
OS:Version,
  {6a5136e7-bdba-4820-a66c-201f277b67c5}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:RunPeriodControl:DaylightSavingTime,
  {7eefbb71-9d4e-442d-9501-8bc7387bb532}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {1c6ab3e3-97fe-457f-bca8-9dd3583e921f}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {cfaeb86d-b828-47c1-95d1-f9f7bdd0dd5c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {d3cd1b9d-0d0f-4926-bc1c-9463a516bb1f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {d4022583-b04d-44ed-b14b-f0d347c0d827}, !- Handle
  Robins Afb_GA_USA,                      !- Name
  32.63,                                  !- Latitude {deg}
  -83.6,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  90,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {b1d7a39c-b916-4030-9459-0ddd2c03e07a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.825,                                 !- Annual Average Outdoor Air Temperature {C}
  17.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {1636f0a1-c57f-4c71-a819-ca984cc9251d}, !- Handle
  Robins Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6d612c7f-f376-4f05-97cc-1af21ff4d4fe}, !- Handle
  Robins Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f2a2d29-0dcb-4f5c-848d-f0b04b5a13d2}, !- Handle
  Robins Afb Ann Clg 1% Condns DB=>MWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec52c549-1c51-4c75-9533-110e0246803b}, !- Handle
  Robins Afb Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {780a635f-0f6b-4e09-a46d-b92d6ad073b5}, !- Handle
  Robins Afb Ann Htg 99% Condns DB 1,     !- Name
  -2.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9636061d-5bb1-4a2e-8b1e-625315edffc0}, !- Handle
  Robins Afb Ann Htg 99.6% Condns DB 1,   !- Name
  -3.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8b9c183a-a1ad-4a85-98d5-62dff324ba3e}, !- Handle
  Robins Afb Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  9.1,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {42b330fa-7ad9-4d88-875d-d35c0c317e91}, !- Handle
  Robins Afb April .4% Condns DB=>MCWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {49616d68-6bca-42d9-8ec5-279dde56a751}, !- Handle
  Robins Afb April .4% Condns WB=>MCDB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.319;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1477b846-7cfd-4095-b16a-9ffdb774bc24}, !- Handle
  Robins Afb August .4% Condns DB=>MCWB 1, !- Name
  37.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.288;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f9c9ee7c-b9dc-4889-b0de-059391ceda5c}, !- Handle
  Robins Afb August .4% Condns WB=>MCDB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.428,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.288;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5f2e9e3-aa06-47b9-8e1e-6bec52126d8d}, !- Handle
  Robins Afb December .4% Condns DB=>MCWB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.612;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2cae5b9b-b2ef-4347-b884-09c4f54ac9fe}, !- Handle
  Robins Afb December .4% Condns WB=>MCDB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.612;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ed7c8b6-ffaf-4592-a13a-f04fd79ba384}, !- Handle
  Robins Afb February .4% Condns DB=>MCWB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d7d36215-a0b6-4be4-87b4-8489e81634a9}, !- Handle
  Robins Afb February .4% Condns WB=>MCDB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b1cb95b-1c5f-4f74-9523-6e73428f6eaa}, !- Handle
  Robins Afb January .4% Condns DB=>MCWB 1, !- Name
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.608;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4238ca85-9a24-4d40-b2c5-cdb4d3fe8ba7}, !- Handle
  Robins Afb January .4% Condns WB=>MCDB 1, !- Name
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.608;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d35e2052-a26c-4fc6-a2e6-7e1b6fc3d8db}, !- Handle
  Robins Afb July .4% Condns DB=>MCWB 1,  !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {01a05a9b-1a3c-4b08-8dfe-43fa94af7359}, !- Handle
  Robins Afb July .4% Condns WB=>MCDB 1,  !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.223;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {811efb2d-a0b5-4580-9a8a-dab965e6138d}, !- Handle
  Robins Afb June .4% Condns DB=>MCWB 1,  !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.408,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.286;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cbc8a5d8-3a2c-4a2d-80a2-1941c96e49ee}, !- Handle
  Robins Afb June .4% Condns WB=>MCDB 1,  !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.408,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.286;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bbb52f23-2785-43a2-8a07-a55d0201db9a}, !- Handle
  Robins Afb March .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {79b0ae10-aabc-481f-b5b8-fff8ee7f79e4}, !- Handle
  Robins Afb March .4% Condns WB=>MCDB 1, !- Name
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0af97888-b384-4585-8afa-0c2d912132b2}, !- Handle
  Robins Afb May .4% Condns DB=>MCWB 1,   !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.339;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92c32062-e806-46e3-925e-9942f1520bff}, !- Handle
  Robins Afb May .4% Condns WB=>MCDB 1,   !- Name
  29.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.381,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.339;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {acd86977-5dbf-465a-bc1c-3075b165ef77}, !- Handle
  Robins Afb November .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cdaf81d5-ee04-4d71-acd8-28c4f3a8b102}, !- Handle
  Robins Afb November .4% Condns WB=>MCDB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.545;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4106bc4b-9e68-4409-88e0-8e0e0f0be725}, !- Handle
  Robins Afb October .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.513;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a30614e-8bfd-40db-a94f-fbc308d74a5d}, !- Handle
  Robins Afb October .4% Condns WB=>MCDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.513;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {759cef66-09bb-4d13-9cf9-e0b03bcda2ba}, !- Handle
  Robins Afb September .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.396,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.425;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f0458af-9b1e-4c98-8694-1237b365d121}, !- Handle
  Robins Afb September .4% Condns WB=>MCDB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100248,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.396,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.425;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {57981481-f432-404b-8b15-b08927d49134}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SpaceType,
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {10fc44e0-4128-4754-9cf7-7a98ec78ccef}, !- Default Schedule Set Name
  {22de167c-f8a2-471e-afc5-1ab76a40356f}, !- Group Rendering Name
  {73af455a-9ec8-4c48-870a-331ee7cd0c9e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {22de167c-f8a2-471e-afc5-1ab76a40356f}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {8ca0dae0-c029-4774-8a0f-b8792bf2e65f}, !- Default Schedule Set Name
  {5b0d7815-7c07-4af7-9a1f-5e69c3080beb}, !- Group Rendering Name
  {4a30afd9-a7a8-4dbf-9925-235d1c18c780}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {5b0d7815-7c07-4af7-9a1f-5e69c3080beb}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {81c15dc5-9188-41a6-8481-f1aa31ee690b}, !- Default Schedule Set Name
  {40752bba-18ab-4671-a262-a4b08744a81f}, !- Group Rendering Name
  {7723e57d-bee4-451f-8fb6-d3a16f573d22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {40752bba-18ab-4671-a262-a4b08744a81f}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {aa111bfc-b8d8-4a6f-961b-b35b4341e601}, !- Default Schedule Set Name
  {1aefbd99-151e-414b-a5dd-72074fc6948c}, !- Group Rendering Name
  {eee7aec4-021d-40e2-98a7-c32ada5f0b74}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {1aefbd99-151e-414b-a5dd-72074fc6948c}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {44691d7e-16f8-4b6d-b46e-8485371796fa}, !- Default Schedule Set Name
  {b12b4fc8-e32f-40ad-bfb2-eda0b385d896}, !- Group Rendering Name
  {d0e4a4b1-21fe-4fb0-8c7d-01c947ffee69}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {b12b4fc8-e32f-40ad-bfb2-eda0b385d896}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0863ddf4-292c-447b-b9c9-63286bceb61f}, !- Default Schedule Set Name
  {1822b7f0-24b9-4210-b8f1-842bf2447a53}, !- Group Rendering Name
  {87a20139-4d6b-4659-8e72-2ae0879d852c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {1822b7f0-24b9-4210-b8f1-842bf2447a53}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {90254985-55f2-46c7-b82c-d6085729360f}, !- Default Schedule Set Name
  {587e1620-aeed-4f30-af2d-8da343e40a9d}, !- Group Rendering Name
  {75947b6c-cbfa-40eb-a402-7e94427067bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {587e1620-aeed-4f30-af2d-8da343e40a9d}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e26d0dac-7c6e-47f6-a1a4-135e1d9a0040}, !- Default Schedule Set Name
  {5891aefe-5fdb-458e-b6e1-d1e018bb9c29}, !- Group Rendering Name
  {ce8fd8a9-a398-4d82-89c0-3a929332abdd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {5891aefe-5fdb-458e-b6e1-d1e018bb9c29}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Handle
  LargeHotel Retail - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d257fcfc-c930-48b8-bd36-37408d609d70}, !- Default Schedule Set Name
  {1969040d-fc26-4526-914f-84d0b6f483ef}, !- Group Rendering Name
  {bc05980e-0c9d-40e0-90fe-a9ea86354a99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {1969040d-fc26-4526-914f-84d0b6f483ef}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Handle
  LargeHotel Storage - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ecc1dab3-3578-433e-ba33-92d90bf1c6ec}, !- Default Schedule Set Name
  {a1256ce8-83e1-4df7-919e-912d8b9e7a53}, !- Group Rendering Name
  {3280c732-4f04-4d74-b964-3538f768d287}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {a1256ce8-83e1-4df7-919e-912d8b9e7a53}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Building,
  {d5e8deea-3371-4388-939d-7f41b19f8ade}, !- Handle
  ComStock 90.1-2004|LargeHotel,          !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {60d4d969-bec7-4c8a-9235-e7c1c3c91b1f}, !- Default Construction Set Name
  {61688af3-5061-4c7d-a6c7-761e08fa2352}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:BuildingStory,
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Handle
  LargeHotel Lobby A end_a - Story Ground, !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {b8340567-60a1-49ce-974a-2272da1c86d5}; !- Thermal Zone Name

OS:Surface,
  {171fdeee-28db-4930-8f26-a14d533c409b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8213b5b-6d03-40a4-95bc-22b8a14bb4b8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a2fbb7-a5e1-4fcc-a4cb-34138b42a91b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4be439-f8c3-46fc-9566-92db97023e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b403a58-4a59-4f4c-84b2-c841a7dbfd29}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d27122-a91c-4871-830b-ab0700e38a60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a00147-8788-4b50-8373-307af048526f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c49dd5f-26ad-4499-a94e-15840c184b52}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b546f299-5a5f-4550-94a9-a4be96bf9507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a423a37-bd13-40c4-81c2-37c61dbc0827}, !- Zone Air Inlet Port List
  {b528297b-f877-4e36-a522-25c79421ea85}, !- Zone Air Exhaust Port List
  {7ca0f926-8ed5-482a-9609-92a3ddcf9374}, !- Zone Air Node Name
  {af41c50a-d16d-42da-846a-dc295a84e3e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4fe7353-594d-4259-893e-00ab2f3380c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51c34150-6714-446c-b3b2-cb531586a705}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Zone Air Node, !- Name
  {7ca0f926-8ed5-482a-9609-92a3ddcf9374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ca0f926-8ed5-482a-9609-92a3ddcf9374}, !- Handle
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- Source Object
  11,                                     !- Outlet Port
  {51c34150-6714-446c-b3b2-cb531586a705}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a423a37-bd13-40c4-81c2-37c61dbc0827}, !- Handle
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- HVAC Component
  {49dda812-8e14-47d5-9c13-57273db09e10}, !- Port 1
  {075e960e-80e7-41de-9b49-1a34807e1e07}; !- Port 2

OS:PortList,
  {b528297b-f877-4e36-a522-25c79421ea85}, !- Handle
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- HVAC Component
  {8da7de1e-3bc0-4a8b-b5ea-7339d7022a1f}; !- Port 1

OS:PortList,
  {af41c50a-d16d-42da-846a-dc295a84e3e0}, !- Handle
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- HVAC Component
  {2a775d1a-f516-492c-894f-026cfa263e6f}; !- Port 1

OS:Sizing:Zone,
  {eb730a7b-e911-4c85-a8eb-091ebdf5523a}, !- Handle
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {a31845a0-df32-41ac-82e7-105bd3179f11}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {687291dd-92bb-4052-83f7-2b3c3ffe04eb}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {c1fd60a2-15a2-4c48-8382-31cecf7a9283}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b8340567-60a1-49ce-974a-2272da1c86d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a591b085-d31f-42ab-93f6-48d247114859}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a31845a0-df32-41ac-82e7-105bd3179f11}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {687291dd-92bb-4052-83f7-2b3c3ffe04eb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d702eb0d-f423-41a1-a26e-8d75d93b6948}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Handle
  LargeHotel Lobby B end_a - Story Ground, !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}; !- Thermal Zone Name

OS:Surface,
  {c3315f2c-8f0c-4182-94a3-59c6569dd236}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b16a352-e2bf-4537-97f1-37dcb2c0d37b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429f521c-82c9-4de9-9088-7e156c7f5067}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389fc084-9892-4454-ae8c-f8ec1fd5ea8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338cb089-268e-40bb-b828-17a6874e1274}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1551649b-1b38-460a-84da-c623324644df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4be439-f8c3-46fc-9566-92db97023e95}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a2fbb7-a5e1-4fcc-a4cb-34138b42a91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c467f7-9e54-470b-b9ec-d36d1730df15}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9626aaab-49f4-4103-b52e-fbbeaec86dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e663bf5-3da4-4476-b515-1b52140a0f19}, !- Zone Air Inlet Port List
  {92d2e6ae-c995-4053-b7f9-0c2e73dfe305}, !- Zone Air Exhaust Port List
  {d91ea5ed-e194-427a-8f2a-710dd1d8db6a}, !- Zone Air Node Name
  {4abcbc78-d678-4078-9fcf-305c85aefab6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46cae9ab-51dc-4669-9f3b-4eeef92229b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7da8e6d2-3d59-4ad2-ac9c-b2385e75c5c1}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Zone Air Node, !- Name
  {d91ea5ed-e194-427a-8f2a-710dd1d8db6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d91ea5ed-e194-427a-8f2a-710dd1d8db6a}, !- Handle
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- Source Object
  11,                                     !- Outlet Port
  {7da8e6d2-3d59-4ad2-ac9c-b2385e75c5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e663bf5-3da4-4476-b515-1b52140a0f19}, !- Handle
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- HVAC Component
  {a94db214-2ac7-40e6-b144-b523584ca04f}, !- Port 1
  {a97ab584-c79b-4bca-bb00-3d05a213f291}; !- Port 2

OS:PortList,
  {92d2e6ae-c995-4053-b7f9-0c2e73dfe305}, !- Handle
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- HVAC Component
  {d61041bc-65ca-454f-9154-d2d253b686fc}; !- Port 1

OS:PortList,
  {4abcbc78-d678-4078-9fcf-305c85aefab6}, !- Handle
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- HVAC Component
  {9534ee1d-b821-445d-8023-d379a53e06da}; !- Port 1

OS:Sizing:Zone,
  {3870055b-1b2c-44c5-ab5b-6146d13b876c}, !- Handle
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {17062d37-92de-46ce-b37c-9d937809adee}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {93ad68b1-9ff5-4efd-854d-af94b65323f0}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {dd20369f-05db-4235-ab9f-e2a0c6ed883b}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4a47260d-a6ee-48de-b75a-9718bebf55ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fc06199-f0ee-4f4b-9c31-ce66c42f166f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17062d37-92de-46ce-b37c-9d937809adee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {93ad68b1-9ff5-4efd-854d-af94b65323f0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea1f019b-5549-4bd1-8839-31c931a273d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Handle
  LargeHotel Lobby C end_a - Story Ground, !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}; !- Thermal Zone Name

OS:Surface,
  {19c1b236-f8aa-4c0d-92ef-42cc67ef9c52}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e612f97e-dfb9-4924-bbd4-78ed7aa7ae07}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f7bf41-8f59-4719-852f-fefcfdb094b6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb6aae8-8324-43a4-9154-716edf9f9120}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1ba325e-7242-4f3a-ae37-e66583762a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389fc084-9892-4454-ae8c-f8ec1fd5ea8e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429f521c-82c9-4de9-9088-7e156c7f5067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070567fa-4eea-4c6c-8c0b-11cecd63f007}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a0e175f-7bee-4a53-af9b-d97405fbe08c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8aac61ba-d50a-4f75-a4b1-ed128a073631}, !- Zone Air Inlet Port List
  {a7104710-543c-4366-912d-09d62d1122be}, !- Zone Air Exhaust Port List
  {84d8c77a-f1ee-41ff-adef-f786ef19fe93}, !- Zone Air Node Name
  {6a90ef90-ed3b-4236-a578-3ff87f30c07f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3b25a07-1dab-4b3b-82cf-e307dbc23bdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0de64e35-3e24-4dec-8cf2-ad1e3bf5fc15}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Zone Air Node, !- Name
  {84d8c77a-f1ee-41ff-adef-f786ef19fe93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84d8c77a-f1ee-41ff-adef-f786ef19fe93}, !- Handle
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- Source Object
  11,                                     !- Outlet Port
  {0de64e35-3e24-4dec-8cf2-ad1e3bf5fc15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8aac61ba-d50a-4f75-a4b1-ed128a073631}, !- Handle
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- HVAC Component
  {30c46802-796b-4c84-b4ba-a1d3913ebfa1}, !- Port 1
  {6fff8f86-7ae5-4e8a-878d-57a5fc45c531}; !- Port 2

OS:PortList,
  {a7104710-543c-4366-912d-09d62d1122be}, !- Handle
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- HVAC Component
  {788b1973-34d8-4526-a69a-1520f6669128}; !- Port 1

OS:PortList,
  {6a90ef90-ed3b-4236-a578-3ff87f30c07f}, !- Handle
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- HVAC Component
  {10a0a8a5-83ef-40aa-b0a5-617542eb4154}; !- Port 1

OS:Sizing:Zone,
  {c1781e9c-917d-4d26-9051-a2ec94960aec}, !- Handle
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {efcfea6d-c9f4-4c2f-bc95-77caecb11c5e}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {68f5dbb0-5298-42ce-b941-d29282518658}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {b3ee8cd9-a2c9-43b0-96d7-ba3568d7e747}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2f5c3fe4-30d5-4542-9689-3429f700ff06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a6ace9b-dd5c-4f3e-b425-927dde9da722}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {efcfea6d-c9f4-4c2f-bc95-77caecb11c5e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {68f5dbb0-5298-42ce-b941-d29282518658}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef95a5d8-60f7-48fa-8fc5-15cca871f3e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Handle
  LargeHotel Lobby A  - Story Ground,     !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}; !- Thermal Zone Name

OS:Surface,
  {cacd3efa-f7fc-4b38-8396-a397041fed22}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d27122-a91c-4871-830b-ab0700e38a60}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b403a58-4a59-4f4c-84b2-c841a7dbfd29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f1bce3-da62-4142-b367-7bd1741d96a8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3001ba13-f95b-42ee-b6d0-b530253351e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b779207-cbf7-479a-9c9e-02583ec46b9b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f090b0c-87d8-4cf4-ab29-70dfaea374a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e776404a-a577-41f5-8d1f-2eb16dcf8b3e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194187, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad0d1ae-57e2-4d15-9f86-abad468d88cb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d542b77-e1e2-453b-a00c-2a824935f261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec8039dc-073c-4837-956c-9c23e1ae58f9}, !- Zone Air Inlet Port List
  {c7845f80-d0af-4b2f-b104-ddf3ba7f181d}, !- Zone Air Exhaust Port List
  {87b87289-57d0-4a8c-8cbe-bd2bd5d87c13}, !- Zone Air Node Name
  {c70199af-70ca-4a4c-ab22-786df8e0e810}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea54a73a-e9b0-4b91-8299-ef55bfddebb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05059372-f8fb-4b28-81c0-2e14b79f6531}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Zone Air Node, !- Name
  {87b87289-57d0-4a8c-8cbe-bd2bd5d87c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87b87289-57d0-4a8c-8cbe-bd2bd5d87c13}, !- Handle
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- Source Object
  11,                                     !- Outlet Port
  {05059372-f8fb-4b28-81c0-2e14b79f6531}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec8039dc-073c-4837-956c-9c23e1ae58f9}, !- Handle
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- HVAC Component
  {b1405f81-24fd-4b47-9e7a-05bc3d3baf7f}, !- Port 1
  {084e94a4-7d3d-4ccf-a9be-88e14fc87944}; !- Port 2

OS:PortList,
  {c7845f80-d0af-4b2f-b104-ddf3ba7f181d}, !- Handle
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- HVAC Component
  {e31d54ff-f600-407e-aa07-a6c8fef28c4e}; !- Port 1

OS:PortList,
  {c70199af-70ca-4a4c-ab22-786df8e0e810}, !- Handle
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- HVAC Component
  {c5896b48-8fa5-4c7c-967b-d518b6cf23f9}; !- Port 1

OS:Sizing:Zone,
  {cbb622d5-9fd4-450c-8784-994bd4843bfc}, !- Handle
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {1d33aab7-8156-446e-8fe1-bda9eddc821b}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4df50bb2-3397-439f-899e-e464ea8a20ec}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {5905a8fd-e4c5-4a21-8bde-08191da2d253}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {fcba59c1-bbf9-4897-ad45-cde21b5ef73a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a90c102-af3c-441f-82ef-6d30d4c0a60e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d33aab7-8156-446e-8fe1-bda9eddc821b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4df50bb2-3397-439f-899e-e464ea8a20ec}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88c510b1-8459-464e-96d8-96050577134d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Handle
  LargeHotel Lobby B  - Story Ground,     !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {b738d8f8-787e-4310-abb6-b7b4a464d445}; !- Thermal Zone Name

OS:Surface,
  {284f6869-1041-4052-8ac4-01d0d4871717}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1551649b-1b38-460a-84da-c623324644df}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {338cb089-268e-40bb-b828-17a6874e1274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a35333-ece3-4903-832b-f11ea89f7d22}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b86374a-6bef-4019-91e9-ef61cfe36f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d277e1-cc60-442a-a552-5f21de5e822d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac6e4cfb-e9cd-4567-bfb8-f59ffd5e2715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3001ba13-f95b-42ee-b6d0-b530253351e2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f1bce3-da62-4142-b367-7bd1741d96a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194187, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c61a8796-3ce7-4966-8277-909e1494df3e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2711861f-8dec-4baa-80a4-4b183c7a39ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f64eb7f2-a7c1-4339-a22b-b17f89f7cf30}, !- Zone Air Inlet Port List
  {82fa71b8-2f2b-49ed-8ea2-0bc5fc2cd86c}, !- Zone Air Exhaust Port List
  {51adb452-48da-409a-9930-419fa4d4f44d}, !- Zone Air Node Name
  {f58f6596-9be0-4692-922e-58c00cd1efcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62623922-dc5d-4506-aaf7-89c533b46454}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63840594-2b63-4c40-bdd1-e576ef51c0c3}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Zone Air Node, !- Name
  {51adb452-48da-409a-9930-419fa4d4f44d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51adb452-48da-409a-9930-419fa4d4f44d}, !- Handle
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- Source Object
  11,                                     !- Outlet Port
  {63840594-2b63-4c40-bdd1-e576ef51c0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f64eb7f2-a7c1-4339-a22b-b17f89f7cf30}, !- Handle
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- HVAC Component
  {38f0e11a-31cf-45a0-aeb7-baa955002ed0}, !- Port 1
  {138ab732-54af-4176-bd1c-225a60110827}; !- Port 2

OS:PortList,
  {82fa71b8-2f2b-49ed-8ea2-0bc5fc2cd86c}, !- Handle
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- HVAC Component
  {19cf1e1a-be4a-4b20-87c7-a2ab88424849}; !- Port 1

OS:PortList,
  {f58f6596-9be0-4692-922e-58c00cd1efcf}, !- Handle
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- HVAC Component
  {e708634d-2549-4662-9d49-9d4d933683bc}; !- Port 1

OS:Sizing:Zone,
  {ac518766-077c-4ced-918a-55f359787596}, !- Handle
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {f92e5016-e5cf-42ac-9b72-cf8223473913}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0252f29b-8383-4219-990f-9c715577281c}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {e59ccf63-d1e0-4f35-a983-a5ad0488f1f6}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {b738d8f8-787e-4310-abb6-b7b4a464d445}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0deaef88-b17c-439c-b68e-43e3003892de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f92e5016-e5cf-42ac-9b72-cf8223473913}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0252f29b-8383-4219-990f-9c715577281c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1379761-8ffe-4c34-a54d-95ce2bc30ce8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Handle
  LargeHotel Lobby C  - Story Ground,     !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}; !- Thermal Zone Name

OS:Surface,
  {a94321bb-5faf-4d87-956e-e746ade55f92}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ba325e-7242-4f3a-ae37-e66583762a78}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb6aae8-8324-43a4-9154-716edf9f9120}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789de0ad-884f-4ff7-93ca-c55e7c1a9036}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e21f37-02ee-485c-8aee-bdf7010d0961}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0419609-2ee2-4e74-a2c4-ff7b63b8751d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  6.80961722194187, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b86374a-6bef-4019-91e9-ef61cfe36f9e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a35333-ece3-4903-832b-f11ea89f7d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194187, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194187, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2eb516-e04c-4067-8114-2ddef3f2af87}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34bd4dae-8392-4b13-a72f-078a0610ac01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194187, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80961722194187, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c76065b1-70ee-40cf-836a-aa3ad7ec56e4}, !- Zone Air Inlet Port List
  {b4a7efd0-dad5-4bad-ae7d-9fa3e6002249}, !- Zone Air Exhaust Port List
  {8bf29a3e-b393-42bc-8600-ba4c39a6f04d}, !- Zone Air Node Name
  {c66ec742-b3a6-4bfa-889a-84930eed0b14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49715c51-a568-4c65-9ed6-f018e1af8a16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968ee16d-ab67-4192-a0f7-9bd5f75692ac}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Zone Air Node, !- Name
  {8bf29a3e-b393-42bc-8600-ba4c39a6f04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bf29a3e-b393-42bc-8600-ba4c39a6f04d}, !- Handle
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- Source Object
  11,                                     !- Outlet Port
  {968ee16d-ab67-4192-a0f7-9bd5f75692ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c76065b1-70ee-40cf-836a-aa3ad7ec56e4}, !- Handle
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- HVAC Component
  {57ad6f76-59c0-423f-b345-61b6d0c4c670}, !- Port 1
  {9448340b-7ceb-46dd-80a7-06ce3ebfd8ea}; !- Port 2

OS:PortList,
  {b4a7efd0-dad5-4bad-ae7d-9fa3e6002249}, !- Handle
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- HVAC Component
  {7dd7f821-7a87-4c84-bee7-cd55b1925195}; !- Port 1

OS:PortList,
  {c66ec742-b3a6-4bfa-889a-84930eed0b14}, !- Handle
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- HVAC Component
  {6d7e15fb-6a1d-4b5c-8eb5-f9ee58b5cb3a}; !- Port 1

OS:Sizing:Zone,
  {41a1cf4c-731e-4cdb-a984-70114045e129}, !- Handle
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {e034a208-4ea1-463b-83cc-01145d235551}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7544405f-1de0-4487-9533-3b8ee62fb9d8}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {165db2a9-7aec-4a57-b594-fd4c3ddd5eb3}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {9bcaedf9-82c3-400a-adb0-83387d2a4bae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25c3f36d-9bba-41c7-8d30-6ee8b634f8c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e034a208-4ea1-463b-83cc-01145d235551}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7544405f-1de0-4487-9533-3b8ee62fb9d8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43e2b46e-be42-45b5-90c4-7e1270b426dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Handle
  LargeHotel Laundry A  - Story Ground,   !- Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.37444932710839,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}; !- Thermal Zone Name

OS:Surface,
  {6fe18465-b5b2-4c67-b967-3339153ceec4}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f090b0c-87d8-4cf4-ab29-70dfaea374a5}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b779207-cbf7-479a-9c9e-02583ec46b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510ee4c8-4699-42b6-90cb-5d29f7973f82}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002d1af5-38d8-402c-970f-7eb7ebf5bb7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be308fb7-daf9-48c8-9b56-a4896279242d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3610a0e8-d51f-4a03-9717-0fb4c33462b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c5b82f5-874f-461f-b6b2-cd93ebafb172}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4a49ee5-b4a5-41ec-8fca-f5bd759f62a9}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb046dff-8666-4f97-9b91-a7c7bbb788ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cd59277-1169-4386-866d-833d5972a316}, !- Zone Air Inlet Port List
  {6e2728b3-077d-4192-b42d-3e03ec959553}, !- Zone Air Exhaust Port List
  {1537cc16-06e1-4b01-ae19-5d832abaefcd}, !- Zone Air Node Name
  {034ee414-b880-4303-bb21-7233e1678c5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {173e86c2-a7f0-4991-9e0f-7fcccb69ac63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3d302d5-8727-46a7-9049-e80a78dd528a}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Zone Air Node, !- Name
  {1537cc16-06e1-4b01-ae19-5d832abaefcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1537cc16-06e1-4b01-ae19-5d832abaefcd}, !- Handle
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- Source Object
  11,                                     !- Outlet Port
  {d3d302d5-8727-46a7-9049-e80a78dd528a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cd59277-1169-4386-866d-833d5972a316}, !- Handle
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- HVAC Component
  {5abf8657-77db-4a83-8677-f03220f4d5bb}, !- Port 1
  {e72d6d5c-92a6-4aaa-b7f9-00d9ea640483}; !- Port 2

OS:PortList,
  {6e2728b3-077d-4192-b42d-3e03ec959553}, !- Handle
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- HVAC Component
  {ab5b3e1a-6155-464b-b552-b273e1e26948}; !- Port 1

OS:PortList,
  {034ee414-b880-4303-bb21-7233e1678c5d}, !- Handle
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- HVAC Component
  {5e4ee916-6fe6-45db-b5ce-101f1550fa94}; !- Port 1

OS:Sizing:Zone,
  {4f961659-5fef-427d-8da3-98f4f262ebc9}, !- Handle
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {fef5f6e6-b955-496a-8ef0-4fbdcaae44a2}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {77efc30b-ab8a-45d9-bcb7-220c30108c77}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {84aad437-0c64-4828-b5ba-d47387ee3844}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {1e2bb0c6-1839-421c-810b-5944e1b1bd05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f9c7413-d310-47fc-83ab-b135ef416acc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fef5f6e6-b955-496a-8ef0-4fbdcaae44a2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {77efc30b-ab8a-45d9-bcb7-220c30108c77}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c854253-f8df-4bdf-ba73-b36508c71e85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Handle
  LargeHotel Laundry B  - Story Ground,   !- Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.37444932710839,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}; !- Thermal Zone Name

OS:Surface,
  {0a04a2ea-fce1-4843-9433-a76864bd307c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6e4cfb-e9cd-4567-bfb8-f59ffd5e2715}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d277e1-cc60-442a-a552-5f21de5e822d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8016efa1-dbdc-4da5-8443-3ab0cd5082af}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34681b9f-ea83-42b3-b9b4-325f78332176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b577ca-a95c-4e15-a810-1f93071ff270}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22fc7524-5c72-44cb-bcc2-378c8ed846bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002d1af5-38d8-402c-970f-7eb7ebf5bb7a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510ee4c8-4699-42b6-90cb-5d29f7973f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c0a55a4-43e1-4e7e-a547-dd673bec9158}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248de06e-8430-438d-997f-d4349be5e1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ef623d4-84d1-4651-8234-34422d7440ef}, !- Zone Air Inlet Port List
  {6d4b2ec8-68e2-4b14-be78-13f03652b712}, !- Zone Air Exhaust Port List
  {cf2173a2-732d-4824-b35a-14f5084e99f2}, !- Zone Air Node Name
  {b86167c2-b6da-4248-bce3-72584ea1911f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23111824-0324-4865-98bc-8ee02e6e44e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac0227e9-4cd5-429f-aa14-0482b348d72e}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Zone Air Node, !- Name
  {cf2173a2-732d-4824-b35a-14f5084e99f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf2173a2-732d-4824-b35a-14f5084e99f2}, !- Handle
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- Source Object
  11,                                     !- Outlet Port
  {ac0227e9-4cd5-429f-aa14-0482b348d72e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ef623d4-84d1-4651-8234-34422d7440ef}, !- Handle
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- HVAC Component
  {c8052598-39d6-4712-aeb6-aec9bb274e41}, !- Port 1
  {11cad676-084d-4cbb-ae32-91f29d5cff36}; !- Port 2

OS:PortList,
  {6d4b2ec8-68e2-4b14-be78-13f03652b712}, !- Handle
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- HVAC Component
  {322dbf13-4ed1-40e3-a8bd-850d7f50903b}; !- Port 1

OS:PortList,
  {b86167c2-b6da-4248-bce3-72584ea1911f}, !- Handle
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- HVAC Component
  {9bfee1d6-6ea5-4761-9040-fbb75ea23d10}; !- Port 1

OS:Sizing:Zone,
  {9732bef7-9e3f-4f4c-b795-1313fd7dd1ef}, !- Handle
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {03044bc6-3543-40e2-8051-199ba7d61148}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2ad620ea-102b-4fe6-a8e2-0021402e22ac}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {ee1df097-35e6-47b3-90c7-8b54a2e14d00}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {49c9f662-0810-472d-8172-a1da5fa7ea8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {592cdcdf-2582-4a41-8f32-dc233af61aee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {03044bc6-3543-40e2-8051-199ba7d61148}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2ad620ea-102b-4fe6-a8e2-0021402e22ac}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {383b6cc3-632a-4b91-b9f0-ba1fb796a589}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Handle
  LargeHotel Laundry C  - Story Ground,   !- Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.37444932710839,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}; !- Thermal Zone Name

OS:Surface,
  {7bad9cfd-c701-4a4d-8adb-620b70a95005}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0419609-2ee2-4e74-a2c4-ff7b63b8751d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e21f37-02ee-485c-8aee-bdf7010d0961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d2256d-f6ca-4d1f-9ad6-af1fd9dbacf7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f937feb-3326-4fc5-a72b-91cbc1651df4}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b26d55-e551-43cf-a8ed-9f5cd4e10f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34681b9f-ea83-42b3-b9b4-325f78332176}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8016efa1-dbdc-4da5-8443-3ab0cd5082af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10862446895044e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.10862446895044e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.986597472756263, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.986597472756263, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b6f067-bdd6-428c-8a48-45bd25a7ca85}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1400d92-ade5-464a-9d39-ef2175ac9015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.986597472756263, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.986597472756263, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.10862446895044e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.10862446895044e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9becb090-4f88-40e6-bf39-2d6a6a71005e}, !- Zone Air Inlet Port List
  {ff502075-d342-4e7f-bffc-29a1b3d5607e}, !- Zone Air Exhaust Port List
  {fe797736-971c-41e9-bd3d-411827a27a12}, !- Zone Air Node Name
  {1fdee13f-04b6-4a83-b1e3-c6b77f331346}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c779a8fe-a78f-4bd9-ad9e-d4ab89988e31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21c7a09a-3524-439a-842d-0de10f0ce02f}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Zone Air Node, !- Name
  {fe797736-971c-41e9-bd3d-411827a27a12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe797736-971c-41e9-bd3d-411827a27a12}, !- Handle
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- Source Object
  11,                                     !- Outlet Port
  {21c7a09a-3524-439a-842d-0de10f0ce02f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9becb090-4f88-40e6-bf39-2d6a6a71005e}, !- Handle
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- HVAC Component
  {95eec965-302c-4a51-8d34-a0cc8669135c}, !- Port 1
  {e77b3cee-4b20-4031-b12f-24d83d150a89}; !- Port 2

OS:PortList,
  {ff502075-d342-4e7f-bffc-29a1b3d5607e}, !- Handle
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- HVAC Component
  {99baf790-764e-4eb5-bb3e-3ca8e471a4e5}; !- Port 1

OS:PortList,
  {1fdee13f-04b6-4a83-b1e3-c6b77f331346}, !- Handle
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- HVAC Component
  {d7ab3512-e8f5-42c2-ac79-c844b27ac3fa}; !- Port 1

OS:Sizing:Zone,
  {948c98ba-95ef-428f-a012-57db2439c27f}, !- Handle
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {de9620cc-ae59-4b0d-8d9f-2c1e668ad600}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2ac7c1ab-af86-43c8-b308-6c0d9e664c0d}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {926de693-0b2c-49ea-8c2d-08d54700f418}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {034aaf9a-2a94-4a76-82f1-a9c9916ed964}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6a13e59-7d66-416f-a136-bf6e5949a9ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {de9620cc-ae59-4b0d-8d9f-2c1e668ad600}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2ac7c1ab-af86-43c8-b308-6c0d9e664c0d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {01b7c8dc-99ed-40e3-8a96-a4c170f791f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Handle
  LargeHotel Storage A  - Story Ground,   !- Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.38785185435213,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {f761eee1-f7b6-4b67-a979-02589e566bce}; !- Thermal Zone Name

OS:Surface,
  {faddb0dd-447a-458a-8a08-8981b53a3b58}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3610a0e8-d51f-4a03-9717-0fb4c33462b7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be308fb7-daf9-48c8-9b56-a4896279242d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbb8f84-50f9-43ec-94a8-327fe7ab7926}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6c2a50d-ce5e-4c0e-986b-47785d8c9166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9587b743-7233-4aeb-931c-a7a9584ef9ed}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1897aa96-4ae3-4de6-894c-47cd8a94c08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1693b2-1a4c-4aa8-b9e1-8fe41e3a5ed9}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.20107518422503, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42cf8de3-b8b5-45e7-b7a6-0edd9237bdff}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43073ff5-d84c-4d33-9ca5-a00b4a0f14a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- Handle
  Zone LargeHotel Storage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {189ca4e6-e03a-46f8-8f89-22ae1f077fea}, !- Zone Air Inlet Port List
  {449d719e-8107-4d33-aa1a-2a7a7e5553d0}, !- Zone Air Exhaust Port List
  {eed1d43a-6952-4502-936a-c2ff92e87046}, !- Zone Air Node Name
  {0573862a-cdd9-4e74-a45d-53e3c0bec4f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef27c20e-cdcd-40d0-9273-faa95da85219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02c11817-8635-43c5-b40b-18f2dd7fd88a}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Zone Air Node, !- Name
  {eed1d43a-6952-4502-936a-c2ff92e87046}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eed1d43a-6952-4502-936a-c2ff92e87046}, !- Handle
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- Source Object
  11,                                     !- Outlet Port
  {02c11817-8635-43c5-b40b-18f2dd7fd88a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {189ca4e6-e03a-46f8-8f89-22ae1f077fea}, !- Handle
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- HVAC Component
  {0c7210a8-a502-417e-b735-c71cf754922e}, !- Port 1
  {2caed03d-357e-4a05-ac02-9728aa45122b}; !- Port 2

OS:PortList,
  {449d719e-8107-4d33-aa1a-2a7a7e5553d0}, !- Handle
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- HVAC Component
  {37bfd997-c9fd-456e-a2dd-527078127e92}; !- Port 1

OS:PortList,
  {0573862a-cdd9-4e74-a45d-53e3c0bec4f7}, !- Handle
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- HVAC Component
  {1a304a3c-e5de-48f4-b99a-781f13d0ce2a}; !- Port 1

OS:Sizing:Zone,
  {031244a7-d849-48ec-bd45-028c77b95575}, !- Handle
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {c324fe63-a7a5-4213-8633-4b621cb9440d}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3e0db59d-c28a-4245-b700-3ff0153ccea5}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {1bdef2dc-b43c-4b71-98a0-ac55684e9878}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Zone HVAC Equipment List, !- Name
  {f761eee1-f7b6-4b67-a979-02589e566bce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21d65275-9d7f-45c8-8284-016f8568f5fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c324fe63-a7a5-4213-8633-4b621cb9440d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3e0db59d-c28a-4245-b700-3ff0153ccea5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cda106fc-8939-4558-a087-1f0b77d4f344}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Handle
  LargeHotel Storage B  - Story Ground,   !- Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.38785185435213,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}; !- Thermal Zone Name

OS:Surface,
  {9752388d-7685-4d0f-a130-d6e4584fe58f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fc7524-5c72-44cb-bcc2-378c8ed846bb}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b577ca-a95c-4e15-a810-1f93071ff270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ae1596-e923-4bb2-be51-841fa0ac7ce8}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8701c69e-e6ca-4b56-b29f-96cee3fb03ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f45404-30ec-4362-beab-995ffa7c03cf}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0dcbdb4-4bc0-4e28-8f75-260e619df5c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c2a50d-ce5e-4c0e-986b-47785d8c9166}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbb8f84-50f9-43ec-94a8-327fe7ab7926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.20107518422503, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35713c92-b0a6-48a0-a4bb-bd8410a04c41}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2089ccea-6130-4454-b889-9636495a2a6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- Handle
  Zone LargeHotel Storage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd0105b-ad53-4da2-9e47-7ce46e9ce152}, !- Zone Air Inlet Port List
  {979d8796-5fd9-4305-86b0-f5cc19fbf3ef}, !- Zone Air Exhaust Port List
  {5e6c0a1c-781b-47ee-b587-912c06b5bd33}, !- Zone Air Node Name
  {ac364957-b2a2-40d7-94eb-65a59638ece6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e234465f-c40a-4236-b20c-a5c49886fc4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b484b85f-3a39-40ca-9037-14685c667daa}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Zone Air Node, !- Name
  {5e6c0a1c-781b-47ee-b587-912c06b5bd33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e6c0a1c-781b-47ee-b587-912c06b5bd33}, !- Handle
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- Source Object
  11,                                     !- Outlet Port
  {b484b85f-3a39-40ca-9037-14685c667daa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd0105b-ad53-4da2-9e47-7ce46e9ce152}, !- Handle
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- HVAC Component
  {cb2de7bd-9455-4520-92c7-05d02c82c4ab}, !- Port 1
  {3cf3b5cf-68bc-45bd-b793-7e8f7eef93ee}; !- Port 2

OS:PortList,
  {979d8796-5fd9-4305-86b0-f5cc19fbf3ef}, !- Handle
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- HVAC Component
  {35753594-3d5d-4d8e-abdd-b4fa54c1a0cc}; !- Port 1

OS:PortList,
  {ac364957-b2a2-40d7-94eb-65a59638ece6}, !- Handle
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- HVAC Component
  {0d9ddeed-d33b-468a-b019-70e98f16faa3}; !- Port 1

OS:Sizing:Zone,
  {39052557-e432-461b-ae09-cd94a7f64693}, !- Handle
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {f33b5e08-9487-4d86-8747-cc77f57d1d11}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {55013471-3d70-4908-bd96-c59319d9dfd5}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {58acd7fe-6894-4a82-ab9f-a629db51c08f}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Zone HVAC Equipment List, !- Name
  {4a7ed76d-978b-49a1-b6ce-4990b47596bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77fd3fcd-bf77-4497-8052-81ab1e663d1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f33b5e08-9487-4d86-8747-cc77f57d1d11}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {55013471-3d70-4908-bd96-c59319d9dfd5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb36abb3-2417-4e53-bbc3-80909a768d15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Handle
  LargeHotel Storage C  - Story Ground,   !- Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.38785185435213,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}; !- Thermal Zone Name

OS:Surface,
  {7021d531-3e03-41ac-ad61-0a1f45242f62}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b26d55-e551-43cf-a8ed-9f5cd4e10f57}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f937feb-3326-4fc5-a72b-91cbc1651df4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5ef620-b72e-4999-8bd6-dcbd2df34480}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0294c3c-44c3-42bb-9124-9debe754a54a}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c8f71e-a366-4269-aa35-8d536468062b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.20107518422503, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8701c69e-e6ca-4b56-b29f-96cee3fb03ca}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60ae1596-e923-4bb2-be51-841fa0ac7ce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.20107518422503, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.20107518422503, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4511e0-5618-498d-8b3d-5def1412da8a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddb6acb-d149-4933-9272-5504977a4406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20107518422503, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20107518422503, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- Handle
  Zone LargeHotel Storage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d55e7a-d795-4c22-b736-ac8e6ae2809a}, !- Zone Air Inlet Port List
  {d1bebb1a-c4f9-475c-ab34-2319372c0193}, !- Zone Air Exhaust Port List
  {065ce82b-e020-40c8-9459-32a43b56f5cc}, !- Zone Air Node Name
  {6bce1beb-337a-40c2-b2f3-cc273dac0404}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b6a8f9d-a8c9-4311-a4c7-b260cb78025c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c28061e-9e3f-449f-82d5-69348ed75ee6}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Zone Air Node, !- Name
  {065ce82b-e020-40c8-9459-32a43b56f5cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {065ce82b-e020-40c8-9459-32a43b56f5cc}, !- Handle
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- Source Object
  11,                                     !- Outlet Port
  {2c28061e-9e3f-449f-82d5-69348ed75ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d55e7a-d795-4c22-b736-ac8e6ae2809a}, !- Handle
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- HVAC Component
  {c39b15e6-7894-4523-9d7e-37367c953205}, !- Port 1
  {52fe178e-961a-4816-b163-2cfd8d8d723b}; !- Port 2

OS:PortList,
  {d1bebb1a-c4f9-475c-ab34-2319372c0193}, !- Handle
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- HVAC Component
  {1a18c163-1a74-40c9-ae4e-82a10b3e28ba}; !- Port 1

OS:PortList,
  {6bce1beb-337a-40c2-b2f3-cc273dac0404}, !- Handle
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- HVAC Component
  {e5fbee7e-3085-4c08-8deb-faa63f8078c2}; !- Port 1

OS:Sizing:Zone,
  {6592c917-4845-4cc9-b5a4-cb097a91ab9c}, !- Handle
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {c302651e-1ca1-4eb4-97be-ab053e72d920}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {28b472c7-c663-49e4-aec2-44e28828989d}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {c9e87c93-8283-4abe-97c1-4d06a2b792f8}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Zone HVAC Equipment List, !- Name
  {76f1b9bc-af49-4048-b8be-6a49553e5c8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b5f442b-d1ea-4ac0-83a4-f151fae465cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c302651e-1ca1-4eb4-97be-ab053e72d920}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {28b472c7-c663-49e4-aec2-44e28828989d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8fd1cd6c-cc57-4961-bb4e-3c922c861545}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Handle
  LargeHotel Kitchen A  - Story Ground,   !- Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.1867766701271,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}; !- Thermal Zone Name

OS:Surface,
  {be928f58-9844-4594-8216-36e48abe692a}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1897aa96-4ae3-4de6-894c-47cd8a94c08b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9587b743-7233-4aeb-931c-a7a9584ef9ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {873bffc5-a9e3-4461-8f03-1105e2ddbd4a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01ea81d-ba03-4500-a143-d1703c532e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e18952f-2e76-4533-9ffc-22fc5521b296}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97171e8f-a279-4ae0-8c12-989f22f32c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e968f7-017e-4c71-a58a-3d32e04b4bf7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.30116478291044, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1cecba6-84d3-4c94-aca9-16c091bb55ee}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b928d5fe-b62f-4184-bd8f-d6843ea07df5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {404061a1-c7cc-4695-99da-f13ca95f397c}, !- Zone Air Inlet Port List
  {dce62baf-c9a1-4e8a-81ea-2a885fd889a6}, !- Zone Air Exhaust Port List
  {c054b049-0acb-40d7-b7c4-23fefeab406f}, !- Zone Air Node Name
  {fdd568b3-0c00-4b86-b9cd-1d0a42b8713e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd90efc2-2de3-4d2d-abac-30d6d1046234}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e49595e5-163d-4954-aed0-e9578b610d40}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Zone Air Node, !- Name
  {c054b049-0acb-40d7-b7c4-23fefeab406f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c054b049-0acb-40d7-b7c4-23fefeab406f}, !- Handle
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- Source Object
  11,                                     !- Outlet Port
  {e49595e5-163d-4954-aed0-e9578b610d40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {404061a1-c7cc-4695-99da-f13ca95f397c}, !- Handle
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- HVAC Component
  {9a076f7a-3ee8-4411-b28a-5e3187455f91}, !- Port 1
  {8a346cc2-717e-4b6c-88e4-d31479fb6027}; !- Port 2

OS:PortList,
  {dce62baf-c9a1-4e8a-81ea-2a885fd889a6}, !- Handle
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- HVAC Component
  {760130d8-c513-4752-8b41-4c40d6c1f729}, !- Port 1
  {d9afb6fb-3089-41b7-9d73-a48e8f3dbad2}; !- Port 2

OS:PortList,
  {fdd568b3-0c00-4b86-b9cd-1d0a42b8713e}, !- Handle
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- HVAC Component
  {69068c37-1c89-4170-a5f9-0b00581dc2f0}; !- Port 1

OS:Sizing:Zone,
  {45df9606-1923-4f39-803e-bd290865df22}, !- Handle
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {26be785a-3999-4ce4-8699-6434404e8336}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {91809006-99e4-4cb8-b2a8-3013a8ade81c}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {ce41563e-6054-4139-ae16-12454711736f}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {184a1f0e-5aa4-4494-84ee-f4012e67f323}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01d6537a-b90c-45a1-b60d-706e393eceb9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2108e0a9-2414-4a1c-8296-3fdaddb43da1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {26be785a-3999-4ce4-8699-6434404e8336}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {91809006-99e4-4cb8-b2a8-3013a8ade81c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {37adf1d6-73e6-4b55-9c75-b3be856e45cd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Handle
  LargeHotel Kitchen B  - Story Ground,   !- Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.1867766701271,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}; !- Thermal Zone Name

OS:Surface,
  {10c20e4e-300e-4944-a265-57f4041ea988}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dcbdb4-4bc0-4e28-8f75-260e619df5c0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f45404-30ec-4362-beab-995ffa7c03cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea7fd8b-819d-482c-a172-bebf631c41d4}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32cea076-1d8f-46a6-9e0d-6fe70b71d894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d529a9c8-0a4e-461c-b8ad-0a5ad8f7e1ca}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec966f2e-3162-4684-b74d-06184aaf1791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01ea81d-ba03-4500-a143-d1703c532e9b}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {873bffc5-a9e3-4461-8f03-1105e2ddbd4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.30116478291044, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315d352b-ffd8-4b94-9b42-f06c71947a05}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c7d7a6-6494-4e24-b039-35df819d34c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {003e04b7-9282-4565-8b2e-907c553b78c2}, !- Zone Air Inlet Port List
  {a5fc3f87-963b-4173-ac5a-76308696700a}, !- Zone Air Exhaust Port List
  {888329e0-63dd-4837-9425-992db571766e}, !- Zone Air Node Name
  {2821e868-545e-47d6-8c5f-0b7f03b00527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d073eff0-ec9e-4c52-98d8-3b143fb72576}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6662199-a2f2-4710-85c0-86e2fea65cf3}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Zone Air Node, !- Name
  {888329e0-63dd-4837-9425-992db571766e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {888329e0-63dd-4837-9425-992db571766e}, !- Handle
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- Source Object
  11,                                     !- Outlet Port
  {c6662199-a2f2-4710-85c0-86e2fea65cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {003e04b7-9282-4565-8b2e-907c553b78c2}, !- Handle
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- HVAC Component
  {ec345182-68eb-4d47-9416-d3824fa79313}, !- Port 1
  {186d340f-cd6b-49d4-8f15-76c4abe4a594}; !- Port 2

OS:PortList,
  {a5fc3f87-963b-4173-ac5a-76308696700a}, !- Handle
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- HVAC Component
  {981ec485-fe2a-49f7-a469-9cf693d82d49}, !- Port 1
  {b5e80402-62f7-4401-874b-9424187a7ec4}; !- Port 2

OS:PortList,
  {2821e868-545e-47d6-8c5f-0b7f03b00527}, !- Handle
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- HVAC Component
  {ffd6034f-2b71-4f37-87e1-a75326fda443}; !- Port 1

OS:Sizing:Zone,
  {0303d8b2-13e6-476a-80d4-ef25fae5ff3a}, !- Handle
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {c4db405f-85dc-433f-b331-9db5cdaf70c5}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {19903eb7-b9d8-4549-9edb-db90d7093f62}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {6bc78857-003f-4bbb-8a08-1dae5ab45afa}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {1c567579-1fbb-456c-b1bd-ece14e4f316e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d74a3194-d5ea-43cf-bada-17dc3e6feec6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce5d7a78-e7db-4c10-8d88-68120a73a8c4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c4db405f-85dc-433f-b331-9db5cdaf70c5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {19903eb7-b9d8-4549-9edb-db90d7093f62}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5bae17cb-e9a2-437b-9685-0fae8d7949e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Handle
  LargeHotel Kitchen C  - Story Ground,   !- Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.1867766701271,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}; !- Thermal Zone Name

OS:Surface,
  {d7cb54ae-225d-4ce5-bbeb-8543eea85136}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c8f71e-a366-4269-aa35-8d536468062b}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0294c3c-44c3-42bb-9124-9debe754a54a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a0bc6d-e49d-4251-b5d3-bb05a9ce7f38}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2b985a-a2a5-4b79-b189-5a4885a499cf}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8dd11de-ca2e-4257-b749-fadfce31d4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.30116478291044, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32cea076-1d8f-46a6-9e0d-6fe70b71d894}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea7fd8b-819d-482c-a172-bebf631c41d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.30116478291044, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.30116478291044, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc31f6f-0c21-40ae-8613-a17d1eb949ec}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79b347d1-562e-4b95-8635-a371be12eefe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.30116478291044, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.30116478291044, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6a0b4ce-d126-4ef5-b7db-b45821320d18}, !- Zone Air Inlet Port List
  {26b25625-4bf3-4862-8048-27fe0fc06177}, !- Zone Air Exhaust Port List
  {513f3703-8e95-42b7-a7b0-94f80d47765d}, !- Zone Air Node Name
  {012a7895-c8a7-42a7-bb15-2b4f90ae7240}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {183c90e4-cfea-400a-a183-7309fe1d075b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {029ace1d-1cac-4e92-852c-47a9e63ccd79}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Zone Air Node, !- Name
  {513f3703-8e95-42b7-a7b0-94f80d47765d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {513f3703-8e95-42b7-a7b0-94f80d47765d}, !- Handle
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- Source Object
  11,                                     !- Outlet Port
  {029ace1d-1cac-4e92-852c-47a9e63ccd79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6a0b4ce-d126-4ef5-b7db-b45821320d18}, !- Handle
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- HVAC Component
  {a91b8309-f3d7-454f-b363-20aec97f66cc}, !- Port 1
  {02b27e5f-55bd-4faa-b6c2-3a786e7d400c}; !- Port 2

OS:PortList,
  {26b25625-4bf3-4862-8048-27fe0fc06177}, !- Handle
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- HVAC Component
  {2642d57d-1182-4033-9289-3098a7f6c85e}, !- Port 1
  {6d766a65-3626-494f-a21e-de34022fc43a}; !- Port 2

OS:PortList,
  {012a7895-c8a7-42a7-bb15-2b4f90ae7240}, !- Handle
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- HVAC Component
  {69720f18-58ee-4391-9cec-3234b2912f30}; !- Port 1

OS:Sizing:Zone,
  {a0ae2cdb-3e6c-4083-9f78-341094a28966}, !- Handle
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {bd3b69c6-133a-46b2-be86-e06f02a90fd1}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {28301754-34c7-47f8-a55e-7daa7c96c0c6}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {aa550dcf-6d9b-400d-b19f-a96f2b05dbc9}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {5cf7ddab-bad8-40ef-b0d7-572c5b9e34ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02e2c0d4-814b-4e19-bf8f-68ad2e05da4d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {affddcd4-6924-4b27-8309-a1d6154be840}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bd3b69c6-133a-46b2-be86-e06f02a90fd1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {28301754-34c7-47f8-a55e-7daa7c96c0c6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0875e69a-1987-407d-9283-9d8d81569878}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Handle
  LargeHotel Retail A  - Story Ground,    !- Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.114388112783335,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {942c5d73-4e62-4244-8bef-1f493f4eb984}; !- Thermal Zone Name

OS:Surface,
  {f358f08d-6f39-4ba1-9659-c9ccf5122cd8}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97171e8f-a279-4ae0-8c12-989f22f32c19}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e18952f-2e76-4533-9ffc-22fc5521b296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489ec945-cd46-4260-8f68-2b4c7c848a23}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45c8ccf-52b1-46e9-966e-4b9561631647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd8e2a7-55ec-4a61-bb72-c6f21ccabfe4}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adbbcb7c-0b5a-4389-9cb2-d955ec11664c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568a5968-adf9-4e42-963a-e1951c343f8c}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.83020980453336, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed8a799-3544-475e-8462-ce8bb866a175}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6bd0c5-cc1a-4e69-8d67-e68dd985754b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.88578058618805e-16, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.88578058618805e-16, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- Handle
  Zone LargeHotel Retail A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb141af-8de7-40d6-a914-3ca96699d1b6}, !- Zone Air Inlet Port List
  {29978ab1-e0ce-4c67-8d90-64a75beed751}, !- Zone Air Exhaust Port List
  {9e514633-3f3d-430f-9e67-26c1259462d4}, !- Zone Air Node Name
  {187d30d6-69c4-47a8-946d-9dda527f9ef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e270d037-55d6-4c39-a86e-ab15bb02738c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88d8b236-b31b-463a-8bcb-091575e5d373}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Zone Air Node, !- Name
  {9e514633-3f3d-430f-9e67-26c1259462d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e514633-3f3d-430f-9e67-26c1259462d4}, !- Handle
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- Source Object
  11,                                     !- Outlet Port
  {88d8b236-b31b-463a-8bcb-091575e5d373}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb141af-8de7-40d6-a914-3ca96699d1b6}, !- Handle
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- HVAC Component
  {16564f5a-2670-4943-b26d-d9b225d12924}, !- Port 1
  {0bed3303-6ecd-4621-8a51-a29dfab908be}; !- Port 2

OS:PortList,
  {29978ab1-e0ce-4c67-8d90-64a75beed751}, !- Handle
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- HVAC Component
  {65f88809-d939-4bb5-a1f3-97a56a82a54d}; !- Port 1

OS:PortList,
  {187d30d6-69c4-47a8-946d-9dda527f9ef2}, !- Handle
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- HVAC Component
  {5363eb2c-7280-4982-9b07-f3ac03caa58f}; !- Port 1

OS:Sizing:Zone,
  {7bc33a8b-761b-46cc-86c3-0d1df2a11b7c}, !- Handle
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {9454541d-fdeb-4817-8f77-7138cb5e219d}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f01f4d3a-ce40-4adf-a9d2-cba0186fdbaf}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {ae22633b-9672-48bd-9328-ad9931e1a047}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {942c5d73-4e62-4244-8bef-1f493f4eb984}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d68e531-109b-450e-b9d9-51a22204bc1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9454541d-fdeb-4817-8f77-7138cb5e219d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f01f4d3a-ce40-4adf-a9d2-cba0186fdbaf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8f7c9710-d92a-4843-840c-0074247712b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Handle
  LargeHotel Retail B  - Story Ground,    !- Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.114388112783335,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}; !- Thermal Zone Name

OS:Surface,
  {e5ec8e88-ff5b-4a00-b60b-dd5670d90bc9}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec966f2e-3162-4684-b74d-06184aaf1791}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d529a9c8-0a4e-461c-b8ad-0a5ad8f7e1ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7477fd-91c0-43d0-ad35-d40de9c151cb}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f725693-b36a-4132-9e66-9c7fd0e0bc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db0e75f-1fd5-4f11-86ff-e9a3d0974f18}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e87b2d52-b82c-41b8-8098-9be25cf45917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45c8ccf-52b1-46e9-966e-4b9561631647}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489ec945-cd46-4260-8f68-2b4c7c848a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.83020980453336, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdb2a51-45ca-4eac-b2f3-2076a50ebb6f}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8c707b1-c955-4f09-abc2-edbea653a51e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.88578058618805e-16, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.88578058618805e-16, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- Handle
  Zone LargeHotel Retail B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07ec3295-0fb8-441f-81c1-02f818ce2245}, !- Zone Air Inlet Port List
  {0ad35369-a868-4e9a-be6f-0e22eb9cffbc}, !- Zone Air Exhaust Port List
  {9577368a-f745-46fc-896c-2e0798428c03}, !- Zone Air Node Name
  {78b72d75-ab1d-445d-9f92-1e4246d3b945}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aa73608-cdb2-41da-935d-028c4d139226}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feae2845-bacd-4e68-a57b-4201591a3020}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Zone Air Node, !- Name
  {9577368a-f745-46fc-896c-2e0798428c03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9577368a-f745-46fc-896c-2e0798428c03}, !- Handle
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- Source Object
  11,                                     !- Outlet Port
  {feae2845-bacd-4e68-a57b-4201591a3020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07ec3295-0fb8-441f-81c1-02f818ce2245}, !- Handle
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- HVAC Component
  {faeb2326-20ab-4a79-ba01-60d7476c0d24}, !- Port 1
  {7e2fbe93-2c25-4c2f-ad66-048f02294891}; !- Port 2

OS:PortList,
  {0ad35369-a868-4e9a-be6f-0e22eb9cffbc}, !- Handle
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- HVAC Component
  {b3f485fd-d389-4bdb-a21b-3374fd8fc6bd}; !- Port 1

OS:PortList,
  {78b72d75-ab1d-445d-9f92-1e4246d3b945}, !- Handle
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- HVAC Component
  {7ca3d8a4-970e-47ec-9196-53fe348bcf18}; !- Port 1

OS:Sizing:Zone,
  {eb893a3c-5b15-4bb2-ab9c-77d936c3bfca}, !- Handle
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {36874090-f43c-4a88-9955-8b3d0691f6ab}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7ad68e98-8599-4b0c-b7b0-8618c0a7147d}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {4dc79e2c-6e9b-4d41-acfe-03928507aa45}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {8cebd297-1fd9-4c9b-b43b-d3a22ff611e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32990d08-0002-456e-b9a8-b9f7fdec8d3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {36874090-f43c-4a88-9955-8b3d0691f6ab}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7ad68e98-8599-4b0c-b7b0-8618c0a7147d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe05e3b4-4b5b-4bd0-9d72-45398233bec7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Handle
  LargeHotel Retail C  - Story Ground,    !- Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.114388112783335,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}; !- Thermal Zone Name

OS:Surface,
  {823d326e-8b2a-4d77-adec-f097956458bc}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8dd11de-ca2e-4257-b749-fadfce31d4ef}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2b985a-a2a5-4b79-b189-5a4885a499cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fad5c38-935d-4714-a417-be273684c78f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f2a107-d8eb-47ff-ad03-0f2e4e667509}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1c94686-2734-4023-84bd-df2364da4b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.83020980453336, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f725693-b36a-4132-9e66-9c7fd0e0bc33}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7477fd-91c0-43d0-ad35-d40de9c151cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-16, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.83020980453336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.83020980453336, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a939970b-b6f4-4f69-810b-8153f7afc657}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2a73d4-2737-4185-bb2a-aa9c07f4abf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.83020980453336, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.83020980453336, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.88578058618805e-16, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.88578058618805e-16, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- Handle
  Zone LargeHotel Retail C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b009818a-06b1-4ca5-b262-0bf8c957cc2a}, !- Zone Air Inlet Port List
  {e5704cf2-b6f8-4340-b660-d93b46e48a79}, !- Zone Air Exhaust Port List
  {f2e9c77d-8686-4a91-80ef-c520951b8f0c}, !- Zone Air Node Name
  {7f9fec71-ea13-4299-beea-df7f9040795a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a6b056a-5283-49dd-950e-089f1d84539d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9911756b-1a8f-48c5-b5bf-2acf426b90af}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Zone Air Node, !- Name
  {f2e9c77d-8686-4a91-80ef-c520951b8f0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2e9c77d-8686-4a91-80ef-c520951b8f0c}, !- Handle
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- Source Object
  11,                                     !- Outlet Port
  {9911756b-1a8f-48c5-b5bf-2acf426b90af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b009818a-06b1-4ca5-b262-0bf8c957cc2a}, !- Handle
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- HVAC Component
  {4177e659-17a3-494d-a611-e70ccd82f68d}, !- Port 1
  {3465aa82-58d2-4fc4-9b39-6409269697c5}; !- Port 2

OS:PortList,
  {e5704cf2-b6f8-4340-b660-d93b46e48a79}, !- Handle
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- HVAC Component
  {90059fe0-3a90-44a4-932f-8cd4a3e22e60}; !- Port 1

OS:PortList,
  {7f9fec71-ea13-4299-beea-df7f9040795a}, !- Handle
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- HVAC Component
  {5571e162-6c7a-453a-b2af-0c155ab3f0e5}; !- Port 1

OS:Sizing:Zone,
  {7b0e932a-8cf8-480d-8d4c-e1e280be4a70}, !- Handle
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {52d04128-22b9-4a5a-b0f2-182886046c00}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d08135ff-af47-4ac0-83d1-9493eb1a4576}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {a31c4e46-2806-4afc-a6e0-cbb741d44275}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {34da0ea0-0032-4d05-ad6f-b2ef6fff42b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {320502b7-3ff9-47e5-8140-f6a868bfd131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {52d04128-22b9-4a5a-b0f2-182886046c00}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d08135ff-af47-4ac0-83d1-9493eb1a4576}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76ccea7b-93a6-4e66-91ec-cce9fb02fa0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Handle
  LargeHotel Mechanical A  - Story Ground, !- Name
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.9445979173167,                        !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}; !- Thermal Zone Name

OS:Surface,
  {7b0b8eb9-2a57-4aeb-aafb-490fe87d7c19}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbbcb7c-0b5a-4389-9cb2-d955ec11664c}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd8e2a7-55ec-4a61-bb72-c6f21ccabfe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9083d47b-6f07-402b-b945-6feec672beba}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf8fc31-53f3-44f4-a207-59ec32ea4bd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8114e48c-941c-4780-a824-daccf2404162}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063568dd-ab2f-4c66-845b-421b99b9333c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34310cb1-df17-40fc-b2d3-ed79c58fc897}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.07328454419795, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000a28c9-1ea5-4914-a7d1-fa9485d5d9e8}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f711546-1986-463b-89d9-0830bd8672a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6257411e-ff8a-4a45-9b03-d7faab087cfe}, !- Zone Air Inlet Port List
  {5d1d7c23-3ffe-4440-af8d-bf89bd0d474b}, !- Zone Air Exhaust Port List
  {ea46c040-4633-4052-8323-cc7e1b47936b}, !- Zone Air Node Name
  {133d0a38-5651-4ba0-a2ca-7bbca652d868}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ce13e40-4e4d-45e1-a416-d6cefa6d9b61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7562b4e2-471f-479e-b81f-62730a00dd36}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Zone Air Node, !- Name
  {ea46c040-4633-4052-8323-cc7e1b47936b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea46c040-4633-4052-8323-cc7e1b47936b}, !- Handle
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- Source Object
  11,                                     !- Outlet Port
  {7562b4e2-471f-479e-b81f-62730a00dd36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6257411e-ff8a-4a45-9b03-d7faab087cfe}, !- Handle
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- HVAC Component
  {464efe4b-48af-4e53-ba79-053df18913dd}, !- Port 1
  {9bc38327-80d1-4d4e-83c3-e286167ee9b1}; !- Port 2

OS:PortList,
  {5d1d7c23-3ffe-4440-af8d-bf89bd0d474b}, !- Handle
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- HVAC Component
  {e4746363-d532-4082-9f0a-b5bcfb6a5940}; !- Port 1

OS:PortList,
  {133d0a38-5651-4ba0-a2ca-7bbca652d868}, !- Handle
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- HVAC Component
  {485c86f2-8ab4-4904-880d-674f09141588}; !- Port 1

OS:Sizing:Zone,
  {c00e7c58-c7f5-4bce-bde3-81269c05edee}, !- Handle
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {acfff8eb-dd25-40e3-a962-c5c7b14b638d}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea12f7e6-4fe0-4a6d-abfe-ec2a8eacb799}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {154813e8-064d-4403-b732-3e71dff401f3}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {ae8a2784-6c29-4d28-bc08-275d4f74f7ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a16a0e36-94f3-4bbd-8208-2d60dd35bf0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {acfff8eb-dd25-40e3-a962-c5c7b14b638d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ea12f7e6-4fe0-4a6d-abfe-ec2a8eacb799}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7b85428-0657-43f6-9b64-44e8141869a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Handle
  LargeHotel Mechanical B  - Story Ground, !- Name
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.9445979173167,                        !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {5678872a-a2d3-48ca-865b-b729f31d5aec}; !- Thermal Zone Name

OS:Surface,
  {ae01771c-53d1-4a03-b536-9e328e7440c6}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87b2d52-b82c-41b8-8098-9be25cf45917}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db0e75f-1fd5-4f11-86ff-e9a3d0974f18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5d6861-38b3-46d1-95cd-ae85583e156e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051479ae-eb69-413e-b986-5f190a4576e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cd7b18-0ace-49af-95b8-c9cb6131f761}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adbf19ab-9b6c-427c-ba92-3d6fc825f070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf8fc31-53f3-44f4-a207-59ec32ea4bd4}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9083d47b-6f07-402b-b945-6feec672beba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.07328454419795, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64cba5d8-e6ea-4a83-90af-6a1e8c9d6b58}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a818dd39-65d7-4bfd-9c2d-9842b3a025e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812dd2d5-b5c9-43f5-bf6b-18801dc3ea14}, !- Zone Air Inlet Port List
  {f386f268-0144-4db2-8e59-09008ae8eec3}, !- Zone Air Exhaust Port List
  {c823063f-e8af-4bbc-bea7-176bc25048ce}, !- Zone Air Node Name
  {4d92b1b3-6cfe-470e-8aef-a158dc4974ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdaa94dd-e7b1-43e7-a960-1f53139b5a9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76fabc89-9bd0-48f7-83eb-9279f26adc47}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Zone Air Node, !- Name
  {c823063f-e8af-4bbc-bea7-176bc25048ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c823063f-e8af-4bbc-bea7-176bc25048ce}, !- Handle
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- Source Object
  11,                                     !- Outlet Port
  {76fabc89-9bd0-48f7-83eb-9279f26adc47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812dd2d5-b5c9-43f5-bf6b-18801dc3ea14}, !- Handle
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- HVAC Component
  {bc7ddb6c-80ca-4f3b-a003-5796e31cba79}, !- Port 1
  {c9c267ed-470f-48c9-b212-a01723e9cae2}; !- Port 2

OS:PortList,
  {f386f268-0144-4db2-8e59-09008ae8eec3}, !- Handle
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- HVAC Component
  {92c5a4f4-2b16-4660-af97-2f6e7e3e6941}; !- Port 1

OS:PortList,
  {4d92b1b3-6cfe-470e-8aef-a158dc4974ac}, !- Handle
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- HVAC Component
  {08b94a4c-6dd5-4c63-8736-200bcdeae4c7}; !- Port 1

OS:Sizing:Zone,
  {2890883f-b2f8-4c79-8a0a-c8f1ca64d7a8}, !- Handle
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {6829c82f-6437-47eb-ba26-3dc1ba2bf612}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {720cf2d4-72de-4bd8-a2fb-53559635d7e3}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {97015b07-f693-49f9-aa96-f759893d9b5d}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {5678872a-a2d3-48ca-865b-b729f31d5aec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84e77dfe-dad0-47c5-8941-4037dd544976}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6829c82f-6437-47eb-ba26-3dc1ba2bf612}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {720cf2d4-72de-4bd8-a2fb-53559635d7e3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6993b2c5-a481-4350-8229-fd5fcc2cccda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Handle
  LargeHotel Mechanical C  - Story Ground, !- Name
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.9445979173167,                        !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {a6286892-94a4-40fe-bb45-b599314b4681}; !- Thermal Zone Name

OS:Surface,
  {e9990ed6-0ad3-4bb0-9334-126044b367c4}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c94686-2734-4023-84bd-df2364da4b2a}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f2a107-d8eb-47ff-ad03-0f2e4e667509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a442f2f-87dc-49f1-9477-e06b848f5c3a}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648626d2-0bc8-46de-bfbf-a7303ecc2528}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3338fc-ad0b-4223-b2a7-b942b3adf9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.07328454419795, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051479ae-eb69-413e-b986-5f190a4576e2}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d5d6861-38b3-46d1-95cd-ae85583e156e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.07328454419795, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.07328454419795, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e60667c-efcb-4dcf-bbd6-2bd74b27497f}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e77265f9-6100-4f67-9f1b-7290e7468dc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07328454419795, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07328454419795, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fb6d182-9058-410e-afcd-9c57895cc4d1}, !- Zone Air Inlet Port List
  {528b0971-a140-44e1-b03a-5a3a25cbb705}, !- Zone Air Exhaust Port List
  {3e64b0b7-5848-4d79-849c-53505cae54ba}, !- Zone Air Node Name
  {5da3f3f3-8d38-411e-b1da-782e456a3f66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f40a3b6-c19f-472d-ad37-2ecc3e0e44c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb2d5ceb-eb1d-44c3-bec0-48bbe7c469c3}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Zone Air Node, !- Name
  {3e64b0b7-5848-4d79-849c-53505cae54ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e64b0b7-5848-4d79-849c-53505cae54ba}, !- Handle
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- Source Object
  11,                                     !- Outlet Port
  {eb2d5ceb-eb1d-44c3-bec0-48bbe7c469c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fb6d182-9058-410e-afcd-9c57895cc4d1}, !- Handle
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- HVAC Component
  {3b2ae54d-befc-4d02-a9f6-c11fe350d45a}, !- Port 1
  {ac89ad22-465a-4164-b1c5-0c8d24664ca5}; !- Port 2

OS:PortList,
  {528b0971-a140-44e1-b03a-5a3a25cbb705}, !- Handle
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- HVAC Component
  {1eb41e48-68df-4702-a108-954aa946f6fc}; !- Port 1

OS:PortList,
  {5da3f3f3-8d38-411e-b1da-782e456a3f66}, !- Handle
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- HVAC Component
  {fa96c8cd-2676-4d6d-a76a-1967328622ca}; !- Port 1

OS:Sizing:Zone,
  {31708bff-fc37-47f6-8cdd-c3182b22d7e1}, !- Handle
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {4b34aab8-0850-4918-84c9-93f27ce9feaf}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bf3af4f6-c7fe-49ae-beba-670cb02e3ee5}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {5e1b9691-7de3-47aa-9e15-6de26ac7b6f4}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {a6286892-94a4-40fe-bb45-b599314b4681}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d818b55-48d0-427a-b680-1f7890bd2e12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b34aab8-0850-4918-84c9-93f27ce9feaf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bf3af4f6-c7fe-49ae-beba-670cb02e3ee5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4558cae4-6544-46fa-a72c-70b3d9b1a075}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Handle
  LargeHotel Cafe A  - Story Ground,      !- Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.01788246151465,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}; !- Thermal Zone Name

OS:Surface,
  {7b3f03ca-cff6-4af4-9914-aa589845e00b}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063568dd-ab2f-4c66-845b-421b99b9333c}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8114e48c-941c-4780-a824-daccf2404162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561d8dd1-5a4f-4a14-8613-83620063e53a}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1506b1d6-7647-4a9c-9243-259e78a0a035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96744029-f676-4386-8f97-f86bd035b3d9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f7a92a3-6c4f-4398-899b-aa14f19a7c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c776569d-73d9-45c5-8372-4ce73b9a84cf}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.37355334025421, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553fdd77-e11b-46f4-9cda-7171bf6c170d}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a926581-0478-4603-a831-98eb3421ccae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06161455457927, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06161455457927, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f93b212a-f080-40e0-9fac-4942d0d9eed1}, !- Zone Air Inlet Port List
  {9a95d0d4-9dde-47e4-ab4f-7523e1ce46d3}, !- Zone Air Exhaust Port List
  {7e2c0e76-7e10-4b5e-b243-81ab8807bf69}, !- Zone Air Node Name
  {cc8616c2-5da5-45e3-9fa3-370c6dafde6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d2ebb6-418e-482a-8365-e792d6078a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f8cfd2f-d130-41dd-afc3-a2e012d4b666}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Zone Air Node, !- Name
  {7e2c0e76-7e10-4b5e-b243-81ab8807bf69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e2c0e76-7e10-4b5e-b243-81ab8807bf69}, !- Handle
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- Source Object
  11,                                     !- Outlet Port
  {1f8cfd2f-d130-41dd-afc3-a2e012d4b666}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f93b212a-f080-40e0-9fac-4942d0d9eed1}, !- Handle
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- HVAC Component
  {b64b02a3-b6bc-46a2-999c-f7182769b3a2}, !- Port 1
  {f9fc6818-7c1e-4f10-a8f3-d42ba4417114}; !- Port 2

OS:PortList,
  {9a95d0d4-9dde-47e4-ab4f-7523e1ce46d3}, !- Handle
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- HVAC Component
  {f5a30056-4310-4f5e-983e-b784eaa70d27}; !- Port 1

OS:PortList,
  {cc8616c2-5da5-45e3-9fa3-370c6dafde6d}, !- Handle
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- HVAC Component
  {0a4d1817-21a7-4b86-a7e3-d8b6ed83d481}; !- Port 1

OS:Sizing:Zone,
  {564a93bc-3b00-4a0b-ae24-71311e925562}, !- Handle
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {34c8cadd-14d4-4a10-a47f-8c60d42d7b1e}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5712e2ad-680f-4195-9451-4e1102a67e16}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {db01c4b3-9f44-4b74-8235-dd86f15f359c}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {a5ae17ae-6ad9-4d83-a71d-0ab001013a1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71d42460-6714-46e4-a3e9-e5047951a940}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {34c8cadd-14d4-4a10-a47f-8c60d42d7b1e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5712e2ad-680f-4195-9451-4e1102a67e16}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {485ba91d-626c-4d3d-aa94-0d283bced03c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Handle
  LargeHotel Cafe B  - Story Ground,      !- Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.01788246151465,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}; !- Thermal Zone Name

OS:Surface,
  {9c2d818b-db88-48d0-8ff0-75e0ffcd17a3}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbf19ab-9b6c-427c-ba92-3d6fc825f070}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93cd7b18-0ace-49af-95b8-c9cb6131f761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7298c1a2-4c21-496b-958e-eef55f13cbb1}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e089a5-58ce-4fa5-876f-23998b4def5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70338a2-54de-4787-afc3-6cc6e046ff04}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09629e7-9606-445f-84e5-4cf36770630b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1506b1d6-7647-4a9c-9243-259e78a0a035}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {561d8dd1-5a4f-4a14-8613-83620063e53a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.37355334025421, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d067af-9cb6-4382-9695-8126168e406e}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fac7a6-e501-45f7-a0c9-cf1a43e834fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06161455457927, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06161455457927, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a776c2-7cec-4c6d-a69f-c991add6bf79}, !- Zone Air Inlet Port List
  {b106b8fa-eed1-44d1-a733-df87a7c1744c}, !- Zone Air Exhaust Port List
  {f10fb71a-faa7-4239-8cf2-7393fa11a01f}, !- Zone Air Node Name
  {52c1dcb2-aa29-4645-863c-02f382434d15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa534dde-ff16-46ca-b321-908c3cc09ad4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31986de3-fead-440c-a231-a071f821dd98}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Zone Air Node, !- Name
  {f10fb71a-faa7-4239-8cf2-7393fa11a01f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f10fb71a-faa7-4239-8cf2-7393fa11a01f}, !- Handle
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- Source Object
  11,                                     !- Outlet Port
  {31986de3-fead-440c-a231-a071f821dd98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a776c2-7cec-4c6d-a69f-c991add6bf79}, !- Handle
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- HVAC Component
  {3d405894-3340-474d-9212-7b13a0931f41}, !- Port 1
  {a718413c-1aab-4179-a309-0d0bce8eeb26}; !- Port 2

OS:PortList,
  {b106b8fa-eed1-44d1-a733-df87a7c1744c}, !- Handle
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- HVAC Component
  {07d419c2-17a4-402e-86e1-d1f3210a1c42}; !- Port 1

OS:PortList,
  {52c1dcb2-aa29-4645-863c-02f382434d15}, !- Handle
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- HVAC Component
  {1cafe667-0255-4886-8df6-ecdb1e6b157a}; !- Port 1

OS:Sizing:Zone,
  {c1bcc552-0874-4484-a29c-71277f6a1a81}, !- Handle
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {6a1daaaf-c1b7-4fa8-acdf-0316acb97aeb}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a605cfaf-32a7-450a-b54f-e57fb84f2e1b}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {8140d224-5af5-4f5c-bf2a-3a1713332ce0}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {86cdea69-e585-4dad-95a0-4d57c28ee5a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7a304e7-e3b9-46a7-9037-bcabf6dbf1db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a1daaaf-c1b7-4fa8-acdf-0316acb97aeb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a605cfaf-32a7-450a-b54f-e57fb84f2e1b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {976099e7-bc41-471d-b85c-78452858b813}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Handle
  LargeHotel Cafe C  - Story Ground,      !- Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.01788246151465,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {102f3994-5934-4224-972d-9b08b626abe6}; !- Thermal Zone Name

OS:Surface,
  {2b99172b-b225-4505-9c86-53a0b3c48f22}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3338fc-ad0b-4223-b2a7-b942b3adf9d6}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {648626d2-0bc8-46de-bfbf-a7303ecc2528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98ed667-91c7-4cb2-ae5b-5e0e03a8c665}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {630db518-8d84-41eb-b09a-13115b8efbc2}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4c1605b-5ba8-4887-89b4-51a1da13cb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.37355334025421, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e089a5-58ce-4fa5-876f-23998b4def5a}, !- Handle
  Surface 143,                            !- Name
