  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7298c1a2-4c21-496b-958e-eef55f13cbb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.37355334025421, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.37355334025421, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583cc704-52da-4216-a877-233deeba8769}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6767271-c3b6-4a92-b542-f74a7e4ffe48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.37355334025421, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.37355334025421, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06161455457927, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06161455457927, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {102f3994-5934-4224-972d-9b08b626abe6}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81a55ca5-d02e-480c-a5a9-8e1f1af08956}, !- Zone Air Inlet Port List
  {427275cf-971d-4d16-80ac-e49877bbc801}, !- Zone Air Exhaust Port List
  {d55db11f-7c35-45bc-982d-daf0a05a562e}, !- Zone Air Node Name
  {93194048-8a6b-491f-ac11-2ebd88a8422a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33f4c074-386a-432c-bd22-bd733b6ab5e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {231dd5ff-18c0-414e-acac-0500d11f54ad}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Zone Air Node, !- Name
  {d55db11f-7c35-45bc-982d-daf0a05a562e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d55db11f-7c35-45bc-982d-daf0a05a562e}, !- Handle
  {102f3994-5934-4224-972d-9b08b626abe6}, !- Source Object
  11,                                     !- Outlet Port
  {231dd5ff-18c0-414e-acac-0500d11f54ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81a55ca5-d02e-480c-a5a9-8e1f1af08956}, !- Handle
  {102f3994-5934-4224-972d-9b08b626abe6}, !- HVAC Component
  {627d51f3-4003-482b-b185-fa01b6178495}, !- Port 1
  {825650e3-c26c-448f-b34d-a6d618af5fa7}; !- Port 2

OS:PortList,
  {427275cf-971d-4d16-80ac-e49877bbc801}, !- Handle
  {102f3994-5934-4224-972d-9b08b626abe6}, !- HVAC Component
  {edf13b6e-4f0b-4f73-bd45-74563ac2903f}; !- Port 1

OS:PortList,
  {93194048-8a6b-491f-ac11-2ebd88a8422a}, !- Handle
  {102f3994-5934-4224-972d-9b08b626abe6}, !- HVAC Component
  {f0247a8a-246a-4150-a31d-ec617059b66e}; !- Port 1

OS:Sizing:Zone,
  {cd237155-07dd-4fd7-bcc0-feaab931402c}, !- Handle
  {102f3994-5934-4224-972d-9b08b626abe6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {1223f2b1-8296-4484-b758-7eb161122d42}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bb5ad8a7-a6aa-4493-8e67-71340c5e0fbe}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {a55090b6-ad5d-4dc5-8939-25c55d2d5e53}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {102f3994-5934-4224-972d-9b08b626abe6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3692d9c4-f43d-4a3a-b1f7-1907295b9e9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1223f2b1-8296-4484-b758-7eb161122d42}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bb5ad8a7-a6aa-4493-8e67-71340c5e0fbe}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f6616f7-4873-4af1-ba48-343e5f62cdf7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Handle
  LargeHotel Banquet A  - Story Ground,   !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.39143580176886,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}; !- Thermal Zone Name

OS:Surface,
  {f630ac0d-2774-403a-9ce6-33b526a534b7}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f7a92a3-6c4f-4398-899b-aa14f19a7c31}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96744029-f676-4386-8f97-f86bd035b3d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c59af4-8bbb-4377-9a0b-fc7abcdcb5ce}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc87a67-a23d-449a-b002-5597a10cfc3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857ef6c0-90a7-41e1-8e79-3c95e74e3b24}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f45fbeed-aa7a-4d65-b387-782b273fb6d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28dbb9bd-3771-4bb7-82e1-1b5ad2c6c438}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.79263074728144, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37af1821-a7f4-4111-a0ee-84146defa190}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b113896-69ba-408e-819c-f3d3fb6367b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26006121432506, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26006121432506, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e36c601-3dad-48bf-956b-7794a77dcef5}, !- Zone Air Inlet Port List
  {646ae943-532e-4b80-b0a3-9094c5a41f21}, !- Zone Air Exhaust Port List
  {7e402aa4-2bf8-44f7-990d-bdff91e041cb}, !- Zone Air Node Name
  {7aec4309-684a-49f6-819a-73cbdd8ca30a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15995ead-aa0c-41f8-ae80-23a9c6d913b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c6469a8-f388-4b8d-8e32-476df84f90bf}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Zone Air Node, !- Name
  {7e402aa4-2bf8-44f7-990d-bdff91e041cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e402aa4-2bf8-44f7-990d-bdff91e041cb}, !- Handle
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- Source Object
  11,                                     !- Outlet Port
  {8c6469a8-f388-4b8d-8e32-476df84f90bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e36c601-3dad-48bf-956b-7794a77dcef5}, !- Handle
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- HVAC Component
  {d7f8cdf2-f09f-4d35-a748-e191a1bbcd1c}, !- Port 1
  {75975d3a-d3cf-4777-8d0e-e70e79182117}; !- Port 2

OS:PortList,
  {646ae943-532e-4b80-b0a3-9094c5a41f21}, !- Handle
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- HVAC Component
  {666c0548-1383-4570-a745-6c3f1434b006}; !- Port 1

OS:PortList,
  {7aec4309-684a-49f6-819a-73cbdd8ca30a}, !- Handle
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- HVAC Component
  {9432b805-3b2d-4ccd-8d1a-dbf405c187dd}; !- Port 1

OS:Sizing:Zone,
  {34ee67ae-2af7-4ccf-acf5-8eae1eb2e70c}, !- Handle
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {13d69ea2-6c3e-4227-9e60-d3c2bbe16698}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {237dcd48-feab-49d9-8ac8-32ed90320381}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {d1e59d2b-65f4-4c39-bb2e-447f5fe1188f}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Zone HVAC Equipment List, !- Name
  {908cb34f-707b-4260-a91a-e9f18ca7f4c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eadcf5ad-d4d4-4427-99a2-d4616c54015b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {13d69ea2-6c3e-4227-9e60-d3c2bbe16698}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {237dcd48-feab-49d9-8ac8-32ed90320381}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c3f7e5b-2ee1-4a44-9d71-59a910089c3a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Handle
  LargeHotel Banquet B  - Story Ground,   !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.39143580176886,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}; !- Thermal Zone Name

OS:Surface,
  {ae4acddc-4b6f-442f-a0c3-4770e492124b}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09629e7-9606-445f-84e5-4cf36770630b}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70338a2-54de-4787-afc3-6cc6e046ff04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4ea527-c689-490d-b757-6338a51eca1e}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21bf7e05-3ec1-4245-a2c7-f3710566f7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d33fd72-8f95-41f4-81a6-05a9f8e46631}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce4f9a2-c023-42a6-a61a-58b9b50a2e87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc87a67-a23d-449a-b002-5597a10cfc3f}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c59af4-8bbb-4377-9a0b-fc7abcdcb5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.79263074728144, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ec9f53-5c47-4354-a0e4-3e933696b414}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d29c08d7-2c03-404f-a2a9-78eb5af1c923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26006121432506, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26006121432506, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8a9dd11-82be-4f3f-a56b-35c9cf552fd8}, !- Zone Air Inlet Port List
  {1cd4d25b-b0b7-44f0-ade6-f526ffed9f01}, !- Zone Air Exhaust Port List
  {3a9ca581-998f-4d29-86d1-0428efc9cf18}, !- Zone Air Node Name
  {8ca3aff8-5491-48b3-8b33-46594e6dfb93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ef28504-0aea-446c-9f6a-e84137f01625}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d22dfd8c-e47e-4150-a998-8cf42b1558ec}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Zone Air Node, !- Name
  {3a9ca581-998f-4d29-86d1-0428efc9cf18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a9ca581-998f-4d29-86d1-0428efc9cf18}, !- Handle
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- Source Object
  11,                                     !- Outlet Port
  {d22dfd8c-e47e-4150-a998-8cf42b1558ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8a9dd11-82be-4f3f-a56b-35c9cf552fd8}, !- Handle
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- HVAC Component
  {e32434b6-fd52-4ab5-b3c1-24c9cc434fa6}, !- Port 1
  {720c3c25-7481-47b2-aad1-6ac12830920e}; !- Port 2

OS:PortList,
  {1cd4d25b-b0b7-44f0-ade6-f526ffed9f01}, !- Handle
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- HVAC Component
  {cc3eec11-2fd5-4e2c-981f-56d1eddc3967}; !- Port 1

OS:PortList,
  {8ca3aff8-5491-48b3-8b33-46594e6dfb93}, !- Handle
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- HVAC Component
  {63a07332-7b94-489b-914f-abee0bbf1682}; !- Port 1

OS:Sizing:Zone,
  {d61dca2f-7457-460f-9212-65abe1691c4f}, !- Handle
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {d373080d-6f94-482d-b0ec-0ad4f0b73f37}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ee753ded-9f59-466a-9ea9-76a157ef6d9c}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {afde7627-4a51-4509-be71-a88671085d56}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Zone HVAC Equipment List, !- Name
  {f80954dd-a2b2-41a4-839c-a8ecf4aab43c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d20c4e2-e6da-4178-8fe5-f046ca4df2a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d373080d-6f94-482d-b0ec-0ad4f0b73f37}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ee753ded-9f59-466a-9ea9-76a157ef6d9c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d3e5ebc6-ad13-4cce-a360-ee87b8a635ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Handle
  LargeHotel Banquet C  - Story Ground,   !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.39143580176886,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {7aad6603-2456-4751-a41b-8bf385de241c}; !- Thermal Zone Name

OS:Surface,
  {544e5564-06d1-4cd0-a9ee-e6a8a8063c9b}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c1605b-5ba8-4887-89b4-51a1da13cb63}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {630db518-8d84-41eb-b09a-13115b8efbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4c83c8-d437-407a-ab4e-d700b107bde0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d481ba91-f637-4dbc-8dda-64da322ca804}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffeeed2c-0fc8-4e09-9ec5-3ec885585c21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.79263074728144, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21bf7e05-3ec1-4245-a2c7-f3710566f7a4}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4ea527-c689-490d-b757-6338a51eca1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.79263074728144, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.79263074728144, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c144426-5e14-4914-96f8-a68795e5ac6d}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7383181-30a5-4d7f-bf62-ea6a3de815bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26006121432506, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.26006121432506, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec5c05e8-513a-42ae-8ebf-de5626c5f362}, !- Zone Air Inlet Port List
  {807ca6c8-b31c-4642-be4b-0e06a8e7e9bf}, !- Zone Air Exhaust Port List
  {bbf07292-7bda-4ce5-9187-5ba0931702fb}, !- Zone Air Node Name
  {090e14e0-a5d8-4ab4-a894-9a07e2c943e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93e51327-4444-460b-9172-e7d4b70bbe47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cbcf85a-baad-4563-a2da-d7dd931bca6b}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Zone Air Node, !- Name
  {bbf07292-7bda-4ce5-9187-5ba0931702fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbf07292-7bda-4ce5-9187-5ba0931702fb}, !- Handle
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- Source Object
  11,                                     !- Outlet Port
  {9cbcf85a-baad-4563-a2da-d7dd931bca6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec5c05e8-513a-42ae-8ebf-de5626c5f362}, !- Handle
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- HVAC Component
  {63f16612-4bf6-483d-a0be-bf15475fb46f}, !- Port 1
  {6b6b69d3-60d3-4fb9-80f6-af82b5693963}; !- Port 2

OS:PortList,
  {807ca6c8-b31c-4642-be4b-0e06a8e7e9bf}, !- Handle
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- HVAC Component
  {124c80a9-fa60-469b-9532-bad9c3ef491e}; !- Port 1

OS:PortList,
  {090e14e0-a5d8-4ab4-a894-9a07e2c943e6}, !- Handle
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- HVAC Component
  {6a7e04d1-61e5-462f-9bfe-56b07437522c}; !- Port 1

OS:Sizing:Zone,
  {9a3a611b-3e19-4471-bdb1-67ea0c4fef87}, !- Handle
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {156c9328-2a20-475a-ac07-00b2794caa98}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ebf2aadb-f18f-474a-8ae4-ff6217506c1d}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {2935a701-af9e-4bea-8540-598388ac6a2b}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Zone HVAC Equipment List, !- Name
  {7aad6603-2456-4751-a41b-8bf385de241c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4288d3cc-c5e0-455a-ab0f-1ac7fe3100db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {156c9328-2a20-475a-ac07-00b2794caa98}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ebf2aadb-f18f-474a-8ae4-ff6217506c1d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {749c6180-ebc3-46b8-88ce-d004f0f0737a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Handle
  LargeHotel Banquet A end_b - Story Ground, !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}; !- Thermal Zone Name

OS:Surface,
  {b9c4c5f8-9f03-4c05-86e2-9e8fcd2227da}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45fbeed-aa7a-4d65-b387-782b273fb6d4}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857ef6c0-90a7-41e1-8e79-3c95e74e3b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e098e4e-101a-4d38-bcc5-d4d004d23ef4}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfa5fdb-017e-4e52-a7e2-e0307c465d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf9a8a34-3eb9-487d-8930-d2ae449c6549}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c4aac95-ddb8-4864-ac68-7223b79dde26}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3433180d-0dc8-407c-8c9c-166ee3d870d2}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54142ad7-5fd5-4467-9596-b21aed7d50bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5649ddc5-ea86-4c6c-ab29-7699bf3d5003}, !- Zone Air Inlet Port List
  {d4030dcb-e6b0-4c10-8c9f-b09e51e85501}, !- Zone Air Exhaust Port List
  {0cff3302-d381-41fe-9795-0bacc55fd37e}, !- Zone Air Node Name
  {24d2e583-975a-4abe-bbcc-5b276b3a46b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b873979-eba4-4bb8-8ba6-ccbd77fd7c57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3d349fe-ecaa-4c38-b177-a89f337b598c}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Zone Air Node, !- Name
  {0cff3302-d381-41fe-9795-0bacc55fd37e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cff3302-d381-41fe-9795-0bacc55fd37e}, !- Handle
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- Source Object
  11,                                     !- Outlet Port
  {b3d349fe-ecaa-4c38-b177-a89f337b598c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5649ddc5-ea86-4c6c-ab29-7699bf3d5003}, !- Handle
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- HVAC Component
  {afd6c0d1-f1e3-4174-a196-8651e02f43f6}, !- Port 1
  {4aeb0a58-b73b-4bab-ab6a-7a9925857d79}; !- Port 2

OS:PortList,
  {d4030dcb-e6b0-4c10-8c9f-b09e51e85501}, !- Handle
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- HVAC Component
  {35e9d833-1714-49b4-8f13-d888eb555f83}; !- Port 1

OS:PortList,
  {24d2e583-975a-4abe-bbcc-5b276b3a46b5}, !- Handle
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- HVAC Component
  {f1aad865-078e-46f2-8272-26dc96cb434d}; !- Port 1

OS:Sizing:Zone,
  {b8c52a44-9c90-45c1-8b90-58a4843caa3d}, !- Handle
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {a3df0c13-6e3e-4709-9078-67d12c2ebcb0}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3b49ed50-49c4-4eb6-b21e-a37c33308656}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {3801259f-049d-4a07-b9bf-3b623433cf74}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9cb7d8d6-fc04-4a3d-9d85-9228b6715417}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f38189c7-4d24-4578-b76f-78ff2e0d03fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3df0c13-6e3e-4709-9078-67d12c2ebcb0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3b49ed50-49c4-4eb6-b21e-a37c33308656}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2d2ec7f1-67c4-4ea9-88bf-14e6945bb6ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Handle
  LargeHotel Banquet B end_b - Story Ground, !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {f19535cb-5e87-4538-a94a-fb0bece56971}; !- Thermal Zone Name

OS:Surface,
  {849ef034-7972-4f0d-a4ee-56476f68cb11}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce4f9a2-c023-42a6-a61a-58b9b50a2e87}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d33fd72-8f95-41f4-81a6-05a9f8e46631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2108f8-6199-4d7f-93d2-993ea64888ff}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1170826b-49fa-4e13-8357-41b39325d140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cad8f94-372b-481f-b373-d54531c45d14}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfa5fdb-017e-4e52-a7e2-e0307c465d43}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e098e4e-101a-4d38-bcc5-d4d004d23ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c6c583-e2e7-4188-9202-2aa8c27ade50}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b7afd8-da40-4500-b793-7074ec7d20f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d19d9249-3827-4f81-a84e-bda37241dd26}, !- Zone Air Inlet Port List
  {aae60187-2a30-45d8-b964-c9aa52358abd}, !- Zone Air Exhaust Port List
  {d220942e-c79c-4ac8-a759-62a17feddcc4}, !- Zone Air Node Name
  {2eed2a67-20ed-479f-be99-f4e22ef6ca48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {595afccd-b791-4e61-9311-a1cfef4daa1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54753987-1732-4788-b1e9-3d77bb87daec}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Zone Air Node, !- Name
  {d220942e-c79c-4ac8-a759-62a17feddcc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d220942e-c79c-4ac8-a759-62a17feddcc4}, !- Handle
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- Source Object
  11,                                     !- Outlet Port
  {54753987-1732-4788-b1e9-3d77bb87daec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d19d9249-3827-4f81-a84e-bda37241dd26}, !- Handle
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- HVAC Component
  {bbe12e30-788b-4a7c-8f0a-de5540046c99}, !- Port 1
  {6a1ef036-9ff2-4b2a-96ee-afc9f6624cdf}; !- Port 2

OS:PortList,
  {aae60187-2a30-45d8-b964-c9aa52358abd}, !- Handle
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- HVAC Component
  {65b07c14-268c-45e8-ae02-bf56f27de6f9}; !- Port 1

OS:PortList,
  {2eed2a67-20ed-479f-be99-f4e22ef6ca48}, !- Handle
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- HVAC Component
  {726daa19-bc19-40ee-9414-54307b452d9e}; !- Port 1

OS:Sizing:Zone,
  {9a735428-a426-45c3-ad07-902348771ac1}, !- Handle
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {b441d763-d904-4a5b-bd0e-7d3098fe79c8}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7021a859-f112-40fe-946f-e8760c5e9ae2}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {f12e3571-090f-4949-a8a3-6a26ce5c33ac}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f19535cb-5e87-4538-a94a-fb0bece56971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {992f1c48-2c05-4701-9d2f-69d3482d19ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b441d763-d904-4a5b-bd0e-7d3098fe79c8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7021a859-f112-40fe-946f-e8760c5e9ae2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0ae36e0-4c36-4215-87b2-2da0477b8194}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Handle
  LargeHotel Banquet C end_b - Story Ground, !- Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b6fef760-3909-48c0-a233-6c002909d106}, !- Building Story Name
  {a686cfb1-afab-41df-9011-bb0dffe67016}; !- Thermal Zone Name

OS:Surface,
  {4a287fed-c683-4afe-8ae5-7af6c361d7fb}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffeeed2c-0fc8-4e09-9ec5-3ec885585c21}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d481ba91-f637-4dbc-8dda-64da322ca804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16883f96-287c-4658-a439-2672b7eb5c96}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef4917d-7b31-4aa3-bf42-915d33a05b4b}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1170826b-49fa-4e13-8357-41b39325d140}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2108f8-6199-4d7f-93d2-993ea64888ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeef1550-8b78-43bd-b578-e2e9247ede25}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca3989e-0dd6-4984-996f-d3921ddc6385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17f0182e-66da-46ad-93d7-0d08ea70030b}, !- Zone Air Inlet Port List
  {def8eab0-60a4-4139-a05c-031a15589e86}, !- Zone Air Exhaust Port List
  {c8bf650f-fc45-4931-a198-77a26b1cecbf}, !- Zone Air Node Name
  {8b91ce11-a67b-43b1-b526-df821c5e0c57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a2676a6-f27b-48bd-90de-8bc773f6f3ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0989bdd1-98af-40b2-9ee3-4a2d39ba99eb}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Zone Air Node, !- Name
  {c8bf650f-fc45-4931-a198-77a26b1cecbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8bf650f-fc45-4931-a198-77a26b1cecbf}, !- Handle
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- Source Object
  11,                                     !- Outlet Port
  {0989bdd1-98af-40b2-9ee3-4a2d39ba99eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17f0182e-66da-46ad-93d7-0d08ea70030b}, !- Handle
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- HVAC Component
  {a69bfed4-214e-4fb8-8761-b5ebb5533c4b}, !- Port 1
  {491b26e4-3652-44ce-b350-3f2818568ef0}; !- Port 2

OS:PortList,
  {def8eab0-60a4-4139-a05c-031a15589e86}, !- Handle
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- HVAC Component
  {f567a255-d36b-45b5-8471-daa13c8029b3}; !- Port 1

OS:PortList,
  {8b91ce11-a67b-43b1-b526-df821c5e0c57}, !- Handle
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- HVAC Component
  {384f69a0-4de6-4ce8-9ff4-89cfee9fa5b6}; !- Port 1

OS:Sizing:Zone,
  {8ead0e1d-8e1c-466b-adc9-38ebf771ce05}, !- Handle
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {0b1db7d1-b2fe-4a18-a2c7-0483587c86fc}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {68c24153-a69d-4db5-aa41-c8c8f9555516}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {442a4807-a3a2-4b3e-a269-b6cd6e1279fa}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a686cfb1-afab-41df-9011-bb0dffe67016}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a10cc89-04fa-43e0-b75e-86678a6fcb49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b1db7d1-b2fe-4a18-a2c7-0483587c86fc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {68c24153-a69d-4db5-aa41-c8c8f9555516}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac5614f9-0721-4f8b-91c2-7a11e3e591d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Handle
  LargeHotel Corridor A end_a - Story Mid, !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}; !- Thermal Zone Name

OS:Surface,
  {b546f299-5a5f-4550-94a9-a4be96bf9507}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c49dd5f-26ad-4499-a94e-15840c184b52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb93bcfe-74fd-46c3-b04f-b300d89faca8}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d1e208-fd8f-4aa8-9ec4-f53530b78ab4}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97662ee-a89e-4163-84c3-050f2c3a1992}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e23a058-ee2d-41c5-9b66-d5e33dc9f37f}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bca9d58d-2deb-4225-b370-7da1ceb2bedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d860f270-2c8f-49b9-b1f8-4b92c32523f6}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552bc678-c1cc-4906-b008-463d51b07155}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2815d33e-673e-4465-9f36-120324f59392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eb0d1d7-5ee9-46af-9ec8-fd2756f8c9b9}, !- Zone Air Inlet Port List
  {98285c26-511b-45e8-b038-2400b6bfbed9}, !- Zone Air Exhaust Port List
  {687f314e-2cd5-4aef-b09e-da16d183b0d6}, !- Zone Air Node Name
  {c3d7cd4b-61bd-420f-b0d1-4b4b1c801679}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {232b10d9-ce03-4412-acac-8d6d57b373f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0a4d0ad-30ae-4032-8faa-187f0357dfb9}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Zone Air Node, !- Name
  {687f314e-2cd5-4aef-b09e-da16d183b0d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {687f314e-2cd5-4aef-b09e-da16d183b0d6}, !- Handle
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- Source Object
  11,                                     !- Outlet Port
  {d0a4d0ad-30ae-4032-8faa-187f0357dfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eb0d1d7-5ee9-46af-9ec8-fd2756f8c9b9}, !- Handle
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- HVAC Component
  {ec55ee33-b891-4e73-b3a4-03d24bf8a3ba}, !- Port 1
  {fb27e83a-69f6-4ace-a981-d6576b18bdfe}; !- Port 2

OS:PortList,
  {98285c26-511b-45e8-b038-2400b6bfbed9}, !- Handle
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- HVAC Component
  {18d3ed5d-6726-4080-9ad3-6465182019d0}; !- Port 1

OS:PortList,
  {c3d7cd4b-61bd-420f-b0d1-4b4b1c801679}, !- Handle
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- HVAC Component
  {50aa3b42-1bb4-4c68-bd82-e409960214fc}; !- Port 1

OS:Sizing:Zone,
  {45ed8631-7e8c-4bd4-a1ba-36f95427782b}, !- Handle
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {415a0cf5-943d-46d7-808e-03dd74da0467}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bb3d6709-ee57-4d58-a710-42a0863e3d24}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {c9348a13-090c-4116-884c-5d035dc08489}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {635f7b62-2bc6-4ac0-8e80-ecd7553859ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28e8a9ed-cad0-480a-a02d-486521abab22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {415a0cf5-943d-46d7-808e-03dd74da0467}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bb3d6709-ee57-4d58-a710-42a0863e3d24}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fef41edc-1a11-4828-8895-3ac59d39855b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Handle
  LargeHotel Corridor B end_a - Story Mid, !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {05d39d9e-9154-4964-86b6-dac9b2956618}; !- Thermal Zone Name

OS:Surface,
  {9626aaab-49f4-4103-b52e-fbbeaec86dd8}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c467f7-9e54-470b-b9ec-d36d1730df15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9df787-609d-476b-9f01-8814bee5aaa7}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f3bfd9d-e717-492c-a54c-c480fa15607e}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf13e59-4408-4fea-a92e-d441657c5373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2410b95e-eaa9-4410-a826-e9ec172d6eb3}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b2e9b3-9e7e-46c2-be35-ecd9ab98a511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97662ee-a89e-4163-84c3-050f2c3a1992}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d1e208-fd8f-4aa8-9ec4-f53530b78ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab699fa3-8e90-40d2-b75b-d44de42210a3}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e85fe6-f20c-4b87-9e8f-ad8db7a8eefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {454fe980-7cd3-4e4c-921e-9db8495ca2d2}, !- Zone Air Inlet Port List
  {6a81c6b2-7050-4b74-9b1e-f68233ab901b}, !- Zone Air Exhaust Port List
  {49ec3a3c-9bba-43d4-8f81-3f937a8cc003}, !- Zone Air Node Name
  {c59a85f9-1081-447a-833d-6939cd2de28a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43e5d56d-4d2d-4767-9481-06847dd21ef7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {085e429a-d259-497a-85a5-12387ed1b048}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Zone Air Node, !- Name
  {49ec3a3c-9bba-43d4-8f81-3f937a8cc003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49ec3a3c-9bba-43d4-8f81-3f937a8cc003}, !- Handle
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- Source Object
  11,                                     !- Outlet Port
  {085e429a-d259-497a-85a5-12387ed1b048}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {454fe980-7cd3-4e4c-921e-9db8495ca2d2}, !- Handle
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- HVAC Component
  {df33be5b-84a1-46ae-b5f2-0de8288e2b2e}, !- Port 1
  {1a023927-0124-4b39-8381-e4a70fe9d5f7}; !- Port 2

OS:PortList,
  {6a81c6b2-7050-4b74-9b1e-f68233ab901b}, !- Handle
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- HVAC Component
  {40c6f540-f0a6-4db0-bcd6-576cd0bd1f20}; !- Port 1

OS:PortList,
  {c59a85f9-1081-447a-833d-6939cd2de28a}, !- Handle
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- HVAC Component
  {ebcfb611-a002-4293-890c-1f4963af38bd}; !- Port 1

OS:Sizing:Zone,
  {56fcdba5-af25-42a9-b027-1a765156f04c}, !- Handle
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {044b9db6-a1c5-47ee-a8d8-461d0475c1d0}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {db44b48d-b16c-4dc1-b0ff-0a41d4dba642}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {b0a18a76-8d22-44d9-babe-17425703850a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {05d39d9e-9154-4964-86b6-dac9b2956618}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {febd5ea6-2b29-451d-b3cb-845f5cf93db2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {044b9db6-a1c5-47ee-a8d8-461d0475c1d0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {db44b48d-b16c-4dc1-b0ff-0a41d4dba642}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fa22fa9-b08e-4138-9603-db687c54420d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Handle
  LargeHotel Corridor C end_a - Story Mid, !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {def3f25e-b6d3-405e-a63f-050e92570b34}; !- Thermal Zone Name

OS:Surface,
  {5a0e175f-7bee-4a53-af9b-d97405fbe08c}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070567fa-4eea-4c6c-8c0b-11cecd63f007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a363925a-11f0-4edd-ac5d-a1cc4445c945}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87da04c2-a227-412d-99de-bdbb776d2d86}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c996961f-4aa4-4bec-b004-77994e79353f}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be84ee20-4e1d-4f17-80e0-039dfe8e80d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf13e59-4408-4fea-a92e-d441657c5373}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f3bfd9d-e717-492c-a54c-c480fa15607e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc56dde-17d0-47d7-b9f8-99eb9e666102}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39db64a-767e-42eb-994f-7d0dcb4c3056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d515d0a9-a7ac-4446-854f-6a8107215d33}, !- Zone Air Inlet Port List
  {03ba2f56-5dbf-4638-a2ed-56aef244af3a}, !- Zone Air Exhaust Port List
  {73fb7ab2-0184-491e-84a8-01237a828616}, !- Zone Air Node Name
  {63131f47-37c5-46e4-bc5c-1ff0efb6ef82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c49976a-fd78-4c07-a156-5d04a6036b0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {579d7fa6-02de-44e4-8058-c9640d43011c}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Zone Air Node, !- Name
  {73fb7ab2-0184-491e-84a8-01237a828616}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fb7ab2-0184-491e-84a8-01237a828616}, !- Handle
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- Source Object
  11,                                     !- Outlet Port
  {579d7fa6-02de-44e4-8058-c9640d43011c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d515d0a9-a7ac-4446-854f-6a8107215d33}, !- Handle
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- HVAC Component
  {1d83173a-b3a3-4dc8-9826-e01e2696751b}, !- Port 1
  {6ec144eb-b16d-4b85-89e5-e6ea3c333664}; !- Port 2

OS:PortList,
  {03ba2f56-5dbf-4638-a2ed-56aef244af3a}, !- Handle
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- HVAC Component
  {79dbbd2e-5772-4121-8ace-8b9f347cde4f}; !- Port 1

OS:PortList,
  {63131f47-37c5-46e4-bc5c-1ff0efb6ef82}, !- Handle
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- HVAC Component
  {5363d119-ec7e-45ab-a2a3-242f03bf6dd0}; !- Port 1

OS:Sizing:Zone,
  {44a058fc-e6eb-468e-bd15-ca9186e98ad6}, !- Handle
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {87bb42a7-5293-4b7d-a373-3006c0f5aa87}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {27769b26-8c0f-4026-86a1-ba4f8122d3ac}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {505ab46a-caff-4ca7-b51f-e71a0cb7fcde}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {def3f25e-b6d3-405e-a63f-050e92570b34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f2ccb32-a74f-416d-b169-f814a3549567}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {87bb42a7-5293-4b7d-a373-3006c0f5aa87}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {27769b26-8c0f-4026-86a1-ba4f8122d3ac}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a4339eb-9c90-42e3-8223-c28245f62b35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Handle
  LargeHotel Corridor A  - Story Mid,     !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}; !- Thermal Zone Name

OS:Surface,
  {eb046dff-8666-4f97-9b91-a7c7bbb788ad}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4a49ee5-b4a5-41ec-8fca-f5bd759f62a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.79621469469817, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  7.79621469469817, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194191, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194191, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca9d58d-2deb-4225-b370-7da1ceb2bedd}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e23a058-ee2d-41c5-9b66-d5e33dc9f37f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6e8d4c4-480e-4d49-b5b3-c9074be9913d}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17cd59d-ede7-4738-bfc0-de8d1c3ecb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28ed5cc-8a6b-40da-95d2-a7dc06825f22}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008c125a-844b-479c-ab58-e85a36dddfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177fbbee-3211-4675-a0c6-7826383f204a}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3745f3b1-6d17-4392-bc10-70dfd7c4b475}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e60440-2b31-449a-9d5c-cf8d8cc2d238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c744105d-3523-4ff4-a499-48962e04040f}, !- Zone Air Inlet Port List
  {c8f21443-c1f5-436c-b207-e70d83bc8aa0}, !- Zone Air Exhaust Port List
  {9bf809aa-829f-44b8-9d62-2a72451bcc82}, !- Zone Air Node Name
  {f4de3372-9840-457d-b970-01a9119048e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08ae4f80-0b28-4096-9a62-5c7c6f84a97e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8228bb75-3278-41fc-ba93-412778016c0c}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Zone Air Node, !- Name
  {9bf809aa-829f-44b8-9d62-2a72451bcc82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf809aa-829f-44b8-9d62-2a72451bcc82}, !- Handle
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- Source Object
  11,                                     !- Outlet Port
  {8228bb75-3278-41fc-ba93-412778016c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c744105d-3523-4ff4-a499-48962e04040f}, !- Handle
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- HVAC Component
  {52d02b90-088b-43bf-953a-327022fbea03}, !- Port 1
  {46527b8b-6a27-4983-8b33-7b2fe8c5f9b1}; !- Port 2

OS:PortList,
  {c8f21443-c1f5-436c-b207-e70d83bc8aa0}, !- Handle
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- HVAC Component
  {9162cd04-b621-4060-91e4-85f8d35fad2b}; !- Port 1

OS:PortList,
  {f4de3372-9840-457d-b970-01a9119048e1}, !- Handle
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- HVAC Component
  {84b07bf8-a355-4b67-a4d0-eed8902058f7}; !- Port 1

OS:Sizing:Zone,
  {d42c8c65-26ca-473b-baaa-92ebc7da7a54}, !- Handle
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {cecad1e0-b845-4e6e-a1f3-e82d91144e73}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {128200ad-6874-4705-a7e1-2411261106f2}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {a4af8981-08a7-42c3-850b-1f372c610b52}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Zone HVAC Equipment List, !- Name
  {a7c92cca-eb64-44f7-a1ec-c48c3e4c2b53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a85d42e1-b5e0-40ce-885d-ac133e096bfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cecad1e0-b845-4e6e-a1f3-e82d91144e73}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {128200ad-6874-4705-a7e1-2411261106f2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e97cf126-a1ca-4902-babd-aedbf8f03dac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Handle
  LargeHotel Corridor B  - Story Mid,     !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {2f820016-e0e9-4a39-a34b-e161f595a365}; !- Thermal Zone Name

OS:Surface,
  {248de06e-8430-438d-997f-d4349be5e1bb}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0a55a4-43e1-4e7e-a547-dd673bec9158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.79621469469817, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  7.79621469469817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194191, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194191, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b2e9b3-9e7e-46c2-be35-ecd9ab98a511}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2410b95e-eaa9-4410-a826-e9ec172d6eb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fbfa5f-dbe3-4f23-a64c-fc912a40a79a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf98c1d-4ed2-4e7d-9ab5-5064df3e6f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19b07fa-9df3-406d-89fa-1ab5a513ad2c}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d56493-b4c6-4b5a-b767-dc154d3f425a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17cd59d-ede7-4738-bfc0-de8d1c3ecb9f}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e8d4c4-480e-4d49-b5b3-c9074be9913d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91883b49-0129-4428-9e08-6f48df4bf83f}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279c6e9e-593e-46ca-b1a9-06f0ae962c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c85b0b25-c756-45a1-a80e-de6f136bd410}, !- Zone Air Inlet Port List
  {1564dd8c-b699-40db-93a7-adb270eae810}, !- Zone Air Exhaust Port List
  {c51e0c41-8554-463a-8ce6-748f033f3242}, !- Zone Air Node Name
  {54e0a4af-bb78-4eb9-bbb0-0943a0af5cda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {deb3b6d2-6f09-4a3d-a1e8-a14c4a9fa116}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {842cbc59-88de-4eea-af35-e6f157cfc139}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Zone Air Node, !- Name
  {c51e0c41-8554-463a-8ce6-748f033f3242}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c51e0c41-8554-463a-8ce6-748f033f3242}, !- Handle
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- Source Object
  11,                                     !- Outlet Port
  {842cbc59-88de-4eea-af35-e6f157cfc139}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c85b0b25-c756-45a1-a80e-de6f136bd410}, !- Handle
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- HVAC Component
  {7f093367-4d4d-406d-8f20-435d171d9221}, !- Port 1
  {c0d3e102-b317-48d9-a007-41d9e1155867}; !- Port 2

OS:PortList,
  {1564dd8c-b699-40db-93a7-adb270eae810}, !- Handle
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- HVAC Component
  {f59be328-8f54-484a-a7fe-df210612efc8}; !- Port 1

OS:PortList,
  {54e0a4af-bb78-4eb9-bbb0-0943a0af5cda}, !- Handle
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- HVAC Component
  {68fbdc8b-9583-44fd-ac10-f908b733d31c}; !- Port 1

OS:Sizing:Zone,
  {8ea70e9e-dddb-4550-ac95-1e40f5f82011}, !- Handle
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {1b9a53c5-7d5f-4747-bd76-0c19ed59bf9d}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1aeaa455-0f19-40bd-a043-3f846e6bfb64}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {9d3fa8cf-607e-4e07-9ed5-a00b8f2f850a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Zone HVAC Equipment List, !- Name
  {2f820016-e0e9-4a39-a34b-e161f595a365}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b29a352-2b42-4484-9ef5-a30b6f807c0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b9a53c5-7d5f-4747-bd76-0c19ed59bf9d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1aeaa455-0f19-40bd-a043-3f846e6bfb64}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9395d82-fd03-4a53-9099-bb7ec3e623d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Handle
  LargeHotel Corridor C  - Story Mid,     !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}; !- Thermal Zone Name

OS:Surface,
  {c1400d92-ade5-464a-9d39-ef2175ac9015}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b6f067-bdd6-428c-8a48-45bd25a7ca85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.79621469469817, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  7.79621469469817, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80961722194191, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80961722194191, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be84ee20-4e1d-4f17-80e0-039dfe8e80d1}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c996961f-4aa4-4bec-b004-77994e79353f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060dfd5f-a48c-4711-a8c5-90d5f619abcb}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75244180-781a-4b26-8c04-8622a4a8d696}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1f0ba0-7e01-47f7-b4f7-3242be1345a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf98c1d-4ed2-4e7d-9ab5-5064df3e6f70}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04fbfa5f-dbe3-4f23-a64c-fc912a40a79a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7356427-3c05-4d2b-9b0c-7faece9798fe}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14ed524-a490-40ad-b3ed-c96e66e96dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {265f9545-7bec-4d4d-acdb-aa3a755f8069}, !- Zone Air Inlet Port List
  {fd15cbe5-c2a5-4a41-95fc-9756ee9cbf7e}, !- Zone Air Exhaust Port List
  {773a0d94-e73b-4183-8210-bcf925cd4ff8}, !- Zone Air Node Name
  {586a8a66-9677-47c6-8ce3-c58eb0500488}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {746fcc80-8ef8-4058-8288-80005299b6dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcee7982-54ec-4413-90d5-a230f6943799}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Zone Air Node, !- Name
  {773a0d94-e73b-4183-8210-bcf925cd4ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {773a0d94-e73b-4183-8210-bcf925cd4ff8}, !- Handle
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- Source Object
  11,                                     !- Outlet Port
  {bcee7982-54ec-4413-90d5-a230f6943799}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {265f9545-7bec-4d4d-acdb-aa3a755f8069}, !- Handle
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- HVAC Component
  {0f821618-d777-4e5e-a486-2e2099b5ed36}, !- Port 1
  {8874e849-9e72-4d32-aacd-d63662dce38c}; !- Port 2

OS:PortList,
  {fd15cbe5-c2a5-4a41-95fc-9756ee9cbf7e}, !- Handle
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- HVAC Component
  {1a43b013-859e-4b72-ae25-a984809c4d8c}; !- Port 1

OS:PortList,
  {586a8a66-9677-47c6-8ce3-c58eb0500488}, !- Handle
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- HVAC Component
  {ad3d03fb-2bc5-40cd-8753-8582c45423ad}; !- Port 1

OS:Sizing:Zone,
  {dd1e28ae-0240-4f95-8728-599e64d5f0ac}, !- Handle
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {6d8f662c-428c-4387-9871-a086e4953e38}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {40b62533-ff91-48b5-8047-3b2d6a8dbb8d}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {946956f3-d81a-4863-9b27-80558af76793}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Zone HVAC Equipment List, !- Name
  {d2a54564-9a88-4254-a2cb-bf9144d6ad06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e5af31a-ba39-4e34-9c60-cb3b1271c514}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6d8f662c-428c-4387-9871-a086e4953e38}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {40b62533-ff91-48b5-8047-3b2d6a8dbb8d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ca68f837-a807-4410-96c0-14484d8ce700}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Handle
  LargeHotel GuestRoom A  - Story Mid,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.07949701609392,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {bc90d8c1-3553-4595-9d65-91928b182a4b}; !- Thermal Zone Name

OS:Surface,
  {7a926581-0478-4603-a831-98eb3421ccae}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553fdd77-e11b-46f4-9cda-7171bf6c170d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31193878567494, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  1.31193878567494, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008c125a-844b-479c-ab58-e85a36dddfcb}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28ed5cc-8a6b-40da-95d2-a7dc06825f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785a7d40-bb45-4f0e-9e56-033bea0dbbe5}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84eb9a5c-f231-4033-ad8d-5fc8c1cc18d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eccde279-8e53-470e-a7e3-46d698e5cd58}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9cc717-506f-4d84-9394-e13587c4a99f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.08562073062058e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.08562073062058e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b98a1d-164a-4fc1-80c5-d2454e77a69f}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.08562073062058e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.08562073062058e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc0656f-ff39-4725-a3fe-0558028f446f}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51a3a65-4ee6-436a-a0aa-7b2d316a7790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.08562073062058e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0017360-97f7-4357-b1cc-653e3d62a7a7}, !- Zone Air Inlet Port List
  {0d981180-be86-467c-840f-91c0720cb5a3}, !- Zone Air Exhaust Port List
  {a2b29b93-8ba2-4965-996e-8bca06af356c}, !- Zone Air Node Name
  {9b3c5153-afd7-43ee-9f9d-6c69e9394ebf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a04c346-c210-4b87-82b8-588a38b75b8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9615f2dd-5401-4ecd-880f-e3ea773d7514}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Zone Air Node, !- Name
  {a2b29b93-8ba2-4965-996e-8bca06af356c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b29b93-8ba2-4965-996e-8bca06af356c}, !- Handle
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- Source Object
  11,                                     !- Outlet Port
  {9615f2dd-5401-4ecd-880f-e3ea773d7514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0017360-97f7-4357-b1cc-653e3d62a7a7}, !- Handle
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- HVAC Component
  {a1f4beb5-f0fd-41f7-8d81-9d5ea2e83a4c}, !- Port 1
  {47682180-23f4-4599-97d3-6877802e9f55}; !- Port 2

OS:PortList,
  {0d981180-be86-467c-840f-91c0720cb5a3}, !- Handle
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- HVAC Component
  {a6a29302-2ad1-4778-86c8-d11d8f62b768}; !- Port 1

OS:PortList,
  {9b3c5153-afd7-43ee-9f9d-6c69e9394ebf}, !- Handle
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- HVAC Component
  {4b08bf5e-ac0d-4d67-891a-85f8344b85a8}; !- Port 1

OS:Sizing:Zone,
  {874321ad-d8cd-447a-8a12-3f3d8531ebcf}, !- Handle
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {cb0eaf47-4b6f-4f12-9a98-7143ba6b8f9b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cb355051-c972-40dc-9abd-89193ca58fb7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {74267996-077d-41da-8a39-36600741cd9f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Zone HVAC Equipment List, !- Name
  {bc90d8c1-3553-4595-9d65-91928b182a4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ea9ad40-48a1-49cb-866d-15ea99ff9c60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cb0eaf47-4b6f-4f12-9a98-7143ba6b8f9b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cb355051-c972-40dc-9abd-89193ca58fb7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce21927f-1bd4-47bf-9ae5-4b31ef5e4437}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Handle
  LargeHotel GuestRoom B  - Story Mid,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.07949701609392,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}; !- Thermal Zone Name

OS:Surface,
  {61fac7a6-e501-45f7-a0c9-cf1a43e834fa}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d067af-9cb6-4382-9695-8126168e406e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31193878567494, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  1.31193878567494, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d56493-b4c6-4b5a-b767-dc154d3f425a}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19b07fa-9df3-406d-89fa-1ab5a513ad2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2633845-de2c-4b19-88e5-a843197fc08d}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff7fe9c-0da8-4a8f-8d7d-f90f70b44fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 20.3681330981006, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 20.3681330981006, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dcbe31-9d4d-4e45-87ca-403b56af5fd8}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1343b6c-bc30-48a6-908d-c77d33509f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.2632564145606e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 20.3681330981006, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 20.3681330981006, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84eb9a5c-f231-4033-ad8d-5fc8c1cc18d5}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {785a7d40-bb45-4f0e-9e56-033bea0dbbe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.2632564145606e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbadac5-38e7-46f8-945a-c7724038c4da}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a98db5-a859-40ee-b6c3-24d20f748a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.2632564145606e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 20.3681330981006, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cd5e7ec-6dbf-444d-8d0d-49aec7341999}, !- Zone Air Inlet Port List
  {5fb13baa-7e3e-40a0-aa2b-b25ee1e0d57d}, !- Zone Air Exhaust Port List
  {e783db9d-53e1-4f0f-a88f-0ccf72e9721a}, !- Zone Air Node Name
  {b2e6b75f-37d8-4a54-87bd-cb048f5603a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93d6bf06-2f26-409e-9d7c-76413f62a22f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9fe5ced-fcb0-4fd6-8d48-5cde76ed4ed0}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Zone Air Node, !- Name
  {e783db9d-53e1-4f0f-a88f-0ccf72e9721a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e783db9d-53e1-4f0f-a88f-0ccf72e9721a}, !- Handle
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- Source Object
  11,                                     !- Outlet Port
  {f9fe5ced-fcb0-4fd6-8d48-5cde76ed4ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cd5e7ec-6dbf-444d-8d0d-49aec7341999}, !- Handle
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- HVAC Component
  {f605c3b3-5fe4-4219-a620-32a6a66b353e}, !- Port 1
  {8d2f26fa-2f3e-413f-aa14-3866d4416a6c}; !- Port 2

OS:PortList,
  {5fb13baa-7e3e-40a0-aa2b-b25ee1e0d57d}, !- Handle
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- HVAC Component
  {41ff1472-8976-4d29-8381-bff2f7489876}; !- Port 1

OS:PortList,
  {b2e6b75f-37d8-4a54-87bd-cb048f5603a1}, !- Handle
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- HVAC Component
  {c8250bfc-077e-44bb-828c-1f0fca077e34}; !- Port 1

OS:Sizing:Zone,
  {957751f2-82f3-40a7-8b5b-8ec195df1549}, !- Handle
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {e17f2092-c140-45af-8e1a-7f5dc1a36afe}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7a9dc6b8-da82-4fe3-8615-149de2801e99}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {e225134d-4c97-4a8c-9e00-007c80cb88c6}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Zone HVAC Equipment List, !- Name
  {67e432b9-147f-44e8-9cae-fa9abd4c86cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41c653f8-001d-42c5-afa9-6449f210c346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e17f2092-c140-45af-8e1a-7f5dc1a36afe}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7a9dc6b8-da82-4fe3-8615-149de2801e99}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3137d7f8-7062-4d9c-81eb-5de24ba4282d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Handle
  LargeHotel GuestRoom C  - Story Mid,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.07949701609392,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}; !- Thermal Zone Name

OS:Surface,
  {d6767271-c3b6-4a92-b542-f74a7e4ffe48}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {583cc704-52da-4216-a877-233deeba8769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31193878567494, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  1.31193878567494, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1f0ba0-7e01-47f7-b4f7-3242be1345a5}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75244180-781a-4b26-8c04-8622a4a8d696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650f013b-fc35-4db1-a10e-4b1eb5ab5965}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e317058a-12d5-4ffe-8bda-ded162526a52}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3209883-8bda-451a-92dc-90b9cdabfc75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.2632564145606e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.2632564145606e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ff7fe9c-0da8-4a8f-8d7d-f90f70b44fa3}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2633845-de2c-4b19-88e5-a843197fc08d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.2632564145606e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.2632564145606e-14, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df94e570-7991-4b50-9fce-62beb2cfe903}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1082f353-0874-422c-9d0f-4a93e9214277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.2632564145606e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eec9f2d-a672-4c72-b5c9-50d1bc2ae65c}, !- Zone Air Inlet Port List
  {b494b212-3fd0-4904-89a1-8ebb69c2db86}, !- Zone Air Exhaust Port List
  {f811daf0-813c-4c53-b920-844798346e75}, !- Zone Air Node Name
  {5275e104-e876-4371-aa66-471e88ec90a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1779273-0bba-478a-b22d-54fd8185b486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e76001b2-8c51-4bd3-b1cc-ed9b74733f6e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Zone Air Node, !- Name
  {f811daf0-813c-4c53-b920-844798346e75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f811daf0-813c-4c53-b920-844798346e75}, !- Handle
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- Source Object
  11,                                     !- Outlet Port
  {e76001b2-8c51-4bd3-b1cc-ed9b74733f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eec9f2d-a672-4c72-b5c9-50d1bc2ae65c}, !- Handle
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- HVAC Component
  {cce2db66-2fcf-4059-8aae-53b091cb5b45}, !- Port 1
  {45ca6259-ffdd-4260-be8c-adcf059482fd}; !- Port 2

OS:PortList,
  {b494b212-3fd0-4904-89a1-8ebb69c2db86}, !- Handle
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- HVAC Component
  {c68b7e53-72c3-47c9-9225-9e84188b85c7}; !- Port 1

OS:PortList,
  {5275e104-e876-4371-aa66-471e88ec90a1}, !- Handle
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- HVAC Component
  {5c84fe47-f8f1-4d1e-8c24-9d30f81b809a}; !- Port 1

OS:Sizing:Zone,
  {4818d09a-1c96-4bd1-8b75-46769521ae38}, !- Handle
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {5d510607-a7c7-4c65-9bbd-5da78e4f2667}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c99a5c6f-1ffb-412d-82c8-aebe41aaab83}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {ad0646e2-fe10-47a8-a243-0df48d54a9f8}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Zone HVAC Equipment List, !- Name
  {13b2d515-3b8f-4fc6-888a-fc7e7392f16a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {958a5203-6697-4a11-b13b-9461ca14265c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d510607-a7c7-4c65-9bbd-5da78e4f2667}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c99a5c6f-1ffb-412d-82c8-aebe41aaab83}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {341e0f7c-4b50-4d5c-bde5-95b2f22b64b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Handle
  LargeHotel Lobby A  - Story Mid,        !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.65149701609392,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}; !- Thermal Zone Name

OS:Surface,
  {7814140a-60f9-40ef-bdcc-eb534cc4f5f8}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {220f58f8-7987-4801-8741-81b94c0a5ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53256953295638, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  0.53256953295638, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.08562073062058e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9cc717-506f-4d84-9394-e13587c4a99f}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eccde279-8e53-470e-a7e3-46d698e5cd58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3345b0c2-fb0c-4b64-9d01-6ca13977318f}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcaea50b-b789-4b12-9a7b-3f5d1a559195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05822dbc-69f1-468a-af8f-4b78f840f1ec}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46175ee9-ff26-453e-b876-f0877efc4eb1}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596a2441-1614-480d-aa63-b6e0e5ea45a1}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfa69fc1-1896-482a-95d0-883b4220e408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  0.117912624116737, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  0.117912624116737, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59becb27-4c72-4afa-a09e-2c5dd6f3064f}, !- Zone Air Inlet Port List
  {74c69637-e764-45e6-a854-aedae2cdba45}, !- Zone Air Exhaust Port List
  {301bb43d-edfc-47f9-81f5-9dede65e03c5}, !- Zone Air Node Name
  {f5c2e574-e44a-4c77-9510-79223e4930b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {972ff98c-e5bc-4cf4-99e2-78c9ce56d96b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6709870-5e2d-4516-9650-9059992945ab}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Zone Air Node, !- Name
  {301bb43d-edfc-47f9-81f5-9dede65e03c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {301bb43d-edfc-47f9-81f5-9dede65e03c5}, !- Handle
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- Source Object
  11,                                     !- Outlet Port
  {b6709870-5e2d-4516-9650-9059992945ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59becb27-4c72-4afa-a09e-2c5dd6f3064f}, !- Handle
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- HVAC Component
  {93420de4-682c-4583-9cef-4e79c5bd97dc}, !- Port 1
  {6b8a12de-608e-4c9e-a712-5dc65826873f}; !- Port 2

OS:PortList,
  {74c69637-e764-45e6-a854-aedae2cdba45}, !- Handle
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- HVAC Component
  {e084bbfd-23a3-4afe-9f08-dfefc92ef689}; !- Port 1

OS:PortList,
  {f5c2e574-e44a-4c77-9510-79223e4930b1}, !- Handle
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- HVAC Component
  {a2dd217b-33b6-4992-9d52-200d56bccce0}; !- Port 1

OS:Sizing:Zone,
  {88e7163a-b0a1-49a9-9c66-ede4729882c0}, !- Handle
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {25ac22d6-c344-45b1-b235-83c9709b05dd}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c0a44a50-0d5e-41d4-b316-f05156aac3fb}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {9771898e-1280-4470-b5f7-487a1e700f96}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Zone HVAC Equipment List, !- Name
  {24ee85cd-b6cb-42ec-802d-1b9a276d3891}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1055a222-d40c-4539-89ba-810a2ecbf14f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {25ac22d6-c344-45b1-b235-83c9709b05dd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c0a44a50-0d5e-41d4-b316-f05156aac3fb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8f5df17a-9645-4b76-857e-58923d247677}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Handle
  LargeHotel Lobby B  - Story Mid,        !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.65149701609392,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}; !- Thermal Zone Name

OS:Surface,
  {e772bcb3-2902-4c52-908c-e372d041e90f}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60528f40-0327-4bb1-8e45-2afbc94ee1ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53256953295638, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  0.53256953295638, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 20.3681330981006, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1343b6c-bc30-48a6-908d-c77d33509f6e}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00dcbe31-9d4d-4e45-87ca-403b56af5fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d49da4-b532-4bbd-95a7-628ded5b4246}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1259a61e-fb1f-44f5-aedc-656f9341f129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4ab331-d1cd-4fc8-8f98-3c8d64a99394}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcaea50b-b789-4b12-9a7b-3f5d1a559195}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3345b0c2-fb0c-4b64-9d01-6ca13977318f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddcaf933-3816-439d-9653-e2ddbd3127c6}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6deaadc8-b15a-41f6-b8fc-532bbbe2e605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  0.117912624116737, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  0.117912624116737, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeccc10d-b94d-4d4e-9630-e475c2e62ed0}, !- Zone Air Inlet Port List
  {6a6cc7db-8738-4212-9293-f768d0fa5dc1}, !- Zone Air Exhaust Port List
  {21699679-1bd7-472f-bcc3-59873f9dd77c}, !- Zone Air Node Name
  {3b219615-210d-4507-bc4e-6b27ce5f8b45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73c28f16-8a2a-4886-a84f-9125edfe20de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58d8652a-87d8-478a-81b3-d5ae3c8edff5}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Zone Air Node, !- Name
  {21699679-1bd7-472f-bcc3-59873f9dd77c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21699679-1bd7-472f-bcc3-59873f9dd77c}, !- Handle
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- Source Object
  11,                                     !- Outlet Port
  {58d8652a-87d8-478a-81b3-d5ae3c8edff5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eeccc10d-b94d-4d4e-9630-e475c2e62ed0}, !- Handle
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- HVAC Component
  {e9195ae1-3e38-45d8-bd44-65483f99472a}, !- Port 1
  {1814dca7-8f9d-43aa-ac58-fb7376296370}; !- Port 2

OS:PortList,
  {6a6cc7db-8738-4212-9293-f768d0fa5dc1}, !- Handle
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- HVAC Component
  {d91486b3-9e0a-433d-b541-dd50b19985b4}; !- Port 1

OS:PortList,
  {3b219615-210d-4507-bc4e-6b27ce5f8b45}, !- Handle
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- HVAC Component
  {0fae4039-f3a8-4b1f-9412-9db49ee6643a}; !- Port 1

OS:Sizing:Zone,
  {c3b9fb6b-b8b7-498d-8ec6-037e125dadd0}, !- Handle
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {5dd6011e-0559-4c56-9781-16805a3b43c2}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {74a7df33-3b5b-4b8e-b9c9-07a08e5085f2}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {4ba80933-65c6-4179-8707-c7f565e0fe4d}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Zone HVAC Equipment List, !- Name
  {aba8f088-c66c-49b8-bce4-edc9b75f0ef2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d01acdb3-65c4-4fbe-a828-31b0f4e40f92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5dd6011e-0559-4c56-9781-16805a3b43c2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {74a7df33-3b5b-4b8e-b9c9-07a08e5085f2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fce1bfe8-8273-4bc1-9d8c-716137ca321b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Handle
  LargeHotel Lobby C  - Story Mid,        !- Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.65149701609392,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a863a9f3-9ecb-4844-98af-60bafc21ac51}, !- Building Story Name
  {4a90f64f-8363-498d-8913-46745025b92a}; !- Thermal Zone Name

OS:Surface,
  {2fd81923-566d-470f-b7ed-113dfd149c4b}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bfba9bc-2e3f-4551-a743-5289749fe493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.53256953295638, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  0.53256953295638, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3209883-8bda-451a-92dc-90b9cdabfc75}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e317058a-12d5-4ffe-8bda-ded162526a52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad487c2f-a26b-4972-8070-b19cd7f39f75}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fcecbe-9b8b-40a6-91b0-773c3e8cdf6c}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1259a61e-fb1f-44f5-aedc-656f9341f129}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d49da4-b532-4bbd-95a7-628ded5b4246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4d2b0c-297d-49c6-89d7-e00180b987a1}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e09d3d-c9a5-4a9d-882e-93e2bffc3259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  0.117912624116737, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  0.117912624116737, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a90f64f-8363-498d-8913-46745025b92a}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b10d3f3-da7d-4efb-b463-008e83ee986f}, !- Zone Air Inlet Port List
  {f95e6c16-3742-45c2-8c19-e3c32a201553}, !- Zone Air Exhaust Port List
  {5d79136b-1ef3-408f-9912-1c128d230cec}, !- Zone Air Node Name
  {cec00dca-6d96-48b4-9049-062f568c6842}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4aa887d-8068-478b-b5da-142fae8b1a16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b02e79a-c544-4afb-8c17-94cf91d55c4a}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Zone Air Node, !- Name
  {5d79136b-1ef3-408f-9912-1c128d230cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d79136b-1ef3-408f-9912-1c128d230cec}, !- Handle
  {4a90f64f-8363-498d-8913-46745025b92a}, !- Source Object
  11,                                     !- Outlet Port
  {9b02e79a-c544-4afb-8c17-94cf91d55c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b10d3f3-da7d-4efb-b463-008e83ee986f}, !- Handle
  {4a90f64f-8363-498d-8913-46745025b92a}, !- HVAC Component
  {dd1ec084-caf7-4590-b02f-8c76cf907b4c}, !- Port 1
  {28f74672-f787-46f4-b835-40b08d504b2d}; !- Port 2

OS:PortList,
  {f95e6c16-3742-45c2-8c19-e3c32a201553}, !- Handle
  {4a90f64f-8363-498d-8913-46745025b92a}, !- HVAC Component
  {58d99f00-b36b-460e-baa2-f9672bb2afac}; !- Port 1

OS:PortList,
  {cec00dca-6d96-48b4-9049-062f568c6842}, !- Handle
  {4a90f64f-8363-498d-8913-46745025b92a}, !- HVAC Component
  {f02aa7c4-c12b-4504-a94a-e60417e6fa9f}; !- Port 1

OS:Sizing:Zone,
  {9944ecc8-ff2e-49be-a14f-12772e10836e}, !- Handle
  {4a90f64f-8363-498d-8913-46745025b92a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {5e198cc4-e722-43b0-9734-1baf28bf429c}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {30c7867c-392e-43e6-88a4-474168c9aaac}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {911ba1e2-874c-4efd-b32a-ff6be1d4afa9}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Zone HVAC Equipment List, !- Name
  {4a90f64f-8363-498d-8913-46745025b92a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6f2ca29-bd92-4f5a-9e84-05452fdf7680}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5e198cc4-e722-43b0-9734-1baf28bf429c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {30c7867c-392e-43e6-88a4-474168c9aaac}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5cbf947a-0615-4ae7-8418-29d82df6b8f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid2, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}; !- Thermal Zone Name

OS:Surface,
  {2815d33e-673e-4465-9f36-120324f59392}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552bc678-c1cc-4906-b008-463d51b07155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d0bb3e-1627-4b26-8d93-b2b980be90b9}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b595038-4f45-4805-9403-7b203beb42f4}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73ccec2-a681-4719-b231-7115e5478afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b7da45-6c1d-4b0f-b27a-a3830ca4cd9d}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d35349-d7e1-4bfe-977c-a422b9272cad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7091858-f954-49b4-bf46-c2da33af08cc}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3514d08f-3072-45a3-879b-b8a9be6f762b}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f02e97-6ea3-4757-ba63-8da98dfd7fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea9bf27a-e502-426e-95d8-20c44d2fda9c}, !- Zone Air Inlet Port List
  {90d952ef-033c-4d3e-86cd-7d8356a8bf4d}, !- Zone Air Exhaust Port List
  {02896963-3593-47c6-b166-d9216ca93a2c}, !- Zone Air Node Name
  {1679f812-6177-4941-a0e2-cc00c24ef1d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4b9ae91-b74f-4e59-947c-ef70fdfe4678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c598ae4-0d81-4dd7-b14b-9a72143ed294}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Zone Air Node, !- Name
  {02896963-3593-47c6-b166-d9216ca93a2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02896963-3593-47c6-b166-d9216ca93a2c}, !- Handle
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- Source Object
  11,                                     !- Outlet Port
  {1c598ae4-0d81-4dd7-b14b-9a72143ed294}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea9bf27a-e502-426e-95d8-20c44d2fda9c}, !- Handle
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- HVAC Component
  {44d90deb-436c-41c9-afca-5304c23a9446}, !- Port 1
  {cd16f144-a0ee-4472-a2f2-b46e4d6af701}; !- Port 2

OS:PortList,
  {90d952ef-033c-4d3e-86cd-7d8356a8bf4d}, !- Handle
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- HVAC Component
  {61e071c3-0b6a-4b7f-b9d1-6863fc1b5983}; !- Port 1

OS:PortList,
  {1679f812-6177-4941-a0e2-cc00c24ef1d3}, !- Handle
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- HVAC Component
  {68842b61-de22-4038-ae04-0b899013c6ec}; !- Port 1

OS:Sizing:Zone,
  {d95ae4e0-e7ec-4ef3-9794-eaa3ea7402d2}, !- Handle
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {7429a7e9-6a52-4d05-9502-c26585819a2d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5e162faa-5e00-4388-b765-f125494baf62}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {f4b0c6b2-6f52-420a-9502-b28ac4e4ec47}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {fa9c68be-07ff-4854-aae2-3023d47c5f27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3635bbb-503c-48a2-b4ae-98e0afa3db4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7429a7e9-6a52-4d05-9502-c26585819a2d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5e162faa-5e00-4388-b765-f125494baf62}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {487941ba-2535-44fc-8823-21b395edc92c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid2, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {45322d5b-0ecd-466c-8874-48285bfa1923}; !- Thermal Zone Name

OS:Surface,
  {84e85fe6-f20c-4b87-9e8f-ad8db7a8eefa}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab699fa3-8e90-40d2-b75b-d44de42210a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab50ce0-4094-4350-a729-e68eac4da342}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2279ec1-45cf-4969-b95d-d46833358501}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f63ee8aa-d706-41d0-9d2d-37711c9daba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3685704-d4f6-4244-9be6-8cb30a5f26ff}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79913ca-e5e6-49c5-99d1-14c9ec511228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73ccec2-a681-4719-b231-7115e5478afe}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b595038-4f45-4805-9403-7b203beb42f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8619e59c-ea01-4b46-8097-43b60c4b81ef}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e967ea34-020e-48c8-be82-00a4bd18bb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d727e37-871a-46d7-9827-9c75eeb997ce}, !- Zone Air Inlet Port List
  {bbfae9a2-67fe-443a-a61d-a054386e321c}, !- Zone Air Exhaust Port List
  {4caca8a7-396e-4d3a-aa92-22f83b21400d}, !- Zone Air Node Name
  {ade4743a-c867-49fd-9723-db2ba0bce07f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1399a32-608a-4d8b-b0cf-955364f5d8c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7474b1b2-b87e-4697-aed2-91d9183a5aef}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Zone Air Node, !- Name
  {4caca8a7-396e-4d3a-aa92-22f83b21400d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4caca8a7-396e-4d3a-aa92-22f83b21400d}, !- Handle
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- Source Object
  11,                                     !- Outlet Port
  {7474b1b2-b87e-4697-aed2-91d9183a5aef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d727e37-871a-46d7-9827-9c75eeb997ce}, !- Handle
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- HVAC Component
  {8c762135-6c14-4b0b-a667-687432879d1e}, !- Port 1
  {f22f65a1-490a-4738-acd5-e38d8d7fc92c}; !- Port 2

OS:PortList,
  {bbfae9a2-67fe-443a-a61d-a054386e321c}, !- Handle
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- HVAC Component
  {1292835d-f8b6-42fd-b84d-1c799072bbe4}; !- Port 1

OS:PortList,
  {ade4743a-c867-49fd-9723-db2ba0bce07f}, !- Handle
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- HVAC Component
  {8d5e3391-4092-489c-8461-acea4f602d4b}; !- Port 1

OS:Sizing:Zone,
  {e104063c-45b2-44db-9858-7835008ee3bd}, !- Handle
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {6741ef47-85a8-459e-a8fc-31df819df402}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ccc9373d-ce6b-4322-8f9b-25acb3a94605}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {bb830c42-a35d-4a92-9641-5f3822cd2233}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {45322d5b-0ecd-466c-8874-48285bfa1923}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7626282-363c-46ef-9c5d-b9396f444301}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6741ef47-85a8-459e-a8fc-31df819df402}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ccc9373d-ce6b-4322-8f9b-25acb3a94605}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96484bac-bb8e-4b25-bd88-dc7c30d73baf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid2, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {0e96bf53-74f4-4f29-b82a-871026e123ba}; !- Thermal Zone Name

OS:Surface,
  {b39db64a-767e-42eb-994f-7d0dcb4c3056}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc56dde-17d0-47d7-b9f8-99eb9e666102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766bcb70-6de7-463f-9b45-1d1f4b8d2a41}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67897df-e540-4206-953d-5bde59c39cfe}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6550ec-42b9-49ca-9a5e-6022a631b5bc}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64875973-62b7-4adb-972c-bfdcba3a483a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f63ee8aa-d706-41d0-9d2d-37711c9daba0}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2279ec1-45cf-4969-b95d-d46833358501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c352b2-5ef3-466e-85b2-146e29cddfee}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529a7308-7aee-4026-b815-9cf0eb604c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3a7679a-ef32-4897-868f-03c28353a9ed}, !- Zone Air Inlet Port List
  {31aac258-0887-48c1-b900-afdd06da871c}, !- Zone Air Exhaust Port List
  {e467fadc-6987-4612-b77d-13406b28adc7}, !- Zone Air Node Name
  {384dd2a3-d906-40bc-af58-d5c623049bdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {deaeb69a-6da0-44ec-bce0-1de12a067d4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3efca9df-f496-4f73-bc8c-42e6a673bf3a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Zone Air Node, !- Name
  {e467fadc-6987-4612-b77d-13406b28adc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e467fadc-6987-4612-b77d-13406b28adc7}, !- Handle
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- Source Object
  11,                                     !- Outlet Port
  {3efca9df-f496-4f73-bc8c-42e6a673bf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3a7679a-ef32-4897-868f-03c28353a9ed}, !- Handle
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- HVAC Component
  {0ca77531-1bff-4303-bc36-86f5b9577bfd}, !- Port 1
  {d20a34c0-c9af-4349-b5b9-eb7f1e2ad00c}; !- Port 2

OS:PortList,
  {31aac258-0887-48c1-b900-afdd06da871c}, !- Handle
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- HVAC Component
  {90506e7b-9cf6-436a-8c54-509e373022cb}; !- Port 1

OS:PortList,
  {384dd2a3-d906-40bc-af58-d5c623049bdc}, !- Handle
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- HVAC Component
  {f3039876-f074-460e-8be5-866b8468142a}; !- Port 1

OS:Sizing:Zone,
  {404607e4-093a-427e-950e-756fa9173722}, !- Handle
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {5f9ddb98-942b-4ca7-adcf-8e431a9ead99}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f20c91d0-85b5-4fce-a6d3-0b73faea1b13}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {4cdb5ca0-ca93-4fe0-a02a-cd3e028e1bb6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {0e96bf53-74f4-4f29-b82a-871026e123ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02684e7d-beed-4589-ac71-a5b03f6ca895}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f9ddb98-942b-4ca7-adcf-8e431a9ead99}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f20c91d0-85b5-4fce-a6d3-0b73faea1b13}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65034f4d-e1cd-4ad1-a40a-64c435b34ce3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2,   !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}; !- Thermal Zone Name

OS:Surface,
  {e51a3a65-4ee6-436a-a0aa-7b2d316a7790}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fc0656f-ff39-4725-a3fe-0558028f446f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8355635651442, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  19.8355635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d35349-d7e1-4bfe-977c-a422b9272cad}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b7da45-6c1d-4b0f-b27a-a3830ca4cd9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82b9fbd-56a4-45b5-bf2a-b13d4ee6f489}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a78783-9c47-47f9-b73a-1ce6747b3cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a1c956-1976-4dcd-8e17-56b4ea018f79}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70e2905-6a17-4225-abf2-336376906fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  19.9534761892609, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {218a0a4c-e50c-493f-8988-678368743c52}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.9534761892609, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421d87fc-7948-4e0f-b401-cc4c6d2f821b}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf81b66-594e-452d-b743-25d1defd0621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30c84a36-94d3-49ff-a2ef-e616300c630d}, !- Zone Air Inlet Port List
  {e4aa4706-c5a3-48b6-ac02-0fb1151e1551}, !- Zone Air Exhaust Port List
  {e8d51717-f73f-49d5-bda4-e67ab9aa7ad4}, !- Zone Air Node Name
  {b3a6ff7d-597e-4fa9-b3e2-f7b93735c14f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a644b31-c1dc-462a-8278-5eacf7606f6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feb0e8e0-56e2-4d68-a19f-a7683fdfe2f7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Zone Air Node, !- Name
  {e8d51717-f73f-49d5-bda4-e67ab9aa7ad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8d51717-f73f-49d5-bda4-e67ab9aa7ad4}, !- Handle
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- Source Object
  11,                                     !- Outlet Port
  {feb0e8e0-56e2-4d68-a19f-a7683fdfe2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30c84a36-94d3-49ff-a2ef-e616300c630d}, !- Handle
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- HVAC Component
  {ae819114-1954-4e9d-be5d-72a5c57d22ed}, !- Port 1
  {f3a8f30b-ac51-453b-845d-b3491e25ef76}; !- Port 2

OS:PortList,
  {e4aa4706-c5a3-48b6-ac02-0fb1151e1551}, !- Handle
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- HVAC Component
  {0f869a67-6418-4e8c-9e97-e7c4c533342e}; !- Port 1

OS:PortList,
  {b3a6ff7d-597e-4fa9-b3e2-f7b93735c14f}, !- Handle
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- HVAC Component
  {c4a446c1-1603-42db-b6fe-e94186684033}; !- Port 1

OS:Sizing:Zone,
  {0d9b4e9f-42c0-4bc1-a77b-d68c1418d1ee}, !- Handle
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {ce918cde-48ea-4a5e-bd64-1973ce7d051a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {53825f7f-4660-4a22-9767-9e4770bc9e98}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {9004edc5-fbc2-45a2-bd39-998bd61136e6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {42cd8358-d1b7-42c9-b0b2-620f2095b0e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e96f122f-2583-43a0-9548-177f9516b243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ce918cde-48ea-4a5e-bd64-1973ce7d051a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {53825f7f-4660-4a22-9767-9e4770bc9e98}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2b45976-6bbf-440e-83d4-b0dddc6671ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Handle
  LargeHotel GuestRoom B  - Story Mid2,   !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}; !- Thermal Zone Name

OS:Surface,
  {69a98db5-a859-40ee-b6c3-24d20f748a0d}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbadac5-38e7-46f8-945a-c7724038c4da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8355635651442, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  19.8355635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79913ca-e5e6-49c5-99d1-14c9ec511228}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3685704-d4f6-4244-9be6-8cb30a5f26ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a4bb89-1683-4b08-8b17-334b14bd3806}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {444f0354-fe48-43fd-b39e-34eb386ec57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11b16aa-98ff-438f-b10f-5d8a5b5abb48}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e25ceb1e-737b-43f0-9fb9-8f9cdb66583e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  19.9534761892609, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a78783-9c47-47f9-b73a-1ce6747b3cdf}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82b9fbd-56a4-45b5-bf2a-b13d4ee6f489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.9534761892609, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139fe5c0-4aa4-4c39-9d85-ecfdbd2da1d7}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cdc8e17-3f09-494b-98b9-0b1125527c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {588083e0-22d7-4243-84a3-c1885770e8bd}, !- Zone Air Inlet Port List
  {56c22062-cbe7-4372-8c3f-49b6eb553acc}, !- Zone Air Exhaust Port List
  {90b1ec6f-feba-4746-be55-6867367705a1}, !- Zone Air Node Name
  {b20048ca-6027-49c7-9d41-fbe3cc59abf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b6c24b6-14fe-4f88-a5f8-ca2ed06832df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a79758a-d905-4765-899b-1e237ae570bf}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Zone Air Node, !- Name
  {90b1ec6f-feba-4746-be55-6867367705a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90b1ec6f-feba-4746-be55-6867367705a1}, !- Handle
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- Source Object
  11,                                     !- Outlet Port
  {2a79758a-d905-4765-899b-1e237ae570bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {588083e0-22d7-4243-84a3-c1885770e8bd}, !- Handle
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- HVAC Component
  {b6ab40ec-ef41-4747-ab9c-a0ce7271b471}, !- Port 1
  {2c0b6324-5707-4bc4-9ef0-134fa2fcbb72}; !- Port 2

OS:PortList,
  {56c22062-cbe7-4372-8c3f-49b6eb553acc}, !- Handle
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- HVAC Component
  {0d5f6b20-3a35-40a8-9a49-f16a5dffac98}; !- Port 1

OS:PortList,
  {b20048ca-6027-49c7-9d41-fbe3cc59abf2}, !- Handle
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- HVAC Component
  {430aeb1a-bb18-4b6e-9fb7-76cde53c55ea}; !- Port 1

OS:Sizing:Zone,
  {0e7316e9-1400-4eb0-bebb-cef81499002b}, !- Handle
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {64f73927-40a6-49ce-947f-859aae48bcf4}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8b1f8ecf-5b19-4231-9bc1-d33b72487d52}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {e7211c27-2275-41ee-8ba4-83c4418a5743}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {73471423-a5d3-4084-ad0f-35dbfe3df9b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12b0d1d3-e047-4185-8bd3-7bca655b0ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64f73927-40a6-49ce-947f-859aae48bcf4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8b1f8ecf-5b19-4231-9bc1-d33b72487d52}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {934f7bf0-5d02-47d6-bc10-55ca361ecf4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2,   !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {644eb87d-0757-45f0-a3a7-b2768754ea50}; !- Thermal Zone Name

OS:Surface,
  {1082f353-0874-422c-9d0f-4a93e9214277}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df94e570-7991-4b50-9fce-62beb2cfe903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8355635651442, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  19.8355635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2635635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2635635651442, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64875973-62b7-4adb-972c-bfdcba3a483a}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6550ec-42b9-49ca-9a5e-6022a631b5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d799af-5ab7-4b66-85d7-247fb38743a7}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea61926-1e90-41ae-865c-56bac0d80a99}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8db7bbd-e038-4d28-a86d-ae9186691b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  19.9534761892609, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444f0354-fe48-43fd-b39e-34eb386ec57b}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a4bb89-1683-4b08-8b17-334b14bd3806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.9534761892609, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.9534761892609, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7513a8b6-6a36-4d80-a7ea-6419d564d258}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d80728-2f6f-4110-95c0-9e67d8342188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26cddc31-6b86-4772-971c-6bbd39244f2e}, !- Zone Air Inlet Port List
  {635e674d-bae6-462d-91f3-9e7910f64129}, !- Zone Air Exhaust Port List
  {72381a0b-bfe8-43c2-abcd-b7009055f818}, !- Zone Air Node Name
  {01334872-f86e-46a6-aa09-f00dffba3e57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d7f9d2b-1a1f-459d-ae53-54000a3c6348}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5246c9cf-85a0-483d-b8bc-40cce16e0a8b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Zone Air Node, !- Name
  {72381a0b-bfe8-43c2-abcd-b7009055f818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72381a0b-bfe8-43c2-abcd-b7009055f818}, !- Handle
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- Source Object
  11,                                     !- Outlet Port
  {5246c9cf-85a0-483d-b8bc-40cce16e0a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26cddc31-6b86-4772-971c-6bbd39244f2e}, !- Handle
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- HVAC Component
  {39eb4106-ec81-421d-8f93-bb4f810d6f19}, !- Port 1
  {aebcc9aa-3b0a-4a36-9e54-b4cef4c896b9}; !- Port 2

OS:PortList,
  {635e674d-bae6-462d-91f3-9e7910f64129}, !- Handle
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- HVAC Component
  {749703c5-033c-40ab-8e60-b548cbc02918}; !- Port 1

OS:PortList,
  {01334872-f86e-46a6-aa09-f00dffba3e57}, !- Handle
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- HVAC Component
  {0999279a-c3ba-4fcd-9be5-8386394090cb}; !- Port 1

OS:Sizing:Zone,
  {1f31c2cf-ec98-4125-8dae-097451a19920}, !- Handle
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {923e276b-7fa9-4508-9b9d-a65b29c7ba7a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d4156038-c730-4a1c-a330-212286cde24c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {dc21ef2c-e24f-41f6-96c6-9f1d6280e1a1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {644eb87d-0757-45f0-a3a7-b2768754ea50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc673a49-56dc-4dbe-8c0d-f5402d8cffb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {923e276b-7fa9-4508-9b9d-a65b29c7ba7a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d4156038-c730-4a1c-a330-212286cde24c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87bd2f8f-e5b2-4617-a4b8-9153b7a8baf2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Handle
  LargeHotel Corridor A  - Story Mid2,    !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.76940964021066,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}; !- Thermal Zone Name

OS:Surface,
  {bfa69fc1-1896-482a-95d0-883b4220e408}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {596a2441-1614-480d-aa63-b6e0e5ea45a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  4.98665690883964, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70e2905-6a17-4225-abf2-336376906fd7}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a1c956-1976-4dcd-8e17-56b4ea018f79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1898f0c-45b6-428c-8cd6-f0501fdb4ec8}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c152487-f39d-4dfb-8588-24d57c4490b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cce6a9b-0749-41d4-bf88-b48bfdfdddd6}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab7975d-3232-4d1a-8ea3-242a4f7cdf35}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab27ae7f-78e3-4de6-b5fd-28f18df83124}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb98c633-7355-4b90-a833-34c42548207f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883968, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883968, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  0.41465690883968, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  0.41465690883968, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d0668c4-9cab-423a-a072-b2e52f3181d0}, !- Zone Air Inlet Port List
  {2377e0e0-b5f6-424d-9fe5-4f2029afeb81}, !- Zone Air Exhaust Port List
  {64129d32-8004-4103-a772-6f2b3fba76b6}, !- Zone Air Node Name
  {af69dc9f-04aa-4f6a-b16b-6d5fb2cb5edc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86c228b7-7e08-45bb-adba-fc465d764690}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f464ae18-b021-4a2a-927c-0373585cc575}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Zone Air Node, !- Name
  {64129d32-8004-4103-a772-6f2b3fba76b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64129d32-8004-4103-a772-6f2b3fba76b6}, !- Handle
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- Source Object
  11,                                     !- Outlet Port
  {f464ae18-b021-4a2a-927c-0373585cc575}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d0668c4-9cab-423a-a072-b2e52f3181d0}, !- Handle
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- HVAC Component
  {13b7e806-c945-4b45-8700-7bffa3e2ddc4}, !- Port 1
  {0cb0cc36-9da3-4682-a469-d77de1642b8a}; !- Port 2

OS:PortList,
  {2377e0e0-b5f6-424d-9fe5-4f2029afeb81}, !- Handle
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- HVAC Component
  {e6e044eb-f693-4f84-b5af-1ee49d82c926}; !- Port 1

OS:PortList,
  {af69dc9f-04aa-4f6a-b16b-6d5fb2cb5edc}, !- Handle
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- HVAC Component
  {6f84eb77-64dd-4819-a06e-907ba6212f18}; !- Port 1

OS:Sizing:Zone,
  {bb42ae48-83f5-4686-bf90-ac565c8fe615}, !- Handle
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {8f22e0f6-395c-49fb-a4c6-4e009be62f84}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6b718bfe-bb45-4d70-90a4-39bb6ad17e78}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {12074838-5030-465f-ac98-2cd3dfae22dd}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {1a8706a7-2d23-4960-9e88-79fa73d4c53c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {067a12a8-729d-48ea-9c65-840cabd98f02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8f22e0f6-395c-49fb-a4c6-4e009be62f84}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6b718bfe-bb45-4d70-90a4-39bb6ad17e78}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da8093c7-98f9-439d-93df-b4a9a88c094a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Handle
  LargeHotel Corridor B  - Story Mid2,    !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.76940964021066,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}; !- Thermal Zone Name

OS:Surface,
  {6deaadc8-b15a-41f6-b8fc-532bbbe2e605}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddcaf933-3816-439d-9653-e2ddbd3127c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  4.98665690883964, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25ceb1e-737b-43f0-9fb9-8f9cdb66583e}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11b16aa-98ff-438f-b10f-5d8a5b5abb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c325ff-f788-4b95-8ac5-2e9ab8e1721f}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a696aa1-6827-4111-bc4e-b7eb6c7963cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20733856-de75-4d1a-b31f-81d469d47f38}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c152487-f39d-4dfb-8588-24d57c4490b8}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1898f0c-45b6-428c-8cd6-f0501fdb4ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc090f6-67c1-4ce4-be7a-c455cad060b3}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8746f29-b7c4-4299-90cc-de2bfb9b706c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883968, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883968, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  0.41465690883968, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  0.41465690883968, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c6bfedf-9d15-4ebf-b082-462305a301e5}, !- Zone Air Inlet Port List
  {96f547fe-4bc5-45b2-a210-5dd43d5cd883}, !- Zone Air Exhaust Port List
  {78068178-03b9-4a2a-b783-5e71d298a4e4}, !- Zone Air Node Name
  {53f2a070-adf7-4d75-9ab3-6d9f8a440475}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bdd7727-29c1-42d9-a31f-a4c9fad814d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {375264f0-269d-4846-b03b-9b3b520379f5}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Zone Air Node, !- Name
  {78068178-03b9-4a2a-b783-5e71d298a4e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78068178-03b9-4a2a-b783-5e71d298a4e4}, !- Handle
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- Source Object
  11,                                     !- Outlet Port
  {375264f0-269d-4846-b03b-9b3b520379f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c6bfedf-9d15-4ebf-b082-462305a301e5}, !- Handle
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- HVAC Component
  {2b75c875-5848-4bf1-8496-194d5df47897}, !- Port 1
  {d757ef39-fb92-4e99-a845-439cedd86d52}; !- Port 2

OS:PortList,
  {96f547fe-4bc5-45b2-a210-5dd43d5cd883}, !- Handle
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- HVAC Component
  {6d747420-4c96-4a15-b8f5-745a51db0af0}; !- Port 1

OS:PortList,
  {53f2a070-adf7-4d75-9ab3-6d9f8a440475}, !- Handle
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- HVAC Component
  {2111dcac-bbf1-4c56-876a-f71fe4d1865e}; !- Port 1

OS:Sizing:Zone,
  {ce0a83ce-efc1-4359-820e-491eb8b3967c}, !- Handle
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {5cd2b092-4ded-4cd8-90b1-71c38d85dc6a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {84f1b00f-c18f-49fb-9108-d79413838fb7}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {598e5b41-73d1-4586-8eed-f1533658fcf0}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {1ea52411-b3ee-451b-89f4-0a953b7acc81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71bec64b-819c-4377-8bc1-2e71d15739e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5cd2b092-4ded-4cd8-90b1-71c38d85dc6a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {84f1b00f-c18f-49fb-9108-d79413838fb7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d6a7554f-58f0-4c8c-85f9-cbee33584a50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Handle
  LargeHotel Corridor C  - Story Mid2,    !- Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.76940964021066,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9606a682-3f2f-49ea-8ccd-16386171a9c3}, !- Building Story Name
  {6e602088-1af9-405b-86ef-fddc963fb281}; !- Thermal Zone Name

OS:Surface,
  {49e09d3d-c9a5-4a9d-882e-93e2bffc3259}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c4d2b0c-297d-49c6-89d7-e00180b987a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8db7bbd-e038-4d28-a86d-ae9186691b7d}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea61926-1e90-41ae-865c-56bac0d80a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c778fd3-123b-4b73-a3d2-f5daef3e6f64}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90ee4d5-23d8-4d91-877b-45ce4ea3ab1a}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883964, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a696aa1-6827-4111-bc4e-b7eb6c7963cd}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c325ff-f788-4b95-8ac5-2e9ab8e1721f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2712853b-3e7d-4d01-98a8-34ebca3af449}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60a2f18-215b-420d-a171-6e5c3dd92a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.98665690883968, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.98665690883968, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  0.41465690883968, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  0.41465690883968, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bce2f6e6-5b46-432f-9ba8-ac99e7bc2795}, !- Zone Air Inlet Port List
  {fdd6e639-87e8-47d3-a477-f4b314a1c23a}, !- Zone Air Exhaust Port List
  {0650c758-7a64-48ac-acd3-21bd0c911cd0}, !- Zone Air Node Name
  {1d6e7e77-109a-4403-94ec-77f9c9b16901}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b3f521c-81e1-48b1-abc4-a71ff9588c5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb0e89b6-edf3-458e-8402-779142239152}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Zone Air Node, !- Name
  {0650c758-7a64-48ac-acd3-21bd0c911cd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0650c758-7a64-48ac-acd3-21bd0c911cd0}, !- Handle
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- Source Object
  11,                                     !- Outlet Port
  {eb0e89b6-edf3-458e-8402-779142239152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bce2f6e6-5b46-432f-9ba8-ac99e7bc2795}, !- Handle
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- HVAC Component
  {71eb95e9-69bf-4bba-9624-48eae81241a8}, !- Port 1
  {3145bead-b731-41e9-85a2-d59038581ab5}; !- Port 2

OS:PortList,
  {fdd6e639-87e8-47d3-a477-f4b314a1c23a}, !- Handle
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- HVAC Component
  {d876e74c-1c3c-41f9-81bc-2d8239c5f6b2}; !- Port 1

OS:PortList,
  {1d6e7e77-109a-4403-94ec-77f9c9b16901}, !- Handle
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- HVAC Component
  {451564d0-74fe-4110-88f7-ef57e8f19a70}; !- Port 1

OS:Sizing:Zone,
  {e4368044-35d9-44fc-8d81-2514826943c8}, !- Handle
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {977a4b24-ea9e-4f22-9856-7e08aff957cf}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b27b4503-4264-4d0f-a2b1-97f3d782ede6}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {4a58753d-b62d-4a07-989a-a83d56c323e3}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {6e602088-1af9-405b-86ef-fddc963fb281}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9407bc1-b588-42c1-8b0a-269f00dd137b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {977a4b24-ea9e-4f22-9856-7e08aff957cf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b27b4503-4264-4d0f-a2b1-97f3d782ede6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d7f8025-1d81-48ec-95f4-0aa6b0399f7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Handle
  Story Top,                              !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}; !- Thermal Zone Name

OS:Surface,
  {22f02e97-6ea3-4757-ba63-8da98dfd7fac}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3514d08f-3072-45a3-879b-b8a9be6f762b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092c6952-32af-47e8-a3a6-0065cb809f54}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7b1c1b-10c8-4c3f-972b-cc66358502c7}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ad685b-5bb3-454d-9314-66bf2e5b863a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6e9e01-cbdf-4224-8f4b-d199f63da9e6}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a84c3ee-24e2-4ae6-b68a-269af32a5c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a60c38-df47-409e-9af3-032b760feb9f}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b107bc-10f4-42d6-ada4-54ce42f046e5}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3837806-1617-420d-9427-5bbdc49fb211}, !- Zone Air Inlet Port List
  {4362b52a-3d34-4205-9aa4-d3fc4f0f0fef}, !- Zone Air Exhaust Port List
  {d8cd99b3-6f4a-440a-a105-a3afbc5d4618}, !- Zone Air Node Name
  {3ce20165-3f8b-4d80-b04b-3d88d674a5cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc4da266-4a49-43c0-bc7f-e30df3a111a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6a54717-a6ac-4e26-a493-07c4880eeb26}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Zone Air Node, !- Name
  {d8cd99b3-6f4a-440a-a105-a3afbc5d4618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8cd99b3-6f4a-440a-a105-a3afbc5d4618}, !- Handle
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- Source Object
  11,                                     !- Outlet Port
  {b6a54717-a6ac-4e26-a493-07c4880eeb26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3837806-1617-420d-9427-5bbdc49fb211}, !- Handle
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- HVAC Component
  {9ed99d14-e564-4f4b-942a-84f64df0cdfe}, !- Port 1
  {62f2717c-9615-483f-a8cb-1b73b7b5fd48}; !- Port 2

OS:PortList,
  {4362b52a-3d34-4205-9aa4-d3fc4f0f0fef}, !- Handle
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- HVAC Component
  {26c933aa-a818-46cc-9b97-f62ced54be6f}; !- Port 1

OS:PortList,
  {3ce20165-3f8b-4d80-b04b-3d88d674a5cb}, !- Handle
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- HVAC Component
  {de77f83a-52bc-43fa-a266-a9c112a0ce47}; !- Port 1

OS:Sizing:Zone,
  {dc819e1c-56a5-45bb-ac75-031a82d9a673}, !- Handle
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {d4f12a5f-5a13-4eba-be61-7ada281db7aa}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {426d59bf-c7e3-4256-8185-d954dfbb7924}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {990b87e8-67de-4f1b-981b-edf1dfefec6e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Zone HVAC Equipment List, !- Name
  {ef14ffe4-d9ac-42b1-806c-a52d1ffb8e11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a22dd11-1c53-4e37-bd49-67d2f3cb4949}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d4f12a5f-5a13-4eba-be61-7ada281db7aa}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
