  {426d59bf-c7e3-4256-8185-d954dfbb7924}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {62698e8d-740a-4530-9de1-a88c5b68eef7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Handle
  LargeHotel GuestRoom B end_a - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {7785d136-ede1-420f-8782-a1b5e913d9c5}; !- Thermal Zone Name

OS:Surface,
  {e967ea34-020e-48c8-be82-00a4bd18bb2e}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8619e59c-ea01-4b46-8097-43b60c4b81ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee325bf9-f406-4789-a09f-a243c76e07d2}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167bca63-23ff-4278-80bb-5ed0a892d303}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d83d7af-1030-4592-b7dd-152e81a5afbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7ae1f0d-2937-4e8c-af55-42f07a199ba1}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8262147e-f4e5-4a47-97e7-30f4fb95dbb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ad685b-5bb3-454d-9314-66bf2e5b863a}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7b1c1b-10c8-4c3f-972b-cc66358502c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8c242e-a08c-4c88-ac61-640167f4353f}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad20b8d6-8caf-497e-836e-52a0f1ed740d}, !- Zone Air Inlet Port List
  {c3c53fe4-c234-43dd-a228-230e5d579648}, !- Zone Air Exhaust Port List
  {db7d6a6d-c476-4909-8f5c-30f458429283}, !- Zone Air Node Name
  {43a284af-50ed-4cd7-bf32-1d7882279ecb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dd7e518-5a4b-40a4-a64e-78b569b5221a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbd52803-d9d6-48dd-8f13-e6635a9a416b}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Zone Air Node, !- Name
  {db7d6a6d-c476-4909-8f5c-30f458429283}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db7d6a6d-c476-4909-8f5c-30f458429283}, !- Handle
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- Source Object
  11,                                     !- Outlet Port
  {dbd52803-d9d6-48dd-8f13-e6635a9a416b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad20b8d6-8caf-497e-836e-52a0f1ed740d}, !- Handle
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- HVAC Component
  {ffb8f250-692d-4fcf-b6d4-90eb790dd25f}, !- Port 1
  {af5fe5bd-c5f4-4ff6-91f8-e0d0a6722644}; !- Port 2

OS:PortList,
  {c3c53fe4-c234-43dd-a228-230e5d579648}, !- Handle
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- HVAC Component
  {b76a7fcc-1706-4a59-a3f6-f94addf6599b}; !- Port 1

OS:PortList,
  {43a284af-50ed-4cd7-bf32-1d7882279ecb}, !- Handle
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- HVAC Component
  {1c90df31-9e6b-432c-8261-fcab7f871b64}; !- Port 1

OS:Sizing:Zone,
  {33774bb1-9c35-41e9-b9ed-75885fe01684}, !- Handle
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {8ecec6cc-0cba-4cbd-82c0-f49ac0451caa}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9bf4e4d3-85f9-4c34-bc05-c7151d25b0a1}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {6be218e2-3799-469c-be6b-54a0dedaae13}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Zone HVAC Equipment List, !- Name
  {7785d136-ede1-420f-8782-a1b5e913d9c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d24a3f8-06ae-4c22-abb1-87863314c54a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8ecec6cc-0cba-4cbd-82c0-f49ac0451caa}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9bf4e4d3-85f9-4c34-bc05-c7151d25b0a1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {376d622e-c734-4680-8ec1-56753be8d6b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7560665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {2da8abbe-6c83-403e-a39f-d04983da9770}; !- Thermal Zone Name

OS:Surface,
  {529a7308-7aee-4026-b815-9cf0eb604c1f}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81c352b2-5ef3-466e-85b2-146e29cddfee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1792584-2755-441c-87e4-8abe4b4f259c}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b716885a-dc8f-4681-8b21-7844d4c23063}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5236dd73-5ceb-45a0-ad6d-d35704677f02}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fef2563-22c5-42cb-8ba3-c0eed6253fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d83d7af-1030-4592-b7dd-152e81a5afbb}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167bca63-23ff-4278-80bb-5ed0a892d303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1940150e-c65d-4ead-a0d6-5099cfe2bd61}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e2d913a-2a4e-4d90-8171-aa65de99aed6}, !- Zone Air Inlet Port List
  {c1622adc-1db4-44ae-99af-af82400ddb0c}, !- Zone Air Exhaust Port List
  {37b8af67-8573-4c81-b39b-dbab8d00e73a}, !- Zone Air Node Name
  {71c64d48-2369-4395-8990-ccd95ff70b02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2b9120f-85c9-4e79-98eb-1dc53d4c7a97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {000ede55-a585-4e26-b5d1-987cc07487b5}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Zone Air Node, !- Name
  {37b8af67-8573-4c81-b39b-dbab8d00e73a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37b8af67-8573-4c81-b39b-dbab8d00e73a}, !- Handle
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- Source Object
  11,                                     !- Outlet Port
  {000ede55-a585-4e26-b5d1-987cc07487b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e2d913a-2a4e-4d90-8171-aa65de99aed6}, !- Handle
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- HVAC Component
  {c64b96f2-5141-4544-ba32-1caa721b81db}, !- Port 1
  {a7a8cf96-7622-4d42-8190-9ded58d8a63a}; !- Port 2

OS:PortList,
  {c1622adc-1db4-44ae-99af-af82400ddb0c}, !- Handle
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- HVAC Component
  {61c19ecf-c32e-42b2-b57c-fbb82fc52e48}; !- Port 1

OS:PortList,
  {71c64d48-2369-4395-8990-ccd95ff70b02}, !- Handle
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- HVAC Component
  {98a5df87-561b-4dd8-8059-57206b087739}; !- Port 1

OS:Sizing:Zone,
  {987ffde5-d700-4c08-92db-6cadc0f4a626}, !- Handle
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {9b8a0152-c1f2-4c2e-9efa-1034f45fa301}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9a14d6fc-af5b-41e4-8486-c6f9936c8600}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {687e68ce-d167-48a1-abce-6fd12abb3fa4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Zone HVAC Equipment List, !- Name
  {2da8abbe-6c83-403e-a39f-d04983da9770}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df0ce8c8-4510-43ab-815d-edbfde955496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9b8a0152-c1f2-4c2e-9efa-1034f45fa301}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9a14d6fc-af5b-41e4-8486-c6f9936c8600}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {66a81425-ffb5-4fd5-b993-f0bf26f82a24}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Handle
  LargeHotel GuestRoom A  - Story Top,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}; !- Thermal Zone Name

OS:Surface,
  {b993210a-cdc4-4d9b-a804-97bea6fa00fc}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47779a4f-da4c-4ac0-a2e9-720e503b8813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  20.3681330981006, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.953476189261, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.953476189261, 4.57199999999996, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a84c3ee-24e2-4ae6-b68a-269af32a5c44}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6e9e01-cbdf-4224-8f4b-d199f63da9e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5a7182-4afa-4b98-b010-609140271064}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0939bd-7fc4-4670-ad53-bbe45ddbc93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f42ca24-fcca-49c1-b742-4f9128d5b204}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebf9b2f1-5345-4e99-ba65-ee040d8d6215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  20.3681330981006, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a554d7-c90f-4c28-a548-650c03166d4d}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.3681330981006, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26e8ad1-6489-4f2b-a11e-de8b66df9c05}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06ce2651-f1b0-41b2-98e6-4d68102a4703}, !- Zone Air Inlet Port List
  {0f971855-4bde-467f-9274-8cf7685946e8}, !- Zone Air Exhaust Port List
  {f4292ee0-e8e3-4782-9b09-1e7ce98a42d1}, !- Zone Air Node Name
  {6ed1f519-47d5-4f34-b652-26c2e3f8a115}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f6f7225-3ce0-45f2-84a8-aecfdce2122d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65818e83-6eb0-4385-b7db-06567473cabe}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone Air Node, !- Name
  {f4292ee0-e8e3-4782-9b09-1e7ce98a42d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4292ee0-e8e3-4782-9b09-1e7ce98a42d1}, !- Handle
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- Source Object
  11,                                     !- Outlet Port
  {65818e83-6eb0-4385-b7db-06567473cabe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06ce2651-f1b0-41b2-98e6-4d68102a4703}, !- Handle
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- HVAC Component
  {d038a32c-a7a0-4d49-a66d-f8363c80955f}, !- Port 1
  {db55dca2-5ecd-45a2-8ac6-ebe984bc0b80}; !- Port 2

OS:PortList,
  {0f971855-4bde-467f-9274-8cf7685946e8}, !- Handle
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- HVAC Component
  {c7688e1a-9b8b-49b2-9311-0a29882a2926}; !- Port 1

OS:PortList,
  {6ed1f519-47d5-4f34-b652-26c2e3f8a115}, !- Handle
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- HVAC Component
  {c511dc67-81e9-4a46-bfb8-e9b467e6f4ee}; !- Port 1

OS:Sizing:Zone,
  {7b0dc8d0-b6fd-4c36-9cd7-6773a2c8121c}, !- Handle
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {68f66a23-3716-44a4-9fb5-b4cb0012b6b6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f9960183-32e8-4d9c-9d7c-c225d0ef17a7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {91a1a204-4d01-4c4e-b8ea-e064a0133df0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Zone HVAC Equipment List, !- Name
  {83a53b10-221b-4656-8cd6-cd573a0a0e90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23305895-73a8-44a2-b6f1-0ffac0d5148d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {68f66a23-3716-44a4-9fb5-b4cb0012b6b6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f9960183-32e8-4d9c-9d7c-c225d0ef17a7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {efd87c3c-274c-40ef-b174-b810aa067c91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Handle
  LargeHotel GuestRoom B  - Story Top,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {0acaa38e-d56f-448d-941b-8b277b155e7e}; !- Thermal Zone Name

OS:Surface,
  {276abd36-e6ed-4ec5-80bb-1dd09d0d0513}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d31c02c9-de4f-49cf-a1a7-69e2889e0468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  20.3681330981006, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.953476189261, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.953476189261, 20.3681330981006, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8262147e-f4e5-4a47-97e7-30f4fb95dbb4}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ae1f0d-2937-4e8c-af55-42f07a199ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f24b95-ac01-4653-9c56-deab56d79338}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59b04503-7b24-4d79-8b27-7bfa7f461f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd203ef5-a8d8-417d-b21b-23fd1539828f}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f0f6fb-4a6a-4e36-91d7-a8edec4cc63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  20.3681330981006, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0939bd-7fc4-4670-ad53-bbe45ddbc93e}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5a7182-4afa-4b98-b010-609140271064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.3681330981006, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40173a4-4f7b-44a9-bce4-e6005c57cefb}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9a56d3-b333-4b9e-8dc2-fd0e2c9a13e0}, !- Zone Air Inlet Port List
  {3880e701-c8fd-4a79-87e4-f86ea69d3f52}, !- Zone Air Exhaust Port List
  {dd9403e7-1c7e-4792-9b5f-d998ce054c02}, !- Zone Air Node Name
  {1a8a0c84-37d0-4425-8117-a55671c53b00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78af2073-4375-4726-b8c1-01a9d9b641b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e24ff887-d2ea-46d2-bbfe-e5a1fae2505a}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Zone Air Node, !- Name
  {dd9403e7-1c7e-4792-9b5f-d998ce054c02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd9403e7-1c7e-4792-9b5f-d998ce054c02}, !- Handle
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- Source Object
  11,                                     !- Outlet Port
  {e24ff887-d2ea-46d2-bbfe-e5a1fae2505a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9a56d3-b333-4b9e-8dc2-fd0e2c9a13e0}, !- Handle
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- HVAC Component
  {f83ab3d0-54d5-4a2d-9c98-5970657c64dd}, !- Port 1
  {ab952339-60e1-48f7-902b-57fbc9df9d42}; !- Port 2

OS:PortList,
  {3880e701-c8fd-4a79-87e4-f86ea69d3f52}, !- Handle
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- HVAC Component
  {2a12bf0f-ec73-4972-948c-b3aac614a9ee}; !- Port 1

OS:PortList,
  {1a8a0c84-37d0-4425-8117-a55671c53b00}, !- Handle
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- HVAC Component
  {89756004-aa25-45bb-b8d7-a37d00598273}; !- Port 1

OS:Sizing:Zone,
  {69424c3d-132a-4614-afaa-4e2a0c757ae4}, !- Handle
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {632058d4-6b7e-4be9-a0ac-312af7fe60f2}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6718fb82-b72e-4037-9a4b-65e0a50e08a6}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {bfe1ec73-3c4c-4944-ba85-d3172b59cddb}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Zone HVAC Equipment List, !- Name
  {0acaa38e-d56f-448d-941b-8b277b155e7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f44ca2e-28b8-4c7a-b9c2-6e9ed1f2a313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {632058d4-6b7e-4be9-a0ac-312af7fe60f2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6718fb82-b72e-4037-9a4b-65e0a50e08a6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77fe01f4-1f5f-41d9-8a2d-1ddbfd7477af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Handle
  LargeHotel GuestRoom C  - Story Top,    !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.1840665490503,                      !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {f397f86e-1b4e-42ee-be11-46a795002106}; !- Thermal Zone Name

OS:Surface,
  {86378ed6-c38f-43d1-a3d6-04823ccf1bd7}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7354648c-2584-4629-8735-199dac26a37f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.953476189261, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.953476189261, 4.57200000000004, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fef2563-22c5-42cb-8ba3-c0eed6253fe5}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5236dd73-5ceb-45a0-ad6d-d35704677f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61771f7f-dbe6-44c0-969c-aa7d7dac2038}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3de8e3-a3bd-49fd-ad81-0169da4c9f75}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af5eb18-030a-4b49-9d94-5a5cfcaa9cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  20.3681330981006, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b04503-7b24-4d79-8b27-7bfa7f461f47}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72f24b95-ac01-4653-9c56-deab56d79338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.3681330981006, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.3681330981006, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d31cfa6-32f0-499a-8b2d-889e783c2fb8}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.3681330981006, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  20.3681330981006, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a40521c9-7d5c-4383-8767-07be79475b31}, !- Zone Air Inlet Port List
  {60ae00c9-c12a-4611-8f8e-f2ed36928b82}, !- Zone Air Exhaust Port List
  {987db484-945b-478d-8177-33009180b0a8}, !- Zone Air Node Name
  {806bba02-c436-4286-9789-14fc7394434c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bd5c0c5-7b5f-4cd9-96e3-6f69c0a58b16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e221345-5621-423d-a691-ed031669aa63}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone Air Node, !- Name
  {987db484-945b-478d-8177-33009180b0a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {987db484-945b-478d-8177-33009180b0a8}, !- Handle
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- Source Object
  11,                                     !- Outlet Port
  {3e221345-5621-423d-a691-ed031669aa63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a40521c9-7d5c-4383-8767-07be79475b31}, !- Handle
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- HVAC Component
  {4ec4001b-6b32-4a64-9620-46494053b6c8}, !- Port 1
  {9bad68b1-2eb5-44ea-8bf2-0f0fdbb24992}; !- Port 2

OS:PortList,
  {60ae00c9-c12a-4611-8f8e-f2ed36928b82}, !- Handle
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- HVAC Component
  {b580e874-0529-431f-85a0-0536f398c8e2}; !- Port 1

OS:PortList,
  {806bba02-c436-4286-9789-14fc7394434c}, !- Handle
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- HVAC Component
  {521840ac-7184-4267-8224-805cdc4847b9}; !- Port 1

OS:Sizing:Zone,
  {eb0dac59-a6a2-4513-b193-ca29ea96b8a9}, !- Handle
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {24de4325-3fcc-4958-8bb5-3ecf41115e00}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {00a68953-7368-4d33-a780-b0e4de973c0d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {9aa86231-f94d-477a-8e33-dc1052592bf0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Zone HVAC Equipment List, !- Name
  {f397f86e-1b4e-42ee-be11-46a795002106}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8e91d3d-d080-4302-8e82-a2b7d45d04e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {24de4325-3fcc-4958-8bb5-3ecf41115e00}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {00a68953-7368-4d33-a780-b0e4de973c0d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20cb5deb-be10-4b6c-97e0-509a82f60648}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}; !- Thermal Zone Name

OS:Surface,
  {cb98c633-7355-4b90-a833-34c42548207f}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab27ae7f-78e3-4de6-b5fd-28f18df83124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf9b2f1-5345-4e99-ba65-ee040d8d6215}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f42ca24-fcca-49c1-b742-4f9128d5b204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95c0d01-e160-4c27-94d9-a42800621454}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea0e8c7-d19f-4c4c-a2d1-03db787ec4ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0828323-a9b0-4aa8-9ab6-62e18da777e9}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d994746-280d-4fc4-a63a-5fb68c78ca64}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9644e5e6-52aa-4e52-a614-b92a23c3fd36}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa9054a1-7d20-4bc9-bb96-a846ff8fcec2}, !- Zone Air Inlet Port List
  {276ef87a-e555-464f-86a2-b85073e87c51}, !- Zone Air Exhaust Port List
  {c2c1379d-9157-4c31-b566-7edbc5431bad}, !- Zone Air Node Name
  {05cc0fb3-5fbd-4df4-8ace-11a4a2d5aad7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fb8ea71-e5e0-4e5f-b12d-25b5c74fb7d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffec6ea6-7746-4e07-a30b-e20b5e5cf644}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Zone Air Node, !- Name
  {c2c1379d-9157-4c31-b566-7edbc5431bad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2c1379d-9157-4c31-b566-7edbc5431bad}, !- Handle
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- Source Object
  11,                                     !- Outlet Port
  {ffec6ea6-7746-4e07-a30b-e20b5e5cf644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa9054a1-7d20-4bc9-bb96-a846ff8fcec2}, !- Handle
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- HVAC Component
  {fc93644b-7eb5-45ae-bfa3-3aaa3570ab4f}, !- Port 1
  {c7864794-45e7-4a4b-8aef-222b6c18d949}; !- Port 2

OS:PortList,
  {276ef87a-e555-464f-86a2-b85073e87c51}, !- Handle
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- HVAC Component
  {003e1d73-9dc3-409e-b18f-4b9ad6b2d06a}; !- Port 1

OS:PortList,
  {05cc0fb3-5fbd-4df4-8ace-11a4a2d5aad7}, !- Handle
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- HVAC Component
  {be35b555-ae73-4589-b6b4-e6639b710382}; !- Port 1

OS:Sizing:Zone,
  {52b9ddc7-5917-4797-9c29-85322001c939}, !- Handle
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {3cd55399-2022-4308-9402-3d49c50dac14}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0c510484-dc69-4081-b930-5fe11768da82}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {6d188738-4025-494a-984a-a0124d94bddd}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Zone HVAC Equipment List, !- Name
  {f69f1f47-3764-48c5-ad17-fee2e6a1a5f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80cfca42-e037-4e58-8038-47643f0294ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3cd55399-2022-4308-9402-3d49c50dac14}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0c510484-dc69-4081-b930-5fe11768da82}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c7370b2-71a2-4b2d-a980-496ff585e4e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Handle
  LargeHotel GuestRoom B end_b - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}; !- Thermal Zone Name

OS:Surface,
  {b8746f29-b7c4-4299-90cc-de2bfb9b706c}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc090f6-67c1-4ce4-be7a-c455cad060b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f0f6fb-4a6a-4e36-91d7-a8edec4cc63c}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd203ef5-a8d8-417d-b21b-23fd1539828f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53522b0d-beee-43fa-8091-5df1999bafa8}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a69f971-d700-4a93-97ca-3aec1d037f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 20.3681330981006, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1801b4-139c-4b48-93e1-50818fe7f77d}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 20.3681330981006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea0e8c7-d19f-4c4c-a2d1-03db787ec4ce}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95c0d01-e160-4c27-94d9-a42800621454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a3d3ad-6ab0-4fee-8663-765ffc4e3357}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c673628-31b2-4e6c-97be-fdd65dd628d2}, !- Zone Air Inlet Port List
  {254635cc-27bb-4312-ae77-032ea22c8188}, !- Zone Air Exhaust Port List
  {80c41f86-c40f-4b8e-839f-e96138c20aca}, !- Zone Air Node Name
  {20abec36-e046-4a53-aac3-f3001fb007cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d29e631-7569-4376-bf69-dba1fe858b24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbba2abf-8984-4205-a44b-fa8c0e5ac5fd}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Zone Air Node, !- Name
  {80c41f86-c40f-4b8e-839f-e96138c20aca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c41f86-c40f-4b8e-839f-e96138c20aca}, !- Handle
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- Source Object
  11,                                     !- Outlet Port
  {cbba2abf-8984-4205-a44b-fa8c0e5ac5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c673628-31b2-4e6c-97be-fdd65dd628d2}, !- Handle
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- HVAC Component
  {14a0c558-40ef-4bf5-baf1-b01e7c6432d7}, !- Port 1
  {842a9d8f-1ae8-43c7-8d87-48801d630658}; !- Port 2

OS:PortList,
  {254635cc-27bb-4312-ae77-032ea22c8188}, !- Handle
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- HVAC Component
  {2614cb7b-4879-423a-bc79-8417eedd5e69}; !- Port 1

OS:PortList,
  {20abec36-e046-4a53-aac3-f3001fb007cd}, !- Handle
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- HVAC Component
  {c2903381-d2c4-4902-b288-aa4e74df5072}; !- Port 1

OS:Sizing:Zone,
  {6cee2686-80e6-4b82-9d1c-b5362302c570}, !- Handle
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {6d719699-d11b-4fff-bb86-97ef900c952c}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d7ab6d62-5e26-4134-b5a7-5e8ec79eb089}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {1d0921ee-ee3c-49f4-b348-bdb99db85ae2}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Zone HVAC Equipment List, !- Name
  {4f5aaeed-fed8-404b-bc35-1ba403bff39f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84b9ae14-0626-4b9b-b146-6d8656ad0bf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6d719699-d11b-4fff-bb86-97ef900c952c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d7ab6d62-5e26-4134-b5a7-5e8ec79eb089}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3437809-dabb-4a3b-82a4-62967b462f79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top, !- Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1840665490503,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {ae6fdf1d-f890-40a7-b43d-b1cd57d442df}, !- Building Story Name
  {464bf5b4-c06a-4957-b884-614f390b3c66}; !- Thermal Zone Name

OS:Surface,
  {e60a2f18-215b-420d-a171-6e5c3dd92a02}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2712853b-3e7d-4d01-98a8-34ebca3af449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af5eb18-030a-4b49-9d94-5a5cfcaa9cea}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3de8e3-a3bd-49fd-ad81-0169da4c9f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69b3322-da4f-42f6-8889-018e2c6e9518}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6690bbe3-6f6f-4590-a5c7-1aa88edfb9bc}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a69f971-d700-4a93-97ca-3aec1d037f7e}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53522b0d-beee-43fa-8091-5df1999bafa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e01316-d694-4811-9dcb-c5658303aa81}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da15e611-7295-4c83-a397-4ddb48e0946f}, !- Zone Air Inlet Port List
  {296b91f5-0e4e-4861-b8fb-c56c1b06f3b5}, !- Zone Air Exhaust Port List
  {26ef3acd-d862-4e6d-b65e-bb75e29cba9e}, !- Zone Air Node Name
  {c66af281-bbaf-44bf-85b1-63e78b2c8154}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f48470bc-9e8f-49d9-930a-b5936baa08cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02a4a202-7e0f-4c3a-8303-9d556d647326}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Zone Air Node, !- Name
  {26ef3acd-d862-4e6d-b65e-bb75e29cba9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26ef3acd-d862-4e6d-b65e-bb75e29cba9e}, !- Handle
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- Source Object
  11,                                     !- Outlet Port
  {02a4a202-7e0f-4c3a-8303-9d556d647326}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da15e611-7295-4c83-a397-4ddb48e0946f}, !- Handle
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- HVAC Component
  {79f8e4a7-fb90-48b9-a9b4-6220daa634b3}, !- Port 1
  {4132aa77-b4e4-4cff-9bf6-6d60f00416ee}; !- Port 2

OS:PortList,
  {296b91f5-0e4e-4861-b8fb-c56c1b06f3b5}, !- Handle
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- HVAC Component
  {c3e20920-62d9-4792-b85b-928d08f92e3c}; !- Port 1

OS:PortList,
  {c66af281-bbaf-44bf-85b1-63e78b2c8154}, !- Handle
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- HVAC Component
  {205720fd-0661-41e0-87da-b86e0ea88a76}; !- Port 1

OS:Sizing:Zone,
  {46079ca0-5bd4-42a1-b06a-bde0966ae2b9}, !- Handle
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:Schedule:Constant,
  {c3c89af2-9856-48c8-9162-e86fd9c8755f}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Air Terminal 3, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {faafcaa4-b835-4106-9911-039070c7a022}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Air Terminal 4, !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:ZoneHVAC:EquipmentList,
  {c426449e-3104-4159-b6bf-14e9f012d225}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Zone HVAC Equipment List, !- Name
  {464bf5b4-c06a-4957-b884-614f390b3c66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6f8c594-af6e-4981-bc73-67dc776cf33d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c3c89af2-9856-48c8-9162-e86fd9c8755f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {faafcaa4-b835-4106-9911-039070c7a022}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {377b00e7-1b95-4c53-9f8d-26495015b073}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {5ddb6acb-d149-4933-9272-5504977a4406}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4511e0-5618-498d-8b3d-5def1412da8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9972898789232, 4.57200000000004, 0,   !- X,Y,Z Vertex 1 {m}
  8.9972898789232, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.79621469469817, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.79621469469817, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bd4dae-8392-4b13-a72f-078a0610ac01}, !- Handle
  Surface 362,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2eb516-e04c-4067-8114-2ddef3f2af87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194191, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  6.80961722194191, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43073ff5-d84c-4d33-9ca5-a00b4a0f14a6}, !- Handle
  Surface 363,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42cf8de3-b8b5-45e7-b7a6-0edd9237bdff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9972898789232, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  8.9972898789232, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.79621469469817, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.79621469469817, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d542b77-e1e2-453b-a00c-2a824935f261}, !- Handle
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad0d1ae-57e2-4d15-9f86-abad468d88cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194191, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  6.80961722194191, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b347d1-562e-4b95-8635-a371be12eefe}, !- Handle
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc31f6f-0c21-40ae-8613-a17d1eb949ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2984546618336, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  10.2984546618336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.9972898789232, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.9972898789232, 4.57200000000004, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b928d5fe-b62f-4184-bd8f-d6843ea07df5}, !- Handle
  Surface 366,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1cecba6-84d3-4c94-aca9-16c091bb55ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2984546618336, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  10.2984546618336, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.9972898789232, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.9972898789232, 4.57199999999996, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c2a73d4-2737-4185-bb2a-aa9c07f4abf1}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a939970b-b6f4-4f69-810b-8153f7afc657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.128664466367, 4.57200000000004, 0,   !- X,Y,Z Vertex 1 {m}
  12.128664466367, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.2984546618336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.2984546618336, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6bd0c5-cc1a-4e69-8d67-e68dd985754b}, !- Handle
  Surface 368,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed8a799-3544-475e-8462-ce8bb866a175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.128664466367, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  12.128664466367, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.2984546618336, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.2984546618336, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77265f9-6100-4f67-9f1b-7290e7468dc8}, !- Handle
  Surface 369,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e60667c-efcb-4dcf-bbd6-2bd74b27497f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2019490105649, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  14.2019490105649, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.128664466367, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.128664466367, 4.57200000000004, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f711546-1986-463b-89d9-0830bd8672a4}, !- Handle
  Surface 370,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {000a28c9-1ea5-4914-a7d1-fa9485d5d9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2019490105649, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  14.2019490105649, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.128664466367, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.128664466367, 4.57199999999996, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05c077c-53f7-4667-a247-fc5235603f38}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28dc143-9744-4212-8980-05fa47776382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.2019490105649, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.2019490105649, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e93ffe5-0f83-40bb-a1a2-490ff013159c}, !- Handle
  Surface 372,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1234ef4-1384-4aba-aedf-025c5ec44d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.2019490105649, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.2019490105649, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28dc143-9744-4212-8980-05fa47776382}, !- Handle
  Surface 373,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05c077c-53f7-4667-a247-fc5235603f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06161455457927, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06161455457927, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7383181-30a5-4d7f-bf62-ea6a3de815bc}, !- Handle
  Surface 374,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c144426-5e14-4914-96f8-a68795e5ac6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 1 {m}
  4.572, 4.2632564145606e-14, 0,          !- X,Y,Z Vertex 2 {m}
  1.31193878567494, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31193878567494, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1234ef4-1384-4aba-aedf-025c5ec44d9d}, !- Handle
  Surface 375,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e93ffe5-0f83-40bb-a1a2-490ff013159c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06161455457927, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06161455457927, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b113896-69ba-408e-819c-f3d3fb6367b6}, !- Handle
  Surface 376,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37af1821-a7f4-4111-a0ee-84146defa190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 1 {m}
  4.572, -4.08562073062058e-14, 0,        !- X,Y,Z Vertex 2 {m}
  1.31193878567494, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31193878567494, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bfba9bc-2e3f-4551-a743-5289749fe493}, !- Handle
  Surface 377,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd81923-566d-470f-b7ed-113dfd149c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26006121432506, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26006121432506, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca3989e-0dd6-4984-996f-d3921ddc6385}, !- Handle
  Surface 378,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeef1550-8b78-43bd-b578-e2e9247ede25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.53256953295638, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.53256953295638, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220f58f8-7987-4801-8741-81b94c0a5ad7}, !- Handle
  Surface 379,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7814140a-60f9-40ef-bdcc-eb534cc4f5f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26006121432506, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26006121432506, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54142ad7-5fd5-4467-9596-b21aed7d50bc}, !- Handle
  Surface 380,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3433180d-0dc8-407c-8c9c-166ee3d870d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  5.10456953295638, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.53256953295638, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.53256953295638, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2089ccea-6130-4454-b889-9636495a2a6c}, !- Handle
  Surface 381,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35713c92-b0a6-48a0-a4bb-bd8410a04c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9972898789232, 20.3681330981006, 0,   !- X,Y,Z Vertex 1 {m}
  8.9972898789232, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.79621469469817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.79621469469817, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2711861f-8dec-4baa-80a4-4b183c7a39ab}, !- Handle
  Surface 382,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c61a8796-3ce7-4966-8277-909e1494df3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80961722194191, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  6.80961722194191, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d8dced-8696-43b2-8499-7cc54e91d34e}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc97bbfd-2cce-4ade-b06d-67315eac74af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  19.9534761892609, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.8355635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.8355635651442, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14ed524-a490-40ad-b3ed-c96e66e96dd3}, !- Handle
  Surface 384,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7356427-3c05-4d2b-9b0c-7faece9798fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57200000000004, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c26818f-aa44-4c79-9caa-2ae9df43f2ba}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a9a52a-c564-43db-92a1-e10e80ceb908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  19.9534761892609, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.8355635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.8355635651442, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e60440-2b31-449a-9d5c-cf8d8cc2d238}, !- Handle
  Surface 386,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3745f3b1-6d17-4392-bc10-70dfd7c4b475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7354648c-2584-4629-8735-199dac26a37f}, !- Handle
  Surface 387,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86378ed6-c38f-43d1-a3d6-04823ccf1bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.41465690883968, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.41465690883968, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47779a4f-da4c-4ac0-a2e9-720e503b8813}, !- Handle
  Surface 388,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b993210a-cdc4-4d9b-a804-97bea6fa00fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.41465690883968, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.41465690883968, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc97bbfd-2cce-4ade-b06d-67315eac74af}, !- Handle
  Surface 389,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d8dced-8696-43b2-8499-7cc54e91d34e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.117912624116737, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.117912624116737, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d80728-2f6f-4110-95c0-9e67d8342188}, !- Handle
  Surface 390,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7513a8b6-6a36-4d80-a7ea-6419d564d258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.953476189261, 4.57200000000004, 0,   !- X,Y,Z Vertex 1 {m}
  19.953476189261, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a9a52a-c564-43db-92a1-e10e80ceb908}, !- Handle
  Surface 391,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c26818f-aa44-4c79-9caa-2ae9df43f2ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.117912624116737, -4.08562073062058e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.117912624116737, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.08562073062058e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf81b66-594e-452d-b743-25d1defd0621}, !- Handle
  Surface 392,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421d87fc-7948-4e0f-b401-cc4c6d2f821b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.953476189261, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  19.953476189261, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c7d7a6-6494-4e24-b039-35df819d34c8}, !- Handle
  Surface 393,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315d352b-ffd8-4b94-9b42-f06c71947a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2984546618336, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  10.2984546618336, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.9972898789232, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.9972898789232, 20.3681330981006, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8c707b1-c955-4f09-abc2-edbea653a51e}, !- Handle
  Surface 394,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdb2a51-45ca-4eac-b2f3-2076a50ebb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.128664466367, 20.3681330981006, 0,   !- X,Y,Z Vertex 1 {m}
  12.128664466367, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.2984546618336, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.2984546618336, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a818dd39-65d7-4bfd-9c2d-9842b3a025e2}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64cba5d8-e6ea-4a83-90af-6a1e8c9d6b58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2019490105649, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  14.2019490105649, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.128664466367, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.128664466367, 20.3681330981006, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580315cc-b28f-4d6f-96cb-2b1194ee65d8}, !- Handle
  Surface 396,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6197f5a4-cf3c-4253-a2d5-9a32f0b1273f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.2019490105649, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.2019490105649, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6197f5a4-cf3c-4253-a2d5-9a32f0b1273f}, !- Handle
  Surface 397,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580315cc-b28f-4d6f-96cb-2b1194ee65d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06161455457927, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06161455457927, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29c08d7-2c03-404f-a2a9-78eb5af1c923}, !- Handle
  Surface 398,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ec9f53-5c47-4354-a0e4-3e933696b414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 20.3681330981006, 0,             !- X,Y,Z Vertex 1 {m}
  4.572, -4.2632564145606e-14, 0,         !- X,Y,Z Vertex 2 {m}
  1.31193878567494, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31193878567494, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60528f40-0327-4bb1-8e45-2afbc94ee1ce}, !- Handle
  Surface 399,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e772bcb3-2902-4c52-908c-e372d041e90f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79263074728144, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.79263074728144, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  3.26006121432506, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  3.26006121432506, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b7afd8-da40-4500-b793-7074ec7d20f9}, !- Handle
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c6c583-e2e7-4188-9202-2aa8c27ade50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10456953295638, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  5.10456953295638, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.53256953295638, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.53256953295638, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c190f9e-01ed-451f-8275-a36f7c2c1ac5}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6720f9b-ffb7-4cd0-8390-d234d47eae09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9534761892609, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  19.9534761892609, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.8355635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.8355635651442, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279c6e9e-593e-46ca-b1a9-06f0ae962c36}, !- Handle
  Surface 402,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91883b49-0129-4428-9e08-6f48df4bf83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2635635651442, 20.3681330981006, 0,  !- X,Y,Z Vertex 1 {m}
  15.2635635651442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d31c02c9-de4f-49cf-a1a7-69e2889e0468}, !- Handle
  Surface 403,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276abd36-e6ed-4ec5-80bb-1dd09d0d0513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.41465690883968, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.41465690883968, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6720f9b-ffb7-4cd0-8390-d234d47eae09}, !- Handle
  Surface 404,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c190f9e-01ed-451f-8275-a36f7c2c1ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.117912624116737, -4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.117912624116737, 20.3681330981006, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 20.3681330981006, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cdc8e17-3f09-494b-98b9-0b1125527c4d}, !- Handle
  Surface 405,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139fe5c0-4aa4-4c39-9d85-ecfdbd2da1d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.953476189261, 20.3681330981006, 0,   !- X,Y,Z Vertex 1 {m}
  19.953476189261, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aefe7bc7-6b95-4340-b31d-f29549a3d4c5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {a8213b5b-6d03-40a4-95bc-22b8a14bb4b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54659999999996, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0253999999999586, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f98ea051-4e26-4830-9caa-dc5485826dff}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {07a00147-8788-4b50-8373-307af048526f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999591, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999591, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ea673aa-fe41-49e1-adbd-8c7a46541b3d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {4b16a352-e2bf-4537-97f1-37dcb2c0d37b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3427330981006, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3427330981006, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.025399999999955, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2932ce95-7910-4552-8329-5f75d89dc5a0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {e612f97e-dfb9-4924-bbd4-78ed7aa7ae07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54660000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0254000000000421, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6090c2e8-902d-468e-a493-5c3893b24b89}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {f4f7bf41-8f59-4719-852f-fefcfdb094b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1eb4b5b-05a5-4e09-89ca-9b5dc44bf6bf}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {e776404a-a577-41f5-8d1f-2eb16dcf8b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 1.59114545621626, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.78421722194187, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.78421722194187, -4.08562073062058e-14, 1.59114545621626; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a0a3452-dbbd-47e2-abb3-5d1bbcaf8884}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {ad1693b2-1a4c-4aa8-b9e1-8fe41e3a5ed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -4.08562073062058e-14, 1.62130466654009, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.17567518422503, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.17567518422503, -4.08562073062058e-14, 1.62130466654009; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d7b3ecf-b386-448e-a50a-27e823c88ef5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {789de0ad-884f-4ff7-93ca-c55e7c1a9036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.78421722194187, 4.57200000000004, 1.59114545621626, !- X,Y,Z Vertex 1 {m}
  6.78421722194187, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000004, 1.59114545621626; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f85c565-49f3-486a-ad13-20d525907d82}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {9c5b82f5-874f-461f-b6b2-cd93ebafb172}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000031, -4.08562073062058e-14, 1.62963458955287, !- X,Y,Z Vertex 1 {m}
  0.0254000000000031, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.961197472756263, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.961197472756263, -4.08562073062058e-14, 1.62963458955287; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6db0efa4-de3c-48e2-b869-86e6cdd5b732}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {a9d2256d-f6ca-4d1f-9ad6-af1fd9dbacf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.961197472756263, 4.57200000000004, 1.62963458955287, !- X,Y,Z Vertex 1 {m}
  0.961197472756263, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000031, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000031, 4.57200000000004, 1.62963458955287; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d50f01a-bd35-4b6b-9c3d-89e15e2751a3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {6a442f2f-87dc-49f1-9477-e06b848f5c3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04788454419795, 4.57200000000004, 1.60563079727256, !- X,Y,Z Vertex 1 {m}
  2.04788454419795, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000004, 1.60563079727256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fb1794d-4f1e-4b47-b17e-bbeec853b927}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {7d5ef620-b72e-4999-8bd6-dcbd2df34480}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.17567518422503, 4.57200000000004, 1.62130466654009, !- X,Y,Z Vertex 1 {m}
  1.17567518422503, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999954, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999954, 4.57200000000004, 1.62130466654009; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f14fc93-4859-4cdc-a747-394c615d9109}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {63e968f7-017e-4c71-a58a-3d32e04b4bf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -4.08562073062058e-14, 1.61839533708834, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.27576478291044, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.27576478291044, -4.08562073062058e-14, 1.61839533708834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ace79da7-ce7c-4a66-bc8c-e85aefb9c20e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {40a0bc6d-e49d-4251-b5d3-bb05a9ce7f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27576478291044, 4.57200000000004, 1.61839533708834, !- X,Y,Z Vertex 1 {m}
  1.27576478291044, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 4.57200000000004, 1.61839533708834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23391502-35f4-4329-a25f-a8f48cd34b78}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {568a5968-adf9-4e42-963a-e1951c343f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999997, -4.08562073062058e-14, 1.60845451368285, !- X,Y,Z Vertex 1 {m}
  0.0253999999999997, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.80480980453336, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.80480980453336, -4.08562073062058e-14, 1.60845451368285; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62df2792-325b-4e06-8c35-c46d18070477}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {0fad5c38-935d-4714-a417-be273684c78f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.80480980453336, 4.57200000000004, 1.60845451368285, !- X,Y,Z Vertex 1 {m}
  1.80480980453336, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 4.57200000000004, 1.60845451368285; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26ec9dd9-8d28-4e61-9d9b-4b44e4dc25aa}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {34310cb1-df17-40fc-b2d3-ed79c58fc897}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -4.08562073062058e-14, 1.60563079727256, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.04788454419795, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.04788454419795, -4.08562073062058e-14, 1.60563079727256; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0df223f-796b-47ef-b79e-32d138683638}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {c776569d-73d9-45c5-8372-4ce73b9a84cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -4.08562073062058e-14, 1.60295862571521, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.34815334025421, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.34815334025421, -4.08562073062058e-14, 1.60295862571521; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60db9ef7-3ef2-4b5a-b010-1defa3dc4b57}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {b98ed667-91c7-4cb2-ae5b-5e0e03a8c665}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34815334025421, 4.57200000000004, 1.60295862571521, !- X,Y,Z Vertex 1 {m}
  2.34815334025421, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000004, 1.60295862571521; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c8dac2-c9bc-41ba-8a30-c6afd7f468f0}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {28dbb9bd-3771-4bb7-82e1-1b5ad2c6c438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -4.08562073062058e-14, 1.59613270417171, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.76723074728144, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.76723074728144, -4.08562073062058e-14, 1.59613270417171; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3024b3a9-5de4-4568-b54d-b28f29eb9a7b}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {1e4c83c8-d437-407a-ab4e-d700b107bde0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.76723074728144, 4.57200000000004, 1.59613270417171, !- X,Y,Z Vertex 1 {m}
  3.76723074728144, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000004, 1.59613270417171; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d107a2da-3d08-4ae5-8195-da2429893a06}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {bf9a8a34-3eb9-487d-8930-d2ae449c6549}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999591, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999591, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999996, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67f8e010-e387-4980-9032-b9e8206ef6ae}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {5c4aac95-ddb8-4864-ac68-7223b79dde26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc539c1-bf12-475e-8266-6ee76991d442}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {4cad8f94-372b-481f-b373-d54531c45d14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 20.3427330981006, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 20.3427330981006, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {552656fc-0ea5-4751-8377-54872c82f2af}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {16883f96-287c-4658-a439-2672b7eb5c96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000385, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000385, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27ac1bca-de89-477b-bc97-bedd028fb20b}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {9ef4917d-7b31-4aa3-bf42-915d33a05b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000426, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d83c7b2-9a5c-42d8-959b-670139a2913f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {cb93bcfe-74fd-46c3-b04f-b300d89faca8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54659999999996, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0253999999999586, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6162b5a5-715d-4322-829f-8d0dba75b830}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {d860f270-2c8f-49b9-b1f8-4b92c32523f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999591, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999591, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3757be30-85a3-4cdc-ae93-eb4a54972d5c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {df4ab331-d1cd-4fc8-8f98-3c8d64a99394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.10456953295638, 0.0253999999999574, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 20.3427330981006, 0.762, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 20.3427330981006, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d959c3d-8684-4f5d-bd48-ec81bee674ba}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {ad487c2f-a26b-4972-8070-b19cd7f39f75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.07916953295638, 4.57200000000004, 1.59323231390893, !- X,Y,Z Vertex 1 {m}
  5.07916953295638, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57200000000004, 1.59323231390893; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6ff4854-f393-42c8-807b-84325f9aba6f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {b1fcecbe-9b8b-40a6-91b0-773c3e8cdf6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.10456953295638, 0.0254000000000426, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 4.54660000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b617fd75-57ba-434c-814c-8057a607919b}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {fb9df787-609d-476b-9f01-8814bee5aaa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3427330981006, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3427330981006, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.025399999999955, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8203420-920f-4b56-80fc-7310a1cf70ca}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {a363925a-11f0-4edd-ac5d-a1cc4445c945}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54660000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0254000000000421, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edec8b20-5bfc-4bd7-97f9-934f8781cbf3}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {87da04c2-a227-412d-99de-bdbb776d2d86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf0ec024-dfec-4923-bbdf-c844c14a12fd}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {177fbbee-3211-4675-a0c6-7826383f204a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 1.58770811133565, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  15.2381635651442, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  15.2381635651442, -4.08562073062058e-14, 1.58770811133565; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4065b82-71d0-4fa4-ae05-98dfdc770a8e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {060dfd5f-a48c-4711-a8c5-90d5f619abcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2381635651442, 4.57200000000004, 1.58770811133565, !- X,Y,Z Vertex 1 {m}
  15.2381635651442, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 1.58770811133565; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f764641e-4d5d-4c2f-9dcf-c954f7899b15}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {c8b98a1d-164a-4fc1-80c5-d2454e77a69f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -4.08562073062058e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2260bd-529a-46a8-a37c-6c0f46d9f8dd}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {650f013b-fc35-4db1-a10e-4b1eb5ab5965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9de69873-a18a-4039-90fe-ff05c04e67f8}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {05822dbc-69f1-468a-af8f-4b78f840f1ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.10456953295638, 0.0253999999999591, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  5.10456953295638, 0.0253999999999591, 0.762, !- X,Y,Z Vertex 2 {m}
  5.10456953295638, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  5.10456953295638, 4.54659999999996, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de5b529a-2648-4636-ae3f-1f1ed5fda492}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {46175ee9-ff26-453e-b876-f0877efc4eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -4.08562073062058e-14, 1.59323231390893, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.07916953295638, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.07916953295638, -4.08562073062058e-14, 1.59323231390893; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e360167-5c05-40a9-bf14-19ba50ae5443}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {c8d0bb3e-1627-4b26-8d93-b2b980be90b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54659999999996, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0253999999999586, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01d67d5-a54a-4360-ba56-43eb94f53262}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {e7091858-f954-49b4-bf46-c2da33af08cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999591, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999591, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7398a86d-dfb2-48a4-aa25-73d33dc43d33}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {eab50ce0-4094-4350-a729-e68eac4da342}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3427330981006, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3427330981006, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.025399999999955, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85af11f8-6602-489b-a361-5268f760ba91}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {766bcb70-6de7-463f-9b45-1d1f4b8d2a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54660000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0254000000000421, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1c94382-5de9-4bb8-8a0f-fd3a3cf0059f}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {d67897df-e540-4206-953d-5bde59c39cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde1cfa4-9209-4d0d-8ddc-947574689fa0}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {218a0a4c-e50c-493f-8988-678368743c52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 1.58706054002801, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  19.9280761892609, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  19.9280761892609, -4.08562073062058e-14, 1.58706054002801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9ada0a5-4287-46bc-818d-7f8d773eda71}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {f5d799af-5ab7-4b66-85d7-247fb38743a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9280761892609, 4.57200000000004, 1.58706054002801, !- X,Y,Z Vertex 1 {m}
  19.9280761892609, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57200000000004, 1.58706054002801; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23e13471-67fc-45ce-9f7c-ef95e7884298}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {8cce6a9b-0749-41d4-bf88-b48bfdfdddd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98665690883964, 0.0253999999999591, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 0.0253999999999591, 0.762, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 4.54659999999996, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51987528-048e-4cf0-ae29-c1a9653a3231}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {2ab7975d-3232-4d1a-8ea3-242a4f7cdf35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -4.08562073062058e-14, 1.5934299311127, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.96125690883964, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.96125690883964, -4.08562073062058e-14, 1.5934299311127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86bc348f-a3df-4fe9-bae2-b3ba987aa1fa}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {20733856-de75-4d1a-b31f-81d469d47f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98665690883964, 0.0253999999999574, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 20.3427330981006, 0.762, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 20.3427330981006, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ead2f0cc-2073-495f-8d6b-b401cda9d750}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {8c778fd3-123b-4b73-a3d2-f5daef3e6f64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.96125690883964, 4.57200000000004, 1.5934299311127, !- X,Y,Z Vertex 1 {m}
  4.96125690883964, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000004, 1.5934299311127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e59bb5a0-b776-4597-9cb5-e06cdcc0e36c}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  {f90ee4d5-23d8-4d91-877b-45ce4ea3ab1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98665690883964, 0.0254000000000426, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.98665690883964, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.98665690883964, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.98665690883964, 4.54660000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e938c6ef-0380-48a6-9dce-1378043341e0}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {092c6952-32af-47e8-a3a6-0065cb809f54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54659999999996, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0253999999999586, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2d25027-f8fc-4e20-9de2-615dda51e3cf}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {17a60c38-df47-409e-9af3-032b760feb9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999591, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999591, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {824f465f-4a4a-431f-96f1-a4416738fe17}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {ee325bf9-f406-4789-a09f-a243c76e07d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 20.3427330981006, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 20.3427330981006, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.025399999999955, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf90c031-4402-4ec5-a710-79042211f36b}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {f1792584-2755-441c-87e4-8abe4b4f259c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.08562073062058e-14, 4.54660000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -4.08562073062058e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 0.0254000000000421, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40a23ccc-4c22-44dc-a83a-5c675037ca9d}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {b716885a-dc8f-4681-8b21-7844d4c23063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3212932a-8bef-4924-917a-c2237dab178f}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {10a554d7-c90f-4c28-a548-650c03166d4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.3427330981006, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.3427330981006, -4.08562073062058e-14, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f03d16a-ab74-409b-be1d-3bdd16bb4221}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {61771f7f-dbe6-44c0-969c-aa7d7dac2038}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3427330981006, 4.57200000000004, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  20.3427330981006, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57200000000004, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d91cd1-8f76-418a-a58c-f4ed6f2393f0}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {c0828323-a9b0-4aa8-9ab6-62e18da777e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999591, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999591, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999996, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ba285c-d55e-4a8c-b1fb-8b805b86a878}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {4d994746-280d-4fc4-a63a-5fb68c78ca64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, -4.08562073062058e-14, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -4.08562073062058e-14, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4de9c59-6bd5-4110-af27-429a3a0d3d24}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {ee1801b4-139c-4b48-93e1-50818fe7f77d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.58701767005926, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 20.3427330981006, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 20.3427330981006, 1.58701767005926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cec41769-955d-4158-8d3d-3a61af51ca7d}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {6690bbe3-6f6f-4590-a5c7-1aa88edfb9bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000426, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {444beb1b-f753-473c-a2fa-d0382ba41d56}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  {e69b3322-da4f-42f6-8889-018e2c6e9518}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000004, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000385, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000385, 4.57200000000004, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {6775efed-ab90-4caf-8b5e-50cf7f5c4a1a}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10aac5ed-0905-4d59-8623-f25a886704f9}, !- Handle
  LargeHotel Retail People,               !- Name
  {6775efed-ab90-4caf-8b5e-50cf7f5c4a1a}, !- People Definition Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Handle
  Clothing Schedule,                      !- Name
  {4dddfcc5-2655-4c43-b88b-df94eb2f474a}, !- Schedule Type Limits Name
  {bce0d75c-1828-4c98-8bbc-e50c315be339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bce0d75c-1828-4c98-8bbc-e50c315be339}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4dddfcc5-2655-4c43-b88b-df94eb2f474a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9f90308-d82e-4643-ad54-a4b0de085185}, !- Handle
  Schedule Rule 1,                        !- Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {161089c9-7b7e-4b7d-925a-510d866131ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {161089c9-7b7e-4b7d-925a-510d866131ec}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4dddfcc5-2655-4c43-b88b-df94eb2f474a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4dddfcc5-2655-4c43-b88b-df94eb2f474a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8f3d3f86-7b0f-4a11-9cea-1dddaa779867}, !- Schedule Type Limits Name
  {2e17f211-7291-495c-9198-2e7411c5e5a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e17f211-7291-495c-9198-2e7411c5e5a7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8f3d3f86-7b0f-4a11-9cea-1dddaa779867}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8f3d3f86-7b0f-4a11-9cea-1dddaa779867}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {8262d8f9-5737-4464-a3f3-684261c14ed0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8262d8f9-5737-4464-a3f3-684261c14ed0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {197d2f84-4a68-4eb3-bc65-3a2d8a5dd68d}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a2dcb741-b7be-4c65-ab40-81f489bab6ce}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {197d2f84-4a68-4eb3-bc65-3a2d8a5dd68d}, !- Lights Definition Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {09c894fb-a4d1-4f88-aab9-6c950031592b}, !- Handle
  {197d2f84-4a68-4eb3-bc65-3a2d8a5dd68d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9ddc4c15-9fab-4be0-90ca-b3e07188ed07}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47dd7248-fd1a-4d58-a08c-dbd2b190a844}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {9ddc4c15-9fab-4be0-90ca-b3e07188ed07}, !- Electric Equipment Definition Name
  {9fa57694-a011-4acd-8efc-8f129cd60487}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc05980e-0c9d-40e0-90fe-a9ea86354a99}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d257fcfc-c930-48b8-bd36-37408d609d70}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {16e28320-2761-4fd9-99a6-f2a7bbd4fca7}, !- Default Day Schedule Name
  {c6abb813-1b93-4301-a595-4b60aee7024e}, !- Summer Design Day Schedule Name
  {de28478f-cc33-40c2-a980-071688d00724}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16e28320-2761-4fd9-99a6-f2a7bbd4fca7}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  11,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  26,                                     !- Minute 11
  0.726666666666667,                      !- Value Until Time 11
  11,                                     !- Hour 12
  41,                                     !- Minute 12
  0.753333333333333,                      !- Value Until Time 12
  11,                                     !- Hour 13
  56,                                     !- Minute 13
  0.78,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  7,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  22,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  37,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.875,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  17,                                     !- Hour 20
  15,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.625,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.35,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.25,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0.225,                                  !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2;                                    !- Value Until Time 37

OS:Schedule:Rule,
  {1e6bf30e-1053-40eb-bdd0-c6653296a4c3}, !- Handle
  Schedule Rule 2,                        !- Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42cd0d9a-22e2-439d-b148-2cc22885982a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42cd0d9a-22e2-439d-b148-2cc22885982a}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.816666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.833333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.85,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.866666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.883333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.9,                                    !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.9,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.85,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.375,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.608333333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.616666666666667,                      !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.625,                                  !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.633333333333333,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.641666666666667,                      !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.65,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.658333333333333,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.666666666666667,                      !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.675,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.683333333333333,                      !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.691666666666667,                      !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.716666666666667,                      !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.733333333333333,                      !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.766666666666666,                      !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.783333333333333,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8;                                    !- Value Until Time 52

OS:Schedule:Day,
  {c6abb813-1b93-4301-a595-4b60aee7024e}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de28478f-cc33-40c2-a980-071688d00724}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  {22eef593-5780-4f02-b872-46a172f04017}, !- Default Day Schedule Name
  {89e45ee7-4586-4a45-8b9d-a4959695b564}, !- Summer Design Day Schedule Name
  {f5d9a1dd-d29f-4a30-a977-cc0014f0f688}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22eef593-5780-4f02-b872-46a172f04017}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f5d9a1dd-d29f-4a30-a977-cc0014f0f688}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {89e45ee7-4586-4a45-8b9d-a4959695b564}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {b1e6a5cc-2aaf-46fd-b6c7-b979bcbd04b8}, !- Default Day Schedule Name
  {32620e3d-a598-452c-b1cd-ebef4880486d}, !- Summer Design Day Schedule Name
  {7c1fb182-e3e8-4248-9674-8c4a140e9c90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1e6a5cc-2aaf-46fd-b6c7-b979bcbd04b8}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.353960396039604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.360891089108911,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.367821782178218,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.374752475247525,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.381683168316832,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.388613861386139,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.395544554455446,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402475247524753,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.409405940594059,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.416336633663366,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.423267326732673,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.43019801980198,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.437128712871287,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.444059405940594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.450990099009901,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.457920792079208,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.464851485148515,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.471782178217822,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.478712871287129,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.485643564356436,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.492574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.49950495049505,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.506435643564356,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.513366336633663,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.52029702970297,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.527227722772277,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.534158415841584,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.541089108910891,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.548019801980198,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.554950495049505,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.561881188118812,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.568811881188119,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.575742574257426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.582673267326733,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.58960396039604,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.596534653465347,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.6,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.825,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.875,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.9,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.875,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.825,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.8,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.75,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.6,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.525,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.45,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.225,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.1875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.175,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.1625,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.15,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.1375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.125,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.1125,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.1,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.1,                                    !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.426666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.453333333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.48,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.425,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.4,                                    !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.256930693069307,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.263861386138614,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.270792079207921,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.277722772277228,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.284653465346535,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.291584158415842,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.298514851485149,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.305445544554455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.312376237623762,                      !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.319306930693069,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.326237623762376,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.333168316831683,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.34009900990099,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.347029702970297;                      !- Value Until Time 93

OS:Schedule:Rule,
  {3bc395ec-8108-4e17-b63e-ff9876795760}, !- Handle
  Schedule Rule 4,                        !- Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70b27bf6-031b-4cb5-b17f-601c8e9b1ecc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70b27bf6-031b-4cb5-b17f-601c8e9b1ecc}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:Schedule:Day,
  {32620e3d-a598-452c-b1cd-ebef4880486d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c1fb182-e3e8-4248-9674-8c4a140e9c90}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {7fe1561b-5681-4433-9b86-d62786bc3593}, !- Default Day Schedule Name
  {4f0bb72a-118d-47e1-b7a5-e8e59e0f0d7c}, !- Summer Design Day Schedule Name
  {606a032d-5c2d-49cd-80ea-f3add5e252dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fe1561b-5681-4433-9b86-d62786bc3593}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.453960396039604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.460891089108911,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.467821782178218,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.474752475247525,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.481683168316832,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.488613861386138,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.495544554455445,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.502475247524752,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.509405940594059,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.516336633663366,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.523267326732673,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.53019801980198,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.537128712871287,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.544059405940594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.550990099009901,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.557920792079208,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.564851485148515,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.571782178217822,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.578712871287129,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.585643564356436,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.592574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.599504950495049,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.606435643564356,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.613366336633663,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.62029702970297,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.627227722772277,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.634158415841584,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.641089108910891,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.648019801980198,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.654950495049505,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.661881188118812,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.668811881188119,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.675742574257426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.682673267326733,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.68960396039604,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.696534653465346,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.7,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.85,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.9,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.9125,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.925,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.9375,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.95,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.9375,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.925,                                  !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.9125,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.9,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.8,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.75,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.625,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.4,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.375,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.325,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.3,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.2875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.275,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.2625,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.25,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.2375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.225,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.2,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.2,                                    !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.526666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.553333333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.58,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.6,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.575,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.55,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.525,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.5,                                    !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.5,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.356930693069307,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.363861386138614,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.370792079207921,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.377722772277228,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.384653465346535,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.391584158415841,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.398514851485148,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.405445544554455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.412376237623762,                      !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.419306930693069,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.426237623762376,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.433168316831683,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.44009900990099,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.447029702970297;                      !- Value Until Time 93

OS:Schedule:Rule,
  {0996c879-228c-463f-b447-cd8ef8486696}, !- Handle
  Schedule Rule 6,                        !- Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d657e572-32f1-451a-929c-e35187da36ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d657e572-32f1-451a-929c-e35187da36ef}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.325,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.425,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.775,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.775,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.75,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35;                                   !- Value Until Time 57

OS:Schedule:Day,
  {4f0bb72a-118d-47e1-b7a5-e8e59e0f0d7c}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {606a032d-5c2d-49cd-80ea-f3add5e252dd}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Handle
  HotelLarge INFIL_SCH,                   !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {1851a668-f23b-4521-89ab-c49d4f19925a}, !- Default Day Schedule Name
  {bb844a45-e429-41db-b661-51ccac16f053}, !- Summer Design Day Schedule Name
  {7b3c7088-b9c2-4d84-b686-74251a168156}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1851a668-f23b-4521-89ab-c49d4f19925a}, !- Handle
  HotelLarge INFIL_SCH Default,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b3c7088-b9c2-4d84-b686-74251a168156}, !- Handle
  HotelLarge INFIL_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb844a45-e429-41db-b661-51ccac16f053}, !- Handle
  HotelLarge INFIL_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {16dc7303-7d9a-4537-bbd9-681557ed8b44}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de0793d7-9cfd-44bd-bf35-61167c19e0e3}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {16dc7303-7d9a-4537-bbd9-681557ed8b44}, !- People Definition Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e13bb1dd-a790-4e1d-9a08-3ba9c946d05f}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {26c7b93a-26d2-4ed6-aed4-3c1c41055fa3}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {e13bb1dd-a790-4e1d-9a08-3ba9c946d05f}, !- Lights Definition Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d9086042-1875-4a39-a049-020ac0389077}, !- Handle
  {e13bb1dd-a790-4e1d-9a08-3ba9c946d05f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7b96a5f6-02eb-4529-93ff-62d6fd157b16}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b64f83f3-14c7-4fe4-a6ec-8c7264c38cc7}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {7b96a5f6-02eb-4529-93ff-62d6fd157b16}, !- Electric Equipment Definition Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {aa649296-a17f-4212-a46d-b971f889715c}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {cc8a7171-5059-422d-9cc9-6a07a130e312}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {aa649296-a17f-4212-a46d-b971f889715c}, !- Gas Equipment Definition Name
  {2f9e725f-f44f-47a3-8c13-b7d02e6d5a60}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d0e4a4b1-21fe-4fb0-8c7d-01c947ffee69}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {44691d7e-16f8-4b6d-b46e-8485371796fa}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Electric Equipment Schedule Name
  {d1093ce2-3ad9-4eac-9c10-3f1baf046a60}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {ac101563-962f-474e-9ab6-234713526bb0}, !- Default Day Schedule Name
  {ea40c082-18e9-496b-94fa-db61c2cf2a5f}, !- Summer Design Day Schedule Name
  {407cde6c-e74d-4a57-aced-1afc97e216fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac101563-962f-474e-9ab6-234713526bb0}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2;                                    !- Value Until Time 26

OS:Schedule:Day,
  {ea40c082-18e9-496b-94fa-db61c2cf2a5f}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {407cde6c-e74d-4a57-aced-1afc97e216fb}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1093ce2-3ad9-4eac-9c10-3f1baf046a60}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {49afc9da-d56c-4dfe-8e70-815a5b49fb7e}, !- Default Day Schedule Name
  {b499ff26-e925-4f39-a46f-d426249756ad}, !- Summer Design Day Schedule Name
  {4f8db759-b02f-412f-a5a6-866c8b7faec8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49afc9da-d56c-4dfe-8e70-815a5b49fb7e}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Day,
  {b499ff26-e925-4f39-a46f-d426249756ad}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4f8db759-b02f-412f-a5a6-866c8b7faec8}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {a4d2d06c-a470-423c-be73-22687e28be67}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {205cf2f2-0af7-45d9-abd5-4fa9257e99e8}, !- Handle
  LargeHotel Banquet People,              !- Name
  {a4d2d06c-a470-423c-be73-22687e28be67}, !- People Definition Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5f7d118f-c81a-4318-90f2-42d45a224311}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4e9b309f-b345-416b-9c31-c6d0c6941146}, !- Handle
  LargeHotel Banquet Lights,              !- Name
  {5f7d118f-c81a-4318-90f2-42d45a224311}, !- Lights Definition Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3f427c2e-b4e4-40f8-9d07-6421db084976}, !- Handle
  {5f7d118f-c81a-4318-90f2-42d45a224311}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9e9b590a-16c2-4f8b-9cdd-4bf5c9596993}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e3c46ebc-cb32-4469-99ed-7992d6583430}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {9e9b590a-16c2-4f8b-9cdd-4bf5c9596993}, !- Electric Equipment Definition Name
  {297e332a-415b-466c-be2a-d3c6bfc3a4dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {73af455a-9ec8-4c48-870a-331ee7cd0c9e}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0068072,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {10fc44e0-4128-4754-9cf7-7a98ec78ccef}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {eb7fbcda-dc9e-4e87-93cf-8e59186f1fd7}, !- Default Day Schedule Name
  {c76fb28f-49c3-48d4-99c7-a04be2575f1c}, !- Summer Design Day Schedule Name
  {d2084c63-bb2e-4534-bc38-3aad6bfe142e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb7fbcda-dc9e-4e87-93cf-8e59186f1fd7}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1625,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.125,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.4625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  11,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  26,                                     !- Minute 20
  0.041304347826087,                      !- Value Until Time 20
  10,                                     !- Hour 21
  41,                                     !- Minute 21
  0.0326086956521739,                     !- Value Until Time 21
  10,                                     !- Hour 22
  56,                                     !- Minute 22
  0.0239130434782609,                     !- Value Until Time 22
  11,                                     !- Hour 23
  11,                                     !- Minute 23
  0.0152173913043478,                     !- Value Until Time 23
  11,                                     !- Hour 24
  26,                                     !- Minute 24
  0.00652173913043478,                    !- Value Until Time 24
  11,                                     !- Hour 25
  37,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0125,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.025,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0375,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.05,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1625,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.3875,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.425,                                  !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3875,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.275,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2375,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2;                                    !- Value Until Time 44

OS:Schedule:Day,
  {c76fb28f-49c3-48d4-99c7-a04be2575f1c}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2084c63-bb2e-4534-bc38-3aad6bfe142e}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {391d3448-ef86-460e-8c04-43f37e7fb1b5}, !- Handle
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bcc82711-3f91-44e1-b10f-4205b91e6fc2}, !- Handle
  LargeHotel Storage People,              !- Name
  {391d3448-ef86-460e-8c04-43f37e7fb1b5}, !- People Definition Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {28ddba56-19ae-45f5-bbbe-7dfd7f37611b}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {44eb8ef4-a148-428d-8cc8-7a582cbaae08}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {28ddba56-19ae-45f5-bbbe-7dfd7f37611b}, !- Lights Definition Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {bc5b0e2a-693e-45db-85d9-99c75cc95639}, !- Handle
  {28ddba56-19ae-45f5-bbbe-7dfd7f37611b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c738ab71-d262-4a73-a8ef-d52402f23c6e}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f5d35393-32b1-4b6f-a4b4-a0012908d829}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {c738ab71-d262-4a73-a8ef-d52402f23c6e}, !- Electric Equipment Definition Name
  {0e2c31ec-d4ab-4344-90b3-d4c2095266d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3280c732-4f04-4d74-b964-3538f768d287}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ecc1dab3-3578-433e-ba33-92d90bf1c6ec}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Lighting Schedule Name
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {cd763af7-c647-4b7c-a51c-ef4b44e3ec48}, !- Default Day Schedule Name
  {0258f5b3-a6c3-4ded-9c9b-31ca36821903}, !- Summer Design Day Schedule Name
  {16fa5f9b-fca9-41c5-bd49-91abd0551a9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd763af7-c647-4b7c-a51c-ef4b44e3ec48}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.353960396039604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.360891089108911,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.367821782178218,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.374752475247525,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.381683168316832,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.388613861386139,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.395544554455446,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402475247524753,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.409405940594059,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.416336633663366,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.423267326732673,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.43019801980198,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.437128712871287,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.444059405940594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.450990099009901,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.457920792079208,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.464851485148515,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.471782178217822,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.478712871287129,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.485643564356436,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.492574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.49950495049505,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.506435643564356,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.513366336633663,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.52029702970297,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.527227722772277,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.534158415841584,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.541089108910891,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.548019801980198,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.554950495049505,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.561881188118812,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.568811881188119,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.575742574257426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.582673267326733,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.58960396039604,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.596534653465347,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.6,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.825,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.875,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.9,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.875,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.825,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.8,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.75,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.6,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.525,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.45,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.225,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.1875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.175,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.1625,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.15,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.1375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.125,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.1125,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.1,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.1,                                    !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.426666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.453333333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.48,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.425,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.4,                                    !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.256930693069307,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.263861386138614,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.270792079207921,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.277722772277228,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.284653465346535,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.291584158415842,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.298514851485149,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.305445544554455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.312376237623762,                      !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.319306930693069,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.326237623762376,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.333168316831683,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.34009900990099,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.347029702970297;                      !- Value Until Time 93

OS:Schedule:Rule,
  {bac57dbf-d111-49af-9247-3118e9e7384f}, !- Handle
  Schedule Rule 11,                       !- Name
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {905c55dc-9d57-48c7-b7c8-e910ad2fae87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {905c55dc-9d57-48c7-b7c8-e910ad2fae87}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Sat Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:Schedule:Day,
  {0258f5b3-a6c3-4ded-9c9b-31ca36821903}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16fa5f9b-fca9-41c5-bd49-91abd0551a9b}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {bbf9b2c8-af45-42cc-bdb4-f810686970ea}, !- Default Day Schedule Name
  {626921a9-d09b-403f-9d5d-4b7a8d5a3cdd}, !- Summer Design Day Schedule Name
  {93f5a34a-a65e-4096-aaf6-144fdbbb1ccc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbf9b2c8-af45-42cc-bdb4-f810686970ea}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.453960396039604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.460891089108911,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.467821782178218,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.474752475247525,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.481683168316832,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.488613861386138,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.495544554455445,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.502475247524752,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.509405940594059,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.516336633663366,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.523267326732673,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.53019801980198,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.537128712871287,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.544059405940594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.550990099009901,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.557920792079208,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.564851485148515,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.571782178217822,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.578712871287129,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.585643564356436,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.592574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.599504950495049,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.606435643564356,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.613366336633663,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.62029702970297,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.627227722772277,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.634158415841584,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.641089108910891,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.648019801980198,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.654950495049505,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.661881188118812,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.668811881188119,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.675742574257426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.682673267326733,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.68960396039604,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.696534653465346,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.7,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.85,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.9,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.9125,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.925,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.9375,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.95,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.9375,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.925,                                  !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.9125,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.9,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.8,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.75,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.625,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.4,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.375,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.325,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.3,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.2875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.275,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.2625,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.25,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.2375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.225,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.2,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.2,                                    !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.526666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.553333333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.58,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.6,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.575,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.55,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.525,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.5,                                    !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.5,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.356930693069307,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.363861386138614,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.370792079207921,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.377722772277228,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.384653465346535,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.391584158415841,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.398514851485148,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.405445544554455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.412376237623762,                      !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.419306930693069,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.426237623762376,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.433168316831683,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.44009900990099,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.447029702970297;                      !- Value Until Time 93

OS:Schedule:Rule,
  {fcbec977-79d1-4b8c-96e9-2c820549c1a0}, !- Handle
  Schedule Rule 13,                       !- Name
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c91c082-7e05-4be6-bf15-b3e3d39f3354}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c91c082-7e05-4be6-bf15-b3e3d39f3354}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.325,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
