  0.3,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.425,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.775,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.775,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.75,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35;                                   !- Value Until Time 57

OS:Schedule:Day,
  {626921a9-d09b-403f-9d5d-4b7a8d5a3cdd}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93f5a34a-a65e-4096-aaf6-144fdbbb1ccc}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {f7697110-ac4c-49e6-9849-0782c2946630}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fd3eb577-581b-4b8c-bcaf-a4b0338e4ae6}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {f7697110-ac4c-49e6-9849-0782c2946630}, !- Lights Definition Name
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7fcf98b8-42c9-46eb-bbbf-37172a39c33e}, !- Handle
  {f7697110-ac4c-49e6-9849-0782c2946630}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {150dc13c-f7ec-46d0-817c-8e8037b42df3}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ea3d054-869f-4692-aa0c-69f929bc20d8}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {150dc13c-f7ec-46d0-817c-8e8037b42df3}, !- Electric Equipment Definition Name
  {9e6f1ffa-d2fb-4c64-aadb-91fe65bcaae0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ce8fd8a9-a398-4d82-89c0-3a929332abdd}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e26d0dac-7c6e-47f6-a1a4-135e1d9a0040}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cdda2071-d18a-49c2-8dc9-b67b0a6085a9}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f781778e-8979-4ecf-8b75-e3fc213a8219}, !- Handle
  LargeHotel Lobby People,                !- Name
  {cdda2071-d18a-49c2-8dc9-b67b0a6085a9}, !- People Definition Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {66ab62f6-9c94-4cf8-8788-fdd76a7b0585}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {49a27ba1-433f-4a1d-8cd6-545d6beec28c}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {66ab62f6-9c94-4cf8-8788-fdd76a7b0585}, !- Lights Definition Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {298f6889-c819-430b-b59a-d021dbc2bfc5}, !- Handle
  {66ab62f6-9c94-4cf8-8788-fdd76a7b0585}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ec06dafb-62b6-452c-8108-487cdd73feab}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74a907d9-af1c-433d-9fad-1a743bd9900e}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {ec06dafb-62b6-452c-8108-487cdd73feab}, !- Electric Equipment Definition Name
  {a6419a3a-0853-44a9-9bdc-d43e166f5bb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {75947b6c-cbfa-40eb-a402-7e94427067bd}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90254985-55f2-46c7-b82c-d6085729360f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3e81fca8-367c-4e94-b727-cad9ff218efb}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c643d875-76ed-4fe7-bf75-e2aefe263497}, !- Handle
  LargeHotel Laundry People,              !- Name
  {3e81fca8-367c-4e94-b727-cad9ff218efb}, !- People Definition Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b1d3f86d-483f-4ad7-abe3-2ff27a03a1a0}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {547f563d-4101-4a8e-be16-29af0c93b795}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {b1d3f86d-483f-4ad7-abe3-2ff27a03a1a0}, !- Lights Definition Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {06278f42-47ae-4e7d-95b4-5b33a5459494}, !- Handle
  {b1d3f86d-483f-4ad7-abe3-2ff27a03a1a0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1751a405-2163-458c-a061-19180e338378}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73bdb7de-e825-423a-8a6b-f3581d5175e5}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {1751a405-2163-458c-a061-19180e338378}, !- Electric Equipment Definition Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5a906e7e-7ed0-455e-bdbf-4c1c63b7d00e}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {24f993b6-4956-4b9c-95f1-2009bedc608a}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {5a906e7e-7ed0-455e-bdbf-4c1c63b7d00e}, !- Gas Equipment Definition Name
  {e6ae80a5-7f43-4952-b450-4cc940eda2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {87a20139-4d6b-4659-8e72-2ae0879d852c}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0863ddf4-292c-447b-b9c9-63286bceb61f}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Electric Equipment Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {93013d88-4389-4270-8e65-2e2dd596419c}, !- Default Day Schedule Name
  {52c207a7-20c6-4d65-a7e6-0a38034acad0}, !- Summer Design Day Schedule Name
  {9cd23816-6406-4608-b90a-4d0e3cf47682}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93013d88-4389-4270-8e65-2e2dd596419c}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.135,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.09,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.045,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.135,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.18,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.18,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1575,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.135,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1125,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.09,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.0675,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.045,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0225,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  30,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  18,                                     !- Hour 20
  45,                                     !- Minute 20
  0.01125,                                !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0225,                                 !- Value Until Time 21
  19,                                     !- Hour 22
  15,                                     !- Minute 22
  0.03375,                                !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  0.045,                                  !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.05625,                                !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0675,                                 !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.07875,                                !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.09,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.10125,                                !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.1125,                                 !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.12375,                                !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.135,                                  !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.14625,                                !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1575,                                 !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.16875,                                !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.18,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.18;                                   !- Value Until Time 36

OS:Schedule:Day,
  {52c207a7-20c6-4d65-a7e6-0a38034acad0}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cd23816-6406-4608-b90a-4d0e3cf47682}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {776887f4-9659-47f2-aa22-9407e150af1c}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {593cb887-56c0-4087-9266-018193cb3533}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {776887f4-9659-47f2-aa22-9407e150af1c}, !- People Definition Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ab894ba9-69ab-484c-bfbf-d5b73f473df8}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {54898f37-f837-4c06-9d9d-e6bb1b8c1014}, !- Handle
  LargeHotel Cafe Lights,                 !- Name
  {ab894ba9-69ab-484c-bfbf-d5b73f473df8}, !- Lights Definition Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8652ff4d-fcfc-4c53-bc04-d8e38f3a552a}, !- Handle
  {ab894ba9-69ab-484c-bfbf-d5b73f473df8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ec84de5d-316b-425a-ad73-82ac65377a4f}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {065fd5ba-7435-46b8-ab18-016c27366a73}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {ec84de5d-316b-425a-ad73-82ac65377a4f}, !- Electric Equipment Definition Name
  {319d91f9-241b-48e3-95f5-cf21d914468e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a30afd9-a7a8-4dbf-9925-235d1c18c780}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0068072,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8ca0dae0-c029-4774-8a0f-b8792bf2e65f}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Lighting Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0cb1ed04-b4bd-4acb-bdfc-d13b7a0fc2e7}, !- Handle
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6736d99f-83ba-418a-96f8-d5184e5a2c82}, !- Handle
  LargeHotel Corridor People,             !- Name
  {0cb1ed04-b4bd-4acb-bdfc-d13b7a0fc2e7}, !- People Definition Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c36c734b-f2c0-404e-aedc-0a7fd43d27d0}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2b7b984c-b9ac-408c-8518-5af923cfe958}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {c36c734b-f2c0-404e-aedc-0a7fd43d27d0}, !- Lights Definition Name
  {a9251dc8-0f9d-4474-ab1f-352c4a3b6f28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {97561523-2731-4860-84f1-db3683324cfd}, !- Handle
  {c36c734b-f2c0-404e-aedc-0a7fd43d27d0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {7723e57d-bee4-451f-8fb6-d3a16f573d22}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {81c15dc5-9188-41a6-8481-f1aa31ee690b}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Lighting Schedule Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {ebd769ff-dd5d-44d9-ba3d-16c620a4e52f}, !- Default Day Schedule Name
  {1667225d-3310-45af-a7bf-a05f40b77abf}, !- Summer Design Day Schedule Name
  {bdb0ca96-6d0e-4106-b34d-a6a0776a3497}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebd769ff-dd5d-44d9-ba3d-16c620a4e52f}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.353960396039604,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.360891089108911,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.367821782178218,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.374752475247525,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.381683168316832,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.388613861386139,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.395544554455446,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402475247524753,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.409405940594059,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.416336633663366,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.423267326732673,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.43019801980198,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.437128712871287,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.444059405940594,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.450990099009901,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.457920792079208,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.464851485148515,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.471782178217822,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.478712871287129,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.485643564356436,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.492574257425743,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.49950495049505,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.506435643564356,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.513366336633663,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.52029702970297,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.527227722772277,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.534158415841584,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.541089108910891,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.548019801980198,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.554950495049505,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.561881188118812,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.568811881188119,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.575742574257426,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.582673267326733,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.58960396039604,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.596534653465347,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.6,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.825,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.875,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.9,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.875,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.825,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.8,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.75,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.6,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.525,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.45,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.225,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.1875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.175,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.1625,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.15,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.1375,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.125,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.1125,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.1,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.1,                                    !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.426666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.453333333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.48,                                   !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.425,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.4,                                    !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.256930693069307,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.263861386138614,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.270792079207921,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.277722772277228,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.284653465346535,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.291584158415842,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.298514851485149,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.305445544554455,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.312376237623762,                      !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.319306930693069,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.326237623762376,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.333168316831683,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.34009900990099,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.347029702970297;                      !- Value Until Time 93

OS:Schedule:Rule,
  {545e3e97-58cb-4e00-bc15-136b0af46479}, !- Handle
  Schedule Rule 16,                       !- Name
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad87864-f69d-4226-a3a9-080f1a4ce664}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ad87864-f69d-4226-a3a9-080f1a4ce664}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:Schedule:Day,
  {1667225d-3310-45af-a7bf-a05f40b77abf}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdb0ca96-6d0e-4106-b34d-a6a0776a3497}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c570f3e6-201c-4c58-a391-eece5b0574fd}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e6cd4a4a-18f1-48fb-903c-f0624959df3f}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {c570f3e6-201c-4c58-a391-eece5b0574fd}, !- People Definition Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c99bf41-7abf-4a46-a19e-53af5368cbbb}, !- Work Efficiency Schedule Name
  {cfbe2fdb-d46a-45ba-8af5-dfb01d39a42c}, !- Clothing Insulation Schedule Name
  {ca3284d6-0bcf-4d57-a33b-934142028f5e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {55b36566-c9f3-445f-8120-86dee75daffc}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d67a0f6e-b4d1-45fc-a70c-3a666708b6b7}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {55b36566-c9f3-445f-8120-86dee75daffc}, !- Lights Definition Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2ed8fca4-82c4-45d0-9daa-c3c2d41c71ed}, !- Handle
  {55b36566-c9f3-445f-8120-86dee75daffc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4367bccd-8873-491b-9626-6fd51ed36db1}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7527a702-dfca-44c5-afad-d5c0e3952864}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {4367bccd-8873-491b-9626-6fd51ed36db1}, !- Electric Equipment Definition Name
  {6535a3c0-f37b-408d-8c5f-b6562d9c6cc9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eee7aec4-021d-40e2-98a7-c32ada5f0b74}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000272034,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa111bfc-b8d8-4a6f-961b-b35b4341e601}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Number of People Schedule Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- People Activity Level Schedule Name
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Lighting Schedule Name
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8ad59123-bbb8-43d4-8f57-25f94f485530}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {5f8f935b-209f-472c-b21f-4d0725892429}, !- Default Day Schedule Name
  {eae8ae1f-067a-4754-b01c-0a3d358a4e86}, !- Summer Design Day Schedule Name
  {f6da0190-1e95-4b1a-90ef-e034e7dc4848}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f8f935b-209f-472c-b21f-4d0725892429}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1475,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.165,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1825,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2375,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3125,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  11,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  26,                                     !- Minute 11
  0.521333333333333,                      !- Value Until Time 11
  11,                                     !- Hour 12
  41,                                     !- Minute 12
  0.542666666666667,                      !- Value Until Time 12
  11,                                     !- Hour 13
  56,                                     !- Minute 13
  0.564,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  7,                                      !- Minute 14
  0.58,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  22,                                     !- Minute 15
  0.5975,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  37,                                     !- Minute 16
  0.615,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  52,                                     !- Minute 17
  0.6325,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.65,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  15,                                     !- Minute 20
  0.6125,                                 !- Value Until Time 20
  17,                                     !- Hour 21
  30,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.445,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.335,                                  !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.28,                                   !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.28,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.26125,                                !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.2425,                                 !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.22375,                                !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.205,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.18625,                                !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1675,                                 !- Value Until Time 34
  21,                                     !- Hour 35
  15,                                     !- Minute 35
  0.14875,                                !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.13,                                   !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.13;                                   !- Value Until Time 37

OS:Schedule:Day,
  {eae8ae1f-067a-4754-b01c-0a3d358a4e86}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6da0190-1e95-4b1a-90ef-e034e7dc4848}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH,    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {66e4d083-6d03-46cf-a5ad-31b78ab97949}, !- Default Day Schedule Name
  {059adba1-c6d7-4287-9994-cc0fd8eb4621}, !- Summer Design Day Schedule Name
  {2bf843d5-9c10-450c-b418-7b273ebbca9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66e4d083-6d03-46cf-a5ad-31b78ab97949}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.395841584158416,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.403564356435644,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.411287128712871,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.419009900990099,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.426732673267327,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.434455445544554,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.442178217821782,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.44990099009901,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.457623762376238,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.465346534653465,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.473069306930693,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.480792079207921,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.488514851485149,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.496237623762376,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.503960396039604,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.511683168316832,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.519405940594059,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.527128712871287,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.534851485148515,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.542574257425743,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.55029702970297,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.558019801980198,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.565742574257426,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.573465346534654,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.581188118811881,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.588910891089109,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.596633663366337,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.604356435643564,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.612079207920792,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.61980198019802,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.627524752475248,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.635247524752475,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.642970297029703,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.650693069306931,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.658415841584159,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.666138613861386,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.67,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.725,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.78,                                   !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.835,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.89,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.9175,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.945,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.9725,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.9725,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.945,                                  !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.9175,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.89,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.835,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.78,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.725,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.67,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.585,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.415,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.33,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.3025,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.275,                                  !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.2475,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.22,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.2075,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.195,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.1825,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.17,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.155,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.14,                                   !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.125,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.11,                                   !- Value Until Time 69
  18,                                     !- Hour 70
  3,                                      !- Minute 70
  0.11,                                   !- Value Until Time 70
  18,                                     !- Hour 71
  18,                                     !- Minute 71
  0.472,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  33,                                     !- Minute 72
  0.504,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  48,                                     !- Minute 73
  0.536,                                  !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.56,                                   !- Value Until Time 74
  19,                                     !- Hour 75
  15,                                     !- Minute 75
  0.53,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  30,                                     !- Minute 76
  0.5,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  45,                                     !- Minute 77
  0.47,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.44,                                   !- Value Until Time 78
  20,                                     !- Hour 79
  30,                                     !- Minute 79
  0.44,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  45,                                     !- Minute 80
  0.287722772277228,                      !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  0.295445544554455,                      !- Value Until Time 81
  21,                                     !- Hour 82
  15,                                     !- Minute 82
  0.303168316831683,                      !- Value Until Time 82
  21,                                     !- Hour 83
  30,                                     !- Minute 83
  0.310891089108911,                      !- Value Until Time 83
  21,                                     !- Hour 84
  45,                                     !- Minute 84
  0.318613861386139,                      !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.326336633663366,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.334059405940594,                      !- Value Until Time 86
  22,                                     !- Hour 87
  30,                                     !- Minute 87
  0.341782178217822,                      !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  0.34950495049505,                       !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.357227722772277,                      !- Value Until Time 89
  23,                                     !- Hour 90
  15,                                     !- Minute 90
  0.364950495049505,                      !- Value Until Time 90
  23,                                     !- Hour 91
  30,                                     !- Minute 91
  0.372673267326733,                      !- Value Until Time 91
  23,                                     !- Hour 92
  45,                                     !- Minute 92
  0.38039603960396,                       !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0.388118811881188;                      !- Value Until Time 93

OS:Schedule:Day,
  {059adba1-c6d7-4287-9994-cc0fd8eb4621}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bf843d5-9c10-450c-b418-7b273ebbca9b}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {bd5a248b-6ba0-41d9-99d5-2e9794e82804}, !- Default Day Schedule Name
  {d71940b5-6d8c-4e54-b1ca-0f397a7b3011}, !- Summer Design Day Schedule Name
  {0edd26c4-a5c4-4f21-9312-ce5a9e7f109a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd5a248b-6ba0-41d9-99d5-2e9794e82804}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  7,                                      !- Minute 1
  0.51,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  22,                                     !- Minute 2
  0.505,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  37,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  52,                                     !- Minute 4
  0.495,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  7,                                      !- Minute 5
  0.49,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  22,                                     !- Minute 6
  0.5325,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  37,                                     !- Minute 7
  0.575,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  52,                                     !- Minute 8
  0.6175,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  7,                                      !- Minute 9
  0.66,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  22,                                     !- Minute 10
  0.67,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.68,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.69,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.6125,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.4375,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.3125,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  7,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.305,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.41,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.515,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.62,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.69,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.76,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.83,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.9,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7825,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.665,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5475,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.43,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.43,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.51;                                   !- Value Until Time 36

OS:Schedule:Day,
  {d71940b5-6d8c-4e54-b1ca-0f397a7b3011}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0edd26c4-a5c4-4f21-9312-ce5a9e7f109a}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {60d4d969-bec7-4c8a-9235-e7c1c3c91b1f}, !- Handle
  Res ComStock 90.1-2004 - LrgHotel - ASHRAE 169-2013-3A, !- Name
  {2389cdb0-0d87-4779-b61b-df4d2db21d0c}, !- Default Exterior Surface Constructions Name
  {00d55710-d516-43c6-b943-b97a053b45f2}, !- Default Interior Surface Constructions Name
  {611f1ed3-a3dd-41cc-9b12-7444b1d55123}, !- Default Ground Contact Surface Constructions Name
  {61ee1220-0492-4549-868d-a5a60b650d8a}, !- Default Exterior SubSurface Constructions Name
  {16347b2a-432f-4da2-98f0-ea5aafc2232f}, !- Default Interior SubSurface Constructions Name
  {552fd40d-038a-4c89-adc6-cecf59a45192}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2389cdb0-0d87-4779-b61b-df4d2db21d0c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b88b3d38-9b73-4de4-8ea1-61cb92678b25}, !- Floor Construction Name
  {feddc1b2-6d62-4202-b44b-28db448634ea}, !- Wall Construction Name
  {602c3154-35a6-4cb8-b1d7-367b508eefb3}; !- Roof Ceiling Construction Name

OS:Construction,
  {b88b3d38-9b73-4de4-8ea1-61cb92678b25}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {37c103d8-f50e-4909-b466-fb110a912c04}, !- Layer 1
  {699199e6-cd33-41ec-b94b-4d12cb89a46b}, !- Layer 2
  {7cf2266e-25fd-4553-bc06-6ddfc23b57dd}; !- Layer 3

OS:StandardsInformation:Construction,
  {3fe3481b-426c-44a3-a92f-d38076638d14}, !- Handle
  {b88b3d38-9b73-4de4-8ea1-61cb92678b25}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {37c103d8-f50e-4909-b466-fb110a912c04}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {699199e6-cd33-41ec-b94b-4d12cb89a46b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7cf2266e-25fd-4553-bc06-6ddfc23b57dd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {feddc1b2-6d62-4202-b44b-28db448634ea}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {00c7dd55-a0fe-4cbd-9850-f87b72f2f11e}, !- Layer 1
  {cdbb1130-672e-489f-b20a-aec826ef2132}, !- Layer 2
  {f42bd75c-0cd0-4726-b1c1-a5888d605e9d}, !- Layer 3
  {28ecbda8-b0f3-4ac8-b40a-fdebc3a39a69}; !- Layer 4

OS:StandardsInformation:Construction,
  {29af8a4c-eb80-43f3-9927-504e05311315}, !- Handle
  {feddc1b2-6d62-4202-b44b-28db448634ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {00c7dd55-a0fe-4cbd-9850-f87b72f2f11e}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {cdbb1130-672e-489f-b20a-aec826ef2132}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f42bd75c-0cd0-4726-b1c1-a5888d605e9d}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28ecbda8-b0f3-4ac8-b40a-fdebc3a39a69}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {602c3154-35a6-4cb8-b1d7-367b508eefb3}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {10c66f67-d12b-4b67-b84d-39a792613b6b}, !- Layer 1
  {8fc48ae7-4cc5-472e-a2c6-e821f2a30caf}, !- Layer 2
  {8f9bf12f-b7a7-413e-aaad-62bcf11d41a5}; !- Layer 3

OS:StandardsInformation:Construction,
  {aadffcea-dd02-4694-beb9-665ba9735640}, !- Handle
  {602c3154-35a6-4cb8-b1d7-367b508eefb3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {10c66f67-d12b-4b67-b84d-39a792613b6b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8fc48ae7-4cc5-472e-a2c6-e821f2a30caf}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f9bf12f-b7a7-413e-aaad-62bcf11d41a5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {00d55710-d516-43c6-b943-b97a053b45f2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {37a2a79d-7075-408b-b62d-67e517195274}, !- Floor Construction Name
  {e6aeb9d2-dcec-4544-9550-6ca0af0febef}, !- Wall Construction Name
  {142996ed-b6cd-422c-8ce6-593a24d0c2ca}; !- Roof Ceiling Construction Name

OS:Construction,
  {37a2a79d-7075-408b-b62d-67e517195274}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}, !- Layer 1
  {c90405b5-c566-47ec-88a1-2ab99c2342ad}, !- Layer 2
  {bca5da4b-ec90-473e-87be-4056c495fdcf}, !- Layer 3
  {6061b9d3-a556-4c83-8377-9aef193a12f1}; !- Layer 4

OS:StandardsInformation:Construction,
  {23e7feb3-5c1c-4e86-83f3-01e7dc002e4a}, !- Handle
  {37a2a79d-7075-408b-b62d-67e517195274}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c90405b5-c566-47ec-88a1-2ab99c2342ad}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bca5da4b-ec90-473e-87be-4056c495fdcf}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {6061b9d3-a556-4c83-8377-9aef193a12f1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e6aeb9d2-dcec-4544-9550-6ca0af0febef}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}, !- Layer 1
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbc4e1f3-069a-477f-a8e8-ed41b9408b75}, !- Handle
  {e6aeb9d2-dcec-4544-9550-6ca0af0febef}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {142996ed-b6cd-422c-8ce6-593a24d0c2ca}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {6061b9d3-a556-4c83-8377-9aef193a12f1}, !- Layer 1
  {bca5da4b-ec90-473e-87be-4056c495fdcf}, !- Layer 2
  {c90405b5-c566-47ec-88a1-2ab99c2342ad}, !- Layer 3
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}; !- Layer 4

OS:StandardsInformation:Construction,
  {2cddb2ed-ca7a-4b49-8a9b-c8ec16e73fe0}, !- Handle
  {142996ed-b6cd-422c-8ce6-593a24d0c2ca}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {611f1ed3-a3dd-41cc-9b12-7444b1d55123}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Floor Construction Name
  {31d9621d-c7ce-4266-ac0c-fb1bd3a6b810}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7b4ad16e-786b-4dee-b5f4-861758f9b034}, !- Layer 1
  {7cf2266e-25fd-4553-bc06-6ddfc23b57dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {31c1523f-67f9-4c58-afe6-b3726f7d5dae}, !- Handle
  {ef0efa86-a706-4549-a372-fab0a62b3f9a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {07a57792-40ab-4574-b3f6-95f5e8afebaf}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7b4ad16e-786b-4dee-b5f4-861758f9b034}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {31d9621d-c7ce-4266-ac0c-fb1bd3a6b810}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {de7e95e4-2eeb-4422-9a5d-2b1f63e9f897}; !- Layer 1

OS:StandardsInformation:Construction,
  {0bea6923-8ede-491c-b605-29eb1a573538}, !- Handle
  {31d9621d-c7ce-4266-ac0c-fb1bd3a6b810}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {de7e95e4-2eeb-4422-9a5d-2b1f63e9f897}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {61ee1220-0492-4549-868d-a5a60b650d8a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e38a1cd7-f697-47b2-919d-31a732e8be0e}, !- Fixed Window Construction Name
  {e38a1cd7-f697-47b2-919d-31a732e8be0e}, !- Operable Window Construction Name
  {d3ffed09-d239-4127-93c5-d9d25def3f5a}, !- Door Construction Name
  {e38a1cd7-f697-47b2-919d-31a732e8be0e}, !- Glass Door Construction Name
  {4c468899-4284-48c4-8164-758589045453}, !- Overhead Door Construction Name
  {b970128a-0c3d-4c4f-a1c8-924b5eda952d}, !- Skylight Construction Name
  {a55fec23-d839-4c67-8012-00fb024f6457}, !- Tubular Daylight Dome Construction Name
  {a55fec23-d839-4c67-8012-00fb024f6457}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e38a1cd7-f697-47b2-919d-31a732e8be0e}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {e9b7cb24-ec02-4de0-be49-95dcec5f5ff4}, !- Layer 1
  {7555630c-9169-4f01-ab06-b5bac4a4eff9}, !- Layer 2
  {7b44326a-8db1-4726-93ea-4d66f980db22}; !- Layer 3

OS:StandardsInformation:Construction,
  {29c8685f-1691-4cef-8c03-77e16dfb35eb}, !- Handle
  {e38a1cd7-f697-47b2-919d-31a732e8be0e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e9b7cb24-ec02-4de0-be49-95dcec5f5ff4}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {7555630c-9169-4f01-ab06-b5bac4a4eff9}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7b44326a-8db1-4726-93ea-4d66f980db22}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d3ffed09-d239-4127-93c5-d9d25def3f5a}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {b5dbdf34-8d87-46aa-afce-76d576e25810}, !- Layer 1
  {07a57792-40ab-4574-b3f6-95f5e8afebaf}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ba11f04-6c30-4dab-a3cf-c5a2f9416c09}, !- Handle
  {d3ffed09-d239-4127-93c5-d9d25def3f5a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b5dbdf34-8d87-46aa-afce-76d576e25810}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c468899-4284-48c4-8164-758589045453}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {ec35b5e6-b007-4754-87c8-3f5875ce34e9}; !- Layer 1

OS:StandardsInformation:Construction,
  {46f4b9dc-0a9a-4acd-9c17-f59dc14e70fd}, !- Handle
  {4c468899-4284-48c4-8164-758589045453}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ec35b5e6-b007-4754-87c8-3f5875ce34e9}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b970128a-0c3d-4c4f-a1c8-924b5eda952d}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {f67e989a-9a73-48ab-b5a2-596559ea721f}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b5dc3fc-bd56-49e0-8376-0e61543f7004}, !- Handle
  {b970128a-0c3d-4c4f-a1c8-924b5eda952d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f67e989a-9a73-48ab-b5a2-596559ea721f}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {a55fec23-d839-4c67-8012-00fb024f6457}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d60cc3f4-d1b5-4a04-b622-f2f067631072}; !- Layer 1

OS:StandardsInformation:Construction,
  {a78e6e54-8fb9-4c6c-9651-ce33ca23087e}, !- Handle
  {a55fec23-d839-4c67-8012-00fb024f6457}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d60cc3f4-d1b5-4a04-b622-f2f067631072}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {16347b2a-432f-4da2-98f0-ea5aafc2232f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a55fec23-d839-4c67-8012-00fb024f6457}, !- Fixed Window Construction Name
  {a55fec23-d839-4c67-8012-00fb024f6457}, !- Operable Window Construction Name
  {df938600-15b9-4221-b8c0-f78603e8c4c6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {df938600-15b9-4221-b8c0-f78603e8c4c6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4e5cdc17-0270-4985-b54c-2309b9263b8c}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf9d5726-8c0d-4fc7-8207-620637e0d66c}, !- Handle
  {df938600-15b9-4221-b8c0-f78603e8c4c6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4e5cdc17-0270-4985-b54c-2309b9263b8c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {552fd40d-038a-4c89-adc6-cecf59a45192}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4e5cdc17-0270-4985-b54c-2309b9263b8c}; !- Layer 1

OS:StandardsInformation:Construction,
  {266f7e0d-aa82-4316-ab55-2d78916829bb}, !- Handle
  {552fd40d-038a-4c89-adc6-cecf59a45192}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Handle
  Always On Discrete,                     !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b777cf44-beec-4896-834c-94094b400de2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {f5e7925a-7944-42c1-b926-2a93e4eac29f}, !- Handle
  LargeHotel Banquet A  - Story Ground Infiltration, !- Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a86a1f3-c355-4631-9b53-b4bce04c3977}, !- Handle
  LargeHotel Banquet A end_b - Story Ground Infiltration, !- Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {944577da-e909-4077-b04a-44298c0bbbe3}, !- Handle
  LargeHotel Banquet B end_b - Story Ground Infiltration, !- Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dcb4575-b6d4-4fcd-94de-58831eca2b32}, !- Handle
  LargeHotel Banquet C  - Story Ground Infiltration, !- Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0db76d34-e516-4d03-a797-56562549a46d}, !- Handle
  LargeHotel Banquet C end_b - Story Ground Infiltration, !- Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56b10643-df4e-44d1-bc5b-5f2d21611d08}, !- Handle
  LargeHotel Cafe A  - Story Ground Infiltration, !- Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25fd6e6e-acb4-461b-8409-c70bd6bc51e8}, !- Handle
  LargeHotel Cafe C  - Story Ground Infiltration, !- Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {279dfeeb-0224-48ef-b0ec-92257fceb236}, !- Handle
  LargeHotel Corridor A  - Story Mid Infiltration, !- Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b725e29-6be1-4f7d-8525-532af289403f}, !- Handle
  LargeHotel Corridor A  - Story Mid2 Infiltration, !- Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76a20009-08d0-427b-8b59-eaeb19a2268f}, !- Handle
  LargeHotel Corridor A end_a - Story Mid Infiltration, !- Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb0d21e6-cd12-436c-b436-3cd8b7fc1d68}, !- Handle
  LargeHotel Corridor B  - Story Mid2 Infiltration, !- Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f2f35c5-ca0a-4713-ac7f-44a2e3ca9c84}, !- Handle
  LargeHotel Corridor B end_a - Story Mid Infiltration, !- Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4c85d5d-3214-4929-bdc1-c392b1602ace}, !- Handle
  LargeHotel Corridor C  - Story Mid Infiltration, !- Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9207199-af05-41cd-b6bf-cac5d4c30946}, !- Handle
  LargeHotel Corridor C  - Story Mid2 Infiltration, !- Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {517bf9ad-928d-4ef5-9158-3c0b0f5ce970}, !- Handle
  LargeHotel Corridor C end_a - Story Mid Infiltration, !- Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a049625-2510-4024-985f-c31da08e8b53}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Infiltration, !- Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3013a95-cb1b-4904-ae84-aca1239765fe}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Infiltration, !- Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6289c4c-9d2c-49bd-ac43-3775787b8222}, !- Handle
  LargeHotel GuestRoom A  - Story Top Infiltration, !- Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d54d300-a094-4940-a0f6-1f933eda69e2}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid2 Infiltration, !- Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {603f0372-8e8a-4825-b7fe-d1dbe0fcdbe1}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Infiltration, !- Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0de4228-d0aa-4256-8fdf-6a2e5ccabcba}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Infiltration, !- Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8d00b45-a723-4a51-b018-106c5427232e}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid2 Infiltration, !- Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {036eb837-8d9f-4e25-b5ca-9ba78b9f061c}, !- Handle
  LargeHotel GuestRoom B end_a - Story Top Infiltration, !- Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a44da4d6-42f3-4738-952d-fbc6b825e87a}, !- Handle
  LargeHotel GuestRoom B end_b - Story Top Infiltration, !- Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17ecbf20-0b16-431c-85ce-18cae6d69ea1}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Infiltration, !- Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3290b88-c407-4e6a-a118-6ec4b34fca7f}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Infiltration, !- Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {daf540ef-278c-498c-9002-ca317e7079a7}, !- Handle
  LargeHotel GuestRoom C  - Story Top Infiltration, !- Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88894226-3973-40a5-9334-0ab0c351248e}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid2 Infiltration, !- Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d754f968-ce89-480d-bfa7-ab2376fc63b5}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Infiltration, !- Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41a07a7b-3590-4991-9f4a-12da9da56b9e}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Infiltration, !- Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9330c70-eb2f-44d1-ac88-e8e36a30909a}, !- Handle
  LargeHotel Kitchen A  - Story Ground Infiltration, !- Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52bbb888-0ad5-457e-86cb-2406473631e1}, !- Handle
  LargeHotel Kitchen C  - Story Ground Infiltration, !- Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {421b2074-4176-4b56-bfcd-f12fbfc9c893}, !- Handle
  LargeHotel Laundry A  - Story Ground Infiltration, !- Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca49f828-6b2b-48f2-8ab3-bd750831f62b}, !- Handle
  LargeHotel Laundry C  - Story Ground Infiltration, !- Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e12b091d-7c58-4343-8def-e6110731cdf8}, !- Handle
  LargeHotel Lobby A  - Story Ground Infiltration, !- Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f61ab91e-26bc-4d3d-919c-bda439df1dc5}, !- Handle
  LargeHotel Lobby A  - Story Mid Infiltration, !- Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14ed1378-5a44-4ed4-8dcb-0f56cf58e4c2}, !- Handle
  LargeHotel Lobby A end_a - Story Ground Infiltration, !- Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5046dc4-18b8-424e-8e01-8ae16dc4bd8c}, !- Handle
  LargeHotel Lobby B  - Story Mid Infiltration, !- Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f20523c-b70a-4ac7-8022-f76c8ad8f0f0}, !- Handle
  LargeHotel Lobby B end_a - Story Ground Infiltration, !- Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7237df16-5552-46b5-81cb-a1cfcc49290e}, !- Handle
  LargeHotel Lobby C  - Story Ground Infiltration, !- Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccdb115c-163b-4de9-ae86-2fbf0b7df74e}, !- Handle
  LargeHotel Lobby C  - Story Mid Infiltration, !- Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21c13a1f-582c-4e61-93ad-8cff6c47830f}, !- Handle
  LargeHotel Lobby C end_a - Story Ground Infiltration, !- Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c303781b-6344-47f9-bcdd-6adc64e3f06a}, !- Handle
  LargeHotel Mechanical A  - Story Ground Infiltration, !- Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1b7b2c2-56a8-4782-8f57-1d72405ae6b0}, !- Handle
  LargeHotel Mechanical C  - Story Ground Infiltration, !- Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24bfbe70-ce0d-43e0-9d50-142a94ddbfa8}, !- Handle
  LargeHotel Retail A  - Story Ground Infiltration, !- Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0f4fe52-e0ee-47cb-a996-abe39e9222b1}, !- Handle
  LargeHotel Retail C  - Story Ground Infiltration, !- Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8285c813-defc-4979-9194-a0ee007a6e43}, !- Handle
  LargeHotel Storage A  - Story Ground Infiltration, !- Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4970b113-ee7b-4ec4-a3e3-3046c2650e04}, !- Handle
  LargeHotel Storage C  - Story Ground Infiltration, !- Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space or SpaceType Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {a6988ee1-e2a3-4970-b3d8-b50da63e4503}, !- Handle
  20.34,                                  !- January Ground Temperature {C}
  20.35,                                  !- February Ground Temperature {C}
  20.5,                                   !- March Ground Temperature {C}
  20.62,                                  !- April Ground Temperature {C}
  20.73,                                  !- May Ground Temperature {C}
  20.86,                                  !- June Ground Temperature {C}
  20.94,                                  !- July Ground Temperature {C}
  20.98,                                  !- August Ground Temperature {C}
  20.93,                                  !- September Ground Temperature {C}
  20.79,                                  !- October Ground Temperature {C}
  20.64,                                  !- November Ground Temperature {C}
  20.49;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {1197b632-dcff-4d3b-a548-3435831a480f}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {5277d1c4-fc45-4aaf-970c-61b005de9d2a}, !- Default Day Schedule Name
  {d9861f83-2ef0-41d3-9b08-afe8301a4a63}, !- Summer Design Day Schedule Name
  {f4375400-47ed-4601-8f04-83da73c620ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5277d1c4-fc45-4aaf-970c-61b005de9d2a}, !- Handle
  60 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0382760992964716,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0510325554203006,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.055445186228198,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0382760992964713,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.036833497456396,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0186116887718023,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0555231622456399,                     !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0180031051043687,                     !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381981232790297,                     !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  7.79760174418569e-05,                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0184557367369186,                     !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0382760992964716,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00615191224563986,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0193677309270028,                     !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0189083683694689,                     !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:AdditionalProperties,
  {b1a659b8-baae-415b-9f6d-831367b98959}, !- Handle
  {1197b632-dcff-4d3b-a548-3435831a480f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  472.81717841570179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  60,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:20:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:20:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4375400-47ed-4601-8f04-83da73c620ba}, !- Handle
  60 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9861f83-2ef0-41d3-9b08-afe8301a4a63}, !- Handle
  60 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaaad22c-754e-4c68-9bd1-806d93672883}, !- Handle
  60 space(s) Occ Sch Saturday Rule,      !- Name
  {1197b632-dcff-4d3b-a548-3435831a480f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6466c53a-0133-4a76-8290-7639597e70d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {6466c53a-0133-4a76-8290-7639597e70d3}, !- Handle
  60 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0382760992964716,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0325835496083657,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.055445186228198,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0378167367389377,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0368334974563957,                     !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0186116887718023,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0555231622456399,                     !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369114734738375,                     !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  7.7976017441866e-05,                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0377387607214958,                     !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00230354371265321,                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0137808767260173,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00615191224563953,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00880239210372253,                    !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Rule,
  {6a96d71e-74df-4b91-96fa-e9131e55b1c8}, !- Handle
  60 space(s) Occ Sch Sunday Rule,        !- Name
  {1197b632-dcff-4d3b-a548-3435831a480f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3d24f27-1543-43c7-bbf6-2699f9440306}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3d24f27-1543-43c7-bbf6-2699f9440306}, !- Handle
  60 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00689043836300896,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00119788867490299,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0240595252947354,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00643107580547473,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0368334974563957,                     !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.031385660933463,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0186116887718023,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0398303317789087,                     !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369114734738375,                     !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0156148544492893,                     !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0220459302547647,                     !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.017996374179385,                      !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0451665376594802,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00615191224563953,                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.024495222570454,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Ruleset,
  {781cda97-bedf-42da-955a-6aacdc014dc2}, !- Handle
  Elevator Schedule 1,                    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {58f89aa2-50d2-4ab8-9f8d-b3ac55a490de}, !- Default Day Schedule Name
  {d758ffb8-1254-44ff-aa87-534bea1dcce5}, !- Summer Design Day Schedule Name
  {ec5c77fa-8235-4276-9f27-b7043f92d6a8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3e62f1b8-b0aa-4ea6-9e80-89ccaff9dd57}, !- Handle
  {781cda97-bedf-42da-955a-6aacdc014dc2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  472.81717841570179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  60,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:20:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:20:59 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.055523162245639898;                   !- Feature Value 7

OS:Schedule:Day,
  {58f89aa2-50d2-4ab8-9f8d-b3ac55a490de}, !- Handle
  60 space(s) Occ Sch Default 1,          !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00577604134297313,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00641782371441459,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00705960608585604,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0077013884572975,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00834317082873896,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00898495320018042,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00962673557162188,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0102685179430633,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0109103003145048,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0115520826859463,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0121938650573877,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0128356474288292,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0134774298002706,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0141192121717121,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0147609945431535,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.015402776914595,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0160445592860365,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0166863416574779,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0173281240289194,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0179699064003608,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0186116887718023,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0278395571402617,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0370674255087211,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0462952938771805,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0555231622456399,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0416423716842299,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0277615811228199,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.01388079056141,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00450077627609217,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00900155255218435,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0135023288282765,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0180031051043687,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.023051859648034,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0281006141916992,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0331493687353644,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0381981232790297,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0286680864636327,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0191380496482358,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00960801283283882,                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  7.79760174418569e-05,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00992786044031499,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0137038086349901,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0174797568296652,                     !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.0193677309270028,                     !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.0192528902876193,                     !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.0191380496482359,                     !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.0190232090088524,                     !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.0189083683694689,                     !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.0141812762771017,                     !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.00945418418473445,                    !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.00472709209236723,                    !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  18,                                     !- Hour 54
  3,                                      !- Minute 54
  0,                                      !- Value Until Time 54
  18,                                     !- Hour 55
  18,                                     !- Minute 55
  0.0522092569690732,                     !- Value Until Time 55
  18,                                     !- Hour 56
  33,                                     !- Minute 56
  0.0533859585178459,                     !- Value Until Time 56
  18,                                     !- Hour 57
  48,                                     !- Minute 57
  0.0545626600666185,                     !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.055445186228198,                      !- Value Until Time 58
  19,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0511529144952663,                     !- Value Until Time 59
  19,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0468606427623347,                     !- Value Until Time 60
  19,                                     !- Hour 61
  45,                                     !- Minute 61
  0.042568371029403,                      !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0382760992964713,                     !- Value Until Time 62
  20,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0379154488364525,                     !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0375547983764336,                     !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0371941479164148,                     !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.036833497456396,                      !- Value Until Time 66
  21,                                     !- Hour 67
  15,                                     !- Minute 67
  0.027625123092297,                      !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.018416748728198,                      !- Value Until Time 68
  21,                                     !- Hour 69
  45,                                     !- Minute 69
  0.009208374364099,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0,                                      !- Value Until Time 70
  22,                                     !- Hour 71
  15,                                     !- Minute 71
  0.000641782371441459,                   !- Value Until Time 71
  22,                                     !- Hour 72
  30,                                     !- Minute 72
  0.00128356474288292,                    !- Value Until Time 72
  22,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00192534711432438,                    !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.00256712948576583,                    !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.00320891185720729,                    !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.00385069422864875,                    !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.00449247660009021,                    !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.00513425897153167;                    !- Value Until Time 78

OS:Schedule:Day,
  {d758ffb8-1254-44ff-aa87-534bea1dcce5}, !- Handle
  60 space(s) Occ Sch Summer Design Day 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec5c77fa-8235-4276-9f27-b7043f92d6a8}, !- Handle
  60 space(s) Occ Sch Winter Design Day 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0623a8a5-7b18-41f7-bb47-9d244d79d0c0}, !- Handle
  60 space(s) Occ Sch Sunday Rule 1,      !- Name
  {781cda97-bedf-42da-955a-6aacdc014dc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d8005aa-d915-4335-8377-5d476339129b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d8005aa-d915-4335-8377-5d476339129b}, !- Handle
  60 space(s) Occ Sch Sunday 1,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0222700754971655,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0230017528422381,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0237334301873107,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0244651075323834,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.025196784877456,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0259284622225286,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0266601395676013,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0273918169126739,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0281234942577465,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0288551716028192,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0295868489478918,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0303185262929644,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0310502036380371,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0317818809831097,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0325135583281824,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.033245235673255,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0339769130183276,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0347085903634003,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0354402677084729,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0361719450535455,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0369036223986182,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0376352997436908,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0383669770887634,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0390986544338361,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0398303317789087,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0298727488341815,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0199151658894543,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00995758294472717,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00922786836845937,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0184557367369187,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0276836051053781,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0369114734738375,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0315873187177005,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0262631639615634,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0209390092054264,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0156148544492893,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0172226234006582,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.018830392352027,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0204381613033959,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0220459302547647,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0210335412359198,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0200211522170749,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0190087631982299,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.017996374179385,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0174965875503243,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0104979525301946,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00349931751006486,                    !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  19,                                     !- Hour 50
  7,                                      !- Minute 50
  0,                                      !- Value Until Time 50
  19,                                     !- Hour 51
  22,                                     !- Minute 51
  0.0190228254406609,                     !- Value Until Time 51
  19,                                     !- Hour 52
  37,                                     !- Minute 52
  0.0139861255865864,                     !- Value Until Time 52
  19,                                     !- Hour 53
  52,                                     !- Minute 53
  0.00894942573251197,                    !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00643107580547473,                    !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.014031681218205,                      !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0216322866309352,                     !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0292328920436655,                     !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0368334974563957,                     !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0354715383256625,                     !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0341095791949293,                     !- Value Until Time 60
  21,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0327476200641962,                     !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.031385660933463,                      !- Value Until Time 62
  22,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0281921678930478,                     !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0249986748526327,                     !- Value Until Time 64
  22,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0218051818122175,                     !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0186116887718023,                     !- Value Until Time 66
  23,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0193433661168749,                     !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0200750434619476,                     !- Value Until Time 68
  23,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0208067208070202,                     !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0215383981520928;                     !- Value Until Time 70

OS:Schedule:Rule,
  {1666762f-94d5-48c6-a43c-a51289386a03}, !- Handle
  60 space(s) Occ Sch Saturday Rule 1,    !- Name
  {781cda97-bedf-42da-955a-6aacdc014dc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6f064e1-7839-4cef-9e04-950c80730366}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {d6f064e1-7839-4cef-9e04-950c80730366}, !- Handle
  60 space(s) Occ Sch Saturday 1,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00372233775436046,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00446680530523255,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00521127285610464,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00595574040697674,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00670020795784883,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00744467550872092,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00818914305959301,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00893361061046511,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0096780781613372,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0104225457122093,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0111670132630814,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0119114808139535,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0126559483648256,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0134004159156977,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0141448834665698,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0148893510174418,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0156338185683139,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.016378286119186,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0171227536700581,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0178672212209302,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0186116887718023,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0278395571402617,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0370674255087211,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0462952938771805,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0555231622456399,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0416423716842299,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0277615811228199,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.01388079056141,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00922786836845937,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0184557367369187,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0276836051053781,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0369114734738375,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0277030991097386,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0184947247456397,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00928635038154077,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  7.7976017441866e-05,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00949317219345535,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0189083683694688,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0283235645454823,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0377387607214958,                     !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.00230354371265321,                    !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.00615191224563953,                    !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.00681453221016028,                    !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.00747715217468103,                    !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.00813977213920178,                    !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.00880239210372253,                    !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.0066017940777919,                     !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.00440119605186126,                    !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.00220059802593063,                    !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  18,                                     !- Hour 52
  48,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0325835496083657,                     !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0382989587633238,                     !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0440143679182819,                     !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0497297770732399,                     !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.055445186228198,                      !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0510380738558829,                     !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0466309614835679,                     !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0422238491112528,                     !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0378167367389377,                     !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0375709269183022,                     !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0373251170976667,                     !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0370793072770312,                     !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0368334974563957,                     !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0276251230922968,                     !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0184167487281978,                     !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.00920837436409892,                    !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0,                                      !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.000744467550872092,                   !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00148893510174418,                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00223340265261628,                    !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.00297787020348837;                    !- Value Until Time 73

OS:Schedule:Ruleset,
  {ae76f2b5-1271-4761-8af2-7965e84264b9}, !- Handle
  Elevator Schedule 2,                    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {cab2f5d1-6a9f-474f-a276-ed1ecbe60757}, !- Default Day Schedule Name
  {e4f79de8-0d1e-4a87-8ad6-a2fd0af8345a}, !- Summer Design Day Schedule Name
  {49518c50-8fb8-4ba9-a566-cb4fc18309b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d8cb14c6-0656-49e0-aa75-ff9f7e108804}, !- Handle
  {ae76f2b5-1271-4761-8af2-7965e84264b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  472.81717841570179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  60,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:20:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:20:59 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {cab2f5d1-6a9f-474f-a276-ed1ecbe60757}, !- Handle
  60 space(s) Occ Sch Default 2,          !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  37,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  1;                                      !- Value Until Time 16

OS:Schedule:Day,
  {e4f79de8-0d1e-4a87-8ad6-a2fd0af8345a}, !- Handle
  60 space(s) Occ Sch Summer Design Day 2, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49518c50-8fb8-4ba9-a566-cb4fc18309b0}, !- Handle
  60 space(s) Occ Sch Winter Design Day 2, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94838e81-f61d-4908-bcec-bee6457df0ad}, !- Handle
  60 space(s) Occ Sch Sunday Rule 2,      !- Name
  {ae76f2b5-1271-4761-8af2-7965e84264b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edbd2a55-cf21-4ca4-a193-2d59f18b7afa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edbd2a55-cf21-4ca4-a193-2d59f18b7afa}, !- Handle
  60 space(s) Occ Sch Sunday 2,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  37,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  1;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {2566919d-1b78-4ddb-bb0c-9c0cc7415ed8}, !- Handle
  60 space(s) Occ Sch Saturday Rule 2,    !- Name
  {ae76f2b5-1271-4761-8af2-7965e84264b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9503b457-80f2-462c-b9db-e2a2feadbdd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {9503b457-80f2-462c-b9db-e2a2feadbdd1}, !- Handle
  60 space(s) Occ Sch Saturday 2,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  7,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  23,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  1;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {c05f4838-e506-4c30-8fbb-0e3c9925611b}, !- Handle
  Elevator Schedule 3,                    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {b562c416-41a2-4670-84e5-484df72b965d}, !- Default Day Schedule Name
  {b660df45-94a7-4750-9c98-102248e53205}, !- Summer Design Day Schedule Name
  {cb6e32e5-b292-406c-814d-bb25b8a39a0e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {88f704b1-cd2b-4061-ba5d-bfbb1732ddea}, !- Handle
  {c05f4838-e506-4c30-8fbb-0e3c9925611b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  472.81717841570179,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  60,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:20:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:20:59 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {b562c416-41a2-4670-84e5-484df72b965d}, !- Handle
  60 space(s) Occ Sch Default 3,          !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  37,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  1;                                      !- Value Until Time 16

OS:Schedule:Day,
  {b660df45-94a7-4750-9c98-102248e53205}, !- Handle
  60 space(s) Occ Sch Summer Design Day 3, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb6e32e5-b292-406c-814d-bb25b8a39a0e}, !- Handle
  60 space(s) Occ Sch Winter Design Day 3, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e625e971-ccd0-42a7-a17a-adbd12cb6d31}, !- Handle
  60 space(s) Occ Sch Sunday Rule 3,      !- Name
  {c05f4838-e506-4c30-8fbb-0e3c9925611b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb03f70b-d319-4e56-9b3c-e2ccb97427a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb03f70b-d319-4e56-9b3c-e2ccb97427a3}, !- Handle
  60 space(s) Occ Sch Sunday 3,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  37,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  1;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {6f36ccb5-c3df-42bc-893e-bb68b5a6b96e}, !- Handle
  60 space(s) Occ Sch Saturday Rule 3,    !- Name
  {c05f4838-e506-4c30-8fbb-0e3c9925611b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6c8d437-55a6-4574-8fb2-ae7d00f3e9cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {e6c8d437-55a6-4574-8fb2-ae7d00f3e9cb}, !- Handle
  60 space(s) Occ Sch Saturday 3,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  7,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  21,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  23,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  1;                                      !- Value Until Time 16

OS:ElectricEquipment:Definition,
  {7ea25097-ee4c-45ca-b524-c9021d87d40c}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {381c30bd-e351-40bb-9887-1793c4bb3476}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {7ea25097-ee4c-45ca-b524-c9021d87d40c}, !- Electric Equipment Definition Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space or SpaceType Name
  {781cda97-bedf-42da-955a-6aacdc014dc2}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {56459033-190a-4c7b-9c0a-eff92b8431b9}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6f689b7b-489f-4e25-9a40-6b993da28343}, !- Handle
  3 Elevator Fans,                        !- Name
  {56459033-190a-4c7b-9c0a-eff92b8431b9}, !- Electric Equipment Definition Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space or SpaceType Name
  {c05f4838-e506-4c30-8fbb-0e3c9925611b}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1513a45c-7d95-4a29-bc39-7a3899f65cde}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {339b5dee-1c50-4977-877a-1b1d7623369b}, !- Handle
  3 Elevator Lights,                      !- Name
  {1513a45c-7d95-4a29-bc39-7a3899f65cde}, !- Electric Equipment Definition Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space or SpaceType Name
  {ae76f2b5-1271-4761-8af2-7965e84264b9}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {164e4596-caee-4fb2-9aa7-2ef3e4d12f54}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {58459938-80f5-4d02-9f2a-2fbcc31ea1d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58459938-80f5-4d02-9f2a-2fbcc31ea1d3}, !- Handle
  Schedule Day 33,                        !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {8cf080b5-2e5c-48a0-87be-5aea40a431e0}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c3a9a643-b65e-4b4d-ad00-9a84ff353f51}, !- Handle
  Parking Areas and Drives,               !- Name
  {8cf080b5-2e5c-48a0-87be-5aea40a431e0}, !- Exterior Lights Definition Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  26958.8932234289,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ff360206-2107-4d8f-beff-8ef947c9d45c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {dad6c7f2-47ce-43b8-822d-014cb0350cec}, !- Handle
  Building Facades,                       !- Name
  {ff360206-2107-4d8f-beff-8ef947c9d45c}, !- Exterior Lights Definition Name
  {164e4596-caee-4fb2-9aa7-2ef3e4d12f54}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3872.98334620743,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {820ff105-6d93-410e-afec-7bda0f9da8d2}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4456569d-2aa3-483f-b96f-cd7136dbf242}, !- Handle
  Main Entries,                           !- Name
  {820ff105-6d93-410e-afec-7bda0f9da8d2}, !- Exterior Lights Definition Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6019603e-9e0e-4e14-ae06-d98ac6665e10}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b9888e12-c6b8-4ed0-ab86-41e6b6191be2}, !- Handle
  Other Doors,                            !- Name
  {6019603e-9e0e-4e14-ae06-d98ac6665e10}, !- Exterior Lights Definition Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.51250000000007,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8498ef42-d2b2-4dce-8497-797ced8d5600}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  1.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {956ceb88-a18f-4d3b-b44e-aefdb26c8c0c}, !- Handle
  Entry Canopies,                         !- Name
  {8498ef42-d2b2-4dce-8497-797ced8d5600}, !- Exterior Lights Definition Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  {0f661be4-5ff0-47f2-83e8-c94cd3f5fe5f}, !- Default Day Schedule Name
  {9f8c8c5e-55e0-4365-82da-9a01e65d7880}, !- Summer Design Day Schedule Name
  {68510c4a-4a6d-468a-9846-57ebe6387e28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f661be4-5ff0-47f2-83e8-c94cd3f5fe5f}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {68510c4a-4a6d-468a-9846-57ebe6387e28}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f8c8c5e-55e0-4365-82da-9a01e65d7880}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {01d6537a-b90c-45a1-b60d-706e393eceb9}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Exhaust Fan, !- Name
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0211543786778309,                     !- Maximum Flow Rate {m3/s}
  {b57b1738-6117-4ea1-8f5e-b15283717000}, !- Air Inlet Node Name
  {050f332e-7a59-4732-9f31-04369019c7c9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {00882a11-c7a0-4290-a174-3b9239da27d9}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {760130d8-c513-4752-8b41-4c40d6c1f729}, !- Inlet Port
  {b57b1738-6117-4ea1-8f5e-b15283717000}; !- Outlet Port

OS:Connection,
  {760130d8-c513-4752-8b41-4c40d6c1f729}, !- Handle
  {dce62baf-c9a1-4e8a-81ea-2a885fd889a6}, !- Source Object
  3,                                      !- Outlet Port
  {00882a11-c7a0-4290-a174-3b9239da27d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57b1738-6117-4ea1-8f5e-b15283717000}, !- Handle
  {00882a11-c7a0-4290-a174-3b9239da27d9}, !- Source Object
  3,                                      !- Outlet Port
  {01d6537a-b90c-45a1-b60d-706e393eceb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b30086f5-8e89-4d11-85d5-4488eee2f4c2}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {050f332e-7a59-4732-9f31-04369019c7c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {050f332e-7a59-4732-9f31-04369019c7c9}, !- Handle
  {01d6537a-b90c-45a1-b60d-706e393eceb9}, !- Source Object
  7,                                      !- Outlet Port
  {b30086f5-8e89-4d11-85d5-4488eee2f4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d74a3194-d5ea-43cf-bada-17dc3e6feec6}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Exhaust Fan, !- Name
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0942421698420128,                     !- Maximum Flow Rate {m3/s}
  {f6974ffe-7f36-41a9-bdbd-9341726b8959}, !- Air Inlet Node Name
  {8b84d9e8-bf99-41a1-87ec-d09c2def2bc7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1842c708-6e17-461e-8a89-f9d2fc3085cd}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {981ec485-fe2a-49f7-a469-9cf693d82d49}, !- Inlet Port
  {f6974ffe-7f36-41a9-bdbd-9341726b8959}; !- Outlet Port

OS:Connection,
  {981ec485-fe2a-49f7-a469-9cf693d82d49}, !- Handle
  {a5fc3f87-963b-4173-ac5a-76308696700a}, !- Source Object
  3,                                      !- Outlet Port
  {1842c708-6e17-461e-8a89-f9d2fc3085cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6974ffe-7f36-41a9-bdbd-9341726b8959}, !- Handle
  {1842c708-6e17-461e-8a89-f9d2fc3085cd}, !- Source Object
  3,                                      !- Outlet Port
  {d74a3194-d5ea-43cf-bada-17dc3e6feec6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3687c6a6-f588-4c2a-af83-b7f27d020e7b}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8b84d9e8-bf99-41a1-87ec-d09c2def2bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b84d9e8-bf99-41a1-87ec-d09c2def2bc7}, !- Handle
  {d74a3194-d5ea-43cf-bada-17dc3e6feec6}, !- Source Object
  7,                                      !- Outlet Port
  {3687c6a6-f588-4c2a-af83-b7f27d020e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {02e2c0d4-814b-4e19-bf8f-68ad2e05da4d}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Exhaust Fan, !- Name
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0211543786778309,                     !- Maximum Flow Rate {m3/s}
  {0b1dd7c8-054c-44ef-b3b2-8c7567c91a4f}, !- Air Inlet Node Name
  {b9e86882-36a1-4e8e-8720-621df744b84e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a00162f9-fd9a-42dd-84a5-b8cdc16608aa}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2642d57d-1182-4033-9289-3098a7f6c85e}, !- Inlet Port
  {0b1dd7c8-054c-44ef-b3b2-8c7567c91a4f}; !- Outlet Port

OS:Connection,
  {2642d57d-1182-4033-9289-3098a7f6c85e}, !- Handle
  {26b25625-4bf3-4862-8048-27fe0fc06177}, !- Source Object
  3,                                      !- Outlet Port
  {a00162f9-fd9a-42dd-84a5-b8cdc16608aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1dd7c8-054c-44ef-b3b2-8c7567c91a4f}, !- Handle
  {a00162f9-fd9a-42dd-84a5-b8cdc16608aa}, !- Source Object
  3,                                      !- Outlet Port
  {02e2c0d4-814b-4e19-bf8f-68ad2e05da4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62429232-5b0f-46e9-bfc2-34c8c8c36148}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b9e86882-36a1-4e8e-8720-621df744b84e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9e86882-36a1-4e8e-8720-621df744b84e}, !- Handle
  {02e2c0d4-814b-4e19-bf8f-68ad2e05da4d}, !- Source Object
  7,                                      !- Outlet Port
  {62429232-5b0f-46e9-bfc2-34c8c8c36148}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {1c853e3f-2755-4434-a737-c6d9b2f590ed}, !- Default Day Schedule Name
  {31a044e3-6263-454b-976c-6c8d835ecfd7}, !- Summer Design Day Schedule Name
  {a3968f1e-13f4-4db8-8d38-c238c6c81059}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c853e3f-2755-4434-a737-c6d9b2f590ed}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.268965517241379,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26551724137931,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.262068965517241,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.258620689655172,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.255172413793103,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.251724137931034,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.248275862068966,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.244827586206897,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.241379310344828,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.237931034482759,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.23448275862069,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.231034482758621,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.227586206896552,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.224137931034483,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.220689655172414,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.217241379310345,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.213793103448276,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.210344827586207,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.206896551724138,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.203448275862069,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  7,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  22,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  37,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  7,                                      !- Minute 27
  0.6,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  22,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  37,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  52,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  7,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  22,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  37,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  52,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  7,                                      !- Minute 35
  0.25,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.225,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  52,                                     !- Minute 38
  0.2125,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  22,                                     !- Minute 40
  0.1875,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  37,                                     !- Minute 41
  0.175,                                  !- Value Until Time 41
  15,                                     !- Hour 42
  52,                                     !- Minute 42
  0.1625,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.15,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  7,                                      !- Minute 44
  0.15,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  22,                                     !- Minute 45
  0.657142857142857,                      !- Value Until Time 45
  18,                                     !- Hour 46
  37,                                     !- Minute 46
  0.714285714285714,                      !- Value Until Time 46
  18,                                     !- Hour 47
  52,                                     !- Minute 47
  0.771428571428571,                      !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8,                                    !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7375,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.675,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.6125,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.55,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.375,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.35,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.325,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.3,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.296551724137931,                      !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.293103448275862,                      !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.289655172413793,                      !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.286206896551724,                      !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.282758620689655,                      !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.279310344827586,                      !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.275862068965517,                      !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.272413793103448;                      !- Value Until Time 68

OS:Schedule:Day,
  {a3968f1e-13f4-4db8-8d38-c238c6c81059}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {31a044e3-6263-454b-976c-6c8d835ecfd7}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {a3480f9a-e076-46f0-a636-2991275fbc87}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 WUC 0.92gpm at 140F, !- Name
  {a5711169-c8d7-4f60-bb2b-46aa56f09f05}, !- Inlet Node Name
  {cf898770-29ee-4694-9beb-6ada4491436a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fdc8fcb-3962-4bd6-a461-ed6b3004b7aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0e5ccbd-170d-40ff-8306-523686f1e946}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Service Water Use Def 0.92gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.8265416237909e-05,                    !- Peak Flow Rate {m3/s}
  {e81b9c15-8ecb-4e21-bd72-80961438d9a1}, !- Target Temperature Schedule Name
  {c75689a3-8873-487e-91c6-a0b82f01b352}, !- Sensible Fraction Schedule Name
  {82c5bca9-0e72-425f-a1eb-421bd20ee78c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c75689a3-8873-487e-91c6-a0b82f01b352}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {9295a99b-ad2b-47d6-9362-040de8156b29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9295a99b-ad2b-47d6-9362-040de8156b29}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82c5bca9-0e72-425f-a1eb-421bd20ee78c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {f1a02863-9e92-447e-bc5e-1a1abc476542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1a02863-9e92-447e-bc5e-1a1abc476542}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e81b9c15-8ecb-4e21-bd72-80961438d9a1}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {81f76e07-8656-4699-9efc-8bbe26164eab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81f76e07-8656-4699-9efc-8bbe26164eab}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6fdc8fcb-3962-4bd6-a461-ed6b3004b7aa}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Service Water Use 0.92gpm at 140F, !- Name
  {f0e5ccbd-170d-40ff-8306-523686f1e946}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {1c1029b5-d871-4257-abb1-3962dcaa882a}, !- Default Day Schedule Name
  {e09dcaf1-faa6-490a-b6bd-35c117208d2d}, !- Summer Design Day Schedule Name
  {7b961822-ff6a-4f8e-9fc7-c3bb83836db8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c1029b5-d871-4257-abb1-3962dcaa882a}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.41551724137931,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.417241379310345,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.418965517241379,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.420689655172414,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.422413793103448,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.424137931034483,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.425862068965517,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427586206896552,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.429310344827586,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.431034482758621,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.432758620689655,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.43448275862069,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.436206896551724,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.437931034482759,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.439655172413793,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.441379310344828,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.443103448275862,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.444827586206896,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.446551724137931,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.448275862068966,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4375,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4125,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3875,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3625,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3375,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3125,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.571428571428571,                      !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.542857142857143,                      !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.514285714285714,                      !- Value Until Time 37
  11,                                     !- Hour 38
  7,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  22,                                     !- Minute 39
  0.5125,                                 !- Value Until Time 39
  11,                                     !- Hour 40
  37,                                     !- Minute 40
  0.525,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.5375,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  7,                                      !- Minute 42
  0.55,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  22,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  12,                                     !- Hour 45
  52,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  7,                                      !- Minute 46
  0.45,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.25,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  22,                                     !- Minute 51
  0.2375,                                 !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.2,                                    !- Value Until Time 54
  15,                                     !- Hour 55
  22,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  15,                                     !- Hour 56
  37,                                     !- Minute 56
  0.175,                                  !- Value Until Time 56
  15,                                     !- Hour 57
  52,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  16,                                     !- Hour 58
  7,                                      !- Minute 58
  0.15,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  7,                                      !- Minute 59
  0.15,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  22,                                     !- Minute 60
  0.528571428571429,                      !- Value Until Time 60
  18,                                     !- Hour 61
  37,                                     !- Minute 61
  0.557142857142857,                      !- Value Until Time 61
  18,                                     !- Hour 62
  52,                                     !- Minute 62
  0.585714285714286,                      !- Value Until Time 62
  19,                                     !- Hour 63
  0,                                      !- Minute 63
  0.6,                                    !- Value Until Time 63
  19,                                     !- Hour 64
  15,                                     !- Minute 64
  0.5875,                                 !- Value Until Time 64
  19,                                     !- Hour 65
  30,                                     !- Minute 65
  0.575,                                  !- Value Until Time 65
  19,                                     !- Hour 66
  45,                                     !- Minute 66
  0.5625,                                 !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.55,                                   !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.525,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  20,                                     !- Hour 70
  45,                                     !- Minute 70
  0.475,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0.45,                                   !- Value Until Time 71
  21,                                     !- Hour 72
  15,                                     !- Minute 72
  0.4375,                                 !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.425,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  45,                                     !- Minute 74
  0.4125,                                 !- Value Until Time 74
  22,                                     !- Hour 75
  0,                                      !- Minute 75
  0.4,                                    !- Value Until Time 75
  22,                                     !- Hour 76
  15,                                     !- Minute 76
  0.401724137931035,                      !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.403448275862069,                      !- Value Until Time 77
  22,                                     !- Hour 78
  45,                                     !- Minute 78
  0.405172413793103,                      !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.406896551724138,                      !- Value Until Time 79
  23,                                     !- Hour 80
  15,                                     !- Minute 80
  0.408620689655172,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.410344827586207,                      !- Value Until Time 81
  23,                                     !- Hour 82
  45,                                     !- Minute 82
  0.412068965517241,                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0.413793103448276;                      !- Value Until Time 83

OS:Schedule:Day,
  {e09dcaf1-faa6-490a-b6bd-35c117208d2d}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {7b961822-ff6a-4f8e-9fc7-c3bb83836db8}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {d83cfeeb-90db-48f6-bd5b-d8794223d9b6}, !- Handle
  Schedule Rule 23,                       !- Name
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f222c05a-5567-41c4-b2cd-b09e348d4981}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f222c05a-5567-41c4-b2cd-b09e348d4981}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {4997b393-bba6-4c32-a962-50f7b28dbc51}, !- Handle
  Booster LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.49gpm at 180F, !- Name
  {19e91de8-2d9e-43ff-a0e0-6b247ff3c2e4}, !- Inlet Node Name
  {843b13d0-8fc7-4b0d-ba4c-4bda88071709}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {def430ef-0c04-4518-bb6c-a1c49a447b1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbe32b00-d572-4272-a302-f53b644f159c}, !- Handle
  Booster LargeHotel Kitchen - ComStock 90.1-2004 Service Water Use Def 0.49gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.11897367122708e-05,                   !- Peak Flow Rate {m3/s}
  {a2b6aa5d-0e5c-4519-aaea-8a828f889f9f}, !- Target Temperature Schedule Name
  {c75689a3-8873-487e-91c6-a0b82f01b352}, !- Sensible Fraction Schedule Name
  {82c5bca9-0e72-425f-a1eb-421bd20ee78c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2b6aa5d-0e5c-4519-aaea-8a828f889f9f}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {4d9f9530-c651-421a-ad2f-c9446286f04d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d9f9530-c651-421a-ad2f-c9446286f04d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {def430ef-0c04-4518-bb6c-a1c49a447b1a}, !- Handle
  Booster LargeHotel Kitchen - ComStock 90.1-2004 Service Water Use 0.49gpm at 180F, !- Name
  {cbe32b00-d572-4272-a302-f53b644f159c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9ba38cdc-c7a7-4512-b7dc-73beae6645ff}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.33gpm at 140F, !- Name
  {edcc4ca6-83b8-45a1-9acc-0017ca905ca4}, !- Inlet Node Name
  {1963ff13-96b1-4896-a3d8-b22ba92e8f14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a082477-22c6-4488-9ebe-8aa1ef18e1b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59822bca-c527-4c44-b0bc-b1497f523396}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Use Def 0.33gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.07931578081805e-05,                   !- Peak Flow Rate {m3/s}
  {9b9b2693-378a-42a2-93a6-37184bb1f12a}, !- Target Temperature Schedule Name
  {c75689a3-8873-487e-91c6-a0b82f01b352}, !- Sensible Fraction Schedule Name
  {82c5bca9-0e72-425f-a1eb-421bd20ee78c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b9b2693-378a-42a2-93a6-37184bb1f12a}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {a441e91b-f997-4bb5-a416-003808605d75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a441e91b-f997-4bb5-a416-003808605d75}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7a082477-22c6-4488-9ebe-8aa1ef18e1b6}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Use 0.33gpm at 140F, !- Name
  {59822bca-c527-4c44-b0bc-b1497f523396}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c502eddb-33bc-43ea-b38b-b80e05956b57}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {087dd058-c97b-4c5f-90d6-ed60ae3ec1e6}, !- Plant Side Inlet Node Name
  {92e1cc93-247b-4e56-9fad-eb205da0682e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {312e40d4-f439-4fac-a211-c265a1a90658}, !- Demand Side Inlet Node Name
  {40a46faf-933e-40be-80de-377f1f7e9ae5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b422ff00-7df8-4829-8a7d-98be37fd66ed}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Demand Mixer Name
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Demand Splitter Name
  {95d473cb-c577-484d-8fe0-48285ec656ce}, !- Supply Mixer Name
  {dbf75797-d185-450b-96c4-feab80a4b9b0}; !- Supply Splitter Name

OS:Node,
  {56ffc422-7687-4921-80d9-84a956795c55}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {087dd058-c97b-4c5f-90d6-ed60ae3ec1e6}, !- Inlet Port
  {967d236e-07f6-41da-a925-ba315a5d0038}; !- Outlet Port

OS:Node,
  {c502eddb-33bc-43ea-b38b-b80e05956b57}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {9793c0e8-b5c1-4c3a-8bd5-af661e112c6b}, !- Inlet Port
  {92e1cc93-247b-4e56-9fad-eb205da0682e}; !- Outlet Port

OS:Node,
  {6599df9d-9b19-4d30-b34d-e26da2667200}, !- Handle
  40gal NaturalGas Water Heater - 31kBtu/hr Supply Inlet Water Node, !- Name
  {d9f8225d-4990-435c-ac39-dea2a90b8e94}, !- Inlet Port
  {fee0780a-6156-4d74-b037-cd50c452c27a}; !- Outlet Port

OS:Connector:Mixer,
  {95d473cb-c577-484d-8fe0-48285ec656ce}, !- Handle
  Connector Mixer 1,                      !- Name
  {9042a4c4-ba1e-4087-ac02-d43dd5bf6a4e}, !- Outlet Branch Name
  {f25453ff-cf36-4aa9-92cc-96c45fada89e}, !- Inlet Branch Name 1
  {5338fd44-ac9f-4564-9bcf-df73df51b799}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dbf75797-d185-450b-96c4-feab80a4b9b0}, !- Handle
  Connector Splitter 1,                   !- Name
  {9d61e86b-8d5f-4866-9cbe-b2a64844ea99}, !- Inlet Branch Name
  {d9f8225d-4990-435c-ac39-dea2a90b8e94}, !- Outlet Branch Name 1
  {ddb9c284-5d45-4b22-9eef-fc25f51585d9}; !- Outlet Branch Name 2

OS:Connection,
  {087dd058-c97b-4c5f-90d6-ed60ae3ec1e6}, !- Handle
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Source Object
  14,                                     !- Outlet Port
  {56ffc422-7687-4921-80d9-84a956795c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f8225d-4990-435c-ac39-dea2a90b8e94}, !- Handle
  {dbf75797-d185-450b-96c4-feab80a4b9b0}, !- Source Object
  3,                                      !- Outlet Port
  {6599df9d-9b19-4d30-b34d-e26da2667200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e1cc93-247b-4e56-9fad-eb205da0682e}, !- Handle
  {c502eddb-33bc-43ea-b38b-b80e05956b57}, !- Source Object
  3,                                      !- Outlet Port
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {83b0f0a4-7eae-4e98-8c4a-2acbd23d20e3}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {312e40d4-f439-4fac-a211-c265a1a90658}, !- Inlet Port
  {0a833a33-df85-4cf8-8567-601040a656b6}; !- Outlet Port

OS:Node,
  {b1c841be-d68a-4b78-8f68-e9e868794951}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {b9e50ca4-afff-4af6-8b10-90fb35e91484}, !- Inlet Port
  {40a46faf-933e-40be-80de-377f1f7e9ae5}; !- Outlet Port

OS:Node,
  {d8c1d777-ebfa-4693-9aa4-ee2869bed95c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cfc0a98a-6adb-45ec-84aa-3addd2caa172}, !- Inlet Port
  {7d7e01e1-f26b-49f4-8343-6aa9341e97f0}; !- Outlet Port

OS:Connector:Mixer,
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Handle
  Connector Mixer 2,                      !- Name
  {3d323d97-e5a4-4845-aafa-d4bd5bb92767}, !- Outlet Branch Name
  {b3847c31-caba-4052-9e65-1eaa89b0bfed}, !- Inlet Branch Name 1
  {68a2e19e-bfde-427a-a693-47c0de3b6aa4}, !- Inlet Branch Name 2
  {ffa99f2d-bb5c-4c92-9fe8-8859ec4562b0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Handle
  Connector Splitter 2,                   !- Name
  {4ac10696-d3dd-41c4-8d1b-a5bab2f727bd}, !- Inlet Branch Name
  {cfc0a98a-6adb-45ec-84aa-3addd2caa172}, !- Outlet Branch Name 1
  {5165db7d-083e-4cb2-9cb3-1bf3113b332b}, !- Outlet Branch Name 2
  {44fc2ac6-6b91-47ec-a671-d82d5f7259ce}; !- Outlet Branch Name 3

OS:Connection,
  {312e40d4-f439-4fac-a211-c265a1a90658}, !- Handle
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Source Object
  17,                                     !- Outlet Port
  {83b0f0a4-7eae-4e98-8c4a-2acbd23d20e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc0a98a-6adb-45ec-84aa-3addd2caa172}, !- Handle
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Source Object
  3,                                      !- Outlet Port
  {d8c1d777-ebfa-4693-9aa4-ee2869bed95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a46faf-933e-40be-80de-377f1f7e9ae5}, !- Handle
  {b1c841be-d68a-4b78-8f68-e9e868794951}, !- Source Object
  3,                                      !- Outlet Port
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4e3fe731-5347-4122-8e67-11eb4daedb6d}, !- Handle
  {78b0bf9e-f278-4ab8-8aa5-a7b4354e1f71}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b422ff00-7df8-4829-8a7d-98be37fd66ed}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9668184c-33ed-49ef-b50f-cbc2f6164779}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d6c64722-758d-41d4-bf35-eac9777e5182}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9668184c-33ed-49ef-b50f-cbc2f6164779}, !- Schedule Type Limits Name
  {c1f9cd71-6893-4396-9fff-cb00b958ab03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1f9cd71-6893-4396-9fff-cb00b958ab03}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9668184c-33ed-49ef-b50f-cbc2f6164779}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0a6f35c2-6cc5-4910-ba1f-29b5585e8336}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d6c64722-758d-41d4-bf35-eac9777e5182}, !- Schedule Name
  {c502eddb-33bc-43ea-b38b-b80e05956b57}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f0e48d50-482c-433d-9374-df5330e11349}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {967d236e-07f6-41da-a925-ba315a5d0038}, !- Inlet Node Name
  {0ae494e3-5766-4153-926a-232c56dcbf02}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {63f62bfc-070e-4e12-b043-0229706e9ecc}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {0ae494e3-5766-4153-926a-232c56dcbf02}, !- Inlet Port
  {9d61e86b-8d5f-4866-9cbe-b2a64844ea99}; !- Outlet Port

OS:Connection,
  {967d236e-07f6-41da-a925-ba315a5d0038}, !- Handle
  {56ffc422-7687-4921-80d9-84a956795c55}, !- Source Object
  3,                                      !- Outlet Port
  {f0e48d50-482c-433d-9374-df5330e11349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae494e3-5766-4153-926a-232c56dcbf02}, !- Handle
  {f0e48d50-482c-433d-9374-df5330e11349}, !- Source Object
  3,                                      !- Outlet Port
  {63f62bfc-070e-4e12-b043-0229706e9ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d61e86b-8d5f-4866-9cbe-b2a64844ea99}, !- Handle
  {63f62bfc-070e-4e12-b043-0229706e9ecc}, !- Source Object
  3,                                      !- Outlet Port
  {dbf75797-d185-450b-96c4-feab80a4b9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {29d5aa37-4ba2-49f3-a160-cff481ac0e43}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d31aba2a-e70c-48d9-b20a-8fa0981efe88}, !- Handle
  40gal NaturalGas Water Heater - 31kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {d6c64722-758d-41d4-bf35-eac9777e5182}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9127.74143074081,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2bc890eb-2082-4523-a4db-8768ac46a056}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.26299699079512,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.26299699079512,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fee0780a-6156-4d74-b037-cd50c452c27a}, !- Use Side Inlet Node Name
  {fd4921b1-b5d0-44e8-82a2-c37e06f90bbc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c32637c8-bc2b-4ff2-bc8f-372fa5f84828}, !- Handle
  {d31aba2a-e70c-48d9-b20a-8fa0981efe88}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {2bc890eb-2082-4523-a4db-8768ac46a056}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {29d5aa37-4ba2-49f3-a160-cff481ac0e43}, !- Schedule Type Limits Name
  {4874f510-87f9-48da-b39c-f873d09b8f5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4874f510-87f9-48da-b39c-f873d09b8f5a}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {29d5aa37-4ba2-49f3-a160-cff481ac0e43}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {83fe42cb-afd1-4beb-b59a-6316b6528cd2}, !- Handle
  40gal NaturalGas Water Heater - 31kBtu/hr Supply Outlet Water Node, !- Name
  {fd4921b1-b5d0-44e8-82a2-c37e06f90bbc}, !- Inlet Port
  {f25453ff-cf36-4aa9-92cc-96c45fada89e}; !- Outlet Port

OS:Connection,
  {fee0780a-6156-4d74-b037-cd50c452c27a}, !- Handle
  {6599df9d-9b19-4d30-b34d-e26da2667200}, !- Source Object
  3,                                      !- Outlet Port
  {d31aba2a-e70c-48d9-b20a-8fa0981efe88}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fd4921b1-b5d0-44e8-82a2-c37e06f90bbc}, !- Handle
  {d31aba2a-e70c-48d9-b20a-8fa0981efe88}, !- Source Object
  32,                                     !- Outlet Port
  {83fe42cb-afd1-4beb-b59a-6316b6528cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25453ff-cf36-4aa9-92cc-96c45fada89e}, !- Handle
  {83fe42cb-afd1-4beb-b59a-6316b6528cd2}, !- Source Object
  3,                                      !- Outlet Port
  {95d473cb-c577-484d-8fe0-48285ec656ce}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {e366dced-3a7e-428c-9bd0-69baa1657514}, !- Handle
  {d31aba2a-e70c-48d9-b20a-8fa0981efe88}; !- Object Name

OS:Schedule:Ruleset,
  {7dd538a8-c2be-4c12-947d-fcf3f479ac94}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {cb9289d5-4861-43d0-8cb8-20b17088a506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb9289d5-4861-43d0-8cb8-20b17088a506}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2535486f-a090-4ca1-b0a8-7e767b1734fc}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {8f6bfc74-828c-4b98-b256-90f10e828cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f6bfc74-828c-4b98-b256-90f10e828cc7}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {ce1b1206-1ffe-461c-9d8a-74eb91c67ef2}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d097312-3355-4f3c-8605-b0454c93d915}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {ce1b1206-1ffe-461c-9d8a-74eb91c67ef2}; !- Layer 1

OS:Pipe:Indoor,
  {a88e6196-c21e-453e-8fb1-abcc82c5e6a6}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Pipe 20.0ft, !- Name
  {3d097312-3355-4f3c-8605-b0454c93d915}, !- Construction
  {0a833a33-df85-4cf8-8567-601040a656b6}, !- Fluid Inlet Node
  {3f72c251-c541-4eaa-9829-c45677f5ab45}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {7dd538a8-c2be-4c12-947d-fcf3f479ac94}, !- Ambient Temperature Schedule
  {2535486f-a090-4ca1-b0a8-7e767b1734fc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {d9c1ae48-c36c-4470-8ff8-c750cdd23a2f}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {3f72c251-c541-4eaa-9829-c45677f5ab45}, !- Inlet Port
  {4ac10696-d3dd-41c4-8d1b-a5bab2f727bd}; !- Outlet Port

OS:Connection,
  {0a833a33-df85-4cf8-8567-601040a656b6}, !- Handle
  {83b0f0a4-7eae-4e98-8c4a-2acbd23d20e3}, !- Source Object
  3,                                      !- Outlet Port
  {a88e6196-c21e-453e-8fb1-abcc82c5e6a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f72c251-c541-4eaa-9829-c45677f5ab45}, !- Handle
  {a88e6196-c21e-453e-8fb1-abcc82c5e6a6}, !- Source Object
  4,                                      !- Outlet Port
  {d9c1ae48-c36c-4470-8ff8-c750cdd23a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac10696-d3dd-41c4-8d1b-a5bab2f727bd}, !- Handle
  {d9c1ae48-c36c-4470-8ff8-c750cdd23a2f}, !- Source Object
  3,                                      !- Outlet Port
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a67d7fe-f729-4149-a02d-82c29cf96d8d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {66d1964a-3516-44f3-8751-8b1971c02311}, !- Inlet Node Name
  {30b876f8-ded2-446f-b79d-03826c21035c}; !- Outlet Node Name

OS:Node,
  {1c441afd-0e8b-45d5-96f6-882872387054}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ddb9c284-5d45-4b22-9eef-fc25f51585d9}, !- Inlet Port
  {66d1964a-3516-44f3-8751-8b1971c02311}; !- Outlet Port

OS:Connection,
  {ddb9c284-5d45-4b22-9eef-fc25f51585d9}, !- Handle
  {dbf75797-d185-450b-96c4-feab80a4b9b0}, !- Source Object
  4,                                      !- Outlet Port
  {1c441afd-0e8b-45d5-96f6-882872387054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {961816a6-a6df-444b-a7ff-7cc7ae8b2c78}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {30b876f8-ded2-446f-b79d-03826c21035c}, !- Inlet Port
  {5338fd44-ac9f-4564-9bcf-df73df51b799}; !- Outlet Port

OS:Connection,
  {66d1964a-3516-44f3-8751-8b1971c02311}, !- Handle
  {1c441afd-0e8b-45d5-96f6-882872387054}, !- Source Object
  3,                                      !- Outlet Port
  {3a67d7fe-f729-4149-a02d-82c29cf96d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b876f8-ded2-446f-b79d-03826c21035c}, !- Handle
  {3a67d7fe-f729-4149-a02d-82c29cf96d8d}, !- Source Object
  3,                                      !- Outlet Port
  {961816a6-a6df-444b-a7ff-7cc7ae8b2c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5338fd44-ac9f-4564-9bcf-df73df51b799}, !- Handle
  {961816a6-a6df-444b-a7ff-7cc7ae8b2c78}, !- Source Object
  3,                                      !- Outlet Port
  {95d473cb-c577-484d-8fe0-48285ec656ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {360095d2-4a8f-4aa6-8357-1ac566ba54df}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7d7e01e1-f26b-49f4-8343-6aa9341e97f0}, !- Inlet Node Name
  {5d0c7160-0aa2-482e-bb3d-1a1fcd6a9d1d}; !- Outlet Node Name

OS:Node,
  {277d0b9d-db1d-41c2-b599-ac2f482f2d6f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {5d0c7160-0aa2-482e-bb3d-1a1fcd6a9d1d}, !- Inlet Port
  {b3847c31-caba-4052-9e65-1eaa89b0bfed}; !- Outlet Port

OS:Connection,
  {7d7e01e1-f26b-49f4-8343-6aa9341e97f0}, !- Handle
  {d8c1d777-ebfa-4693-9aa4-ee2869bed95c}, !- Source Object
  3,                                      !- Outlet Port
  {360095d2-4a8f-4aa6-8357-1ac566ba54df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0c7160-0aa2-482e-bb3d-1a1fcd6a9d1d}, !- Handle
  {360095d2-4a8f-4aa6-8357-1ac566ba54df}, !- Source Object
  3,                                      !- Outlet Port
  {277d0b9d-db1d-41c2-b599-ac2f482f2d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3847c31-caba-4052-9e65-1eaa89b0bfed}, !- Handle
  {277d0b9d-db1d-41c2-b599-ac2f482f2d6f}, !- Source Object
  3,                                      !- Outlet Port
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ed0cd4f-5e9e-4d1b-8d5b-7064af9cb2c5}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {11f33097-2db8-4efe-b787-e5279ca94109}, !- Inlet Node Name
  {9793c0e8-b5c1-4c3a-8bd5-af661e112c6b}; !- Outlet Node Name

OS:Node,
  {d5cda3e8-9f72-44c0-a235-c4899724e61c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {9042a4c4-ba1e-4087-ac02-d43dd5bf6a4e}, !- Inlet Port
  {11f33097-2db8-4efe-b787-e5279ca94109}; !- Outlet Port

OS:Connection,
  {9042a4c4-ba1e-4087-ac02-d43dd5bf6a4e}, !- Handle
  {95d473cb-c577-484d-8fe0-48285ec656ce}, !- Source Object
  2,                                      !- Outlet Port
  {d5cda3e8-9f72-44c0-a235-c4899724e61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f33097-2db8-4efe-b787-e5279ca94109}, !- Handle
  {d5cda3e8-9f72-44c0-a235-c4899724e61c}, !- Source Object
  3,                                      !- Outlet Port
  {0ed0cd4f-5e9e-4d1b-8d5b-7064af9cb2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9793c0e8-b5c1-4c3a-8bd5-af661e112c6b}, !- Handle
  {0ed0cd4f-5e9e-4d1b-8d5b-7064af9cb2c5}, !- Source Object
  3,                                      !- Outlet Port
  {c502eddb-33bc-43ea-b38b-b80e05956b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9cd986ac-a91d-4570-af13-82947cde7d7a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6fd9f00b-e00f-4c99-9d2c-baa90a3d588d}, !- Inlet Node Name
  {b9e50ca4-afff-4af6-8b10-90fb35e91484}; !- Outlet Node Name

OS:Node,
  {cdd4457d-d98d-495a-b8e4-82a417171e07}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {3d323d97-e5a4-4845-aafa-d4bd5bb92767}, !- Inlet Port
  {6fd9f00b-e00f-4c99-9d2c-baa90a3d588d}; !- Outlet Port

OS:Connection,
  {3d323d97-e5a4-4845-aafa-d4bd5bb92767}, !- Handle
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Source Object
  2,                                      !- Outlet Port
  {cdd4457d-d98d-495a-b8e4-82a417171e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd9f00b-e00f-4c99-9d2c-baa90a3d588d}, !- Handle
  {cdd4457d-d98d-495a-b8e4-82a417171e07}, !- Source Object
  3,                                      !- Outlet Port
  {9cd986ac-a91d-4570-af13-82947cde7d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e50ca4-afff-4af6-8b10-90fb35e91484}, !- Handle
  {9cd986ac-a91d-4570-af13-82947cde7d7a}, !- Source Object
  3,                                      !- Outlet Port
  {b1c841be-d68a-4b78-8f68-e9e868794951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a8ebeb8-a2c8-43fa-b5ba-453af94e5465}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.33gpm at 140F Inlet Water Node, !- Name
  {5165db7d-083e-4cb2-9cb3-1bf3113b332b}, !- Inlet Port
  {edcc4ca6-83b8-45a1-9acc-0017ca905ca4}; !- Outlet Port

OS:Connection,
  {5165db7d-083e-4cb2-9cb3-1bf3113b332b}, !- Handle
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Source Object
  4,                                      !- Outlet Port
  {9a8ebeb8-a2c8-43fa-b5ba-453af94e5465}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6edcbdd-e3c9-4e62-944c-b070d7e9a153}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.33gpm at 140F Outlet Water Node, !- Name
  {1963ff13-96b1-4896-a3d8-b22ba92e8f14}, !- Inlet Port
  {68a2e19e-bfde-427a-a693-47c0de3b6aa4}; !- Outlet Port

OS:Connection,
  {edcc4ca6-83b8-45a1-9acc-0017ca905ca4}, !- Handle
  {9a8ebeb8-a2c8-43fa-b5ba-453af94e5465}, !- Source Object
  3,                                      !- Outlet Port
  {9ba38cdc-c7a7-4512-b7dc-73beae6645ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1963ff13-96b1-4896-a3d8-b22ba92e8f14}, !- Handle
  {9ba38cdc-c7a7-4512-b7dc-73beae6645ff}, !- Source Object
  3,                                      !- Outlet Port
  {a6edcbdd-e3c9-4e62-944c-b070d7e9a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a2e19e-bfde-427a-a693-47c0de3b6aa4}, !- Handle
  {a6edcbdd-e3c9-4e62-944c-b070d7e9a153}, !- Source Object
  3,                                      !- Outlet Port
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {87904f98-3acb-41d5-93ae-cdec2fb62f02}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {240dd708-2a27-4ad9-9a49-a16857074617}, !- Plant Side Inlet Node Name
  {b33844cf-22d5-4321-9c27-03c050353bd4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {64664622-be6a-4dbb-9857-2903240e8a33}, !- Demand Side Inlet Node Name
  {4ca0b78c-4e91-4c8a-b223-c068691e91b7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8937864f-ec68-4203-b404-92f659169dff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {13aa252c-87e7-459a-9955-65a54c7a734f}, !- Demand Mixer Name
  {94d0543c-bd7b-46f4-b759-f4f93071d98d}, !- Demand Splitter Name
  {501484d6-a636-476f-bdf6-76af19e5c622}, !- Supply Mixer Name
  {e3ad620d-5dc1-485e-bc01-83bb341ea994}; !- Supply Splitter Name

OS:Node,
  {1616819c-acc7-46f9-b704-60df853ef1cb}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {240dd708-2a27-4ad9-9a49-a16857074617}, !- Inlet Port
  {d599ebe0-56cf-4b5e-a6a2-0764f24a63fd}; !- Outlet Port

OS:Node,
  {87904f98-3acb-41d5-93ae-cdec2fb62f02}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {60b3c58b-1a06-448f-8c7c-776cda6ef461}, !- Inlet Port
  {b33844cf-22d5-4321-9c27-03c050353bd4}; !- Outlet Port

OS:Node,
  {9b5e6c2d-8f45-4cd4-a2f7-3361f3d88369}, !- Handle
  6.0gal Electricity Booster Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {f84f201d-f01f-4bad-91fe-dd17112770fd}, !- Inlet Port
  {3376a85e-a82d-4d40-867b-a9b5a9e766f9}; !- Outlet Port

OS:Connector:Mixer,
  {501484d6-a636-476f-bdf6-76af19e5c622}, !- Handle
  Connector Mixer 3,                      !- Name
  {b2c589cc-b013-4997-b0f5-ff130c8a3cc7}, !- Outlet Branch Name
  {4b2d2d7b-bae8-479c-82b6-01a0a38591a4}, !- Inlet Branch Name 1
  {1b56544f-88e6-4e4e-b1df-7358d5ea23fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e3ad620d-5dc1-485e-bc01-83bb341ea994}, !- Handle
  Connector Splitter 3,                   !- Name
  {c14b4b73-ed8e-4da9-ade2-2ad69d7bd4dc}, !- Inlet Branch Name
  {f84f201d-f01f-4bad-91fe-dd17112770fd}, !- Outlet Branch Name 1
  {1b84aef8-b472-4ed1-9c7e-1bd72a553982}; !- Outlet Branch Name 2

OS:Connection,
  {240dd708-2a27-4ad9-9a49-a16857074617}, !- Handle
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Source Object
  14,                                     !- Outlet Port
  {1616819c-acc7-46f9-b704-60df853ef1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84f201d-f01f-4bad-91fe-dd17112770fd}, !- Handle
  {e3ad620d-5dc1-485e-bc01-83bb341ea994}, !- Source Object
  3,                                      !- Outlet Port
  {9b5e6c2d-8f45-4cd4-a2f7-3361f3d88369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33844cf-22d5-4321-9c27-03c050353bd4}, !- Handle
  {87904f98-3acb-41d5-93ae-cdec2fb62f02}, !- Source Object
  3,                                      !- Outlet Port
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16ff3e64-7f43-48b0-a1e7-8b159a5846b3}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {64664622-be6a-4dbb-9857-2903240e8a33}, !- Inlet Port
  {8e429103-46c4-4c06-874b-921e18bbb9bc}; !- Outlet Port

OS:Node,
  {a8fa2367-4990-42e9-9316-77fde69b86d0}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {cdd3968f-6b42-4fc5-b9e3-c6c1b917c637}, !- Inlet Port
  {4ca0b78c-4e91-4c8a-b223-c068691e91b7}; !- Outlet Port

OS:Node,
  {2371a772-d905-4ece-b82f-ece2ceb6ad62}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {536853b8-23cb-4337-8758-fca903a0665f}, !- Inlet Port
  {7f88d4b3-8265-48c9-84e8-c7e649d9f95a}; !- Outlet Port

OS:Connector:Mixer,
  {13aa252c-87e7-459a-9955-65a54c7a734f}, !- Handle
  Connector Mixer 4,                      !- Name
  {9990f9f1-eaf4-42fb-af9d-c702b668937c}, !- Outlet Branch Name
  {547f1c81-5942-4553-b071-3f93669a7314}, !- Inlet Branch Name 1
  {d9ecc8f0-eaac-4cfc-9bc9-16305e0fe2fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {94d0543c-bd7b-46f4-b759-f4f93071d98d}, !- Handle
  Connector Splitter 4,                   !- Name
  {38d6f42d-b870-41f5-aba9-ce51ce1f4f44}, !- Inlet Branch Name
  {536853b8-23cb-4337-8758-fca903a0665f}, !- Outlet Branch Name 1
  {75dcbda0-e2c0-4fb7-a466-0a2029e3ce0c}; !- Outlet Branch Name 2

OS:Connection,
  {64664622-be6a-4dbb-9857-2903240e8a33}, !- Handle
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Source Object
  17,                                     !- Outlet Port
  {16ff3e64-7f43-48b0-a1e7-8b159a5846b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536853b8-23cb-4337-8758-fca903a0665f}, !- Handle
  {94d0543c-bd7b-46f4-b759-f4f93071d98d}, !- Source Object
  3,                                      !- Outlet Port
  {2371a772-d905-4ece-b82f-ece2ceb6ad62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca0b78c-4e91-4c8a-b223-c068691e91b7}, !- Handle
  {a8fa2367-4990-42e9-9316-77fde69b86d0}, !- Source Object
  3,                                      !- Outlet Port
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {84d25fd1-6915-4b83-81a6-4bfee1ae69d8}, !- Handle
  {222ea9a6-2f8f-4fc3-9b1c-433cef2c8fec}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8937864f-ec68-4203-b404-92f659169dff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {ddd168dc-9857-4b93-8e9c-13c210289862}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f019ca07-4016-4c1e-a7ed-0a1aa4809f94}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {ddd168dc-9857-4b93-8e9c-13c210289862}, !- Schedule Type Limits Name
  {592e6169-99a6-40f0-8267-193cdbc37d27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592e6169-99a6-40f0-8267-193cdbc37d27}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {ddd168dc-9857-4b93-8e9c-13c210289862}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e50c5a02-10b8-4c93-a1cb-6183108a0e24}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f019ca07-4016-4c1e-a7ed-0a1aa4809f94}, !- Schedule Name
  {87904f98-3acb-41d5-93ae-cdec2fb62f02}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7c19a027-a3fa-4911-ba6c-1eee1f29a8c4}, !- Handle
  Booster Water Loop Pump,                !- Name
  {2393a1d9-ec87-4247-8350-700c336ab586}, !- Inlet Node Name
  {c6b7b1cb-4b02-43c1-82d7-f2b29f8b693b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {51b871b2-d604-4f6a-a8df-623be61aae48}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {c6b7b1cb-4b02-43c1-82d7-f2b29f8b693b}, !- Inlet Port
  {c14b4b73-ed8e-4da9-ade2-2ad69d7bd4dc}; !- Outlet Port

OS:Connection,
  {c6b7b1cb-4b02-43c1-82d7-f2b29f8b693b}, !- Handle
  {7c19a027-a3fa-4911-ba6c-1eee1f29a8c4}, !- Source Object
  3,                                      !- Outlet Port
  {51b871b2-d604-4f6a-a8df-623be61aae48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14b4b73-ed8e-4da9-ade2-2ad69d7bd4dc}, !- Handle
  {51b871b2-d604-4f6a-a8df-623be61aae48}, !- Source Object
  3,                                      !- Outlet Port
  {e3ad620d-5dc1-485e-bc01-83bb341ea994}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b811a120-2586-4023-82c3-deda11940333}, !- Handle
  6.0gal Electricity Booster Water Heater - 6kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {f019ca07-4016-4c1e-a7ed-0a1aa4809f94}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1752.52635470224,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
