  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {33cef11d-7f30-4469-98c2-fba4a78ee084}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3376a85e-a82d-4d40-867b-a9b5a9e766f9}, !- Use Side Inlet Node Name
  {21fdd17b-226c-4042-8b52-1ad71a448bbe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d455500a-d179-4d3b-91ad-adc22a02fdd7}, !- Handle
  {b811a120-2586-4023-82c3-deda11940333}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {33cef11d-7f30-4469-98c2-fba4a78ee084}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {ddd168dc-9857-4b93-8e9c-13c210289862}, !- Schedule Type Limits Name
  {df42c8b8-32c3-47cf-9f9a-b2a121c89f5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df42c8b8-32c3-47cf-9f9a-b2a121c89f5e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {ddd168dc-9857-4b93-8e9c-13c210289862}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {69d09840-c408-49a6-a445-f960e6f56816}, !- Handle
  6.0gal Electricity Booster Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {21fdd17b-226c-4042-8b52-1ad71a448bbe}, !- Inlet Port
  {4b2d2d7b-bae8-479c-82b6-01a0a38591a4}; !- Outlet Port

OS:Connection,
  {3376a85e-a82d-4d40-867b-a9b5a9e766f9}, !- Handle
  {9b5e6c2d-8f45-4cd4-a2f7-3361f3d88369}, !- Source Object
  3,                                      !- Outlet Port
  {b811a120-2586-4023-82c3-deda11940333}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {21fdd17b-226c-4042-8b52-1ad71a448bbe}, !- Handle
  {b811a120-2586-4023-82c3-deda11940333}, !- Source Object
  32,                                     !- Outlet Port
  {69d09840-c408-49a6-a445-f960e6f56816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2d2d7b-bae8-479c-82b6-01a0a38591a4}, !- Handle
  {69d09840-c408-49a6-a445-f960e6f56816}, !- Source Object
  3,                                      !- Outlet Port
  {501484d6-a636-476f-bdf6-76af19e5c622}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d21bc1c1-c2ad-4506-8d17-b4f0c864d7f2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {fe4dbad0-afa4-42d3-8320-ea3024b74de7}, !- Inlet Node Name
  {25de2435-1faf-42fb-8b94-8bed2a32c4ea}; !- Outlet Node Name

OS:Node,
  {ff7e0a61-844a-4a2d-b376-9ba84ab8d959}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {1b84aef8-b472-4ed1-9c7e-1bd72a553982}, !- Inlet Port
  {fe4dbad0-afa4-42d3-8320-ea3024b74de7}; !- Outlet Port

OS:Connection,
  {1b84aef8-b472-4ed1-9c7e-1bd72a553982}, !- Handle
  {e3ad620d-5dc1-485e-bc01-83bb341ea994}, !- Source Object
  4,                                      !- Outlet Port
  {ff7e0a61-844a-4a2d-b376-9ba84ab8d959}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30f86022-68a9-45a6-97e6-a6c4508fe55e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {25de2435-1faf-42fb-8b94-8bed2a32c4ea}, !- Inlet Port
  {1b56544f-88e6-4e4e-b1df-7358d5ea23fb}; !- Outlet Port

OS:Connection,
  {fe4dbad0-afa4-42d3-8320-ea3024b74de7}, !- Handle
  {ff7e0a61-844a-4a2d-b376-9ba84ab8d959}, !- Source Object
  3,                                      !- Outlet Port
  {d21bc1c1-c2ad-4506-8d17-b4f0c864d7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25de2435-1faf-42fb-8b94-8bed2a32c4ea}, !- Handle
  {d21bc1c1-c2ad-4506-8d17-b4f0c864d7f2}, !- Source Object
  3,                                      !- Outlet Port
  {30f86022-68a9-45a6-97e6-a6c4508fe55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b56544f-88e6-4e4e-b1df-7358d5ea23fb}, !- Handle
  {30f86022-68a9-45a6-97e6-a6c4508fe55e}, !- Source Object
  3,                                      !- Outlet Port
  {501484d6-a636-476f-bdf6-76af19e5c622}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {743953f4-8413-4aa3-900e-769e5b8f64fb}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7f88d4b3-8265-48c9-84e8-c7e649d9f95a}, !- Inlet Node Name
  {1125e1d4-f2e1-4940-bf49-9ab66d3b11a9}; !- Outlet Node Name

OS:Node,
  {1f298bf6-36e3-4fbe-8592-8b4b19462749}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {1125e1d4-f2e1-4940-bf49-9ab66d3b11a9}, !- Inlet Port
  {547f1c81-5942-4553-b071-3f93669a7314}; !- Outlet Port

OS:Connection,
  {7f88d4b3-8265-48c9-84e8-c7e649d9f95a}, !- Handle
  {2371a772-d905-4ece-b82f-ece2ceb6ad62}, !- Source Object
  3,                                      !- Outlet Port
  {743953f4-8413-4aa3-900e-769e5b8f64fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1125e1d4-f2e1-4940-bf49-9ab66d3b11a9}, !- Handle
  {743953f4-8413-4aa3-900e-769e5b8f64fb}, !- Source Object
  3,                                      !- Outlet Port
  {1f298bf6-36e3-4fbe-8592-8b4b19462749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547f1c81-5942-4553-b071-3f93669a7314}, !- Handle
  {1f298bf6-36e3-4fbe-8592-8b4b19462749}, !- Source Object
  3,                                      !- Outlet Port
  {13aa252c-87e7-459a-9955-65a54c7a734f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5e8a8e1e-e84b-4e38-ad72-570fa8779a2a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d52b5e25-85c4-4ccb-96f6-026e0d8cfe83}, !- Inlet Node Name
  {60b3c58b-1a06-448f-8c7c-776cda6ef461}; !- Outlet Node Name

OS:Node,
  {168f45ba-9da8-4cf0-86f6-5b30dc5a6815}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b2c589cc-b013-4997-b0f5-ff130c8a3cc7}, !- Inlet Port
  {d52b5e25-85c4-4ccb-96f6-026e0d8cfe83}; !- Outlet Port

OS:Connection,
  {b2c589cc-b013-4997-b0f5-ff130c8a3cc7}, !- Handle
  {501484d6-a636-476f-bdf6-76af19e5c622}, !- Source Object
  2,                                      !- Outlet Port
  {168f45ba-9da8-4cf0-86f6-5b30dc5a6815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52b5e25-85c4-4ccb-96f6-026e0d8cfe83}, !- Handle
  {168f45ba-9da8-4cf0-86f6-5b30dc5a6815}, !- Source Object
  3,                                      !- Outlet Port
  {5e8a8e1e-e84b-4e38-ad72-570fa8779a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b3c58b-1a06-448f-8c7c-776cda6ef461}, !- Handle
  {5e8a8e1e-e84b-4e38-ad72-570fa8779a2a}, !- Source Object
  3,                                      !- Outlet Port
  {87904f98-3acb-41d5-93ae-cdec2fb62f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {428f55cd-556b-4f3d-8b5b-64a2eee33713}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8e429103-46c4-4c06-874b-921e18bbb9bc}, !- Inlet Node Name
  {ac59b722-4d2d-4c57-97bc-a1f9a34e4c00}; !- Outlet Node Name

OS:Node,
  {8e8fc4a9-caae-4891-a718-30460656ea26}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ac59b722-4d2d-4c57-97bc-a1f9a34e4c00}, !- Inlet Port
  {38d6f42d-b870-41f5-aba9-ce51ce1f4f44}; !- Outlet Port

OS:Connection,
  {8e429103-46c4-4c06-874b-921e18bbb9bc}, !- Handle
  {16ff3e64-7f43-48b0-a1e7-8b159a5846b3}, !- Source Object
  3,                                      !- Outlet Port
  {428f55cd-556b-4f3d-8b5b-64a2eee33713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac59b722-4d2d-4c57-97bc-a1f9a34e4c00}, !- Handle
  {428f55cd-556b-4f3d-8b5b-64a2eee33713}, !- Source Object
  3,                                      !- Outlet Port
  {8e8fc4a9-caae-4891-a718-30460656ea26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d6f42d-b870-41f5-aba9-ce51ce1f4f44}, !- Handle
  {8e8fc4a9-caae-4891-a718-30460656ea26}, !- Source Object
  3,                                      !- Outlet Port
  {94d0543c-bd7b-46f4-b759-f4f93071d98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1343d898-0218-473a-98d0-f7bb69c2c755}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ab26b43a-af96-4577-a479-7295ae8e659a}, !- Inlet Node Name
  {cdd3968f-6b42-4fc5-b9e3-c6c1b917c637}; !- Outlet Node Name

OS:Node,
  {9cea3248-695f-4276-9837-ac430fc8d80d}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9990f9f1-eaf4-42fb-af9d-c702b668937c}, !- Inlet Port
  {ab26b43a-af96-4577-a479-7295ae8e659a}; !- Outlet Port

OS:Connection,
  {9990f9f1-eaf4-42fb-af9d-c702b668937c}, !- Handle
  {13aa252c-87e7-459a-9955-65a54c7a734f}, !- Source Object
  2,                                      !- Outlet Port
  {9cea3248-695f-4276-9837-ac430fc8d80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab26b43a-af96-4577-a479-7295ae8e659a}, !- Handle
  {9cea3248-695f-4276-9837-ac430fc8d80d}, !- Source Object
  3,                                      !- Outlet Port
  {1343d898-0218-473a-98d0-f7bb69c2c755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd3968f-6b42-4fc5-b9e3-c6c1b917c637}, !- Handle
  {1343d898-0218-473a-98d0-f7bb69c2c755}, !- Source Object
  3,                                      !- Outlet Port
  {a8fa2367-4990-42e9-9316-77fde69b86d0}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {a9a544ba-ceec-4887-aeae-eb7694fd453d}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {133eb86e-e3c8-4dcc-9abc-0e5f0afc3bab}, !- Loop Demand Side Inlet Node
  {db085cd6-4de3-409e-8176-696e81509e5b}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {d599ebe0-56cf-4b5e-a6a2-0764f24a63fd}, !- Loop Supply Side Inlet Node
  {95c16fa8-88a5-41ba-8b5d-c3a9efb29154}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {4c000014-b065-4d91-8d96-a335502cbcd2}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {95c16fa8-88a5-41ba-8b5d-c3a9efb29154}, !- Inlet Port
  {2393a1d9-ec87-4247-8350-700c336ab586}; !- Outlet Port

OS:Connection,
  {d599ebe0-56cf-4b5e-a6a2-0764f24a63fd}, !- Handle
  {1616819c-acc7-46f9-b704-60df853ef1cb}, !- Source Object
  3,                                      !- Outlet Port
  {a9a544ba-ceec-4887-aeae-eb7694fd453d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {95c16fa8-88a5-41ba-8b5d-c3a9efb29154}, !- Handle
  {a9a544ba-ceec-4887-aeae-eb7694fd453d}, !- Source Object
  7,                                      !- Outlet Port
  {4c000014-b065-4d91-8d96-a335502cbcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2393a1d9-ec87-4247-8350-700c336ab586}, !- Handle
  {4c000014-b065-4d91-8d96-a335502cbcd2}, !- Source Object
  3,                                      !- Outlet Port
  {7c19a027-a3fa-4911-ba6c-1eee1f29a8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab3b4045-dc3a-4036-8d4a-3bd9257ff1b7}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {44fc2ac6-6b91-47ec-a671-d82d5f7259ce}, !- Inlet Port
  {133eb86e-e3c8-4dcc-9abc-0e5f0afc3bab}; !- Outlet Port

OS:Connection,
  {44fc2ac6-6b91-47ec-a671-d82d5f7259ce}, !- Handle
  {6e6a24e6-0a29-436a-8f98-6df8bbcf7ae5}, !- Source Object
  5,                                      !- Outlet Port
  {ab3b4045-dc3a-4036-8d4a-3bd9257ff1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394b558e-ff40-4a46-98f2-156700b0de51}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {db085cd6-4de3-409e-8176-696e81509e5b}, !- Inlet Port
  {1fd2e2e7-3592-4abf-900c-442fd4f95735}; !- Outlet Port

OS:Connection,
  {133eb86e-e3c8-4dcc-9abc-0e5f0afc3bab}, !- Handle
  {ab3b4045-dc3a-4036-8d4a-3bd9257ff1b7}, !- Source Object
  3,                                      !- Outlet Port
  {a9a544ba-ceec-4887-aeae-eb7694fd453d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db085cd6-4de3-409e-8176-696e81509e5b}, !- Handle
  {a9a544ba-ceec-4887-aeae-eb7694fd453d}, !- Source Object
  4,                                      !- Outlet Port
  {394b558e-ff40-4a46-98f2-156700b0de51}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {d8693a09-1f22-4a94-b8e1-122a959d282a}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {1fd2e2e7-3592-4abf-900c-442fd4f95735}, !- Inlet Node
  {215db000-b870-4890-a55d-7f6ba5c5d7ed}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {35fa4fc8-b7a8-44a7-9090-c4d5151a5d6c}; !- Source Temperature Schedule Name {C}

OS:Node,
  {ff2e21f1-4d4b-43c9-8cea-8f67f4b3552c}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {215db000-b870-4890-a55d-7f6ba5c5d7ed}, !- Inlet Port
  {ffa99f2d-bb5c-4c92-9fe8-8859ec4562b0}; !- Outlet Port

OS:Connection,
  {1fd2e2e7-3592-4abf-900c-442fd4f95735}, !- Handle
  {394b558e-ff40-4a46-98f2-156700b0de51}, !- Source Object
  3,                                      !- Outlet Port
  {d8693a09-1f22-4a94-b8e1-122a959d282a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215db000-b870-4890-a55d-7f6ba5c5d7ed}, !- Handle
  {d8693a09-1f22-4a94-b8e1-122a959d282a}, !- Source Object
  3,                                      !- Outlet Port
  {ff2e21f1-4d4b-43c9-8cea-8f67f4b3552c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa99f2d-bb5c-4c92-9fe8-8859ec4562b0}, !- Handle
  {ff2e21f1-4d4b-43c9-8cea-8f67f4b3552c}, !- Source Object
  3,                                      !- Outlet Port
  {c29667ee-1f66-41ae-90a6-b33a0df87330}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d971a887-849d-4c2c-a645-3a1da0f122ce}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {35fa4fc8-b7a8-44a7-9090-c4d5151a5d6c}, !- Handle
  Mains Water Temperature,                !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {42884f7a-8d6e-47b8-b6b2-a20d9f299704}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {35fa4fc8-b7a8-44a7-9090-c4d5151a5d6c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {72a79a76-1cea-4dcc-94b1-f49e36bfc3be}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {42884f7a-8d6e-47b8-b6b2-a20d9f299704} = {d971a887-849d-4c2c-a645-3a1da0f122ce}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {1de79f3f-d32a-4a37-9c20-fb79f6deb0b2}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {72a79a76-1cea-4dcc-94b1-f49e36bfc3be}; !- Program Name 1

OS:Node,
  {9a0c8cea-46b7-4b1b-8787-a37e8b1b39dc}, !- Handle
  Booster LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.49gpm at 180F Inlet Water Node, !- Name
  {75dcbda0-e2c0-4fb7-a466-0a2029e3ce0c}, !- Inlet Port
  {19e91de8-2d9e-43ff-a0e0-6b247ff3c2e4}; !- Outlet Port

OS:Connection,
  {75dcbda0-e2c0-4fb7-a466-0a2029e3ce0c}, !- Handle
  {94d0543c-bd7b-46f4-b759-f4f93071d98d}, !- Source Object
  4,                                      !- Outlet Port
  {9a0c8cea-46b7-4b1b-8787-a37e8b1b39dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf948716-5b5b-4d62-8c23-b3ceecb9e373}, !- Handle
  Booster LargeHotel Kitchen - ComStock 90.1-2004 WUC 0.49gpm at 180F Outlet Water Node, !- Name
  {843b13d0-8fc7-4b0d-ba4c-4bda88071709}, !- Inlet Port
  {d9ecc8f0-eaac-4cfc-9bc9-16305e0fe2fb}; !- Outlet Port

OS:Connection,
  {19e91de8-2d9e-43ff-a0e0-6b247ff3c2e4}, !- Handle
  {9a0c8cea-46b7-4b1b-8787-a37e8b1b39dc}, !- Source Object
  3,                                      !- Outlet Port
  {4997b393-bba6-4c32-a962-50f7b28dbc51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843b13d0-8fc7-4b0d-ba4c-4bda88071709}, !- Handle
  {4997b393-bba6-4c32-a962-50f7b28dbc51}, !- Source Object
  3,                                      !- Outlet Port
  {bf948716-5b5b-4d62-8c23-b3ceecb9e373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ecc8f0-eaac-4cfc-9bc9-16305e0fe2fb}, !- Handle
  {bf948716-5b5b-4d62-8c23-b3ceecb9e373}, !- Source Object
  3,                                      !- Outlet Port
  {13aa252c-87e7-459a-9955-65a54c7a734f}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b073977e-176c-4503-bed5-e939ee4e683b}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  {95b4ec08-b169-48a5-a550-e29ce68bc977}, !- Default Day Schedule Name
  {7a4009e9-d245-460b-b800-2a4d46e2d2e4}, !- Summer Design Day Schedule Name
  {e7a25699-6f61-4cd4-a5c3-af5eaf4fce6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95b4ec08-b169-48a5-a550-e29ce68bc977}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e7a25699-6f61-4cd4-a5c3-af5eaf4fce6c}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7a4009e9-d245-460b-b800-2a4d46e2d2e4}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Connections,
  {6a163189-e7e2-4d30-b497-1a4943155ee1}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 WUC 0.97gpm at 140F, !- Name
  {eb89d10a-fda8-439e-b14d-a918b58391db}, !- Inlet Node Name
  {dc76b563-f066-4cc8-8a01-5ca570697d5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8904a19d-49cd-406f-b213-7658f6a21aab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9aa865a-1ced-4df6-82ea-9db58d3f074d}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Use Def 0.97gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.14375338922568e-05,                   !- Peak Flow Rate {m3/s}
  {300d48c5-5dc6-4c4e-aa0d-60516a70fa02}, !- Target Temperature Schedule Name
  {c75689a3-8873-487e-91c6-a0b82f01b352}, !- Sensible Fraction Schedule Name
  {82c5bca9-0e72-425f-a1eb-421bd20ee78c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {300d48c5-5dc6-4c4e-aa0d-60516a70fa02}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {34c8b0f8-67a1-4ddf-b271-d6ff68691937}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34c8b0f8-67a1-4ddf-b271-d6ff68691937}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8904a19d-49cd-406f-b213-7658f6a21aab}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Use 0.97gpm at 140F, !- Name
  {c9aa865a-1ced-4df6-82ea-9db58d3f074d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b073977e-176c-4503-bed5-e939ee4e683b}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {39a8bfa3-7afc-400f-8fdf-811c50a25205}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {79f2ff80-3eff-444e-8d88-a14a16b3ec95}, !- Plant Side Inlet Node Name
  {f8f4e8dc-ef53-45cb-b13e-9e6c77113a23}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3433149b-4fa9-44e9-af15-5db392df2747}, !- Demand Side Inlet Node Name
  {4afd5822-272e-448c-8749-2f8a65351ef4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {204045d9-7673-43d3-93e2-c596ad384d5b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {95a1d99b-6e4c-4393-baf3-e987e5db20b7}, !- Demand Mixer Name
  {c5575cff-fc3a-4d8f-bfb2-6c7128887bd5}, !- Demand Splitter Name
  {f0ba1271-668a-495e-b489-987d7490f428}, !- Supply Mixer Name
  {822d6db7-af98-417f-81d6-4c5470382258}; !- Supply Splitter Name

OS:Node,
  {b4158a7f-d3be-4029-8a36-b0e36a3e3565}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {79f2ff80-3eff-444e-8d88-a14a16b3ec95}, !- Inlet Port
  {9c3241f3-3b06-4fbf-9b6e-6aacfcd3aca6}; !- Outlet Port

OS:Node,
  {39a8bfa3-7afc-400f-8fdf-811c50a25205}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {1ab5489e-ae0b-431b-b0bc-8a572d593f67}, !- Inlet Port
  {f8f4e8dc-ef53-45cb-b13e-9e6c77113a23}; !- Outlet Port

OS:Node,
  {06d8ee45-f220-43d5-ac16-bfbeb86a6c5f}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr Supply Inlet Water Node, !- Name
  {213e8f9d-e9c3-44e0-a849-4e3e6c0a5a5b}, !- Inlet Port
  {fb956059-544e-4d45-b1f1-cdad057c7f53}; !- Outlet Port

OS:Connector:Mixer,
  {f0ba1271-668a-495e-b489-987d7490f428}, !- Handle
  Connector Mixer 5,                      !- Name
  {7021a3e2-f5e9-4354-97f9-6b0da3ace556}, !- Outlet Branch Name
  {38812730-968b-4fa1-863a-bbe6bddc1f55}, !- Inlet Branch Name 1
  {6c7917a9-9738-47ca-a121-48ad591c889f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {822d6db7-af98-417f-81d6-4c5470382258}, !- Handle
  Connector Splitter 5,                   !- Name
  {e598c4f6-e107-4f67-8243-405585e0e7ec}, !- Inlet Branch Name
  {213e8f9d-e9c3-44e0-a849-4e3e6c0a5a5b}, !- Outlet Branch Name 1
  {a6e0eb28-870c-43d6-b251-013db92e2658}; !- Outlet Branch Name 2

OS:Connection,
  {79f2ff80-3eff-444e-8d88-a14a16b3ec95}, !- Handle
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Source Object
  14,                                     !- Outlet Port
  {b4158a7f-d3be-4029-8a36-b0e36a3e3565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213e8f9d-e9c3-44e0-a849-4e3e6c0a5a5b}, !- Handle
  {822d6db7-af98-417f-81d6-4c5470382258}, !- Source Object
  3,                                      !- Outlet Port
  {06d8ee45-f220-43d5-ac16-bfbeb86a6c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f4e8dc-ef53-45cb-b13e-9e6c77113a23}, !- Handle
  {39a8bfa3-7afc-400f-8fdf-811c50a25205}, !- Source Object
  3,                                      !- Outlet Port
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {89f1f9eb-9d23-4b5e-af09-a7e9f5a46c10}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {3433149b-4fa9-44e9-af15-5db392df2747}, !- Inlet Port
  {64e192b1-38d1-4e49-b194-667a4539a44f}; !- Outlet Port

OS:Node,
  {a2fa5a99-9bd2-49a0-b4d8-cd76437350ea}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {7a4b6b51-2a21-4de4-9f13-5656ca77a386}, !- Inlet Port
  {4afd5822-272e-448c-8749-2f8a65351ef4}; !- Outlet Port

OS:Node,
  {9aa6568a-021c-4d28-8c13-a8a67c669f90}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {3fee55c3-81de-4813-a1ec-033787f579bb}, !- Inlet Port
  {e13191f9-cb5b-4d98-8b1c-06a3d4018237}; !- Outlet Port

OS:Connector:Mixer,
  {95a1d99b-6e4c-4393-baf3-e987e5db20b7}, !- Handle
  Connector Mixer 6,                      !- Name
  {4b5477aa-aa46-4c9e-a941-517dd87cec5f}, !- Outlet Branch Name
  {4c1c0add-36ce-47d7-a948-5ab592b40c46}, !- Inlet Branch Name 1
  {d5591016-9088-481a-b378-fb3e8262941b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c5575cff-fc3a-4d8f-bfb2-6c7128887bd5}, !- Handle
  Connector Splitter 6,                   !- Name
  {34e97016-207d-4f2c-997c-eb10ee11ba3a}, !- Inlet Branch Name
  {3fee55c3-81de-4813-a1ec-033787f579bb}, !- Outlet Branch Name 1
  {4490b2bd-122c-4e06-ab56-7c4158387686}; !- Outlet Branch Name 2

OS:Connection,
  {3433149b-4fa9-44e9-af15-5db392df2747}, !- Handle
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Source Object
  17,                                     !- Outlet Port
  {89f1f9eb-9d23-4b5e-af09-a7e9f5a46c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fee55c3-81de-4813-a1ec-033787f579bb}, !- Handle
  {c5575cff-fc3a-4d8f-bfb2-6c7128887bd5}, !- Source Object
  3,                                      !- Outlet Port
  {9aa6568a-021c-4d28-8c13-a8a67c669f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afd5822-272e-448c-8749-2f8a65351ef4}, !- Handle
  {a2fa5a99-9bd2-49a0-b4d8-cd76437350ea}, !- Source Object
  3,                                      !- Outlet Port
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e72e0cf4-884f-44f6-8bf6-91c0db6a15cf}, !- Handle
  {aa29bb84-bf8e-4405-b722-d155971dbe48}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {204045d9-7673-43d3-93e2-c596ad384d5b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {677e18c9-fcb4-4855-9053-f7b9b2aec5ee}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {27f27c50-cd24-4310-b92f-c1072e026392}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {677e18c9-fcb4-4855-9053-f7b9b2aec5ee}, !- Schedule Type Limits Name
  {7bd7229a-c16e-484f-a092-7c9c1b3de9aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bd7229a-c16e-484f-a092-7c9c1b3de9aa}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {677e18c9-fcb4-4855-9053-f7b9b2aec5ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a01e805a-2e80-4f2f-b9a7-159112e33de7}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {27f27c50-cd24-4310-b92f-c1072e026392}, !- Schedule Name
  {39a8bfa3-7afc-400f-8fdf-811c50a25205}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {adbc9ee2-e4bb-4e4b-9358-aa677123816e}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {9c3241f3-3b06-4fbf-9b6e-6aacfcd3aca6}, !- Inlet Node Name
  {c6b12621-9495-4af3-95e0-885e2cbca3e4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e2715197-8dc0-4b19-9d1f-a28624628a5e}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c6b12621-9495-4af3-95e0-885e2cbca3e4}, !- Inlet Port
  {e598c4f6-e107-4f67-8243-405585e0e7ec}; !- Outlet Port

OS:Connection,
  {9c3241f3-3b06-4fbf-9b6e-6aacfcd3aca6}, !- Handle
  {b4158a7f-d3be-4029-8a36-b0e36a3e3565}, !- Source Object
  3,                                      !- Outlet Port
  {adbc9ee2-e4bb-4e4b-9358-aa677123816e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b12621-9495-4af3-95e0-885e2cbca3e4}, !- Handle
  {adbc9ee2-e4bb-4e4b-9358-aa677123816e}, !- Source Object
  3,                                      !- Outlet Port
  {e2715197-8dc0-4b19-9d1f-a28624628a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e598c4f6-e107-4f67-8243-405585e0e7ec}, !- Handle
  {e2715197-8dc0-4b19-9d1f-a28624628a5e}, !- Source Object
  3,                                      !- Outlet Port
  {822d6db7-af98-417f-81d6-4c5470382258}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5407a0ab-9c2a-437b-869b-a2772ae31ed9}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e2c24622-ae13-4385-8136-2c57f095e3a5}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.232233878112731,                      !- Tank Volume {m3}
  {27f27c50-cd24-4310-b92f-c1072e026392}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17979.8222948855,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b9e8399b-91c9-4613-8a89-d76e96a41c5b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.21668118651432,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.21668118651432,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fb956059-544e-4d45-b1f1-cdad057c7f53}, !- Use Side Inlet Node Name
  {5ef58d6d-4149-4019-ab10-e24fd6848ef9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {6453eb45-839e-47f8-adfc-5a9bb2a935ba}, !- Handle
  {e2c24622-ae13-4385-8136-2c57f095e3a5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b9e8399b-91c9-4613-8a89-d76e96a41c5b}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {5407a0ab-9c2a-437b-869b-a2772ae31ed9}, !- Schedule Type Limits Name
  {f7e80218-df7a-4a49-a27d-ebc5667147ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7e80218-df7a-4a49-a27d-ebc5667147ad}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {5407a0ab-9c2a-437b-869b-a2772ae31ed9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4ace1c66-2444-4a95-9a29-30b4c55fa9fa}, !- Handle
  61gal Electricity Water Heater - 61kBtu/hr Supply Outlet Water Node, !- Name
  {5ef58d6d-4149-4019-ab10-e24fd6848ef9}, !- Inlet Port
  {38812730-968b-4fa1-863a-bbe6bddc1f55}; !- Outlet Port

OS:Connection,
  {fb956059-544e-4d45-b1f1-cdad057c7f53}, !- Handle
  {06d8ee45-f220-43d5-ac16-bfbeb86a6c5f}, !- Source Object
  3,                                      !- Outlet Port
  {e2c24622-ae13-4385-8136-2c57f095e3a5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5ef58d6d-4149-4019-ab10-e24fd6848ef9}, !- Handle
  {e2c24622-ae13-4385-8136-2c57f095e3a5}, !- Source Object
  32,                                     !- Outlet Port
  {4ace1c66-2444-4a95-9a29-30b4c55fa9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38812730-968b-4fa1-863a-bbe6bddc1f55}, !- Handle
  {4ace1c66-2444-4a95-9a29-30b4c55fa9fa}, !- Source Object
  3,                                      !- Outlet Port
  {f0ba1271-668a-495e-b489-987d7490f428}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {4ab0fe27-e159-4b01-a18f-ccc95ada3f7a}, !- Handle
  {e2c24622-ae13-4385-8136-2c57f095e3a5}; !- Object Name

OS:Schedule:Ruleset,
  {2fdace00-877d-42a0-be33-3cb3ac2e95e5}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {164b071b-a65f-4536-b2eb-de32dd0b5c87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {164b071b-a65f-4536-b2eb-de32dd0b5c87}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {85104db9-8c54-4f35-b88b-24dcb6c79559}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {977460b6-b2e0-4a71-8655-a25043128f88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {977460b6-b2e0-4a71-8655-a25043128f88}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {295b46cc-0c74-4cbc-abbb-5792c155dafb}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07f5e549-3cf7-485d-a364-cf143964077c}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {295b46cc-0c74-4cbc-abbb-5792c155dafb}; !- Layer 1

OS:Pipe:Indoor,
  {251bade7-66ce-4900-89f7-612704614e41}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Pipe 20.0ft, !- Name
  {07f5e549-3cf7-485d-a364-cf143964077c}, !- Construction
  {64e192b1-38d1-4e49-b194-667a4539a44f}, !- Fluid Inlet Node
  {c64691d6-8afe-451d-a212-9a43775f08a7}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2fdace00-877d-42a0-be33-3cb3ac2e95e5}, !- Ambient Temperature Schedule
  {85104db9-8c54-4f35-b88b-24dcb6c79559}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {4d32573a-ed2f-4373-9e03-f04b015c2dff}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c64691d6-8afe-451d-a212-9a43775f08a7}, !- Inlet Port
  {34e97016-207d-4f2c-997c-eb10ee11ba3a}; !- Outlet Port

OS:Connection,
  {64e192b1-38d1-4e49-b194-667a4539a44f}, !- Handle
  {89f1f9eb-9d23-4b5e-af09-a7e9f5a46c10}, !- Source Object
  3,                                      !- Outlet Port
  {251bade7-66ce-4900-89f7-612704614e41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c64691d6-8afe-451d-a212-9a43775f08a7}, !- Handle
  {251bade7-66ce-4900-89f7-612704614e41}, !- Source Object
  4,                                      !- Outlet Port
  {4d32573a-ed2f-4373-9e03-f04b015c2dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e97016-207d-4f2c-997c-eb10ee11ba3a}, !- Handle
  {4d32573a-ed2f-4373-9e03-f04b015c2dff}, !- Source Object
  3,                                      !- Outlet Port
  {c5575cff-fc3a-4d8f-bfb2-6c7128887bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b361787-cf84-4a2f-94e2-94215da40edf}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {336dd4dc-4517-4ba6-92be-37346d101f8d}, !- Inlet Node Name
  {a7dae759-8669-4249-9800-30a4793ffa60}; !- Outlet Node Name

OS:Node,
  {40affc51-6a00-4e33-9040-9ce9c2730db7}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {a6e0eb28-870c-43d6-b251-013db92e2658}, !- Inlet Port
  {336dd4dc-4517-4ba6-92be-37346d101f8d}; !- Outlet Port

OS:Connection,
  {a6e0eb28-870c-43d6-b251-013db92e2658}, !- Handle
  {822d6db7-af98-417f-81d6-4c5470382258}, !- Source Object
  4,                                      !- Outlet Port
  {40affc51-6a00-4e33-9040-9ce9c2730db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8ed316d-0487-4451-8ceb-1095aab41d8c}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {a7dae759-8669-4249-9800-30a4793ffa60}, !- Inlet Port
  {6c7917a9-9738-47ca-a121-48ad591c889f}; !- Outlet Port

OS:Connection,
  {336dd4dc-4517-4ba6-92be-37346d101f8d}, !- Handle
  {40affc51-6a00-4e33-9040-9ce9c2730db7}, !- Source Object
  3,                                      !- Outlet Port
  {0b361787-cf84-4a2f-94e2-94215da40edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7dae759-8669-4249-9800-30a4793ffa60}, !- Handle
  {0b361787-cf84-4a2f-94e2-94215da40edf}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed316d-0487-4451-8ceb-1095aab41d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7917a9-9738-47ca-a121-48ad591c889f}, !- Handle
  {d8ed316d-0487-4451-8ceb-1095aab41d8c}, !- Source Object
  3,                                      !- Outlet Port
  {f0ba1271-668a-495e-b489-987d7490f428}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7ad4a63-1962-4912-8a74-724927c511c1}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {e13191f9-cb5b-4d98-8b1c-06a3d4018237}, !- Inlet Node Name
  {c8ef52b6-a133-4333-bee1-cb789be55e3e}; !- Outlet Node Name

OS:Node,
  {ccf64b74-26e2-4c8a-9ea9-2d0eb2795c5a}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {c8ef52b6-a133-4333-bee1-cb789be55e3e}, !- Inlet Port
  {4c1c0add-36ce-47d7-a948-5ab592b40c46}; !- Outlet Port

OS:Connection,
  {e13191f9-cb5b-4d98-8b1c-06a3d4018237}, !- Handle
  {9aa6568a-021c-4d28-8c13-a8a67c669f90}, !- Source Object
  3,                                      !- Outlet Port
  {d7ad4a63-1962-4912-8a74-724927c511c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ef52b6-a133-4333-bee1-cb789be55e3e}, !- Handle
  {d7ad4a63-1962-4912-8a74-724927c511c1}, !- Source Object
  3,                                      !- Outlet Port
  {ccf64b74-26e2-4c8a-9ea9-2d0eb2795c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1c0add-36ce-47d7-a948-5ab592b40c46}, !- Handle
  {ccf64b74-26e2-4c8a-9ea9-2d0eb2795c5a}, !- Source Object
  3,                                      !- Outlet Port
  {95a1d99b-6e4c-4393-baf3-e987e5db20b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29485dbf-b036-4c55-a456-44127650769f}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {a3a17918-6edc-4b03-a896-485f2a2e1311}, !- Inlet Node Name
  {1ab5489e-ae0b-431b-b0bc-8a572d593f67}; !- Outlet Node Name

OS:Node,
  {f906bd60-5588-4ac6-a010-5d53f2d794ba}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {7021a3e2-f5e9-4354-97f9-6b0da3ace556}, !- Inlet Port
  {a3a17918-6edc-4b03-a896-485f2a2e1311}; !- Outlet Port

OS:Connection,
  {7021a3e2-f5e9-4354-97f9-6b0da3ace556}, !- Handle
  {f0ba1271-668a-495e-b489-987d7490f428}, !- Source Object
  2,                                      !- Outlet Port
  {f906bd60-5588-4ac6-a010-5d53f2d794ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a17918-6edc-4b03-a896-485f2a2e1311}, !- Handle
  {f906bd60-5588-4ac6-a010-5d53f2d794ba}, !- Source Object
  3,                                      !- Outlet Port
  {29485dbf-b036-4c55-a456-44127650769f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab5489e-ae0b-431b-b0bc-8a572d593f67}, !- Handle
  {29485dbf-b036-4c55-a456-44127650769f}, !- Source Object
  3,                                      !- Outlet Port
  {39a8bfa3-7afc-400f-8fdf-811c50a25205}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9229798-b472-46af-975a-75c9f5d4fef0}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {80133f80-645d-4825-ba88-94422d4db66a}, !- Inlet Node Name
  {7a4b6b51-2a21-4de4-9f13-5656ca77a386}; !- Outlet Node Name

OS:Node,
  {806e6278-5684-438f-ab72-c3c7cc20f5a1}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {4b5477aa-aa46-4c9e-a941-517dd87cec5f}, !- Inlet Port
  {80133f80-645d-4825-ba88-94422d4db66a}; !- Outlet Port

OS:Connection,
  {4b5477aa-aa46-4c9e-a941-517dd87cec5f}, !- Handle
  {95a1d99b-6e4c-4393-baf3-e987e5db20b7}, !- Source Object
  2,                                      !- Outlet Port
  {806e6278-5684-438f-ab72-c3c7cc20f5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80133f80-645d-4825-ba88-94422d4db66a}, !- Handle
  {806e6278-5684-438f-ab72-c3c7cc20f5a1}, !- Source Object
  3,                                      !- Outlet Port
  {c9229798-b472-46af-975a-75c9f5d4fef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4b6b51-2a21-4de4-9f13-5656ca77a386}, !- Handle
  {c9229798-b472-46af-975a-75c9f5d4fef0}, !- Source Object
  3,                                      !- Outlet Port
  {a2fa5a99-9bd2-49a0-b4d8-cd76437350ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82d2c1a4-97d3-4108-beee-cf23454e9b87}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 WUC 0.97gpm at 140F Inlet Water Node, !- Name
  {4490b2bd-122c-4e06-ab56-7c4158387686}, !- Inlet Port
  {eb89d10a-fda8-439e-b14d-a918b58391db}; !- Outlet Port

OS:Connection,
  {4490b2bd-122c-4e06-ab56-7c4158387686}, !- Handle
  {c5575cff-fc3a-4d8f-bfb2-6c7128887bd5}, !- Source Object
  4,                                      !- Outlet Port
  {82d2c1a4-97d3-4108-beee-cf23454e9b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13479b73-b429-48b0-b196-833f41359864}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 WUC 0.97gpm at 140F Outlet Water Node, !- Name
  {dc76b563-f066-4cc8-8a01-5ca570697d5d}, !- Inlet Port
  {d5591016-9088-481a-b378-fb3e8262941b}; !- Outlet Port

OS:Connection,
  {eb89d10a-fda8-439e-b14d-a918b58391db}, !- Handle
  {82d2c1a4-97d3-4108-beee-cf23454e9b87}, !- Source Object
  3,                                      !- Outlet Port
  {6a163189-e7e2-4d30-b497-1a4943155ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc76b563-f066-4cc8-8a01-5ca570697d5d}, !- Handle
  {6a163189-e7e2-4d30-b497-1a4943155ee1}, !- Source Object
  3,                                      !- Outlet Port
  {13479b73-b429-48b0-b196-833f41359864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5591016-9088-481a-b378-fb3e8262941b}, !- Handle
  {13479b73-b429-48b0-b196-833f41359864}, !- Source Object
  3,                                      !- Outlet Port
  {95a1d99b-6e4c-4393-baf3-e987e5db20b7}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {07d50587-dd47-4b46-bcbe-4e32e82b8425}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e8ba2f9c-5b33-4db5-ba55-7f641f397521}, !- Plant Side Inlet Node Name
  {13df743b-c3f5-47e2-9ce2-142624edf8a0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c4a77548-aa00-4fe7-9286-61bc575bcf29}, !- Demand Side Inlet Node Name
  {e47f6f09-ec25-4190-bd6d-eb27fcc2dfae}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5eee850-cae8-4597-ac0a-b989d5ae5a5e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {acdfd017-14ca-4bb9-8fd8-236aa04a1b92}, !- Demand Mixer Name
  {e0859799-89d8-427c-9b6b-49e353b309be}, !- Demand Splitter Name
  {a1fbecae-6588-47b3-b7eb-ed323ffe256c}, !- Supply Mixer Name
  {78d0335b-4f22-43ed-8fee-fd5a36e64f0f}; !- Supply Splitter Name

OS:Node,
  {89a52ec5-16eb-4bee-9fbf-50de27c4779b}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {e8ba2f9c-5b33-4db5-ba55-7f641f397521}, !- Inlet Port
  {7ec540aa-76aa-410c-8ec6-b4bf9508cca8}; !- Outlet Port

OS:Node,
  {07d50587-dd47-4b46-bcbe-4e32e82b8425}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {1e5ebd5b-9093-4a38-85c5-cec4106e5f6b}, !- Inlet Port
  {13df743b-c3f5-47e2-9ce2-142624edf8a0}; !- Outlet Port

OS:Node,
  {ae24f38c-6c05-45c4-9b0b-c10aa284edf8}, !- Handle
  47gal Electricity Water Heater - 47kBtu/hr Supply Inlet Water Node, !- Name
  {40015818-48a4-4795-afb6-364633a90d5b}, !- Inlet Port
  {d430b70e-2f9f-4cce-bfd9-f1cf9f01a828}; !- Outlet Port

OS:Connector:Mixer,
  {a1fbecae-6588-47b3-b7eb-ed323ffe256c}, !- Handle
  Connector Mixer 7,                      !- Name
  {a9288e5a-a0a6-4a4f-843c-4c9a70aabef8}, !- Outlet Branch Name
  {7ab7ba6e-56cf-4854-968a-4b2898655e29}, !- Inlet Branch Name 1
  {42d5b49c-f491-4d69-9b3f-710d647c45bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78d0335b-4f22-43ed-8fee-fd5a36e64f0f}, !- Handle
  Connector Splitter 7,                   !- Name
  {cc096117-bbe1-4169-9c06-263cc2cea6dd}, !- Inlet Branch Name
  {40015818-48a4-4795-afb6-364633a90d5b}, !- Outlet Branch Name 1
  {8f715fb2-c916-404c-a293-75c11563e9f4}; !- Outlet Branch Name 2

OS:Connection,
  {e8ba2f9c-5b33-4db5-ba55-7f641f397521}, !- Handle
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Source Object
  14,                                     !- Outlet Port
  {89a52ec5-16eb-4bee-9fbf-50de27c4779b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40015818-48a4-4795-afb6-364633a90d5b}, !- Handle
  {78d0335b-4f22-43ed-8fee-fd5a36e64f0f}, !- Source Object
  3,                                      !- Outlet Port
  {ae24f38c-6c05-45c4-9b0b-c10aa284edf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13df743b-c3f5-47e2-9ce2-142624edf8a0}, !- Handle
  {07d50587-dd47-4b46-bcbe-4e32e82b8425}, !- Source Object
  3,                                      !- Outlet Port
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0671c215-d578-4cc9-8d71-736d25e8924d}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {c4a77548-aa00-4fe7-9286-61bc575bcf29}, !- Inlet Port
  {795eb46c-ac08-4ae2-9f59-4ea267596b66}; !- Outlet Port

OS:Node,
  {7595345c-5dbc-46bf-8113-e3584374b4c0}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {f71cfb0c-5221-4f38-9824-90dad1397f98}, !- Inlet Port
  {e47f6f09-ec25-4190-bd6d-eb27fcc2dfae}; !- Outlet Port

OS:Node,
  {9487a372-32f4-46db-a10f-d88ace718b70}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {33ec0ba7-68de-4da5-9690-1da95d38ab31}, !- Inlet Port
  {1d4a0059-72b6-4af4-a3fc-2304ddf2c79b}; !- Outlet Port

OS:Connector:Mixer,
  {acdfd017-14ca-4bb9-8fd8-236aa04a1b92}, !- Handle
  Connector Mixer 8,                      !- Name
  {4faedc15-8599-4f0f-9bdf-d751ff642fb7}, !- Outlet Branch Name
  {5c88b331-9ea0-4455-b4f5-23be42ac2f19}, !- Inlet Branch Name 1
  {104695bb-f01e-4295-be7b-32379c400bf8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e0859799-89d8-427c-9b6b-49e353b309be}, !- Handle
  Connector Splitter 8,                   !- Name
  {87cfd444-e070-48c1-9fd0-2c2c28a929a7}, !- Inlet Branch Name
  {33ec0ba7-68de-4da5-9690-1da95d38ab31}, !- Outlet Branch Name 1
  {4b83b4fe-2c81-4eaf-94bf-9cc6afa347f3}; !- Outlet Branch Name 2

OS:Connection,
  {c4a77548-aa00-4fe7-9286-61bc575bcf29}, !- Handle
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Source Object
  17,                                     !- Outlet Port
  {0671c215-d578-4cc9-8d71-736d25e8924d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ec0ba7-68de-4da5-9690-1da95d38ab31}, !- Handle
  {e0859799-89d8-427c-9b6b-49e353b309be}, !- Source Object
  3,                                      !- Outlet Port
  {9487a372-32f4-46db-a10f-d88ace718b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47f6f09-ec25-4190-bd6d-eb27fcc2dfae}, !- Handle
  {7595345c-5dbc-46bf-8113-e3584374b4c0}, !- Source Object
  3,                                      !- Outlet Port
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c3c87ea4-9aad-4fbb-82bc-68354adcbb01}, !- Handle
  {53b0a030-b5ca-46a3-89ef-5d2fb31d722d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5eee850-cae8-4597-ac0a-b989d5ae5a5e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {fd348e0c-1072-4f3e-9e36-102125a2a22c}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3cb8ea91-3683-4254-8592-affe8cde46c2}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {fd348e0c-1072-4f3e-9e36-102125a2a22c}, !- Schedule Type Limits Name
  {e4db8674-179f-4804-967f-c40968216dae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4db8674-179f-4804-967f-c40968216dae}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {fd348e0c-1072-4f3e-9e36-102125a2a22c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {87f70898-b333-4b4c-bf44-a2e3f2220c01}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {3cb8ea91-3683-4254-8592-affe8cde46c2}, !- Schedule Name
  {07d50587-dd47-4b46-bcbe-4e32e82b8425}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2b5a1f2e-a342-499a-8cc2-210cddd2019e}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {7ec540aa-76aa-410c-8ec6-b4bf9508cca8}, !- Inlet Node Name
  {023b0755-167f-4037-b3b7-4484ce54adf3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {61ad81fc-ad1a-4f08-b57e-92644dce65df}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {023b0755-167f-4037-b3b7-4484ce54adf3}, !- Inlet Port
  {cc096117-bbe1-4169-9c06-263cc2cea6dd}; !- Outlet Port

OS:Connection,
  {7ec540aa-76aa-410c-8ec6-b4bf9508cca8}, !- Handle
  {89a52ec5-16eb-4bee-9fbf-50de27c4779b}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a1f2e-a342-499a-8cc2-210cddd2019e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {023b0755-167f-4037-b3b7-4484ce54adf3}, !- Handle
  {2b5a1f2e-a342-499a-8cc2-210cddd2019e}, !- Source Object
  3,                                      !- Outlet Port
  {61ad81fc-ad1a-4f08-b57e-92644dce65df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc096117-bbe1-4169-9c06-263cc2cea6dd}, !- Handle
  {61ad81fc-ad1a-4f08-b57e-92644dce65df}, !- Source Object
  3,                                      !- Outlet Port
  {78d0335b-4f22-43ed-8fee-fd5a36e64f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e37e5bf0-1adf-44d4-852d-fa3c293a0807}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {336aec01-80f7-4ae6-9408-7c5e3fa599f3}, !- Handle
  47gal Electricity Water Heater - 47kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.176194618703437,                      !- Tank Volume {m3}
  {3cb8ea91-3683-4254-8592-affe8cde46c2}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13641.1963635431,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {66d368c0-2fa3-4b40-bb58-92a416d33aa2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.95023620278922,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.95023620278922,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d430b70e-2f9f-4cce-bfd9-f1cf9f01a828}, !- Use Side Inlet Node Name
  {c1db6781-79d2-4f96-82c3-ad2e6a9535b6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {460ebb25-8f97-481d-920f-356667d4d4ae}, !- Handle
  {336aec01-80f7-4ae6-9408-7c5e3fa599f3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {66d368c0-2fa3-4b40-bb58-92a416d33aa2}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 2, !- Name
  {e37e5bf0-1adf-44d4-852d-fa3c293a0807}, !- Schedule Type Limits Name
  {1a717f88-b84d-4617-9aca-2be8418e6901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a717f88-b84d-4617-9aca-2be8418e6901}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 2, !- Name
  {e37e5bf0-1adf-44d4-852d-fa3c293a0807}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d3edc82b-5a53-4075-a166-56aa54f0b62c}, !- Handle
  47gal Electricity Water Heater - 47kBtu/hr Supply Outlet Water Node, !- Name
  {c1db6781-79d2-4f96-82c3-ad2e6a9535b6}, !- Inlet Port
  {7ab7ba6e-56cf-4854-968a-4b2898655e29}; !- Outlet Port

OS:Connection,
  {d430b70e-2f9f-4cce-bfd9-f1cf9f01a828}, !- Handle
  {ae24f38c-6c05-45c4-9b0b-c10aa284edf8}, !- Source Object
  3,                                      !- Outlet Port
  {336aec01-80f7-4ae6-9408-7c5e3fa599f3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1db6781-79d2-4f96-82c3-ad2e6a9535b6}, !- Handle
  {336aec01-80f7-4ae6-9408-7c5e3fa599f3}, !- Source Object
  32,                                     !- Outlet Port
  {d3edc82b-5a53-4075-a166-56aa54f0b62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab7ba6e-56cf-4854-968a-4b2898655e29}, !- Handle
  {d3edc82b-5a53-4075-a166-56aa54f0b62c}, !- Source Object
  3,                                      !- Outlet Port
  {a1fbecae-6588-47b3-b7eb-ed323ffe256c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {2241fbc2-e7fd-4734-9548-05154f2a1782}, !- Handle
  {336aec01-80f7-4ae6-9408-7c5e3fa599f3}; !- Object Name

OS:Schedule:Ruleset,
  {81a7a4b4-5ce7-4dd0-af26-88f387de4e67}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {7455b1ec-db05-47f2-a450-3f3871457d27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7455b1ec-db05-47f2-a450-3f3871457d27}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {d103a235-3220-44f5-a8c6-4f2fd9dfcb3f}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {dddd3eee-baa3-4b5e-8430-29c5434828d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dddd3eee-baa3-4b5e-8430-29c5434828d1}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2122e01d-9b2d-4783-b2b0-75af0e969850}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e1f0f97-a8a6-4b5b-987f-c2ad7039b861}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {2122e01d-9b2d-4783-b2b0-75af0e969850}; !- Layer 1

OS:Pipe:Indoor,
  {232a0b0f-28cc-4cd9-8ee8-cc38bc64b1e4}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 253.64916731037158ft, !- Name
  {9e1f0f97-a8a6-4b5b-987f-c2ad7039b861}, !- Construction
  {795eb46c-ac08-4ae2-9f59-4ea267596b66}, !- Fluid Inlet Node
  {10b0edcf-6ea5-49d7-859d-a8846ef7cb69}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {81a7a4b4-5ce7-4dd0-af26-88f387de4e67}, !- Ambient Temperature Schedule
  {d103a235-3220-44f5-a8c6-4f2fd9dfcb3f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  77.3122661962013;                       !- Pipe Length {m}

OS:Node,
  {3de9424f-b681-4065-af9d-f4a4e1f3271b}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 253.64916731037158ft Outlet Water Node, !- Name
  {10b0edcf-6ea5-49d7-859d-a8846ef7cb69}, !- Inlet Port
  {87cfd444-e070-48c1-9fd0-2c2c28a929a7}; !- Outlet Port

OS:Connection,
  {795eb46c-ac08-4ae2-9f59-4ea267596b66}, !- Handle
  {0671c215-d578-4cc9-8d71-736d25e8924d}, !- Source Object
  3,                                      !- Outlet Port
  {232a0b0f-28cc-4cd9-8ee8-cc38bc64b1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10b0edcf-6ea5-49d7-859d-a8846ef7cb69}, !- Handle
  {232a0b0f-28cc-4cd9-8ee8-cc38bc64b1e4}, !- Source Object
  4,                                      !- Outlet Port
  {3de9424f-b681-4065-af9d-f4a4e1f3271b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cfd444-e070-48c1-9fd0-2c2c28a929a7}, !- Handle
  {3de9424f-b681-4065-af9d-f4a4e1f3271b}, !- Source Object
  3,                                      !- Outlet Port
  {e0859799-89d8-427c-9b6b-49e353b309be}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f452051-b2cf-40fc-9856-4f3d05b18c1a}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {639f3f8e-6ab3-487f-9b4a-7bf7667d74fe}, !- Inlet Node Name
  {96120474-21cf-4b15-9ab7-e4e9f16f719a}; !- Outlet Node Name

OS:Node,
  {75e135ff-b590-4ccc-a7d4-3df0078fbf3c}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {8f715fb2-c916-404c-a293-75c11563e9f4}, !- Inlet Port
  {639f3f8e-6ab3-487f-9b4a-7bf7667d74fe}; !- Outlet Port

OS:Connection,
  {8f715fb2-c916-404c-a293-75c11563e9f4}, !- Handle
  {78d0335b-4f22-43ed-8fee-fd5a36e64f0f}, !- Source Object
  4,                                      !- Outlet Port
  {75e135ff-b590-4ccc-a7d4-3df0078fbf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc4f3ecc-1747-4cf7-aad2-ca8c1e3cc084}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {96120474-21cf-4b15-9ab7-e4e9f16f719a}, !- Inlet Port
  {42d5b49c-f491-4d69-9b3f-710d647c45bd}; !- Outlet Port

OS:Connection,
  {639f3f8e-6ab3-487f-9b4a-7bf7667d74fe}, !- Handle
  {75e135ff-b590-4ccc-a7d4-3df0078fbf3c}, !- Source Object
  3,                                      !- Outlet Port
  {8f452051-b2cf-40fc-9856-4f3d05b18c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96120474-21cf-4b15-9ab7-e4e9f16f719a}, !- Handle
  {8f452051-b2cf-40fc-9856-4f3d05b18c1a}, !- Source Object
  3,                                      !- Outlet Port
  {cc4f3ecc-1747-4cf7-aad2-ca8c1e3cc084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d5b49c-f491-4d69-9b3f-710d647c45bd}, !- Handle
  {cc4f3ecc-1747-4cf7-aad2-ca8c1e3cc084}, !- Source Object
  3,                                      !- Outlet Port
  {a1fbecae-6588-47b3-b7eb-ed323ffe256c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7bb2809c-13c5-4b10-85b0-9316eaabbd0e}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {1d4a0059-72b6-4af4-a3fc-2304ddf2c79b}, !- Inlet Node Name
  {58f4135f-bb9e-4567-aa3a-6bfffb789251}; !- Outlet Node Name

OS:Node,
  {2186dad7-28dc-4741-8667-e8416fd88b75}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {58f4135f-bb9e-4567-aa3a-6bfffb789251}, !- Inlet Port
  {5c88b331-9ea0-4455-b4f5-23be42ac2f19}; !- Outlet Port

OS:Connection,
  {1d4a0059-72b6-4af4-a3fc-2304ddf2c79b}, !- Handle
  {9487a372-32f4-46db-a10f-d88ace718b70}, !- Source Object
  3,                                      !- Outlet Port
  {7bb2809c-13c5-4b10-85b0-9316eaabbd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f4135f-bb9e-4567-aa3a-6bfffb789251}, !- Handle
  {7bb2809c-13c5-4b10-85b0-9316eaabbd0e}, !- Source Object
  3,                                      !- Outlet Port
  {2186dad7-28dc-4741-8667-e8416fd88b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c88b331-9ea0-4455-b4f5-23be42ac2f19}, !- Handle
  {2186dad7-28dc-4741-8667-e8416fd88b75}, !- Source Object
  3,                                      !- Outlet Port
  {acdfd017-14ca-4bb9-8fd8-236aa04a1b92}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50c9cfe2-9823-4215-8f65-b7d1ba6395a8}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {8ee94fdb-c5f1-4b18-8f0c-e44e5406b862}, !- Inlet Node Name
  {1e5ebd5b-9093-4a38-85c5-cec4106e5f6b}; !- Outlet Node Name

OS:Node,
  {d446ad3e-92b4-49b8-850a-f41584b2c153}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {a9288e5a-a0a6-4a4f-843c-4c9a70aabef8}, !- Inlet Port
  {8ee94fdb-c5f1-4b18-8f0c-e44e5406b862}; !- Outlet Port

OS:Connection,
  {a9288e5a-a0a6-4a4f-843c-4c9a70aabef8}, !- Handle
  {a1fbecae-6588-47b3-b7eb-ed323ffe256c}, !- Source Object
  2,                                      !- Outlet Port
  {d446ad3e-92b4-49b8-850a-f41584b2c153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee94fdb-c5f1-4b18-8f0c-e44e5406b862}, !- Handle
  {d446ad3e-92b4-49b8-850a-f41584b2c153}, !- Source Object
  3,                                      !- Outlet Port
  {50c9cfe2-9823-4215-8f65-b7d1ba6395a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5ebd5b-9093-4a38-85c5-cec4106e5f6b}, !- Handle
  {50c9cfe2-9823-4215-8f65-b7d1ba6395a8}, !- Source Object
  3,                                      !- Outlet Port
  {07d50587-dd47-4b46-bcbe-4e32e82b8425}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75ee27ca-fd83-461d-9daf-76808000f3ae}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {97ac180e-ced2-4373-a0e9-6009e549b211}, !- Inlet Node Name
  {f71cfb0c-5221-4f38-9824-90dad1397f98}; !- Outlet Node Name

OS:Node,
  {dd390304-56d3-494f-9d70-00f7d3309b5f}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {4faedc15-8599-4f0f-9bdf-d751ff642fb7}, !- Inlet Port
  {97ac180e-ced2-4373-a0e9-6009e549b211}; !- Outlet Port

OS:Connection,
  {4faedc15-8599-4f0f-9bdf-d751ff642fb7}, !- Handle
  {acdfd017-14ca-4bb9-8fd8-236aa04a1b92}, !- Source Object
  2,                                      !- Outlet Port
  {dd390304-56d3-494f-9d70-00f7d3309b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ac180e-ced2-4373-a0e9-6009e549b211}, !- Handle
  {dd390304-56d3-494f-9d70-00f7d3309b5f}, !- Source Object
  3,                                      !- Outlet Port
  {75ee27ca-fd83-461d-9daf-76808000f3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71cfb0c-5221-4f38-9824-90dad1397f98}, !- Handle
  {75ee27ca-fd83-461d-9daf-76808000f3ae}, !- Source Object
  3,                                      !- Outlet Port
  {7595345c-5dbc-46bf-8113-e3584374b4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {473e9ffc-7ed0-4a88-a24b-66d2d3e54335}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 WUC 0.92gpm at 140F Inlet Water Node, !- Name
  {4b83b4fe-2c81-4eaf-94bf-9cc6afa347f3}, !- Inlet Port
  {a5711169-c8d7-4f60-bb2b-46aa56f09f05}; !- Outlet Port

OS:Connection,
  {4b83b4fe-2c81-4eaf-94bf-9cc6afa347f3}, !- Handle
  {e0859799-89d8-427c-9b6b-49e353b309be}, !- Source Object
  4,                                      !- Outlet Port
  {473e9ffc-7ed0-4a88-a24b-66d2d3e54335}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fd08ce6-bd96-47b1-a453-74f35c4132b5}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 WUC 0.92gpm at 140F Outlet Water Node, !- Name
  {cf898770-29ee-4694-9beb-6ada4491436a}, !- Inlet Port
  {104695bb-f01e-4295-be7b-32379c400bf8}; !- Outlet Port

OS:Connection,
  {a5711169-c8d7-4f60-bb2b-46aa56f09f05}, !- Handle
  {473e9ffc-7ed0-4a88-a24b-66d2d3e54335}, !- Source Object
  3,                                      !- Outlet Port
  {a3480f9a-e076-46f0-a636-2991275fbc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf898770-29ee-4694-9beb-6ada4491436a}, !- Handle
  {a3480f9a-e076-46f0-a636-2991275fbc87}, !- Source Object
  3,                                      !- Outlet Port
  {9fd08ce6-bd96-47b1-a453-74f35c4132b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104695bb-f01e-4295-be7b-32379c400bf8}, !- Handle
  {9fd08ce6-bd96-47b1-a453-74f35c4132b5}, !- Source Object
  3,                                      !- Outlet Port
  {acdfd017-14ca-4bb9-8fd8-236aa04a1b92}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9a6b056a-5283-49dd-950e-089f1d84539d}, !- Handle
  LargeHotel Retail - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {372568f4-310d-4cea-9cf8-2028a4cdb5c8}, !- Default Day Schedule Name
  {e7615e42-3efc-4cbd-be4f-b14dfefed0f2}, !- Summer Design Day Schedule Name
  {3ef9843e-840b-4be8-a7ad-8ea1182e6752}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {372568f4-310d-4cea-9cf8-2028a4cdb5c8}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3ef9843e-840b-4be8-a7ad-8ea1182e6752}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e7615e42-3efc-4cbd-be4f-b14dfefed0f2}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  {0e3cf2fc-65f5-41dc-9b38-d29ca8dac38d}, !- Default Day Schedule Name
  {395b88d0-20a5-4379-971b-b766afff8c30}, !- Summer Design Day Schedule Name
  {94afc802-bf74-4cb3-a1ff-08fce28b486d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e3cf2fc-65f5-41dc-9b38-d29ca8dac38d}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {94afc802-bf74-4cb3-a1ff-08fce28b486d}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {395b88d0-20a5-4379-971b-b766afff8c30}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e270d037-55d6-4c39-a86e-ab15bb02738c}, !- Handle
  LargeHotel Retail - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aa73608-cdb2-41da-935d-028c4d139226}, !- Handle
  LargeHotel Retail - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {183c90e4-cfea-400a-a183-7309fe1d075b}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d073eff0-ec9e-4c52-98d8-3b143fb72576}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd90efc2-2de3-4d2d-abac-30d6d1046234}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {595afccd-b791-4e61-9311-a1cfef4daa1c}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a2676a6-f27b-48bd-90de-8bc773f6f3ae}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15995ead-aa0c-41f8-ae80-23a9c6d913b9}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93e51327-4444-460b-9172-e7d4b70bbe47}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat 3, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ef28504-0aea-446c-9f6a-e84137f01625}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat 4, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b873979-eba4-4bb8-8ba6-ccbd77fd7c57}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2004 Thermostat 5, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b6a8f9d-a8c9-4311-a4c7-b260cb78025c}, !- Handle
  LargeHotel Storage - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e234465f-c40a-4236-b20c-a5c49886fc4f}, !- Handle
  LargeHotel Storage - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef27c20e-cdcd-40d0-9273-faa95da85219}, !- Handle
  LargeHotel Storage - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ce13e40-4e4d-45e1-a416-d6cefa6d9b61}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdaa94dd-e7b1-43e7-a960-1f53139b5a9d}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f40a3b6-c19f-472d-ad37-2ecc3e0e44c8}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3b25a07-1dab-4b3b-82cf-e307dbc23bdb}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea54a73a-e9b0-4b91-8299-ef55bfddebb6}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46cae9ab-51dc-4669-9f3b-4eeef92229b2}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49715c51-a568-4c65-9ed6-f018e1af8a16}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 3, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62623922-dc5d-4506-aaf7-89c533b46454}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 4, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73c28f16-8a2a-4886-a84f-9125edfe20de}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 5, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4fe7353-594d-4259-893e-00ab2f3380c1}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 6, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4aa887d-8068-478b-b5da-142fae8b1a16}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 7, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {972ff98c-e5bc-4cf4-99e2-78c9ce56d96b}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2004 Thermostat 8, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23111824-0324-4865-98bc-8ee02e6e44e5}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c779a8fe-a78f-4bd9-ad9e-d4ab89988e31}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {173e86c2-a7f0-4991-9e0f-7fcccb69ac63}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37d2ebb6-418e-482a-8365-e792d6078a02}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33f4c074-386a-432c-bd22-bd733b6ab5e4}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa534dde-ff16-46ca-b321-908c3cc09ad4}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdd7727-29c1-42d9-a31f-a4c9fad814d7}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c228b7-7e08-45bb-adba-fc465d764690}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b3f521c-81e1-48b1-abc4-a71ff9588c5a}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c49976a-fd78-4c07-a156-5d04a6036b0f}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 3, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {232b10d9-ce03-4412-acac-8d6d57b373f5}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 4, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08ae4f80-0b28-4096-9a62-5c7c6f84a97e}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 5, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deb3b6d2-6f09-4a3d-a1e8-a14c4a9fa116}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 6, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {746fcc80-8ef8-4058-8288-80005299b6dc}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 7, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e5d56d-4d2d-4767-9481-06847dd21ef7}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2004 Thermostat 8, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f48470bc-9e8f-49d9-930a-b5936baa08cd}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d29e631-7569-4376-bf69-dba1fe858b24}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 1, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fb8ea71-e5e0-4e5f-b12d-25b5c74fb7d3}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 2, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78af2073-4375-4726-b8c1-01a9d9b641b6}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 3, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f6f7225-3ce0-45f2-84a8-aecfdce2122d}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 4, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2b9120f-85c9-4e79-98eb-1dc53d4c7a97}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 5, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dd7e518-5a4b-40a4-a64e-78b569b5221a}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 6, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc4da266-4a49-43c0-bc7f-e30df3a111a7}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 7, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1399a32-608a-4d8b-b0cf-955364f5d8c0}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 8, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b6c24b6-14fe-4f88-a5f8-ca2ed06832df}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 9, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d7f9d2b-1a1f-459d-ae53-54000a3c6348}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 10, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bd5c0c5-7b5f-4cd9-96e3-6f69c0a58b16}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 11, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4b9ae91-b74f-4e59-947c-ef70fdfe4678}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 12, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1779273-0bba-478a-b22d-54fd8185b486}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 13, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93d6bf06-2f26-409e-9d7c-76413f62a22f}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 14, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a04c346-c210-4b87-82b8-588a38b75b8e}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 15, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {deaeb69a-6da0-44ec-bce0-1de12a067d4c}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 16, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a644b31-c1dc-462a-8278-5eacf7606f6e}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2004 Thermostat 17, !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Heating Setpoint Temperature Schedule Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- Handle
  30 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {32e44949-20f3-454a-958f-65ab140fb03d}, !- Availability Schedule
  {bfe908b8-df37-4bc5-954d-b300404ffd24}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed3c093a-d942-4efe-ac5f-588905bfb53f}, !- Supply Side Inlet Node Name
  {c4fd475c-8f33-4cfd-b971-bab15b752c79}, !- Demand Side Outlet Node Name
  {ebfa4782-af39-4a9c-9090-25b6cb37a264}, !- Demand Side Inlet Node A
  {4a9fb99d-e5ba-43e7-ac38-57ef23ea2622}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Demand Mixer Name
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {433fd77c-e0b2-493c-879c-3ea77c811355}, !- Handle
  30 Zone DOAS Supply Inlet Node,         !- Name
  {ed3c093a-d942-4efe-ac5f-588905bfb53f}, !- Inlet Port
  {7bc82fac-5695-4c70-abd2-88aa161d50f0}; !- Outlet Port

OS:Node,
  {76744c84-ad00-49f4-806f-4b08dc4bd162}, !- Handle
  30 Zone DOAS Supply Outlet Node,        !- Name
  {78742c09-0cf3-4d96-90e4-127faff11fc2}, !- Inlet Port
  {4a9fb99d-e5ba-43e7-ac38-57ef23ea2622}; !- Outlet Port

OS:Connection,
  {ed3c093a-d942-4efe-ac5f-588905bfb53f}, !- Handle
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- Source Object
  8,                                      !- Outlet Port
  {433fd77c-e0b2-493c-879c-3ea77c811355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9fb99d-e5ba-43e7-ac38-57ef23ea2622}, !- Handle
  {76744c84-ad00-49f4-806f-4b08dc4bd162}, !- Source Object
  3,                                      !- Outlet Port
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2960551f-bd96-4721-8bca-d1812c307bcb}, !- Handle
  30 Zone DOAS Demand Inlet Node,         !- Name
  {ebfa4782-af39-4a9c-9090-25b6cb37a264}, !- Inlet Port
  {2f867b8e-187b-415c-9b78-d5936b464833}; !- Outlet Port

OS:Node,
  {c235e42f-0722-483e-a5e2-8b4338fd59f0}, !- Handle
  30 Zone DOAS Demand Outlet Node,        !- Name
  {f5b50ce2-10c1-45f9-a258-54a9c39f93b1}, !- Inlet Port
  {c4fd475c-8f33-4cfd-b971-bab15b752c79}; !- Outlet Port

OS:Node,
  {502b31cc-9f85-48a1-8b7d-9920711c0b76}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e78e17cb-d493-434d-af8f-74f024bd6db8}, !- Inlet Port
  {d7f8cdf2-f09f-4d35-a748-e191a1bbcd1c}; !- Outlet Port

OS:Connection,
  {ebfa4782-af39-4a9c-9090-25b6cb37a264}, !- Handle
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- Source Object
  10,                                     !- Outlet Port
  {2960551f-bd96-4721-8bca-d1812c307bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fd475c-8f33-4cfd-b971-bab15b752c79}, !- Handle
  {c235e42f-0722-483e-a5e2-8b4338fd59f0}, !- Source Object
  3,                                      !- Outlet Port
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f867b8e-187b-415c-9b78-d5936b464833}, !- Inlet Node Name
  {090738f9-472b-4a9a-858a-8c2b22f3a590}, !- Outlet Node Name 1
  {83ded98e-a4bb-4ad7-a681-232a4071fcb4}, !- Outlet Node Name 2
  {62a31300-151e-446a-95f1-0cf6d4f5632a}, !- Outlet Node Name 3
  {edab1b82-8a77-444c-a28b-c98108260879}, !- Outlet Node Name 4
  {793786e8-b28d-4728-b259-3e63dd8c8cef}, !- Outlet Node Name 5
  {52fbf8a9-dd57-490d-8d71-40afc6b3383e}, !- Outlet Node Name 6
  {9234a4b4-6e1f-474f-b113-e279089e0938}, !- Outlet Node Name 7
  {67736d56-f007-4724-880f-a2abb4336a99}, !- Outlet Node Name 8
  {e17892c3-231b-4cbd-8226-771d58d3ebb6}, !- Outlet Node Name 9
  {1bea6713-d436-4b3e-bfa8-0a8774723ed1}, !- Outlet Node Name 10
  {404d04aa-6869-4017-bf3c-dfe8386b47d7}, !- Outlet Node Name 11
  {2450ea88-3c28-40ed-a6b1-4634a4616c3d}, !- Outlet Node Name 12
  {ad87f564-3ff2-4aff-bbff-ef7485ddd56f}, !- Outlet Node Name 13
  {792dfd26-d4e7-4b0f-b2f7-0b1ba335e35f}, !- Outlet Node Name 14
  {b127071a-a8b0-403f-8ce9-f496c2a66ffe}, !- Outlet Node Name 15
  {20dffd38-8ecf-4a17-89e7-2d224cd30b9f}, !- Outlet Node Name 16
  {cfbd5102-d19e-46f1-a143-b960de5a18d9}, !- Outlet Node Name 17
  {00325819-4756-44d4-93e8-75c92a3e8f73}, !- Outlet Node Name 18
  {4a61ca95-2ff2-4d69-91b1-6ca5cf6e6b87}, !- Outlet Node Name 19
  {da453736-5190-4fa8-ab55-54900c73f5f5}, !- Outlet Node Name 20
  {89dc23a9-2cb7-49f2-a71a-fbd552bcefeb}, !- Outlet Node Name 21
  {e5439255-5662-4e2d-be5a-413bb7a1773d}, !- Outlet Node Name 22
  {9f9636fc-62a3-40cd-9a1f-a275c4b9fa5a}, !- Outlet Node Name 23
  {737e7df3-68a3-4a00-96d4-dc342c9b52e4}, !- Outlet Node Name 24
  {9de1a766-2864-4fa5-8c07-4348d2a2e5c6}, !- Outlet Node Name 25
  {4d5e3736-64e5-4bf3-b142-ff9bb5c1fd0a}, !- Outlet Node Name 26
  {4b485df0-8599-4829-9f50-ce22344bdd83}, !- Outlet Node Name 27
  {a043d23a-dac4-4f50-bdfb-659b13c42587}, !- Outlet Node Name 28
  {dc992297-90ad-4f30-9783-17794c39738d}, !- Outlet Node Name 29
  {c4c4773b-b145-45d8-b8df-ee2b723067b2}; !- Outlet Node Name 30

OS:AirLoopHVAC:ZoneMixer,
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f5b50ce2-10c1-45f9-a258-54a9c39f93b1}, !- Outlet Node Name
  {e1f0b419-8060-4b49-9fa5-1d122446965e}, !- Inlet Node Name 1
  {872fdf2d-739d-4f25-a475-a3e61bdd4caa}, !- Inlet Node Name 2
  {69820bd5-91f6-4574-a6a1-45cc76cec990}, !- Inlet Node Name 3
  {7de70f8f-360e-4e6b-80b4-da2e55d36d30}, !- Inlet Node Name 4
  {1ad2569f-1355-40d8-a37c-8225aa073110}, !- Inlet Node Name 5
  {7f4bb4ed-7865-45e2-868c-1771e9470a16}, !- Inlet Node Name 6
  {459a859e-d115-4204-9244-388da7e0c619}, !- Inlet Node Name 7
  {8a5feeb0-1936-4cf4-9a45-09116f0a9705}, !- Inlet Node Name 8
  {7bf1c145-d921-4c9b-9e64-76ec137cea3e}, !- Inlet Node Name 9
  {71e0c816-2816-40b2-a33a-b2d0be3ba82f}, !- Inlet Node Name 10
  {c2bc8acb-393d-4e62-a5c8-da81d8b07055}, !- Inlet Node Name 11
  {ac096255-71ec-45db-8793-083aa8a83748}, !- Inlet Node Name 12
  {21b32104-51ca-4a62-b336-08d235b14655}, !- Inlet Node Name 13
  {4fc964c5-f3fb-4fed-88a9-ed6264c2186c}, !- Inlet Node Name 14
  {50313548-fa30-4145-9c53-4008b29bdae5}, !- Inlet Node Name 15
  {cc2a7e47-c486-4a8f-b0a0-a7872f312be9}, !- Inlet Node Name 16
  {25f89c39-324e-4f4a-8095-5dcea81cf9de}, !- Inlet Node Name 17
  {2367bf30-72c6-49d4-bb15-b88099a84801}, !- Inlet Node Name 18
  {1e18f310-ef0e-452b-a024-84d967600709}, !- Inlet Node Name 19
  {ffd4ff17-ae4b-4bb5-a161-c611b159b1f5}, !- Inlet Node Name 20
  {cec756e5-e0f0-410a-9b7f-cae52855945b}, !- Inlet Node Name 21
  {54d01104-2701-4645-b01e-e313811f0fe4}, !- Inlet Node Name 22
  {a8832542-15b7-4747-8195-8467d782771e}, !- Inlet Node Name 23
  {7bb0539e-6f56-4dd7-8a50-45aa9f73a4fc}, !- Inlet Node Name 24
  {3d643778-c405-4fe5-9ec7-6e56a432b974}, !- Inlet Node Name 25
  {2a8997f3-c1ac-4ae7-88a6-3e2fb729db77}, !- Inlet Node Name 26
  {f53e7258-864c-4108-b9fc-4c1da4cc4e6d}, !- Inlet Node Name 27
  {7884bc43-5d02-49dd-bd70-996bdb2883d3}, !- Inlet Node Name 28
  {9ce6acf9-b938-44b7-8008-bb6417d1b867}, !- Inlet Node Name 29
  {3d04bb5d-4845-4c8a-a903-336aab13d4d5}; !- Inlet Node Name 30

OS:Connection,
  {2f867b8e-187b-415c-9b78-d5936b464833}, !- Handle
  {2960551f-bd96-4721-8bca-d1812c307bcb}, !- Source Object
  3,                                      !- Outlet Port
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b50ce2-10c1-45f9-a258-54a9c39f93b1}, !- Handle
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Source Object
  2,                                      !- Outlet Port
  {c235e42f-0722-483e-a5e2-8b4338fd59f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf08c7a0-f4b0-40a7-88ca-0f2d757eb838}, !- Handle
  {cda5084c-16a9-4449-91cc-2ab34250b350}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bfe908b8-df37-4bc5-954d-b300404ffd24}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fb02a6eb-6083-4219-8c34-52aeca544bcc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {df16c4f9-d98b-4687-9b4f-d4ba222a52a8}, !- Handle
  DOAS Supply Fan,                        !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {392e384d-d1c1-4eed-9e94-e60c6b35d064}, !- Air Inlet Node Name
  {78742c09-0cf3-4d96-90e4-127faff11fc2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {78742c09-0cf3-4d96-90e4-127faff11fc2}, !- Handle
  {df16c4f9-d98b-4687-9b4f-d4ba222a52a8}, !- Source Object
  9,                                      !- Outlet Port
  {76744c84-ad00-49f4-806f-4b08dc4bd162}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df10a4f6-3ef1-4816-aab0-cbfdb7fcd27c}, !- Handle
  30 Zone DOAS Backup Htg Coil,           !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {097bd602-0c2f-40f6-80b3-76a0b1f51577}, !- Air Inlet Node Name
  {c3405b8c-e409-4d49-94d8-7d94a68c19c8}; !- Air Outlet Node Name

OS:Node,
  {35f47ee4-711f-446a-84b8-bebe0e1092a7}, !- Handle
  30 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {c3405b8c-e409-4d49-94d8-7d94a68c19c8}, !- Inlet Port
  {392e384d-d1c1-4eed-9e94-e60c6b35d064}; !- Outlet Port

OS:Connection,
  {c3405b8c-e409-4d49-94d8-7d94a68c19c8}, !- Handle
  {df10a4f6-3ef1-4816-aab0-cbfdb7fcd27c}, !- Source Object
  6,                                      !- Outlet Port
  {35f47ee4-711f-446a-84b8-bebe0e1092a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392e384d-d1c1-4eed-9e94-e60c6b35d064}, !- Handle
  {35f47ee4-711f-446a-84b8-bebe0e1092a7}, !- Source Object
  3,                                      !- Outlet Port
  {df16c4f9-d98b-4687-9b4f-d4ba222a52a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {c35d78b2-5d0d-40ae-a31b-4d7becec5e97}, !- Handle
  30 Zone DOAS Htg Coil 267 Clg kBtu/hr 3.1COPH 267 Clg kBtu/hr 3.1COPH, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.41490649648854,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {423b1e44-797e-4105-9428-5866c90c177a}, !- Air Inlet Node Name
  {1c5f5b27-2674-400d-94b4-d08d8f6601ba}, !- Air Outlet Node Name
  {33bedaf9-aedb-4a88-89b4-4cd583aa0176}, !- Total Heating Capacity Function of Temperature Curve Name
  {f85477ed-fd61-4cb4-bc53-5fe508a83f5f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02179098-c691-4f56-879e-36e90c45cb5c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d43be93-e6f1-4b10-ba10-d7877595cc1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3ca4965-8b9d-478f-aff5-b8e49a0f922a}, !- Part Load Fraction Correlation Curve Name
  {3f3931e1-4275-49ed-8b84-389f1e0792f0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6e0c5d42-671c-466e-9f07-87692082fafb}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1293ae02-3327-4aeb-a41a-778c962f37d3}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b5e9f009-84f7-473f-aeb1-b1d9da206629}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f21df73c-1f1f-4e64-b094-bb05e852841b}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3d4397fc-786d-4e82-b85e-c792e36c1447}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9ebdfa5d-8348-4020-81f6-e3e45555a02d}, !- Handle
  30 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {1c5f5b27-2674-400d-94b4-d08d8f6601ba}, !- Inlet Port
  {097bd602-0c2f-40f6-80b3-76a0b1f51577}; !- Outlet Port

OS:Connection,
  {1c5f5b27-2674-400d-94b4-d08d8f6601ba}, !- Handle
  {c35d78b2-5d0d-40ae-a31b-4d7becec5e97}, !- Source Object
  8,                                      !- Outlet Port
  {9ebdfa5d-8348-4020-81f6-e3e45555a02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097bd602-0c2f-40f6-80b3-76a0b1f51577}, !- Handle
  {9ebdfa5d-8348-4020-81f6-e3e45555a02d}, !- Source Object
  3,                                      !- Outlet Port
  {df10a4f6-3ef1-4816-aab0-cbfdb7fcd27c}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {8b22a546-a743-4448-b2b9-6105f016b4d4}, !- Handle
  30 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3fab2e57-5f5d-46e2-bed4-faa502e05dcb}, !- Handle
  30 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1c098f10-5a7c-4bd9-90fe-ebfd802e4655}, !- Handle
  30 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7db14846-6357-45d0-9431-882df5f84e55}, !- Handle
  30 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {81a6d00c-20b0-49f6-bd31-a4aa8bc84e98}, !- Handle
  30 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f3931e1-4275-49ed-8b84-389f1e0792f0}, !- Handle
  30 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {9071425a-55c6-4493-9b76-8c246a2b0a66}, !- Handle
  30 Zone DOAS 2spd DX Clg Coil 267kBtu/hr 9.3EER 267kBtu/hr 9.3EER, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {b84e2b85-b9a6-4288-8b85-35c7f5e19d3b}, !- Air Inlet Node Name
  {93843728-94e2-4c76-8fe8-4ad3eefbebbc}, !- Air Outlet Node Name
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b633ec9-fe73-497c-b898-2d1e7147c20d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0ae33f-c6a8-4e26-82cc-db20048e5ff8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13b74697-197a-4065-ba5c-ab2799d271a9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b348780f-b0b9-4558-9d9c-b2e2d6631bf4}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47dddd7b-a618-4169-bf48-ac84d33b8e86}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {68411c4b-223a-49b6-a8b8-30c05024db2b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5223eb1d-dd04-4227-b1c1-0de7b5fb8244}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {da663d64-73e5-4008-a48c-43db89fed4ce}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7064cb97-6146-45a7-992a-704ed470321e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b42aaed6-712d-4c15-8320-b486118ff55a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {dd683833-77d2-4cc4-87dc-be17049ecae2}, !- Handle
  30 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {93843728-94e2-4c76-8fe8-4ad3eefbebbc}, !- Inlet Port
  {423b1e44-797e-4105-9428-5866c90c177a}; !- Outlet Port

OS:Connection,
  {93843728-94e2-4c76-8fe8-4ad3eefbebbc}, !- Handle
  {9071425a-55c6-4493-9b76-8c246a2b0a66}, !- Source Object
  8,                                      !- Outlet Port
  {dd683833-77d2-4cc4-87dc-be17049ecae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423b1e44-797e-4105-9428-5866c90c177a}, !- Handle
  {dd683833-77d2-4cc4-87dc-be17049ecae2}, !- Source Object
  3,                                      !- Outlet Port
  {c35d78b2-5d0d-40ae-a31b-4d7becec5e97}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3b13a626-5372-49f2-b781-7f53e6741e61}, !- Handle
  30 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Outdoor Air Schedule Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {33338d08-cb21-4655-8b16-087a57708358}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {33338d08-cb21-4655-8b16-087a57708358}, !- Handle
  30 Zone DOAS Mechanical Ventilation Controller, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90bd6031-335b-4b6f-8d18-5441aff85db7}, !- Handle
  30 Zone DOAS OA System,                 !- Name
  {3b13a626-5372-49f2-b781-7f53e6741e61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6577289b-f0b7-418c-9692-e28aca6e304e}, !- Mixed Air Node Name
  {763b66b0-1e1f-49b3-8618-303d543a4654}, !- Outdoor Air Stream Node Name
  {6f1d7e49-90bf-403a-91f1-c08b89ef8931}, !- Relief Air Stream Node Name
  {206338fc-aa0d-4ee2-9864-761590d2cfcd}; !- Return Air Stream Node Name

OS:Node,
  {37821fd9-6843-45c7-9974-d14ad007716d}, !- Handle
  30 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {56990457-7c73-47c9-aca9-c6cd093578ad}; !- Outlet Port

OS:Node,
  {a1ac680b-e2bf-415c-a3f0-453359c1533f}, !- Handle
  30 Zone DOAS Relief Air Node,           !- Name
  {9cbe06bf-a54e-49e7-ac65-1e1ac32f71a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Handle
  30 Zone DOAS Mixed Air Node,            !- Name
  {6577289b-f0b7-418c-9692-e28aca6e304e}, !- Inlet Port
  {b84e2b85-b9a6-4288-8b85-35c7f5e19d3b}; !- Outlet Port

OS:Connection,
  {6577289b-f0b7-418c-9692-e28aca6e304e}, !- Handle
  {90bd6031-335b-4b6f-8d18-5441aff85db7}, !- Source Object
  5,                                      !- Outlet Port
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84e2b85-b9a6-4288-8b85-35c7f5e19d3b}, !- Handle
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Source Object
  3,                                      !- Outlet Port
  {9071425a-55c6-4493-9b76-8c246a2b0a66}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dc494055-367b-45fc-a2e2-a2f981540034}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7bc82fac-5695-4c70-abd2-88aa161d50f0}, !- Air Inlet Node Name
  {ff0a0ed4-4f17-47bc-8a7b-d017e16e4936}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {433b78ab-cc19-4b0a-ac3d-7c262b296577}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {ff0a0ed4-4f17-47bc-8a7b-d017e16e4936}, !- Inlet Port
  {206338fc-aa0d-4ee2-9864-761590d2cfcd}; !- Outlet Port

OS:Connection,
  {7bc82fac-5695-4c70-abd2-88aa161d50f0}, !- Handle
  {433fd77c-e0b2-493c-879c-3ea77c811355}, !- Source Object
  3,                                      !- Outlet Port
  {dc494055-367b-45fc-a2e2-a2f981540034}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff0a0ed4-4f17-47bc-8a7b-d017e16e4936}, !- Handle
  {dc494055-367b-45fc-a2e2-a2f981540034}, !- Source Object
  9,                                      !- Outlet Port
  {433b78ab-cc19-4b0a-ac3d-7c262b296577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206338fc-aa0d-4ee2-9864-761590d2cfcd}, !- Handle
  {433b78ab-cc19-4b0a-ac3d-7c262b296577}, !- Source Object
  3,                                      !- Outlet Port
  {90bd6031-335b-4b6f-8d18-5441aff85db7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {24781901-8b35-4a69-9add-874e30f462d1}, !- Handle
  30 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {76744c84-ad00-49f4-806f-4b08dc4bd162}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {fb02a6eb-6083-4219-8c34-52aeca544bcc}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b7fc96a9-0378-47c3-ab5c-3692c0ea3be6}, !- Control Zone or Zone List Name
  {51814d4c-d5ed-4fc3-9f97-72d817f781c2}, !- Cooling Control Zone or Zone List Name
  {c8c1b570-6366-4bd9-b979-3f02029adf19}, !- Heating Control Zone or Zone List Name
  {95fab7d3-c083-47c7-bf61-dc1ae6e80abd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7fc96a9-0378-47c3-ab5c-3692c0ea3be6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {51814d4c-d5ed-4fc3-9f97-72d817f781c2}, !- Handle
  {f71c1b20-43b7-45f5-b411-cbc9ad3b654b}; !- Name

OS:ModelObjectList,
  {c8c1b570-6366-4bd9-b979-3f02029adf19}, !- Handle
  {b29d18e6-bed0-4525-8bab-cdf43b75ef18}; !- Name

OS:ModelObjectList,
  {95fab7d3-c083-47c7-bf61-dc1ae6e80abd}, !- Handle
  {e80c9d8b-3a16-4461-a733-7e95c5f59e3b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eadcf5ad-d4d4-4427-99a2-d4616c54015b}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {3e00b6e1-8b60-4dc4-96b9-fe7cb808cf19}, !- Air Inlet Node Name
  {e78e17cb-d493-434d-af8f-74f024bd6db8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45f67dfb-1efe-4137-b73d-b25043004bad}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Return Air Node, !- Name
  {9432b805-3b2d-4ccd-8d1a-dbf405c187dd}, !- Inlet Port
  {e1f0b419-8060-4b49-9fa5-1d122446965e}; !- Outlet Port

OS:Connection,
  {d7f8cdf2-f09f-4d35-a748-e191a1bbcd1c}, !- Handle
  {502b31cc-9f85-48a1-8b7d-9920711c0b76}, !- Source Object
  3,                                      !- Outlet Port
  {9e36c601-3dad-48bf-956b-7794a77dcef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9432b805-3b2d-4ccd-8d1a-dbf405c187dd}, !- Handle
  {7aec4309-684a-49f6-819a-73cbdd8ca30a}, !- Source Object
  3,                                      !- Outlet Port
  {45f67dfb-1efe-4137-b73d-b25043004bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f0b419-8060-4b49-9fa5-1d122446965e}, !- Handle
  {45f67dfb-1efe-4137-b73d-b25043004bad}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c445079-a512-4e93-a8ca-2b4be4a5fd56}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {090738f9-472b-4a9a-858a-8c2b22f3a590}, !- Inlet Port
  {3e00b6e1-8b60-4dc4-96b9-fe7cb808cf19}; !- Outlet Port

OS:Connection,
  {090738f9-472b-4a9a-858a-8c2b22f3a590}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  3,                                      !- Outlet Port
  {0c445079-a512-4e93-a8ca-2b4be4a5fd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e00b6e1-8b60-4dc4-96b9-fe7cb808cf19}, !- Handle
  {0c445079-a512-4e93-a8ca-2b4be4a5fd56}, !- Source Object
  3,                                      !- Outlet Port
  {eadcf5ad-d4d4-4427-99a2-d4616c54015b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e78e17cb-d493-434d-af8f-74f024bd6db8}, !- Handle
  {eadcf5ad-d4d4-4427-99a2-d4616c54015b}, !- Source Object
  4,                                      !- Outlet Port
  {502b31cc-9f85-48a1-8b7d-9920711c0b76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f38189c7-4d24-4578-b76f-78ff2e0d03fd}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {21da84d3-4528-4625-959d-43e924cc839f}, !- Air Inlet Node Name
  {279793e6-093a-4814-a844-bcf86c58622c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61f15ebd-6157-419d-a68a-37d6528b5922}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {279793e6-093a-4814-a844-bcf86c58622c}, !- Inlet Port
  {afd6c0d1-f1e3-4174-a196-8651e02f43f6}; !- Outlet Port

OS:Node,
  {7c523b89-0728-41d7-8747-be3b1865ed68}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Return Air Node, !- Name
  {f1aad865-078e-46f2-8272-26dc96cb434d}, !- Inlet Port
  {872fdf2d-739d-4f25-a475-a3e61bdd4caa}; !- Outlet Port

OS:Connection,
  {afd6c0d1-f1e3-4174-a196-8651e02f43f6}, !- Handle
  {61f15ebd-6157-419d-a68a-37d6528b5922}, !- Source Object
  3,                                      !- Outlet Port
  {5649ddc5-ea86-4c6c-ab29-7699bf3d5003}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1aad865-078e-46f2-8272-26dc96cb434d}, !- Handle
  {24d2e583-975a-4abe-bbcc-5b276b3a46b5}, !- Source Object
  3,                                      !- Outlet Port
  {7c523b89-0728-41d7-8747-be3b1865ed68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872fdf2d-739d-4f25-a475-a3e61bdd4caa}, !- Handle
  {7c523b89-0728-41d7-8747-be3b1865ed68}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1ad326b6-388d-4a12-8293-1e2ed88a9347}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {83ded98e-a4bb-4ad7-a681-232a4071fcb4}, !- Inlet Port
  {21da84d3-4528-4625-959d-43e924cc839f}; !- Outlet Port

OS:Connection,
  {83ded98e-a4bb-4ad7-a681-232a4071fcb4}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  4,                                      !- Outlet Port
  {1ad326b6-388d-4a12-8293-1e2ed88a9347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21da84d3-4528-4625-959d-43e924cc839f}, !- Handle
  {1ad326b6-388d-4a12-8293-1e2ed88a9347}, !- Source Object
  3,                                      !- Outlet Port
  {f38189c7-4d24-4578-b76f-78ff2e0d03fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {279793e6-093a-4814-a844-bcf86c58622c}, !- Handle
  {f38189c7-4d24-4578-b76f-78ff2e0d03fd}, !- Source Object
  4,                                      !- Outlet Port
  {61f15ebd-6157-419d-a68a-37d6528b5922}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d20c4e2-e6da-4178-8fe5-f046ca4df2a6}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {004d78fd-3fba-4ec2-9b80-04a031a5c78f}, !- Air Inlet Node Name
  {ab21aa21-8002-4bec-bbd4-8f9ecdadecd2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be59d0a5-379d-4d02-bae9-880cc46226bf}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ab21aa21-8002-4bec-bbd4-8f9ecdadecd2}, !- Inlet Port
  {e32434b6-fd52-4ab5-b3c1-24c9cc434fa6}; !- Outlet Port

OS:Node,
  {25689af1-d489-4cf2-9db4-d2eaf22889b5}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Return Air Node, !- Name
  {63a07332-7b94-489b-914f-abee0bbf1682}, !- Inlet Port
  {69820bd5-91f6-4574-a6a1-45cc76cec990}; !- Outlet Port

OS:Connection,
  {e32434b6-fd52-4ab5-b3c1-24c9cc434fa6}, !- Handle
  {be59d0a5-379d-4d02-bae9-880cc46226bf}, !- Source Object
  3,                                      !- Outlet Port
  {b8a9dd11-82be-4f3f-a56b-35c9cf552fd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63a07332-7b94-489b-914f-abee0bbf1682}, !- Handle
  {8ca3aff8-5491-48b3-8b33-46594e6dfb93}, !- Source Object
  3,                                      !- Outlet Port
  {25689af1-d489-4cf2-9db4-d2eaf22889b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69820bd5-91f6-4574-a6a1-45cc76cec990}, !- Handle
  {25689af1-d489-4cf2-9db4-d2eaf22889b5}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35706d29-81d4-4053-8dad-d8400d0722a9}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {62a31300-151e-446a-95f1-0cf6d4f5632a}, !- Inlet Port
  {004d78fd-3fba-4ec2-9b80-04a031a5c78f}; !- Outlet Port

OS:Connection,
  {62a31300-151e-446a-95f1-0cf6d4f5632a}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  5,                                      !- Outlet Port
  {35706d29-81d4-4053-8dad-d8400d0722a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004d78fd-3fba-4ec2-9b80-04a031a5c78f}, !- Handle
  {35706d29-81d4-4053-8dad-d8400d0722a9}, !- Source Object
  3,                                      !- Outlet Port
  {7d20c4e2-e6da-4178-8fe5-f046ca4df2a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab21aa21-8002-4bec-bbd4-8f9ecdadecd2}, !- Handle
  {7d20c4e2-e6da-4178-8fe5-f046ca4df2a6}, !- Source Object
  4,                                      !- Outlet Port
  {be59d0a5-379d-4d02-bae9-880cc46226bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {992f1c48-2c05-4701-9d2f-69d3482d19ff}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {fb1dcdcb-ffed-4569-b71d-c990acf8c4a7}, !- Air Inlet Node Name
  {b752adf6-e7bc-4b47-98d9-68b200ba4feb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94ca8dfa-bb48-47a1-81f5-2c2785cf6a5b}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {b752adf6-e7bc-4b47-98d9-68b200ba4feb}, !- Inlet Port
  {bbe12e30-788b-4a7c-8f0a-de5540046c99}; !- Outlet Port

OS:Node,
  {ed9458dd-8578-42a0-ab7a-76c24a9c0eea}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Return Air Node, !- Name
  {726daa19-bc19-40ee-9414-54307b452d9e}, !- Inlet Port
  {7de70f8f-360e-4e6b-80b4-da2e55d36d30}; !- Outlet Port

OS:Connection,
  {bbe12e30-788b-4a7c-8f0a-de5540046c99}, !- Handle
  {94ca8dfa-bb48-47a1-81f5-2c2785cf6a5b}, !- Source Object
  3,                                      !- Outlet Port
  {d19d9249-3827-4f81-a84e-bda37241dd26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {726daa19-bc19-40ee-9414-54307b452d9e}, !- Handle
  {2eed2a67-20ed-479f-be99-f4e22ef6ca48}, !- Source Object
  3,                                      !- Outlet Port
  {ed9458dd-8578-42a0-ab7a-76c24a9c0eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de70f8f-360e-4e6b-80b4-da2e55d36d30}, !- Handle
  {ed9458dd-8578-42a0-ab7a-76c24a9c0eea}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14dc6621-e16b-4c7e-a41c-128b79cdc2a0}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {edab1b82-8a77-444c-a28b-c98108260879}, !- Inlet Port
  {fb1dcdcb-ffed-4569-b71d-c990acf8c4a7}; !- Outlet Port

OS:Connection,
  {edab1b82-8a77-444c-a28b-c98108260879}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  6,                                      !- Outlet Port
  {14dc6621-e16b-4c7e-a41c-128b79cdc2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1dcdcb-ffed-4569-b71d-c990acf8c4a7}, !- Handle
  {14dc6621-e16b-4c7e-a41c-128b79cdc2a0}, !- Source Object
  3,                                      !- Outlet Port
  {992f1c48-2c05-4701-9d2f-69d3482d19ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b752adf6-e7bc-4b47-98d9-68b200ba4feb}, !- Handle
  {992f1c48-2c05-4701-9d2f-69d3482d19ff}, !- Source Object
  4,                                      !- Outlet Port
  {94ca8dfa-bb48-47a1-81f5-2c2785cf6a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4288d3cc-c5e0-455a-ab0f-1ac7fe3100db}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {01b3124d-07db-4fcb-9213-df0e092cecd1}, !- Air Inlet Node Name
  {d089ebee-be79-44f7-b1b7-eeb73679ff25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a44d9af0-7337-4531-85d3-8a4e11eaabed}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d089ebee-be79-44f7-b1b7-eeb73679ff25}, !- Inlet Port
  {63f16612-4bf6-483d-a0be-bf15475fb46f}; !- Outlet Port

OS:Node,
  {9126b9c3-0693-4879-af33-9eea634b72b4}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Return Air Node, !- Name
  {6a7e04d1-61e5-462f-9bfe-56b07437522c}, !- Inlet Port
  {1ad2569f-1355-40d8-a37c-8225aa073110}; !- Outlet Port

OS:Connection,
  {63f16612-4bf6-483d-a0be-bf15475fb46f}, !- Handle
  {a44d9af0-7337-4531-85d3-8a4e11eaabed}, !- Source Object
  3,                                      !- Outlet Port
  {ec5c05e8-513a-42ae-8ebf-de5626c5f362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a7e04d1-61e5-462f-9bfe-56b07437522c}, !- Handle
  {090e14e0-a5d8-4ab4-a894-9a07e2c943e6}, !- Source Object
  3,                                      !- Outlet Port
  {9126b9c3-0693-4879-af33-9eea634b72b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad2569f-1355-40d8-a37c-8225aa073110}, !- Handle
  {9126b9c3-0693-4879-af33-9eea634b72b4}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8474fd22-0ea1-4558-9d15-c376ebf51d64}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {793786e8-b28d-4728-b259-3e63dd8c8cef}, !- Inlet Port
  {01b3124d-07db-4fcb-9213-df0e092cecd1}; !- Outlet Port

OS:Connection,
  {793786e8-b28d-4728-b259-3e63dd8c8cef}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  7,                                      !- Outlet Port
  {8474fd22-0ea1-4558-9d15-c376ebf51d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b3124d-07db-4fcb-9213-df0e092cecd1}, !- Handle
  {8474fd22-0ea1-4558-9d15-c376ebf51d64}, !- Source Object
  3,                                      !- Outlet Port
  {4288d3cc-c5e0-455a-ab0f-1ac7fe3100db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d089ebee-be79-44f7-b1b7-eeb73679ff25}, !- Handle
  {4288d3cc-c5e0-455a-ab0f-1ac7fe3100db}, !- Source Object
  4,                                      !- Outlet Port
  {a44d9af0-7337-4531-85d3-8a4e11eaabed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a10cc89-04fa-43e0-b75e-86678a6fcb49}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e68a7f27-018e-4a16-9dda-399a7299a747}, !- Air Inlet Node Name
  {40fd76cd-cc4f-4394-b851-56ffbd899ddd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {473da66f-0ce8-48b1-9103-12bc00a3e502}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {40fd76cd-cc4f-4394-b851-56ffbd899ddd}, !- Inlet Port
  {a69bfed4-214e-4fb8-8761-b5ebb5533c4b}; !- Outlet Port

OS:Node,
  {f499a323-524a-4f6d-bd0d-d010cf62cf70}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Return Air Node, !- Name
  {384f69a0-4de6-4ce8-9ff4-89cfee9fa5b6}, !- Inlet Port
  {7f4bb4ed-7865-45e2-868c-1771e9470a16}; !- Outlet Port

OS:Connection,
  {a69bfed4-214e-4fb8-8761-b5ebb5533c4b}, !- Handle
  {473da66f-0ce8-48b1-9103-12bc00a3e502}, !- Source Object
  3,                                      !- Outlet Port
  {17f0182e-66da-46ad-93d7-0d08ea70030b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {384f69a0-4de6-4ce8-9ff4-89cfee9fa5b6}, !- Handle
  {8b91ce11-a67b-43b1-b526-df821c5e0c57}, !- Source Object
  3,                                      !- Outlet Port
  {f499a323-524a-4f6d-bd0d-d010cf62cf70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4bb4ed-7865-45e2-868c-1771e9470a16}, !- Handle
  {f499a323-524a-4f6d-bd0d-d010cf62cf70}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45b047c7-712d-4fef-a1a0-10f8cb82df2e}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {52fbf8a9-dd57-490d-8d71-40afc6b3383e}, !- Inlet Port
  {e68a7f27-018e-4a16-9dda-399a7299a747}; !- Outlet Port

OS:Connection,
  {52fbf8a9-dd57-490d-8d71-40afc6b3383e}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  8,                                      !- Outlet Port
  {45b047c7-712d-4fef-a1a0-10f8cb82df2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68a7f27-018e-4a16-9dda-399a7299a747}, !- Handle
  {45b047c7-712d-4fef-a1a0-10f8cb82df2e}, !- Source Object
  3,                                      !- Outlet Port
  {0a10cc89-04fa-43e0-b75e-86678a6fcb49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40fd76cd-cc4f-4394-b851-56ffbd899ddd}, !- Handle
  {0a10cc89-04fa-43e0-b75e-86678a6fcb49}, !- Source Object
  4,                                      !- Outlet Port
  {473da66f-0ce8-48b1-9103-12bc00a3e502}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71d42460-6714-46e4-a3e9-e5047951a940}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {1bcb1d17-33a2-43fc-9612-7d9634480023}, !- Air Inlet Node Name
  {c08d2f5b-5643-4d41-a4bd-590890312dd8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23709fd9-64b9-451c-8d28-e6276a596fd3}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {c08d2f5b-5643-4d41-a4bd-590890312dd8}, !- Inlet Port
  {b64b02a3-b6bc-46a2-999c-f7182769b3a2}; !- Outlet Port

OS:Node,
  {1899cb59-abdd-4725-b332-20487238e6fe}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Return Air Node, !- Name
  {0a4d1817-21a7-4b86-a7e3-d8b6ed83d481}, !- Inlet Port
  {459a859e-d115-4204-9244-388da7e0c619}; !- Outlet Port

OS:Connection,
  {b64b02a3-b6bc-46a2-999c-f7182769b3a2}, !- Handle
  {23709fd9-64b9-451c-8d28-e6276a596fd3}, !- Source Object
  3,                                      !- Outlet Port
  {f93b212a-f080-40e0-9fac-4942d0d9eed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a4d1817-21a7-4b86-a7e3-d8b6ed83d481}, !- Handle
  {cc8616c2-5da5-45e3-9fa3-370c6dafde6d}, !- Source Object
  3,                                      !- Outlet Port
  {1899cb59-abdd-4725-b332-20487238e6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459a859e-d115-4204-9244-388da7e0c619}, !- Handle
  {1899cb59-abdd-4725-b332-20487238e6fe}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bc182e17-b137-40e0-b733-cd776384d978}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {9234a4b4-6e1f-474f-b113-e279089e0938}, !- Inlet Port
  {1bcb1d17-33a2-43fc-9612-7d9634480023}; !- Outlet Port

OS:Connection,
  {9234a4b4-6e1f-474f-b113-e279089e0938}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  9,                                      !- Outlet Port
  {bc182e17-b137-40e0-b733-cd776384d978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bcb1d17-33a2-43fc-9612-7d9634480023}, !- Handle
  {bc182e17-b137-40e0-b733-cd776384d978}, !- Source Object
  3,                                      !- Outlet Port
  {71d42460-6714-46e4-a3e9-e5047951a940}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c08d2f5b-5643-4d41-a4bd-590890312dd8}, !- Handle
  {71d42460-6714-46e4-a3e9-e5047951a940}, !- Source Object
  4,                                      !- Outlet Port
  {23709fd9-64b9-451c-8d28-e6276a596fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7a304e7-e3b9-46a7-9037-bcabf6dbf1db}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0f84face-1a53-42ed-9599-90ced5faf752}, !- Air Inlet Node Name
  {3752f058-6f83-4e72-bfa0-eab7ab76169c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77d2749e-0846-44af-86be-bcfa671b3a6a}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3752f058-6f83-4e72-bfa0-eab7ab76169c}, !- Inlet Port
  {3d405894-3340-474d-9212-7b13a0931f41}; !- Outlet Port

OS:Node,
  {9c44e17c-3e08-4535-b123-5c100e4a0f29}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Return Air Node, !- Name
  {1cafe667-0255-4886-8df6-ecdb1e6b157a}, !- Inlet Port
  {8a5feeb0-1936-4cf4-9a45-09116f0a9705}; !- Outlet Port

OS:Connection,
  {3d405894-3340-474d-9212-7b13a0931f41}, !- Handle
  {77d2749e-0846-44af-86be-bcfa671b3a6a}, !- Source Object
  3,                                      !- Outlet Port
  {d9a776c2-7cec-4c6d-a69f-c991add6bf79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cafe667-0255-4886-8df6-ecdb1e6b157a}, !- Handle
  {52c1dcb2-aa29-4645-863c-02f382434d15}, !- Source Object
  3,                                      !- Outlet Port
  {9c44e17c-3e08-4535-b123-5c100e4a0f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a5feeb0-1936-4cf4-9a45-09116f0a9705}, !- Handle
  {9c44e17c-3e08-4535-b123-5c100e4a0f29}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fdcfa202-59a4-4f13-83fa-f0f809930508}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {67736d56-f007-4724-880f-a2abb4336a99}, !- Inlet Port
  {0f84face-1a53-42ed-9599-90ced5faf752}; !- Outlet Port

OS:Connection,
  {67736d56-f007-4724-880f-a2abb4336a99}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  10,                                     !- Outlet Port
  {fdcfa202-59a4-4f13-83fa-f0f809930508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f84face-1a53-42ed-9599-90ced5faf752}, !- Handle
  {fdcfa202-59a4-4f13-83fa-f0f809930508}, !- Source Object
  3,                                      !- Outlet Port
  {c7a304e7-e3b9-46a7-9037-bcabf6dbf1db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3752f058-6f83-4e72-bfa0-eab7ab76169c}, !- Handle
  {c7a304e7-e3b9-46a7-9037-bcabf6dbf1db}, !- Source Object
  4,                                      !- Outlet Port
  {77d2749e-0846-44af-86be-bcfa671b3a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3692d9c4-f43d-4a3a-b1f7-1907295b9e9b}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {5356221c-09b2-4440-8b69-9dea71751043}, !- Air Inlet Node Name
  {4f18561e-1a58-4913-b53f-c27f398013b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78b606a2-848e-4120-ac83-f8dec680c0c1}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {4f18561e-1a58-4913-b53f-c27f398013b9}, !- Inlet Port
  {627d51f3-4003-482b-b185-fa01b6178495}; !- Outlet Port

OS:Node,
  {d41f584a-3e44-47c9-9edd-7502c6ddf794}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Return Air Node, !- Name
  {f0247a8a-246a-4150-a31d-ec617059b66e}, !- Inlet Port
  {7bf1c145-d921-4c9b-9e64-76ec137cea3e}; !- Outlet Port

OS:Connection,
  {627d51f3-4003-482b-b185-fa01b6178495}, !- Handle
  {78b606a2-848e-4120-ac83-f8dec680c0c1}, !- Source Object
  3,                                      !- Outlet Port
  {81a55ca5-d02e-480c-a5a9-8e1f1af08956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0247a8a-246a-4150-a31d-ec617059b66e}, !- Handle
  {93194048-8a6b-491f-ac11-2ebd88a8422a}, !- Source Object
  3,                                      !- Outlet Port
  {d41f584a-3e44-47c9-9edd-7502c6ddf794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf1c145-d921-4c9b-9e64-76ec137cea3e}, !- Handle
  {d41f584a-3e44-47c9-9edd-7502c6ddf794}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c35275c5-a533-4644-adf2-0b2d382b5b9b}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {e17892c3-231b-4cbd-8226-771d58d3ebb6}, !- Inlet Port
  {5356221c-09b2-4440-8b69-9dea71751043}; !- Outlet Port

OS:Connection,
  {e17892c3-231b-4cbd-8226-771d58d3ebb6}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  11,                                     !- Outlet Port
  {c35275c5-a533-4644-adf2-0b2d382b5b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5356221c-09b2-4440-8b69-9dea71751043}, !- Handle
  {c35275c5-a533-4644-adf2-0b2d382b5b9b}, !- Source Object
  3,                                      !- Outlet Port
  {3692d9c4-f43d-4a3a-b1f7-1907295b9e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f18561e-1a58-4913-b53f-c27f398013b9}, !- Handle
  {3692d9c4-f43d-4a3a-b1f7-1907295b9e9b}, !- Source Object
  4,                                      !- Outlet Port
  {78b606a2-848e-4120-ac83-f8dec680c0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2108e0a9-2414-4a1c-8296-3fdaddb43da1}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {16089c9f-70ec-4e76-97c0-b8b07e5b82c6}, !- Air Inlet Node Name
  {5b15a224-80f1-4db4-90e0-9c0fbccc23c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e7346d6-adf1-413f-b516-42f62229ad1e}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {5b15a224-80f1-4db4-90e0-9c0fbccc23c4}, !- Inlet Port
  {9a076f7a-3ee8-4411-b28a-5e3187455f91}; !- Outlet Port

OS:Node,
  {b5afe821-1081-40bc-8975-a2ee0c872ce6}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Return Air Node, !- Name
  {69068c37-1c89-4170-a5f9-0b00581dc2f0}, !- Inlet Port
  {71e0c816-2816-40b2-a33a-b2d0be3ba82f}; !- Outlet Port

OS:Connection,
  {9a076f7a-3ee8-4411-b28a-5e3187455f91}, !- Handle
  {8e7346d6-adf1-413f-b516-42f62229ad1e}, !- Source Object
  3,                                      !- Outlet Port
  {404061a1-c7cc-4695-99da-f13ca95f397c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69068c37-1c89-4170-a5f9-0b00581dc2f0}, !- Handle
  {fdd568b3-0c00-4b86-b9cd-1d0a42b8713e}, !- Source Object
  3,                                      !- Outlet Port
  {b5afe821-1081-40bc-8975-a2ee0c872ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e0c816-2816-40b2-a33a-b2d0be3ba82f}, !- Handle
  {b5afe821-1081-40bc-8975-a2ee0c872ce6}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0559845-464b-4f71-8bbe-761a85880746}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {1bea6713-d436-4b3e-bfa8-0a8774723ed1}, !- Inlet Port
  {16089c9f-70ec-4e76-97c0-b8b07e5b82c6}; !- Outlet Port

OS:Connection,
  {1bea6713-d436-4b3e-bfa8-0a8774723ed1}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  12,                                     !- Outlet Port
  {d0559845-464b-4f71-8bbe-761a85880746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16089c9f-70ec-4e76-97c0-b8b07e5b82c6}, !- Handle
  {d0559845-464b-4f71-8bbe-761a85880746}, !- Source Object
  3,                                      !- Outlet Port
  {2108e0a9-2414-4a1c-8296-3fdaddb43da1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b15a224-80f1-4db4-90e0-9c0fbccc23c4}, !- Handle
  {2108e0a9-2414-4a1c-8296-3fdaddb43da1}, !- Source Object
  4,                                      !- Outlet Port
  {8e7346d6-adf1-413f-b516-42f62229ad1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce5d7a78-e7db-4c10-8d88-68120a73a8c4}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0f0155ac-b524-42d0-989d-a79b1954f40c}, !- Air Inlet Node Name
  {12ebbc30-efe5-436d-94e9-47554aaa9152}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dca589df-10bc-4236-9bea-3687dc63b17e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {12ebbc30-efe5-436d-94e9-47554aaa9152}, !- Inlet Port
  {ec345182-68eb-4d47-9416-d3824fa79313}; !- Outlet Port

OS:Node,
  {2a0cb3e4-2211-4a15-ad1c-cf0c39d6fe82}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Return Air Node, !- Name
  {ffd6034f-2b71-4f37-87e1-a75326fda443}, !- Inlet Port
  {c2bc8acb-393d-4e62-a5c8-da81d8b07055}; !- Outlet Port

OS:Connection,
  {ec345182-68eb-4d47-9416-d3824fa79313}, !- Handle
  {dca589df-10bc-4236-9bea-3687dc63b17e}, !- Source Object
  3,                                      !- Outlet Port
  {003e04b7-9282-4565-8b2e-907c553b78c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd6034f-2b71-4f37-87e1-a75326fda443}, !- Handle
  {2821e868-545e-47d6-8c5f-0b7f03b00527}, !- Source Object
  3,                                      !- Outlet Port
  {2a0cb3e4-2211-4a15-ad1c-cf0c39d6fe82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bc8acb-393d-4e62-a5c8-da81d8b07055}, !- Handle
  {2a0cb3e4-2211-4a15-ad1c-cf0c39d6fe82}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {26d11283-ddbd-4672-ad0c-cbb1fad0ee13}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {404d04aa-6869-4017-bf3c-dfe8386b47d7}, !- Inlet Port
  {0f0155ac-b524-42d0-989d-a79b1954f40c}; !- Outlet Port

OS:Connection,
  {404d04aa-6869-4017-bf3c-dfe8386b47d7}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  13,                                     !- Outlet Port
  {26d11283-ddbd-4672-ad0c-cbb1fad0ee13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0155ac-b524-42d0-989d-a79b1954f40c}, !- Handle
  {26d11283-ddbd-4672-ad0c-cbb1fad0ee13}, !- Source Object
  3,                                      !- Outlet Port
  {ce5d7a78-e7db-4c10-8d88-68120a73a8c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12ebbc30-efe5-436d-94e9-47554aaa9152}, !- Handle
  {ce5d7a78-e7db-4c10-8d88-68120a73a8c4}, !- Source Object
  4,                                      !- Outlet Port
  {dca589df-10bc-4236-9bea-3687dc63b17e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {affddcd4-6924-4b27-8309-a1d6154be840}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {34eb52dc-2888-4f44-9be5-12899b1a4f09}, !- Air Inlet Node Name
  {1475b21e-91fb-44a7-a897-900f41367fe0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89dc0656-e6ca-44e9-b434-f0684638e011}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {1475b21e-91fb-44a7-a897-900f41367fe0}, !- Inlet Port
  {a91b8309-f3d7-454f-b363-20aec97f66cc}; !- Outlet Port

OS:Node,
  {eac5a3e0-3cfd-4e74-a5cc-50781689784c}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Return Air Node, !- Name
  {69720f18-58ee-4391-9cec-3234b2912f30}, !- Inlet Port
  {ac096255-71ec-45db-8793-083aa8a83748}; !- Outlet Port

OS:Connection,
  {a91b8309-f3d7-454f-b363-20aec97f66cc}, !- Handle
  {89dc0656-e6ca-44e9-b434-f0684638e011}, !- Source Object
  3,                                      !- Outlet Port
  {f6a0b4ce-d126-4ef5-b7db-b45821320d18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69720f18-58ee-4391-9cec-3234b2912f30}, !- Handle
  {012a7895-c8a7-42a7-bb15-2b4f90ae7240}, !- Source Object
  3,                                      !- Outlet Port
  {eac5a3e0-3cfd-4e74-a5cc-50781689784c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac096255-71ec-45db-8793-083aa8a83748}, !- Handle
  {eac5a3e0-3cfd-4e74-a5cc-50781689784c}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {48f541bf-491e-4677-9e67-c25897d228d5}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {2450ea88-3c28-40ed-a6b1-4634a4616c3d}, !- Inlet Port
  {34eb52dc-2888-4f44-9be5-12899b1a4f09}; !- Outlet Port

OS:Connection,
  {2450ea88-3c28-40ed-a6b1-4634a4616c3d}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  14,                                     !- Outlet Port
  {48f541bf-491e-4677-9e67-c25897d228d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34eb52dc-2888-4f44-9be5-12899b1a4f09}, !- Handle
  {48f541bf-491e-4677-9e67-c25897d228d5}, !- Source Object
  3,                                      !- Outlet Port
  {affddcd4-6924-4b27-8309-a1d6154be840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1475b21e-91fb-44a7-a897-900f41367fe0}, !- Handle
  {affddcd4-6924-4b27-8309-a1d6154be840}, !- Source Object
  4,                                      !- Outlet Port
  {89dc0656-e6ca-44e9-b434-f0684638e011}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f9c7413-d310-47fc-83ab-b135ef416acc}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e3913c86-329c-4c6a-869f-c15e1dbc78db}, !- Air Inlet Node Name
  {7a332558-38cd-49c1-9ac2-d5c45e5cbc92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36b2e66a-7a4a-4a11-99c7-5eb2cf5481e9}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7a332558-38cd-49c1-9ac2-d5c45e5cbc92}, !- Inlet Port
  {5abf8657-77db-4a83-8677-f03220f4d5bb}; !- Outlet Port

OS:Node,
  {5bffc136-f644-47f3-98e0-c88c27d43edb}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Return Air Node, !- Name
  {5e4ee916-6fe6-45db-b5ce-101f1550fa94}, !- Inlet Port
  {21b32104-51ca-4a62-b336-08d235b14655}; !- Outlet Port

OS:Connection,
  {5abf8657-77db-4a83-8677-f03220f4d5bb}, !- Handle
  {36b2e66a-7a4a-4a11-99c7-5eb2cf5481e9}, !- Source Object
  3,                                      !- Outlet Port
  {7cd59277-1169-4386-866d-833d5972a316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e4ee916-6fe6-45db-b5ce-101f1550fa94}, !- Handle
  {034ee414-b880-4303-bb21-7233e1678c5d}, !- Source Object
  3,                                      !- Outlet Port
  {5bffc136-f644-47f3-98e0-c88c27d43edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b32104-51ca-4a62-b336-08d235b14655}, !- Handle
  {5bffc136-f644-47f3-98e0-c88c27d43edb}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {da40466a-ea13-4d62-b1d4-77964f7ecdd8}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {ad87f564-3ff2-4aff-bbff-ef7485ddd56f}, !- Inlet Port
  {e3913c86-329c-4c6a-869f-c15e1dbc78db}; !- Outlet Port

OS:Connection,
  {ad87f564-3ff2-4aff-bbff-ef7485ddd56f}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  15,                                     !- Outlet Port
  {da40466a-ea13-4d62-b1d4-77964f7ecdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3913c86-329c-4c6a-869f-c15e1dbc78db}, !- Handle
  {da40466a-ea13-4d62-b1d4-77964f7ecdd8}, !- Source Object
  3,                                      !- Outlet Port
  {3f9c7413-d310-47fc-83ab-b135ef416acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a332558-38cd-49c1-9ac2-d5c45e5cbc92}, !- Handle
  {3f9c7413-d310-47fc-83ab-b135ef416acc}, !- Source Object
  4,                                      !- Outlet Port
  {36b2e66a-7a4a-4a11-99c7-5eb2cf5481e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {592cdcdf-2582-4a41-8f32-dc233af61aee}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {815f11dd-4410-4e10-81b7-eba6d0935b46}, !- Air Inlet Node Name
  {eb6b8f75-d5a6-471a-b341-7619e408ad74}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ba5f30c-5cdd-4852-ab64-42f1514475ec}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {eb6b8f75-d5a6-471a-b341-7619e408ad74}, !- Inlet Port
  {c8052598-39d6-4712-aeb6-aec9bb274e41}; !- Outlet Port

OS:Node,
  {97333cf8-5fbc-4efd-9d4f-f72dbaf9c960}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Return Air Node, !- Name
  {9bfee1d6-6ea5-4761-9040-fbb75ea23d10}, !- Inlet Port
  {4fc964c5-f3fb-4fed-88a9-ed6264c2186c}; !- Outlet Port

OS:Connection,
  {c8052598-39d6-4712-aeb6-aec9bb274e41}, !- Handle
  {0ba5f30c-5cdd-4852-ab64-42f1514475ec}, !- Source Object
  3,                                      !- Outlet Port
  {8ef623d4-84d1-4651-8234-34422d7440ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bfee1d6-6ea5-4761-9040-fbb75ea23d10}, !- Handle
  {b86167c2-b6da-4248-bce3-72584ea1911f}, !- Source Object
  3,                                      !- Outlet Port
  {97333cf8-5fbc-4efd-9d4f-f72dbaf9c960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc964c5-f3fb-4fed-88a9-ed6264c2186c}, !- Handle
  {97333cf8-5fbc-4efd-9d4f-f72dbaf9c960}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {6e82454c-c85f-4023-b34e-80597f3f2059}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {792dfd26-d4e7-4b0f-b2f7-0b1ba335e35f}, !- Inlet Port
  {815f11dd-4410-4e10-81b7-eba6d0935b46}; !- Outlet Port

OS:Connection,
  {792dfd26-d4e7-4b0f-b2f7-0b1ba335e35f}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  16,                                     !- Outlet Port
  {6e82454c-c85f-4023-b34e-80597f3f2059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815f11dd-4410-4e10-81b7-eba6d0935b46}, !- Handle
  {6e82454c-c85f-4023-b34e-80597f3f2059}, !- Source Object
  3,                                      !- Outlet Port
  {592cdcdf-2582-4a41-8f32-dc233af61aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb6b8f75-d5a6-471a-b341-7619e408ad74}, !- Handle
  {592cdcdf-2582-4a41-8f32-dc233af61aee}, !- Source Object
  4,                                      !- Outlet Port
  {0ba5f30c-5cdd-4852-ab64-42f1514475ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6a13e59-7d66-416f-a136-bf6e5949a9ec}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {23d8ce6b-5186-447b-a251-709bdc4a67b3}, !- Air Inlet Node Name
  {8076f9c6-9831-4d30-9419-348502cceb2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e056f083-3ec7-49c1-ad5c-c07c6eca190a}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {8076f9c6-9831-4d30-9419-348502cceb2b}, !- Inlet Port
  {95eec965-302c-4a51-8d34-a0cc8669135c}; !- Outlet Port

OS:Node,
  {ed9c4adf-6641-44da-a407-3ef539b13e80}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Return Air Node, !- Name
  {d7ab3512-e8f5-42c2-ac79-c844b27ac3fa}, !- Inlet Port
  {50313548-fa30-4145-9c53-4008b29bdae5}; !- Outlet Port

OS:Connection,
  {95eec965-302c-4a51-8d34-a0cc8669135c}, !- Handle
  {e056f083-3ec7-49c1-ad5c-c07c6eca190a}, !- Source Object
  3,                                      !- Outlet Port
  {9becb090-4f88-40e6-bf39-2d6a6a71005e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7ab3512-e8f5-42c2-ac79-c844b27ac3fa}, !- Handle
  {1fdee13f-04b6-4a83-b1e3-c6b77f331346}, !- Source Object
  3,                                      !- Outlet Port
  {ed9c4adf-6641-44da-a407-3ef539b13e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50313548-fa30-4145-9c53-4008b29bdae5}, !- Handle
  {ed9c4adf-6641-44da-a407-3ef539b13e80}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ccce9828-f3c0-4f9a-86f4-891e0a9b7e44}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {b127071a-a8b0-403f-8ce9-f496c2a66ffe}, !- Inlet Port
  {23d8ce6b-5186-447b-a251-709bdc4a67b3}; !- Outlet Port

OS:Connection,
  {b127071a-a8b0-403f-8ce9-f496c2a66ffe}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  17,                                     !- Outlet Port
  {ccce9828-f3c0-4f9a-86f4-891e0a9b7e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d8ce6b-5186-447b-a251-709bdc4a67b3}, !- Handle
  {ccce9828-f3c0-4f9a-86f4-891e0a9b7e44}, !- Source Object
  3,                                      !- Outlet Port
  {e6a13e59-7d66-416f-a136-bf6e5949a9ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8076f9c6-9831-4d30-9419-348502cceb2b}, !- Handle
  {e6a13e59-7d66-416f-a136-bf6e5949a9ec}, !- Source Object
  4,                                      !- Outlet Port
  {e056f083-3ec7-49c1-ad5c-c07c6eca190a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a90c102-af3c-441f-82ef-6d30d4c0a60e}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a484bb49-692f-4f92-a5c7-f36f0982d091}, !- Air Inlet Node Name
  {3abfc9e2-deca-45ad-8e5d-13cc54831d50}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffceb6b2-f14d-4d58-b082-155ac8887f8a}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3abfc9e2-deca-45ad-8e5d-13cc54831d50}, !- Inlet Port
  {b1405f81-24fd-4b47-9e7a-05bc3d3baf7f}; !- Outlet Port

OS:Node,
  {4002e164-edce-4f42-b2bd-2814e2501e4e}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Return Air Node, !- Name
  {c5896b48-8fa5-4c7c-967b-d518b6cf23f9}, !- Inlet Port
  {cc2a7e47-c486-4a8f-b0a0-a7872f312be9}; !- Outlet Port

OS:Connection,
  {b1405f81-24fd-4b47-9e7a-05bc3d3baf7f}, !- Handle
  {ffceb6b2-f14d-4d58-b082-155ac8887f8a}, !- Source Object
  3,                                      !- Outlet Port
  {ec8039dc-073c-4837-956c-9c23e1ae58f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5896b48-8fa5-4c7c-967b-d518b6cf23f9}, !- Handle
  {c70199af-70ca-4a4c-ab22-786df8e0e810}, !- Source Object
  3,                                      !- Outlet Port
  {4002e164-edce-4f42-b2bd-2814e2501e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2a7e47-c486-4a8f-b0a0-a7872f312be9}, !- Handle
  {4002e164-edce-4f42-b2bd-2814e2501e4e}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a55a8e9f-0465-4a94-b7ee-bbe76e501201}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {20dffd38-8ecf-4a17-89e7-2d224cd30b9f}, !- Inlet Port
  {a484bb49-692f-4f92-a5c7-f36f0982d091}; !- Outlet Port

OS:Connection,
  {20dffd38-8ecf-4a17-89e7-2d224cd30b9f}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  18,                                     !- Outlet Port
  {a55a8e9f-0465-4a94-b7ee-bbe76e501201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a484bb49-692f-4f92-a5c7-f36f0982d091}, !- Handle
  {a55a8e9f-0465-4a94-b7ee-bbe76e501201}, !- Source Object
  3,                                      !- Outlet Port
  {1a90c102-af3c-441f-82ef-6d30d4c0a60e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3abfc9e2-deca-45ad-8e5d-13cc54831d50}, !- Handle
  {1a90c102-af3c-441f-82ef-6d30d4c0a60e}, !- Source Object
  4,                                      !- Outlet Port
  {ffceb6b2-f14d-4d58-b082-155ac8887f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a591b085-d31f-42ab-93f6-48d247114859}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {85f700d9-19c3-4c09-a0d2-b57776e5d168}, !- Air Inlet Node Name
  {f7ae1b94-3306-4d6d-b8a3-91c0535d393b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fd38144-8805-45aa-9fbe-f1fccd4c44f0}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {f7ae1b94-3306-4d6d-b8a3-91c0535d393b}, !- Inlet Port
  {49dda812-8e14-47d5-9c13-57273db09e10}; !- Outlet Port

OS:Node,
  {323baa9a-c566-4962-928f-8b5c1fb960b3}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Return Air Node, !- Name
  {2a775d1a-f516-492c-894f-026cfa263e6f}, !- Inlet Port
  {25f89c39-324e-4f4a-8095-5dcea81cf9de}; !- Outlet Port

OS:Connection,
  {49dda812-8e14-47d5-9c13-57273db09e10}, !- Handle
  {1fd38144-8805-45aa-9fbe-f1fccd4c44f0}, !- Source Object
  3,                                      !- Outlet Port
  {8a423a37-bd13-40c4-81c2-37c61dbc0827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a775d1a-f516-492c-894f-026cfa263e6f}, !- Handle
  {af41c50a-d16d-42da-846a-dc295a84e3e0}, !- Source Object
  3,                                      !- Outlet Port
  {323baa9a-c566-4962-928f-8b5c1fb960b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f89c39-324e-4f4a-8095-5dcea81cf9de}, !- Handle
  {323baa9a-c566-4962-928f-8b5c1fb960b3}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {72445901-0705-4851-98cc-d958623af5bb}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {cfbd5102-d19e-46f1-a143-b960de5a18d9}, !- Inlet Port
  {85f700d9-19c3-4c09-a0d2-b57776e5d168}; !- Outlet Port

OS:Connection,
  {cfbd5102-d19e-46f1-a143-b960de5a18d9}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  19,                                     !- Outlet Port
  {72445901-0705-4851-98cc-d958623af5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f700d9-19c3-4c09-a0d2-b57776e5d168}, !- Handle
  {72445901-0705-4851-98cc-d958623af5bb}, !- Source Object
  3,                                      !- Outlet Port
  {a591b085-d31f-42ab-93f6-48d247114859}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7ae1b94-3306-4d6d-b8a3-91c0535d393b}, !- Handle
  {a591b085-d31f-42ab-93f6-48d247114859}, !- Source Object
  4,                                      !- Outlet Port
  {1fd38144-8805-45aa-9fbe-f1fccd4c44f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0deaef88-b17c-439c-b68e-43e3003892de}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0a9d3e95-e69c-4799-b2cc-e4635cc95475}, !- Air Inlet Node Name
  {b89aaa8a-3cd8-4875-be8e-7b67b40f6e8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c17099b-a5d1-4ba5-b573-d3f32f9b01b0}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b89aaa8a-3cd8-4875-be8e-7b67b40f6e8a}, !- Inlet Port
  {38f0e11a-31cf-45a0-aeb7-baa955002ed0}; !- Outlet Port

OS:Node,
  {004714ca-63d6-4ce4-854b-7a4244650e4b}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Return Air Node, !- Name
  {e708634d-2549-4662-9d49-9d4d933683bc}, !- Inlet Port
  {2367bf30-72c6-49d4-bb15-b88099a84801}; !- Outlet Port

OS:Connection,
  {38f0e11a-31cf-45a0-aeb7-baa955002ed0}, !- Handle
  {4c17099b-a5d1-4ba5-b573-d3f32f9b01b0}, !- Source Object
  3,                                      !- Outlet Port
  {f64eb7f2-a7c1-4339-a22b-b17f89f7cf30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e708634d-2549-4662-9d49-9d4d933683bc}, !- Handle
  {f58f6596-9be0-4692-922e-58c00cd1efcf}, !- Source Object
  3,                                      !- Outlet Port
  {004714ca-63d6-4ce4-854b-7a4244650e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2367bf30-72c6-49d4-bb15-b88099a84801}, !- Handle
  {004714ca-63d6-4ce4-854b-7a4244650e4b}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {db5e8d5e-e078-4a2f-a982-4b0cb620ff0f}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {00325819-4756-44d4-93e8-75c92a3e8f73}, !- Inlet Port
  {0a9d3e95-e69c-4799-b2cc-e4635cc95475}; !- Outlet Port

OS:Connection,
  {00325819-4756-44d4-93e8-75c92a3e8f73}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  20,                                     !- Outlet Port
  {db5e8d5e-e078-4a2f-a982-4b0cb620ff0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9d3e95-e69c-4799-b2cc-e4635cc95475}, !- Handle
  {db5e8d5e-e078-4a2f-a982-4b0cb620ff0f}, !- Source Object
  3,                                      !- Outlet Port
  {0deaef88-b17c-439c-b68e-43e3003892de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b89aaa8a-3cd8-4875-be8e-7b67b40f6e8a}, !- Handle
  {0deaef88-b17c-439c-b68e-43e3003892de}, !- Source Object
  4,                                      !- Outlet Port
  {4c17099b-a5d1-4ba5-b573-d3f32f9b01b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fc06199-f0ee-4f4b-9c31-ce66c42f166f}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e3f687e1-da82-4ff5-bdc0-20066959e430}, !- Air Inlet Node Name
  {57ed7698-e5d8-4564-9397-f67cb79b71a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2ecd598-1fb7-4c38-87c6-047a49899fe3}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {57ed7698-e5d8-4564-9397-f67cb79b71a8}, !- Inlet Port
  {a94db214-2ac7-40e6-b144-b523584ca04f}; !- Outlet Port

OS:Node,
  {411a70a5-d165-4367-85a0-f4e243996105}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Return Air Node, !- Name
  {9534ee1d-b821-445d-8023-d379a53e06da}, !- Inlet Port
  {1e18f310-ef0e-452b-a024-84d967600709}; !- Outlet Port

OS:Connection,
  {a94db214-2ac7-40e6-b144-b523584ca04f}, !- Handle
  {f2ecd598-1fb7-4c38-87c6-047a49899fe3}, !- Source Object
  3,                                      !- Outlet Port
  {9e663bf5-3da4-4476-b515-1b52140a0f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9534ee1d-b821-445d-8023-d379a53e06da}, !- Handle
  {4abcbc78-d678-4078-9fcf-305c85aefab6}, !- Source Object
  3,                                      !- Outlet Port
  {411a70a5-d165-4367-85a0-f4e243996105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e18f310-ef0e-452b-a024-84d967600709}, !- Handle
  {411a70a5-d165-4367-85a0-f4e243996105}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {7f03687c-5f1d-4007-9093-2931430be53c}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {4a61ca95-2ff2-4d69-91b1-6ca5cf6e6b87}, !- Inlet Port
  {e3f687e1-da82-4ff5-bdc0-20066959e430}; !- Outlet Port

OS:Connection,
  {4a61ca95-2ff2-4d69-91b1-6ca5cf6e6b87}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  21,                                     !- Outlet Port
  {7f03687c-5f1d-4007-9093-2931430be53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f687e1-da82-4ff5-bdc0-20066959e430}, !- Handle
  {7f03687c-5f1d-4007-9093-2931430be53c}, !- Source Object
  3,                                      !- Outlet Port
  {5fc06199-f0ee-4f4b-9c31-ce66c42f166f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57ed7698-e5d8-4564-9397-f67cb79b71a8}, !- Handle
  {5fc06199-f0ee-4f4b-9c31-ce66c42f166f}, !- Source Object
  4,                                      !- Outlet Port
  {f2ecd598-1fb7-4c38-87c6-047a49899fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25c3f36d-9bba-41c7-8d30-6ee8b634f8c5}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {5553ce2b-da01-4d5d-baf5-1734f4ee973f}, !- Air Inlet Node Name
  {cbeaaf4f-5517-45ae-bab2-dff016e7f607}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55ba3a53-3039-4ba3-8a47-0eef7fcee20a}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {cbeaaf4f-5517-45ae-bab2-dff016e7f607}, !- Inlet Port
  {57ad6f76-59c0-423f-b345-61b6d0c4c670}; !- Outlet Port

OS:Node,
  {f4ac1941-22c3-4e54-bc07-5f3c2078335a}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Return Air Node, !- Name
  {6d7e15fb-6a1d-4b5c-8eb5-f9ee58b5cb3a}, !- Inlet Port
  {ffd4ff17-ae4b-4bb5-a161-c611b159b1f5}; !- Outlet Port

OS:Connection,
  {57ad6f76-59c0-423f-b345-61b6d0c4c670}, !- Handle
  {55ba3a53-3039-4ba3-8a47-0eef7fcee20a}, !- Source Object
  3,                                      !- Outlet Port
  {c76065b1-70ee-40cf-836a-aa3ad7ec56e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7e15fb-6a1d-4b5c-8eb5-f9ee58b5cb3a}, !- Handle
  {c66ec742-b3a6-4bfa-889a-84930eed0b14}, !- Source Object
  3,                                      !- Outlet Port
  {f4ac1941-22c3-4e54-bc07-5f3c2078335a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd4ff17-ae4b-4bb5-a161-c611b159b1f5}, !- Handle
  {f4ac1941-22c3-4e54-bc07-5f3c2078335a}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {44809d6e-92a9-4c17-a11d-0b7bc4e69240}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {da453736-5190-4fa8-ab55-54900c73f5f5}, !- Inlet Port
  {5553ce2b-da01-4d5d-baf5-1734f4ee973f}; !- Outlet Port

OS:Connection,
  {da453736-5190-4fa8-ab55-54900c73f5f5}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  22,                                     !- Outlet Port
  {44809d6e-92a9-4c17-a11d-0b7bc4e69240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5553ce2b-da01-4d5d-baf5-1734f4ee973f}, !- Handle
  {44809d6e-92a9-4c17-a11d-0b7bc4e69240}, !- Source Object
  3,                                      !- Outlet Port
  {25c3f36d-9bba-41c7-8d30-6ee8b634f8c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbeaaf4f-5517-45ae-bab2-dff016e7f607}, !- Handle
  {25c3f36d-9bba-41c7-8d30-6ee8b634f8c5}, !- Source Object
  4,                                      !- Outlet Port
  {55ba3a53-3039-4ba3-8a47-0eef7fcee20a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a6ace9b-dd5c-4f3e-b425-927dde9da722}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {2a7109ba-52b4-4828-a2f4-cd1e762b0992}, !- Air Inlet Node Name
  {da2f1730-4832-4318-b220-2bd9e0012e2f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6663d5f1-1fc1-4853-8a63-74e66f1ae099}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {da2f1730-4832-4318-b220-2bd9e0012e2f}, !- Inlet Port
  {30c46802-796b-4c84-b4ba-a1d3913ebfa1}; !- Outlet Port

OS:Node,
  {07341ca0-b668-4b5f-a8c7-42a0a240900e}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Return Air Node, !- Name
  {10a0a8a5-83ef-40aa-b0a5-617542eb4154}, !- Inlet Port
  {cec756e5-e0f0-410a-9b7f-cae52855945b}; !- Outlet Port

OS:Connection,
  {30c46802-796b-4c84-b4ba-a1d3913ebfa1}, !- Handle
  {6663d5f1-1fc1-4853-8a63-74e66f1ae099}, !- Source Object
  3,                                      !- Outlet Port
  {8aac61ba-d50a-4f75-a4b1-ed128a073631}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10a0a8a5-83ef-40aa-b0a5-617542eb4154}, !- Handle
  {6a90ef90-ed3b-4236-a578-3ff87f30c07f}, !- Source Object
  3,                                      !- Outlet Port
  {07341ca0-b668-4b5f-a8c7-42a0a240900e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec756e5-e0f0-410a-9b7f-cae52855945b}, !- Handle
  {07341ca0-b668-4b5f-a8c7-42a0a240900e}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {7980bfd0-11df-4ae8-9500-3394e1aea7be}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {89dc23a9-2cb7-49f2-a71a-fbd552bcefeb}, !- Inlet Port
  {2a7109ba-52b4-4828-a2f4-cd1e762b0992}; !- Outlet Port

OS:Connection,
  {89dc23a9-2cb7-49f2-a71a-fbd552bcefeb}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  23,                                     !- Outlet Port
  {7980bfd0-11df-4ae8-9500-3394e1aea7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7109ba-52b4-4828-a2f4-cd1e762b0992}, !- Handle
  {7980bfd0-11df-4ae8-9500-3394e1aea7be}, !- Source Object
  3,                                      !- Outlet Port
  {0a6ace9b-dd5c-4f3e-b425-927dde9da722}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da2f1730-4832-4318-b220-2bd9e0012e2f}, !- Handle
  {0a6ace9b-dd5c-4f3e-b425-927dde9da722}, !- Source Object
  4,                                      !- Outlet Port
  {6663d5f1-1fc1-4853-8a63-74e66f1ae099}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a16a0e36-94f3-4bbd-8208-2d60dd35bf0f}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {31b54a0b-70ec-44a9-9cb6-87de67ecd865}, !- Air Inlet Node Name
  {25b15f2c-a8db-481e-afdb-22971a652a8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f265e71b-98a8-400f-9c35-8cecf27092be}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {25b15f2c-a8db-481e-afdb-22971a652a8c}, !- Inlet Port
  {464efe4b-48af-4e53-ba79-053df18913dd}; !- Outlet Port

OS:Node,
  {db4f2508-d370-4ffc-83de-0e7992e07eaa}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Return Air Node, !- Name
  {485c86f2-8ab4-4904-880d-674f09141588}, !- Inlet Port
  {54d01104-2701-4645-b01e-e313811f0fe4}; !- Outlet Port

OS:Connection,
  {464efe4b-48af-4e53-ba79-053df18913dd}, !- Handle
  {f265e71b-98a8-400f-9c35-8cecf27092be}, !- Source Object
  3,                                      !- Outlet Port
  {6257411e-ff8a-4a45-9b03-d7faab087cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {485c86f2-8ab4-4904-880d-674f09141588}, !- Handle
  {133d0a38-5651-4ba0-a2ca-7bbca652d868}, !- Source Object
  3,                                      !- Outlet Port
  {db4f2508-d370-4ffc-83de-0e7992e07eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d01104-2701-4645-b01e-e313811f0fe4}, !- Handle
  {db4f2508-d370-4ffc-83de-0e7992e07eaa}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {3cb12b92-b623-46c5-9ac8-ca2f6e0a91a1}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {e5439255-5662-4e2d-be5a-413bb7a1773d}, !- Inlet Port
  {31b54a0b-70ec-44a9-9cb6-87de67ecd865}; !- Outlet Port

OS:Connection,
  {e5439255-5662-4e2d-be5a-413bb7a1773d}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  24,                                     !- Outlet Port
  {3cb12b92-b623-46c5-9ac8-ca2f6e0a91a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b54a0b-70ec-44a9-9cb6-87de67ecd865}, !- Handle
  {3cb12b92-b623-46c5-9ac8-ca2f6e0a91a1}, !- Source Object
  3,                                      !- Outlet Port
  {a16a0e36-94f3-4bbd-8208-2d60dd35bf0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b15f2c-a8db-481e-afdb-22971a652a8c}, !- Handle
  {a16a0e36-94f3-4bbd-8208-2d60dd35bf0f}, !- Source Object
  4,                                      !- Outlet Port
  {f265e71b-98a8-400f-9c35-8cecf27092be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84e77dfe-dad0-47c5-8941-4037dd544976}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {388365f5-e642-4b86-ad8e-3861ceb02271}, !- Air Inlet Node Name
  {e4bac401-e84e-4a2d-9d90-0db83f6cd103}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b5e564a-8477-4973-88d1-818cc0aae2bc}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e4bac401-e84e-4a2d-9d90-0db83f6cd103}, !- Inlet Port
  {bc7ddb6c-80ca-4f3b-a003-5796e31cba79}; !- Outlet Port

OS:Node,
  {19edf78a-f4c4-42d4-9e5f-d2393e23ab0a}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Return Air Node, !- Name
  {08b94a4c-6dd5-4c63-8736-200bcdeae4c7}, !- Inlet Port
  {a8832542-15b7-4747-8195-8467d782771e}; !- Outlet Port

OS:Connection,
  {bc7ddb6c-80ca-4f3b-a003-5796e31cba79}, !- Handle
  {8b5e564a-8477-4973-88d1-818cc0aae2bc}, !- Source Object
  3,                                      !- Outlet Port
  {812dd2d5-b5c9-43f5-bf6b-18801dc3ea14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08b94a4c-6dd5-4c63-8736-200bcdeae4c7}, !- Handle
  {4d92b1b3-6cfe-470e-8aef-a158dc4974ac}, !- Source Object
  3,                                      !- Outlet Port
  {19edf78a-f4c4-42d4-9e5f-d2393e23ab0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8832542-15b7-4747-8195-8467d782771e}, !- Handle
  {19edf78a-f4c4-42d4-9e5f-d2393e23ab0a}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {c73c54b6-e0bc-42e9-ae6d-97d658393bd3}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {9f9636fc-62a3-40cd-9a1f-a275c4b9fa5a}, !- Inlet Port
  {388365f5-e642-4b86-ad8e-3861ceb02271}; !- Outlet Port

OS:Connection,
  {9f9636fc-62a3-40cd-9a1f-a275c4b9fa5a}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  25,                                     !- Outlet Port
  {c73c54b6-e0bc-42e9-ae6d-97d658393bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388365f5-e642-4b86-ad8e-3861ceb02271}, !- Handle
  {c73c54b6-e0bc-42e9-ae6d-97d658393bd3}, !- Source Object
  3,                                      !- Outlet Port
  {84e77dfe-dad0-47c5-8941-4037dd544976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4bac401-e84e-4a2d-9d90-0db83f6cd103}, !- Handle
  {84e77dfe-dad0-47c5-8941-4037dd544976}, !- Source Object
  4,                                      !- Outlet Port
  {8b5e564a-8477-4973-88d1-818cc0aae2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d818b55-48d0-427a-b680-1f7890bd2e12}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {17d6da25-768c-463d-b970-58781998bb33}, !- Air Inlet Node Name
  {d89a2d95-4f77-4a7e-b5ec-f9909f85edea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {774bfe53-13cf-4c36-a24f-f6db48b10a5a}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d89a2d95-4f77-4a7e-b5ec-f9909f85edea}, !- Inlet Port
  {3b2ae54d-befc-4d02-a9f6-c11fe350d45a}; !- Outlet Port

OS:Node,
  {07396c1a-dff4-414d-bd28-ad98f7509a79}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Return Air Node, !- Name
  {fa96c8cd-2676-4d6d-a76a-1967328622ca}, !- Inlet Port
  {7bb0539e-6f56-4dd7-8a50-45aa9f73a4fc}; !- Outlet Port

OS:Connection,
  {3b2ae54d-befc-4d02-a9f6-c11fe350d45a}, !- Handle
  {774bfe53-13cf-4c36-a24f-f6db48b10a5a}, !- Source Object
  3,                                      !- Outlet Port
  {1fb6d182-9058-410e-afcd-9c57895cc4d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa96c8cd-2676-4d6d-a76a-1967328622ca}, !- Handle
  {5da3f3f3-8d38-411e-b1da-782e456a3f66}, !- Source Object
  3,                                      !- Outlet Port
  {07396c1a-dff4-414d-bd28-ad98f7509a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb0539e-6f56-4dd7-8a50-45aa9f73a4fc}, !- Handle
  {07396c1a-dff4-414d-bd28-ad98f7509a79}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {544f7544-ce35-4ce8-a002-4bc1b482e6c5}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {737e7df3-68a3-4a00-96d4-dc342c9b52e4}, !- Inlet Port
  {17d6da25-768c-463d-b970-58781998bb33}; !- Outlet Port

OS:Connection,
  {737e7df3-68a3-4a00-96d4-dc342c9b52e4}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  26,                                     !- Outlet Port
  {544f7544-ce35-4ce8-a002-4bc1b482e6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d6da25-768c-463d-b970-58781998bb33}, !- Handle
  {544f7544-ce35-4ce8-a002-4bc1b482e6c5}, !- Source Object
  3,                                      !- Outlet Port
  {4d818b55-48d0-427a-b680-1f7890bd2e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d89a2d95-4f77-4a7e-b5ec-f9909f85edea}, !- Handle
  {4d818b55-48d0-427a-b680-1f7890bd2e12}, !- Source Object
  4,                                      !- Outlet Port
  {774bfe53-13cf-4c36-a24f-f6db48b10a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d68e531-109b-450e-b9d9-51a22204bc1a}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {bafd3705-cfd4-4e4d-b199-c695b3a952b3}, !- Air Inlet Node Name
  {8459116d-dc6d-4adb-addc-634b9edf6437}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3cd1583-c694-4433-83f3-0e56f41041d6}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {8459116d-dc6d-4adb-addc-634b9edf6437}, !- Inlet Port
  {16564f5a-2670-4943-b26d-d9b225d12924}; !- Outlet Port

OS:Node,
  {45bb910c-62db-4916-bbed-b669964d7660}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Return Air Node, !- Name
  {5363eb2c-7280-4982-9b07-f3ac03caa58f}, !- Inlet Port
  {3d643778-c405-4fe5-9ec7-6e56a432b974}; !- Outlet Port

OS:Connection,
  {16564f5a-2670-4943-b26d-d9b225d12924}, !- Handle
  {c3cd1583-c694-4433-83f3-0e56f41041d6}, !- Source Object
  3,                                      !- Outlet Port
  {adb141af-8de7-40d6-a914-3ca96699d1b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5363eb2c-7280-4982-9b07-f3ac03caa58f}, !- Handle
  {187d30d6-69c4-47a8-946d-9dda527f9ef2}, !- Source Object
  3,                                      !- Outlet Port
  {45bb910c-62db-4916-bbed-b669964d7660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d643778-c405-4fe5-9ec7-6e56a432b974}, !- Handle
  {45bb910c-62db-4916-bbed-b669964d7660}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {29b84647-c5ce-498c-8f87-25efdf26f7bd}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {9de1a766-2864-4fa5-8c07-4348d2a2e5c6}, !- Inlet Port
  {bafd3705-cfd4-4e4d-b199-c695b3a952b3}; !- Outlet Port

OS:Connection,
  {9de1a766-2864-4fa5-8c07-4348d2a2e5c6}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  27,                                     !- Outlet Port
  {29b84647-c5ce-498c-8f87-25efdf26f7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafd3705-cfd4-4e4d-b199-c695b3a952b3}, !- Handle
  {29b84647-c5ce-498c-8f87-25efdf26f7bd}, !- Source Object
  3,                                      !- Outlet Port
  {0d68e531-109b-450e-b9d9-51a22204bc1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8459116d-dc6d-4adb-addc-634b9edf6437}, !- Handle
  {0d68e531-109b-450e-b9d9-51a22204bc1a}, !- Source Object
  4,                                      !- Outlet Port
  {c3cd1583-c694-4433-83f3-0e56f41041d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32990d08-0002-456e-b9a8-b9f7fdec8d3b}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a3394657-fc90-44d6-86a2-7269c3cdbad8}, !- Air Inlet Node Name
  {7f1f9e7f-6514-4b17-b129-00496af550b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {831ff3b3-e944-44b6-af66-664f85342bcf}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7f1f9e7f-6514-4b17-b129-00496af550b1}, !- Inlet Port
  {faeb2326-20ab-4a79-ba01-60d7476c0d24}; !- Outlet Port

OS:Node,
  {7a171c2f-7310-4f95-9ed2-58ff5feb2de5}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Return Air Node, !- Name
  {7ca3d8a4-970e-47ec-9196-53fe348bcf18}, !- Inlet Port
  {2a8997f3-c1ac-4ae7-88a6-3e2fb729db77}; !- Outlet Port

OS:Connection,
  {faeb2326-20ab-4a79-ba01-60d7476c0d24}, !- Handle
  {831ff3b3-e944-44b6-af66-664f85342bcf}, !- Source Object
  3,                                      !- Outlet Port
  {07ec3295-0fb8-441f-81c1-02f818ce2245}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ca3d8a4-970e-47ec-9196-53fe348bcf18}, !- Handle
  {78b72d75-ab1d-445d-9f92-1e4246d3b945}, !- Source Object
  3,                                      !- Outlet Port
  {7a171c2f-7310-4f95-9ed2-58ff5feb2de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8997f3-c1ac-4ae7-88a6-3e2fb729db77}, !- Handle
  {7a171c2f-7310-4f95-9ed2-58ff5feb2de5}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {fbbea8b8-94fe-455f-b00f-731f2d2db30c}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4d5e3736-64e5-4bf3-b142-ff9bb5c1fd0a}, !- Inlet Port
  {a3394657-fc90-44d6-86a2-7269c3cdbad8}; !- Outlet Port

OS:Connection,
  {4d5e3736-64e5-4bf3-b142-ff9bb5c1fd0a}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  28,                                     !- Outlet Port
  {fbbea8b8-94fe-455f-b00f-731f2d2db30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3394657-fc90-44d6-86a2-7269c3cdbad8}, !- Handle
  {fbbea8b8-94fe-455f-b00f-731f2d2db30c}, !- Source Object
  3,                                      !- Outlet Port
  {32990d08-0002-456e-b9a8-b9f7fdec8d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f1f9e7f-6514-4b17-b129-00496af550b1}, !- Handle
  {32990d08-0002-456e-b9a8-b9f7fdec8d3b}, !- Source Object
  4,                                      !- Outlet Port
  {831ff3b3-e944-44b6-af66-664f85342bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {320502b7-3ff9-47e5-8140-f6a868bfd131}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {24432f0e-3d9a-4e98-adff-e03117eb17b0}, !- Air Inlet Node Name
  {a7b200e6-f17d-4e1b-91c8-9b505f56b3a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {566586bc-298f-41ae-a0af-13478c089856}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {a7b200e6-f17d-4e1b-91c8-9b505f56b3a7}, !- Inlet Port
  {4177e659-17a3-494d-a611-e70ccd82f68d}; !- Outlet Port

OS:Node,
  {4969335c-b6ab-4b47-8395-eee57e15e53e}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Return Air Node, !- Name
  {5571e162-6c7a-453a-b2af-0c155ab3f0e5}, !- Inlet Port
  {f53e7258-864c-4108-b9fc-4c1da4cc4e6d}; !- Outlet Port

OS:Connection,
  {4177e659-17a3-494d-a611-e70ccd82f68d}, !- Handle
  {566586bc-298f-41ae-a0af-13478c089856}, !- Source Object
  3,                                      !- Outlet Port
  {b009818a-06b1-4ca5-b262-0bf8c957cc2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5571e162-6c7a-453a-b2af-0c155ab3f0e5}, !- Handle
  {7f9fec71-ea13-4299-beea-df7f9040795a}, !- Source Object
  3,                                      !- Outlet Port
  {4969335c-b6ab-4b47-8395-eee57e15e53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53e7258-864c-4108-b9fc-4c1da4cc4e6d}, !- Handle
  {4969335c-b6ab-4b47-8395-eee57e15e53e}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {631f89b5-58e6-433b-892a-234599cb32b9}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4b485df0-8599-4829-9f50-ce22344bdd83}, !- Inlet Port
  {24432f0e-3d9a-4e98-adff-e03117eb17b0}; !- Outlet Port

OS:Connection,
  {4b485df0-8599-4829-9f50-ce22344bdd83}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  29,                                     !- Outlet Port
  {631f89b5-58e6-433b-892a-234599cb32b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24432f0e-3d9a-4e98-adff-e03117eb17b0}, !- Handle
  {631f89b5-58e6-433b-892a-234599cb32b9}, !- Source Object
  3,                                      !- Outlet Port
  {320502b7-3ff9-47e5-8140-f6a868bfd131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b200e6-f17d-4e1b-91c8-9b505f56b3a7}, !- Handle
  {320502b7-3ff9-47e5-8140-f6a868bfd131}, !- Source Object
  4,                                      !- Outlet Port
  {566586bc-298f-41ae-a0af-13478c089856}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21d65275-9d7f-45c8-8284-016f8568f5fd}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {2623af86-fb59-460c-9f7a-588e677a146d}, !- Air Inlet Node Name
  {cda5306a-16ac-42c6-9e50-79d07afa08cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d765e45a-a252-40ba-8cca-e8b92a589705}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {cda5306a-16ac-42c6-9e50-79d07afa08cd}, !- Inlet Port
  {0c7210a8-a502-417e-b735-c71cf754922e}; !- Outlet Port

OS:Node,
  {887deee2-c8ed-43d3-9740-0c28c3339925}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Return Air Node, !- Name
  {1a304a3c-e5de-48f4-b99a-781f13d0ce2a}, !- Inlet Port
  {7884bc43-5d02-49dd-bd70-996bdb2883d3}; !- Outlet Port

OS:Connection,
  {0c7210a8-a502-417e-b735-c71cf754922e}, !- Handle
  {d765e45a-a252-40ba-8cca-e8b92a589705}, !- Source Object
  3,                                      !- Outlet Port
  {189ca4e6-e03a-46f8-8f89-22ae1f077fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a304a3c-e5de-48f4-b99a-781f13d0ce2a}, !- Handle
  {0573862a-cdd9-4e74-a45d-53e3c0bec4f7}, !- Source Object
  3,                                      !- Outlet Port
  {887deee2-c8ed-43d3-9740-0c28c3339925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7884bc43-5d02-49dd-bd70-996bdb2883d3}, !- Handle
  {887deee2-c8ed-43d3-9740-0c28c3339925}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {7c9edd7e-e24e-490c-94b6-b25d8a9c2dd1}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {a043d23a-dac4-4f50-bdfb-659b13c42587}, !- Inlet Port
  {2623af86-fb59-460c-9f7a-588e677a146d}; !- Outlet Port

OS:Connection,
  {a043d23a-dac4-4f50-bdfb-659b13c42587}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  30,                                     !- Outlet Port
  {7c9edd7e-e24e-490c-94b6-b25d8a9c2dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2623af86-fb59-460c-9f7a-588e677a146d}, !- Handle
  {7c9edd7e-e24e-490c-94b6-b25d8a9c2dd1}, !- Source Object
  3,                                      !- Outlet Port
  {21d65275-9d7f-45c8-8284-016f8568f5fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cda5306a-16ac-42c6-9e50-79d07afa08cd}, !- Handle
  {21d65275-9d7f-45c8-8284-016f8568f5fd}, !- Source Object
  4,                                      !- Outlet Port
  {d765e45a-a252-40ba-8cca-e8b92a589705}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77fd3fcd-bf77-4497-8052-81ab1e663d1b}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {4e6a0cf7-8d82-4603-af65-19655701a92e}, !- Air Inlet Node Name
  {f9b8781b-5e88-4af2-ae85-f2882386bb5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37c45f61-6ac9-4d28-a4e0-cc0c64a15df3}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {f9b8781b-5e88-4af2-ae85-f2882386bb5e}, !- Inlet Port
  {cb2de7bd-9455-4520-92c7-05d02c82c4ab}; !- Outlet Port

OS:Node,
  {d858e2ee-798b-403a-8f7c-880047f0df81}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Return Air Node, !- Name
  {0d9ddeed-d33b-468a-b019-70e98f16faa3}, !- Inlet Port
  {9ce6acf9-b938-44b7-8008-bb6417d1b867}; !- Outlet Port

OS:Connection,
  {cb2de7bd-9455-4520-92c7-05d02c82c4ab}, !- Handle
  {37c45f61-6ac9-4d28-a4e0-cc0c64a15df3}, !- Source Object
  3,                                      !- Outlet Port
  {8cd0105b-ad53-4da2-9e47-7ce46e9ce152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d9ddeed-d33b-468a-b019-70e98f16faa3}, !- Handle
  {ac364957-b2a2-40d7-94eb-65a59638ece6}, !- Source Object
  3,                                      !- Outlet Port
  {d858e2ee-798b-403a-8f7c-880047f0df81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce6acf9-b938-44b7-8008-bb6417d1b867}, !- Handle
  {d858e2ee-798b-403a-8f7c-880047f0df81}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {5da50e76-66cc-4f53-9a69-c1a7730a0b72}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {dc992297-90ad-4f30-9783-17794c39738d}, !- Inlet Port
  {4e6a0cf7-8d82-4603-af65-19655701a92e}; !- Outlet Port

OS:Connection,
  {dc992297-90ad-4f30-9783-17794c39738d}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  31,                                     !- Outlet Port
  {5da50e76-66cc-4f53-9a69-c1a7730a0b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6a0cf7-8d82-4603-af65-19655701a92e}, !- Handle
  {5da50e76-66cc-4f53-9a69-c1a7730a0b72}, !- Source Object
  3,                                      !- Outlet Port
  {77fd3fcd-bf77-4497-8052-81ab1e663d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9b8781b-5e88-4af2-ae85-f2882386bb5e}, !- Handle
  {77fd3fcd-bf77-4497-8052-81ab1e663d1b}, !- Source Object
  4,                                      !- Outlet Port
  {37c45f61-6ac9-4d28-a4e0-cc0c64a15df3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b5f442b-d1ea-4ac0-83a4-f151fae465cf}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0bfd9465-f2d4-4ece-a1f2-bdb6f7a68019}, !- Air Inlet Node Name
  {4d1f1e16-2ab4-40ef-b9d4-a3f700aef0f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7266b633-7c35-46de-9c8a-0e07425a23bc}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {4d1f1e16-2ab4-40ef-b9d4-a3f700aef0f7}, !- Inlet Port
  {c39b15e6-7894-4523-9d7e-37367c953205}; !- Outlet Port

OS:Node,
  {b7ba5785-7e09-435a-b6dc-69a8f3cadf70}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Return Air Node, !- Name
  {e5fbee7e-3085-4c08-8deb-faa63f8078c2}, !- Inlet Port
  {3d04bb5d-4845-4c8a-a903-336aab13d4d5}; !- Outlet Port

OS:Connection,
  {c39b15e6-7894-4523-9d7e-37367c953205}, !- Handle
  {7266b633-7c35-46de-9c8a-0e07425a23bc}, !- Source Object
  3,                                      !- Outlet Port
  {32d55e7a-d795-4c22-b736-ac8e6ae2809a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5fbee7e-3085-4c08-8deb-faa63f8078c2}, !- Handle
  {6bce1beb-337a-40c2-b2f3-cc273dac0404}, !- Source Object
  3,                                      !- Outlet Port
  {b7ba5785-7e09-435a-b6dc-69a8f3cadf70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d04bb5d-4845-4c8a-a903-336aab13d4d5}, !- Handle
  {b7ba5785-7e09-435a-b6dc-69a8f3cadf70}, !- Source Object
  3,                                      !- Outlet Port
  {65ae9d52-ce7d-4d02-bbd5-56eff0d6bcf6}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {9f0b346e-75d8-4660-b120-5386e8c245a7}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {c4c4773b-b145-45d8-b8df-ee2b723067b2}, !- Inlet Port
  {0bfd9465-f2d4-4ece-a1f2-bdb6f7a68019}; !- Outlet Port

OS:Connection,
  {c4c4773b-b145-45d8-b8df-ee2b723067b2}, !- Handle
  {bbef40bb-7b30-498d-9e5c-740acc6c0928}, !- Source Object
  32,                                     !- Outlet Port
  {9f0b346e-75d8-4660-b120-5386e8c245a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfd9465-f2d4-4ece-a1f2-bdb6f7a68019}, !- Handle
  {9f0b346e-75d8-4660-b120-5386e8c245a7}, !- Source Object
  3,                                      !- Outlet Port
  {1b5f442b-d1ea-4ac0-83a4-f151fae465cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d1f1e16-2ab4-40ef-b9d4-a3f700aef0f7}, !- Handle
  {1b5f442b-d1ea-4ac0-83a4-f151fae465cf}, !- Source Object
  4,                                      !- Outlet Port
  {7266b633-7c35-46de-9c8a-0e07425a23bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Handle
  Ground HX Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {809ca4e0-57df-4d09-9d22-7be859149d21}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {32d0a0f1-9f3d-4f6f-b3ab-d03078269c41}, !- Plant Side Inlet Node Name
  {b0a928b7-5719-4d20-b093-43f861e53e80}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7759a9fc-8951-44bc-bc97-176d4c856529}, !- Demand Side Inlet Node Name
  {350d3c15-f5e3-4987-8488-d3d44aa4b573}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {73e5a166-e505-45b1-8467-fd8f64178324}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Demand Mixer Name
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Demand Splitter Name
  {30fa2e85-19a6-463c-8b08-1a004d603bae}, !- Supply Mixer Name
  {9dfb7451-1df6-4e7f-87fc-74b8ec67bdda}; !- Supply Splitter Name

OS:Node,
  {c046fc50-07f1-47fa-bbfd-c651cae1c6f3}, !- Handle
  Ground HX Loop Supply Inlet Node,       !- Name
  {32d0a0f1-9f3d-4f6f-b3ab-d03078269c41}, !- Inlet Port
  {880d3e41-4246-4e6f-9d42-1543548b8825}; !- Outlet Port

OS:Node,
  {809ca4e0-57df-4d09-9d22-7be859149d21}, !- Handle
  Ground HX Loop Supply Outlet Node,      !- Name
  {5f7e67b2-40bd-4c66-aee7-cc327bcb696c}, !- Inlet Port
  {b0a928b7-5719-4d20-b093-43f861e53e80}; !- Outlet Port

OS:Node,
  {a1509c2f-31e5-4b81-8c57-6f4e31c6f4c2}, !- Handle
  Ground HX Inlet Water Node,             !- Name
  {65d97316-cc10-4f12-8ee3-ed0b6e44287d}, !- Inlet Port
  {d87b99b6-831f-4cbc-9361-89832696aa1f}; !- Outlet Port

OS:Connector:Mixer,
  {30fa2e85-19a6-463c-8b08-1a004d603bae}, !- Handle
  Connector Mixer 9,                      !- Name
  {5f7e67b2-40bd-4c66-aee7-cc327bcb696c}, !- Outlet Branch Name
  {0e29c28c-a776-4887-92ba-2c84acd89cac}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9dfb7451-1df6-4e7f-87fc-74b8ec67bdda}, !- Handle
  Connector Splitter 9,                   !- Name
  {f261907a-b321-4b93-a8b5-f53b6d7e3e9d}, !- Inlet Branch Name
  {65d97316-cc10-4f12-8ee3-ed0b6e44287d}; !- Outlet Branch Name 1

OS:Connection,
  {32d0a0f1-9f3d-4f6f-b3ab-d03078269c41}, !- Handle
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Source Object
  14,                                     !- Outlet Port
  {c046fc50-07f1-47fa-bbfd-c651cae1c6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d97316-cc10-4f12-8ee3-ed0b6e44287d}, !- Handle
  {9dfb7451-1df6-4e7f-87fc-74b8ec67bdda}, !- Source Object
  3,                                      !- Outlet Port
  {a1509c2f-31e5-4b81-8c57-6f4e31c6f4c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7e67b2-40bd-4c66-aee7-cc327bcb696c}, !- Handle
  {30fa2e85-19a6-463c-8b08-1a004d603bae}, !- Source Object
  2,                                      !- Outlet Port
  {809ca4e0-57df-4d09-9d22-7be859149d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a928b7-5719-4d20-b093-43f861e53e80}, !- Handle
  {809ca4e0-57df-4d09-9d22-7be859149d21}, !- Source Object
  3,                                      !- Outlet Port
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8f927c5e-a6d4-4efb-9828-f31c77041113}, !- Handle
  Ground HX Loop Demand Inlet Node,       !- Name
  {7759a9fc-8951-44bc-bc97-176d4c856529}, !- Inlet Port
  {30d0b753-1f7b-4b6e-9e76-4f709d86dc3e}; !- Outlet Port

OS:Node,
  {07a920ee-7148-4ed8-8ab3-5812a5792f56}, !- Handle
  Ground HX Loop Demand Outlet Node,      !- Name
  {be18d0a0-67be-49fc-a188-7254281eff8c}, !- Inlet Port
  {350d3c15-f5e3-4987-8488-d3d44aa4b573}; !- Outlet Port

OS:Node,
  {3f6a1722-c596-4dc1-ad76-d42b0752bdf2}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {47d8a75b-1e27-4561-8272-0e61375dd100}, !- Inlet Port
  {3ef062ee-c939-45b9-a420-f4a3d4399d00}; !- Outlet Port

OS:Connector:Mixer,
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Handle
  Connector Mixer 10,                     !- Name
  {be18d0a0-67be-49fc-a188-7254281eff8c}, !- Outlet Branch Name
  {a501aa82-67ce-4658-bf36-6c7a95cc8f48}, !- Inlet Branch Name 1
  {01d7ee51-3ee9-4a9b-a6f1-e56c7d7b262c}, !- Inlet Branch Name 2
  {cb5900f3-fa50-4e81-a1dd-5b2f54b1b2d0}, !- Inlet Branch Name 3
  {c5340302-d418-4364-9a33-d384eb83698b}, !- Inlet Branch Name 4
  {7d540d00-b5ab-451e-8c1f-c10263b2baeb}, !- Inlet Branch Name 5
  {0576c97c-12b1-4fd2-a661-3611377af3d9}, !- Inlet Branch Name 6
  {84d75a88-90ab-4b37-8241-a148e069783f}, !- Inlet Branch Name 7
  {1d4f5c0c-3cb2-4c28-8331-02bdb519fdbc}, !- Inlet Branch Name 8
  {24432c4f-e271-4f1c-87e1-f41f188c3e23}, !- Inlet Branch Name 9
  {9b02a026-9fb2-4964-b042-e8f40e5200b8}, !- Inlet Branch Name 10
  {927c00dd-3e99-4da7-9cd4-a18f385cdaa1}, !- Inlet Branch Name 11
  {20200834-d8a0-4754-b1b2-18fc0174fe07}, !- Inlet Branch Name 12
  {5b6542bf-b398-49ca-a1a2-3353ce07dfc3}, !- Inlet Branch Name 13
  {5fa38d00-431a-487e-9856-c1dcbafa80b2}, !- Inlet Branch Name 14
  {381a2b55-31f6-403d-88bb-e1625e7b6de1}, !- Inlet Branch Name 15
  {92cd6eb0-2f3d-467b-8008-fc816d90a8fd}, !- Inlet Branch Name 16
  {f8a90601-e106-4dbf-816d-4cc74cf4ad33}, !- Inlet Branch Name 17
  {a1091271-ea5f-44cc-b270-50df3a313289}, !- Inlet Branch Name 18
  {1ed6291e-9770-421d-87a5-bd952604df86}, !- Inlet Branch Name 19
  {39ee18d3-f497-47d6-b4ff-b960f68c4204}, !- Inlet Branch Name 20
  {6e659b0b-7270-415f-b38e-7023a637ae72}, !- Inlet Branch Name 21
  {1f1e4212-a1e0-416e-a0b9-0f5c43bc8edd}, !- Inlet Branch Name 22
  {d9e49e14-86fe-4afd-8417-dd7d2f5e3d6c}, !- Inlet Branch Name 23
  {f43396c1-8453-4619-b94f-ef5a3871dd2e}, !- Inlet Branch Name 24
  {d77d299b-e510-4fd4-857a-1ddaeb2c213e}, !- Inlet Branch Name 25
  {f6c59bfd-1460-4070-b831-71bdc488d4e3}, !- Inlet Branch Name 26
  {1ec58815-936b-48ac-97d5-811f9abc7c1e}, !- Inlet Branch Name 27
  {06cfd565-f133-4ed9-ab5e-150c46e74e1c}, !- Inlet Branch Name 28
  {29678d67-cead-455a-9c0c-3c744248be00}, !- Inlet Branch Name 29
  {d83b5e7f-daa5-4ce5-8628-6ad5176eecab}, !- Inlet Branch Name 30
  {7c0d3997-a5d7-41cc-ad76-300d733ee9be}, !- Inlet Branch Name 31
  {2ef9855f-61e8-46ad-bb44-68b90cb478f6}, !- Inlet Branch Name 32
  {7e522685-4371-424b-9e14-04d1ff83a844}, !- Inlet Branch Name 33
  {c178a89d-223f-4c0c-afc2-a0fd4cef9f82}, !- Inlet Branch Name 34
  {43caef95-053a-4fe5-b2d1-6ea0a8b6e164}, !- Inlet Branch Name 35
  {90150357-7cc7-4bbf-81fc-698633bab790}, !- Inlet Branch Name 36
  {6d8dac67-a2e5-40af-96d3-306cbc5ef2b1}, !- Inlet Branch Name 37
  {6933aba9-2ded-4f83-a0d3-2f90f0d316ec}, !- Inlet Branch Name 38
  {f3cf4847-e90f-4bd9-ba51-e7a1753eda22}, !- Inlet Branch Name 39
  {4677fa2e-33e2-4ecd-a9b7-18de0fb7332b}, !- Inlet Branch Name 40
  {303bb2d6-3e32-4935-b2b7-8fccc10bda6b}, !- Inlet Branch Name 41
  {d326c4fd-e3f1-4c93-a073-7a2524bffbf1}, !- Inlet Branch Name 42
  {bc972c7c-78ec-4e20-8835-ed988d84c016}, !- Inlet Branch Name 43
  {d018e2fd-06e2-4a9c-a021-06a42bba0117}, !- Inlet Branch Name 44
  {40706731-4b26-4c1f-ae0f-927c28fe80e8}, !- Inlet Branch Name 45
  {42bf603d-61f1-489a-8e43-3a90a1cd567d}, !- Inlet Branch Name 46
  {1eb5e6fc-e6da-4600-9fa0-d7f34a814a6e}, !- Inlet Branch Name 47
  {e0c8ee5e-cdc8-4aad-a71a-b570a9fb9b7d}, !- Inlet Branch Name 48
  {7bf4be29-efca-405b-84da-0f8d1228d0b0}, !- Inlet Branch Name 49
  {3b7ce3b6-b8ab-4398-8714-8a4c14317452}, !- Inlet Branch Name 50
  {84794acd-fa9f-40ca-817e-3f2a8bbd36b0}, !- Inlet Branch Name 51
  {6b02ac2c-d171-4df8-a2f8-9596f7b1a412}, !- Inlet Branch Name 52
  {d62906a6-9c45-46f0-b794-327813bd7f0d}, !- Inlet Branch Name 53
  {1b004de6-ee00-4bff-87e3-ddc667c9080f}, !- Inlet Branch Name 54
  {722e860d-7270-4a93-a4af-6a05a99434a1}, !- Inlet Branch Name 55
  {6e75cc40-9203-4c5b-84b2-952cfa187abc}, !- Inlet Branch Name 56
  {3c384139-3eb1-44c5-988f-ab11bba18aeb}, !- Inlet Branch Name 57
  {7337e686-7a1a-4621-a284-c678b73a1753}, !- Inlet Branch Name 58
  {8df47aa3-6abe-4b86-bb32-7d824b3f9e48}, !- Inlet Branch Name 59
  {4bffd02d-d368-4198-b127-e6a9aad63c4a}, !- Inlet Branch Name 60
  {3e60c030-6e0b-4086-83c4-36547b155d06}, !- Inlet Branch Name 61
  {dbc2797e-753d-4dbf-a673-695f68fed73b}, !- Inlet Branch Name 62
  {4f6d2b8f-8a22-42d4-8f7f-5ca79adb9e7c}, !- Inlet Branch Name 63
  {f15f40ee-57b7-400f-bf73-c2d8f99025b5}, !- Inlet Branch Name 64
  {a2f8db1b-8c02-4809-a0b6-3df187a2fe1f}, !- Inlet Branch Name 65
  {4d5cc071-db89-4039-8909-1c657f983e1e}, !- Inlet Branch Name 66
  {dd95b810-9168-4238-be78-0e1a0bf6ed1a}, !- Inlet Branch Name 67
  {203dceb4-4065-4eb9-b41a-06378e638a80}, !- Inlet Branch Name 68
  {bb51257b-53c3-4b43-ab19-5020f59c0b83}, !- Inlet Branch Name 69
  {8dfcdfbc-33c3-4a94-b44f-9e312617131d}, !- Inlet Branch Name 70
  {0eca5e84-330e-4e22-9ef2-d8d3c417c4f5}, !- Inlet Branch Name 71
  {b4a9ab66-e945-43e7-bce2-1494ef425a52}, !- Inlet Branch Name 72
  {bb63e39d-3009-41f4-bf33-e017596fb4b6}, !- Inlet Branch Name 73
  {b80bd757-bf27-4743-bc42-0b50bf17d531}, !- Inlet Branch Name 74
  {7916efdb-8b04-4ce3-9c51-f9cd3d6a0b1c}, !- Inlet Branch Name 75
  {1cc2d307-47a7-45b9-ae5c-6d748a8d1742}, !- Inlet Branch Name 76
  {ebe2f828-09e6-433b-892f-02b27c600948}, !- Inlet Branch Name 77
  {03f2ba00-cdd7-44dd-af0f-235ee5230eae}, !- Inlet Branch Name 78
  {1d57dd0c-ff80-4550-9a93-a82c0bf0ed96}, !- Inlet Branch Name 79
  {fe41ba6e-bd8d-474d-93ac-874945f1d4d3}, !- Inlet Branch Name 80
  {fdc7e007-1bd0-44d2-956a-b212dcb88a07}, !- Inlet Branch Name 81
  {3f69e473-5a0b-404f-834a-93f5c06afed9}, !- Inlet Branch Name 82
  {3d9e1cd7-03cb-445a-acd0-01974b56e204}, !- Inlet Branch Name 83
  {2eacb0f6-4755-4f34-b706-7de770f130b3}, !- Inlet Branch Name 84
  {41b71668-85d4-4aa7-b0aa-aa6471cef51c}, !- Inlet Branch Name 85
  {1c5c5f76-5378-470f-af74-cee3f434a885}, !- Inlet Branch Name 86
  {00f59d2f-18e3-4f67-adb6-4d29ab02bfb7}, !- Inlet Branch Name 87
  {aa558282-d7e9-4b3d-aaa6-110fb14ae238}, !- Inlet Branch Name 88
  {24b974ee-6b07-40fa-a65a-ec4bcf2a9451}, !- Inlet Branch Name 89
  {906364ea-2ed3-41d6-8c0e-5f1d99094665}, !- Inlet Branch Name 90
  {0e54b67f-57f5-4beb-bbf2-8a044fb20dec}, !- Inlet Branch Name 91
  {0c311b73-5162-49aa-aca5-bf5880ef79c7}, !- Inlet Branch Name 92
  {d449e2b7-12dc-4b47-b4fa-fc3d9682c656}, !- Inlet Branch Name 93
  {4e75d77b-ee3b-4a15-a729-a512b2bd2309}, !- Inlet Branch Name 94
  {7c26d25b-040b-4f42-91c1-51462fa7bfb3}, !- Inlet Branch Name 95
  {a69e5e81-aae4-4c6c-8a07-925f78e987d8}, !- Inlet Branch Name 96
  {31ac386e-f75c-48b1-bc01-bed456dda8ba}, !- Inlet Branch Name 97
  {c5de582c-1edd-4ad6-ace8-7077d2cd9f98}, !- Inlet Branch Name 98
  {ee496f20-eb4c-4e40-81e7-383fa59943c8}, !- Inlet Branch Name 99
  {ab6a66a0-84fc-4648-8594-b6654b62a067}, !- Inlet Branch Name 100
  {04bd2ee4-7af7-458f-a168-730a9e7830f7}, !- Inlet Branch Name 101
  {6f6e6c00-f91f-4c02-8e73-5c49d2484116}, !- Inlet Branch Name 102
  {7b103f6e-12a6-43e0-a9d6-05ef024727cd}, !- Inlet Branch Name 103
  {12393c0e-442d-492e-b287-84ba8f9140ca}, !- Inlet Branch Name 104
  {96d8924b-17c7-4c3a-9960-cfdcca97b2b3}, !- Inlet Branch Name 105
  {3ebe5408-9f6d-463f-bdbd-ee4df62ff97d}, !- Inlet Branch Name 106
  {6722481f-e8ba-490b-b178-b9e28709a4c0}, !- Inlet Branch Name 107
  {70c34f5e-6e2f-4002-8740-15f4db31ead2}, !- Inlet Branch Name 108
  {4b74555f-7fe2-48ba-b466-860553d0ff3f}, !- Inlet Branch Name 109
  {415f1e97-7d88-45ee-80a3-7cb55968cf99}, !- Inlet Branch Name 110
  {bdc8494d-795b-4665-b075-c1c5f4e55705}, !- Inlet Branch Name 111
  {57f27e54-b0cc-4253-ac7f-8df044b32cd3}, !- Inlet Branch Name 112
  {1a477fd8-fd4e-4c27-8ce3-073ffea6db95}, !- Inlet Branch Name 113
  {b67f9e13-eda5-4d23-853c-f2f959650c36}, !- Inlet Branch Name 114
  {e8959313-5b81-4ac2-916e-418dbef5b638}, !- Inlet Branch Name 115
  {eb2d2b4c-63a9-42d2-8ab3-81e0ccd819c8}, !- Inlet Branch Name 116
  {e1034b67-28ad-4945-85c6-4589b75ce272}, !- Inlet Branch Name 117
  {ff749026-4aba-4c82-9145-8d56505361bf}, !- Inlet Branch Name 118
  {b897fa27-b4ac-414a-994f-17662a06f9c8}, !- Inlet Branch Name 119
  {8486bb0f-e1df-4781-9a85-5d911b7a8a11}; !- Inlet Branch Name 120

OS:Connector:Splitter,
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Handle
  Connector Splitter 10,                  !- Name
  {30d0b753-1f7b-4b6e-9e76-4f709d86dc3e}, !- Inlet Branch Name
  {47d8a75b-1e27-4561-8272-0e61375dd100}, !- Outlet Branch Name 1
  {a8d8d5a5-11bb-49d8-9d8a-35fba5b2e18f}, !- Outlet Branch Name 2
  {678662ca-9d14-4d20-a991-e86dd1f567f4}, !- Outlet Branch Name 3
  {c92945fc-e7f0-4db4-a9b6-5fdcccce7b6e}, !- Outlet Branch Name 4
  {31dd93c3-617d-4a7d-b6ce-b91c6a9338b7}, !- Outlet Branch Name 5
  {271a4c14-4757-42f4-9111-ab694a86df44}, !- Outlet Branch Name 6
  {75f2ce51-13f2-4eaf-bc97-c9774a4ca7be}, !- Outlet Branch Name 7
  {ab5dcea0-88bb-48fe-bdfc-7349b8a0734c}, !- Outlet Branch Name 8
  {49446f97-7ac2-468b-bf88-cf301c85b7bb}, !- Outlet Branch Name 9
  {fa98eb47-837f-4777-8438-788217887bb8}, !- Outlet Branch Name 10
  {87c9230b-7231-4cfa-ad16-3e62949bd866}, !- Outlet Branch Name 11
  {9d0a47c2-3ffc-40cd-8be4-2d9ae565e46d}, !- Outlet Branch Name 12
  {e145ee7a-72b1-4923-9bb8-d4875c75dec9}, !- Outlet Branch Name 13
  {61174107-016f-45cc-adc8-3aa73bb54a97}, !- Outlet Branch Name 14
  {d89c90bc-4d49-4ad9-a40b-ff522afbd96f}, !- Outlet Branch Name 15
  {c677f61c-4684-4fd6-88e1-2bcc918c0345}, !- Outlet Branch Name 16
  {9e22d78b-bc5e-42f3-85de-73a2914fc49c}, !- Outlet Branch Name 17
  {7a6d828c-f71a-4ab1-9295-8f5fd3f2c02f}, !- Outlet Branch Name 18
  {70990715-d71d-4bf5-b61d-829687abba52}, !- Outlet Branch Name 19
  {aefd273d-ca81-4b58-91b0-dfc16f61ea4e}, !- Outlet Branch Name 20
  {0f533201-b56d-4de1-a53e-081d865b1f09}, !- Outlet Branch Name 21
  {e3399dee-5fd0-4afb-84c9-04eb06e295da}, !- Outlet Branch Name 22
  {e78bedf5-43da-4267-a743-4d8a9b49361b}, !- Outlet Branch Name 23
  {71d0c741-a2d7-4ad3-bcfa-e0bd7c474717}, !- Outlet Branch Name 24
  {78553343-aeca-4462-b6d1-f329f42212fd}, !- Outlet Branch Name 25
  {64fdf43e-c73e-4e98-bcae-06378549bdd0}, !- Outlet Branch Name 26
  {5ab1d835-c951-4c37-8f89-46d11a573647}, !- Outlet Branch Name 27
  {991c4883-902a-4606-ab76-5ce26c6d39c3}, !- Outlet Branch Name 28
  {4c44590e-661c-4f21-8f87-75f142a9b685}, !- Outlet Branch Name 29
  {760f98a6-13fc-47be-be46-93527a188ac5}, !- Outlet Branch Name 30
  {bffa937e-163f-433a-b79d-6948bf983e03}, !- Outlet Branch Name 31
  {b5fe9d92-ca2b-44cc-82b7-a5b4dfdd0e71}, !- Outlet Branch Name 32
  {9ccc120a-690f-42d6-85d0-a1a81e39a6be}, !- Outlet Branch Name 33
  {c740d9f6-7fae-4eb7-9033-78ce0b7c7f29}, !- Outlet Branch Name 34
  {6f710aa6-a977-4830-b01d-bead3d46fea2}, !- Outlet Branch Name 35
  {c58f5822-f98f-435f-8622-3f1774adf247}, !- Outlet Branch Name 36
  {321880d7-ed2e-4fd9-bea8-5fcc0554aedc}, !- Outlet Branch Name 37
  {52852ef4-ebc3-45d8-b50c-52fcb42abb12}, !- Outlet Branch Name 38
  {1cd29c24-c9ad-45c7-8715-a39773132a50}, !- Outlet Branch Name 39
  {09114e1a-fb5a-4ae3-a690-53f1be6fb183}, !- Outlet Branch Name 40
  {0036e349-8eef-4505-a9e9-0d71b4e783f5}, !- Outlet Branch Name 41
  {6476f715-3f10-4e09-bd14-ab8fd8782ad5}, !- Outlet Branch Name 42
  {cc8a3b26-c51b-4926-a6e6-ac6aec31fcb6}, !- Outlet Branch Name 43
  {533cd9e5-2c62-4667-9ee6-c46bb59f0031}, !- Outlet Branch Name 44
  {22ffb650-3ade-4e31-981f-337906efab90}, !- Outlet Branch Name 45
  {263bdfce-bfb0-470b-8db7-6b9f496b0a96}, !- Outlet Branch Name 46
  {7eb0be80-ae89-4011-872d-1daad83d4df0}, !- Outlet Branch Name 47
  {076f2de4-bfb2-4e84-abae-b6ebef2e16bd}, !- Outlet Branch Name 48
  {90e4ec0c-ea2e-4fb9-9dce-7d6166b505a1}, !- Outlet Branch Name 49
  {3ee0f4f7-5435-48ef-b89d-6f33832ed0a0}, !- Outlet Branch Name 50
  {c2445bec-f97a-4955-a37f-e616ec1402dc}, !- Outlet Branch Name 51
  {49e77bd8-5575-4bd9-891d-4743af1e0d9e}, !- Outlet Branch Name 52
  {4ffd855c-6f56-48a2-8a8e-9842c0d1cbec}, !- Outlet Branch Name 53
  {20a297ec-836a-4695-b038-e2bf232833b4}, !- Outlet Branch Name 54
  {f0db8c18-5839-42f5-8f85-6109612e483b}, !- Outlet Branch Name 55
  {1422eb1b-e008-4265-97d5-ec27f3c7dd22}, !- Outlet Branch Name 56
  {fa681c14-f1d2-4a37-8863-18559414cff7}, !- Outlet Branch Name 57
  {3361e5de-d7cb-49f3-afdc-5cb6a95085c0}, !- Outlet Branch Name 58
  {4e856105-6eb7-492b-abc2-ead62b331496}, !- Outlet Branch Name 59
  {16bc07b4-2a71-44ab-b4df-3961d8fd6ad5}, !- Outlet Branch Name 60
  {ae2f6229-1ae0-4398-9c39-d30c3f4f56bd}, !- Outlet Branch Name 61
  {7af49e12-2bf8-4670-bcce-3f139c04f430}, !- Outlet Branch Name 62
  {dc25db3a-0cc1-40e9-a466-562240c385d0}, !- Outlet Branch Name 63
  {4cd5230e-9a8a-42e4-b077-9fc80eed24f7}, !- Outlet Branch Name 64
  {b7488e5b-2054-40c5-b027-6dbb6fe6647e}, !- Outlet Branch Name 65
  {6e2f57df-9625-4862-ab37-0ec5ddcee951}, !- Outlet Branch Name 66
  {d29f5788-61c5-4650-be1b-df4ceb893304}, !- Outlet Branch Name 67
  {b0e6b02b-50d0-42ab-bdfd-f02eff8509d9}, !- Outlet Branch Name 68
  {cdbb8b7c-8a0b-41ef-808f-fd6d3db0a5f9}, !- Outlet Branch Name 69
  {a88751cb-23eb-46dd-a2a2-5eab2a1abd49}, !- Outlet Branch Name 70
  {a5c97a03-1a58-4303-978b-4366e0de4607}, !- Outlet Branch Name 71
  {16973063-e062-4fd5-8022-a739708650d7}, !- Outlet Branch Name 72
  {722b9ed1-84da-4953-be16-04f17152790e}, !- Outlet Branch Name 73
  {7dd896bc-51e7-4ea1-9c75-947304794bc2}, !- Outlet Branch Name 74
  {9a3d2099-07f3-4ada-b26a-2fda9c499bb6}, !- Outlet Branch Name 75
  {06964876-a863-4d44-877b-e1cc00a55649}, !- Outlet Branch Name 76
  {8204336a-576b-4160-8e46-84fd940a799c}, !- Outlet Branch Name 77
  {be9b5a29-2ab0-4669-89a3-6177f6952a18}, !- Outlet Branch Name 78
  {726bc274-7d98-4dbc-a468-09c236bd37f4}, !- Outlet Branch Name 79
  {f585b283-bcd4-4c59-a920-cdafcd2caf43}, !- Outlet Branch Name 80
  {d0b3c314-12c4-4408-9a50-2ba5692bfb52}, !- Outlet Branch Name 81
  {99979652-e613-48f8-9d25-e5f81e7cc8ea}, !- Outlet Branch Name 82
  {7e3aeeca-d8ef-4419-bf54-ccbc5d8f774a}, !- Outlet Branch Name 83
  {f207d5b9-12b7-431f-922a-f98010ab1c25}, !- Outlet Branch Name 84
  {18eb3be1-5742-4746-ad62-f6eb3e889fa3}, !- Outlet Branch Name 85
  {682c3530-7b1d-4337-bd7c-47af636fd717}, !- Outlet Branch Name 86
  {7ddb677a-f726-411b-b2a1-f80b138f60fb}, !- Outlet Branch Name 87
  {00b33136-bafd-4346-b236-272006a20ec7}, !- Outlet Branch Name 88
  {46e626d9-8e6b-46e1-ac4b-e43125373fec}, !- Outlet Branch Name 89
  {beb1023c-890b-46fb-aa46-7607a997905f}, !- Outlet Branch Name 90
  {d8a08d3b-00b3-4fbf-bcda-8ecff6c2d0c1}, !- Outlet Branch Name 91
  {81ba13ea-a019-404f-a104-1a87661b9840}, !- Outlet Branch Name 92
  {bcd9e625-f224-4a12-b218-ca376723d0be}, !- Outlet Branch Name 93
  {68f80e00-0ee4-4241-aaa9-e217c00f46d6}, !- Outlet Branch Name 94
  {c36bb9b8-a960-4b9b-b059-a70ba5a6a587}, !- Outlet Branch Name 95
  {34ee6569-1f13-4519-8660-6b817efa5f13}, !- Outlet Branch Name 96
  {6055bc93-6ae7-4374-94fc-5803903465c6}, !- Outlet Branch Name 97
  {f3ec04c9-105c-498d-af9b-a6b7ed902dc5}, !- Outlet Branch Name 98
  {dad41c9f-0e86-4a07-a4b1-ee52b42a2a5d}, !- Outlet Branch Name 99
  {63a0a136-b910-494d-9cb9-66868bbbd12e}, !- Outlet Branch Name 100
  {42e4e83b-1e46-4295-8c96-ffc3159fa775}, !- Outlet Branch Name 101
  {0e44ff70-7d23-4cee-8e1b-bb47f78de17f}, !- Outlet Branch Name 102
  {4556d3ad-2893-45b1-9634-ff070f30f268}, !- Outlet Branch Name 103
  {8e1312c5-09e2-4806-8a81-9640e9fe9f7d}, !- Outlet Branch Name 104
  {8cbeb73a-e042-4291-abb8-0c4721e208dc}, !- Outlet Branch Name 105
  {05dd7e1b-2613-42f0-9892-4f3592ad2bd4}, !- Outlet Branch Name 106
  {36d2baeb-7ab7-4e59-8ad7-81d7708c89f1}, !- Outlet Branch Name 107
  {f740b6a8-f0e4-47d9-b2e3-4bb974c0d0c4}, !- Outlet Branch Name 108
  {4d6c6ea2-052f-4d5a-811d-b09483b3f469}, !- Outlet Branch Name 109
  {29633fe1-1072-4ac2-b109-936dbd3340ee}, !- Outlet Branch Name 110
  {33b4a658-d490-4f7e-86b7-180b5f6b7798}, !- Outlet Branch Name 111
  {97975061-904b-4d13-9c6e-44f1228e3a0a}, !- Outlet Branch Name 112
  {3fc4fee9-c3e3-46e4-bc5a-fd49665420ed}, !- Outlet Branch Name 113
  {14075e38-07cb-49cf-bb43-ce82cd53d7f6}, !- Outlet Branch Name 114
  {76912fe8-c3dc-4c85-97b2-5436e663f8da}, !- Outlet Branch Name 115
  {237b29b0-c965-419f-955c-043a6fd4ebb7}, !- Outlet Branch Name 116
  {913f1336-577a-4643-b46d-f3f85def14d8}, !- Outlet Branch Name 117
  {9b15185f-cc3a-4bd5-a391-02c1a3cb4a82}, !- Outlet Branch Name 118
  {c2cb70bf-6948-4c84-9aa3-8a8097273c03}, !- Outlet Branch Name 119
  {dc42d4db-0c4b-42f8-9786-491b57f810d1}; !- Outlet Branch Name 120

OS:Connection,
  {7759a9fc-8951-44bc-bc97-176d4c856529}, !- Handle
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Source Object
  17,                                     !- Outlet Port
  {8f927c5e-a6d4-4efb-9828-f31c77041113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d0b753-1f7b-4b6e-9e76-4f709d86dc3e}, !- Handle
  {8f927c5e-a6d4-4efb-9828-f31c77041113}, !- Source Object
  3,                                      !- Outlet Port
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d8a75b-1e27-4561-8272-0e61375dd100}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  3,                                      !- Outlet Port
  {3f6a1722-c596-4dc1-ad76-d42b0752bdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be18d0a0-67be-49fc-a188-7254281eff8c}, !- Handle
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Source Object
  2,                                      !- Outlet Port
  {07a920ee-7148-4ed8-8ab3-5812a5792f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350d3c15-f5e3-4987-8488-d3d44aa4b573}, !- Handle
  {07a920ee-7148-4ed8-8ab3-5812a5792f56}, !- Source Object
  3,                                      !- Outlet Port
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {472050be-78ce-4f72-b2ef-56d94bc53fff}, !- Handle
  {63391167-5696-4498-9d14-05e8f5838a59}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  25.5555555555556,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {73e5a166-e505-45b1-8467-fd8f64178324}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pump:ConstantSpeed,
  {98d990d7-232a-444a-b627-d1b807fe19f2}, !- Handle
  Ground HX Loop Pump,                    !- Name
  {880d3e41-4246-4e6f-9d42-1543548b8825}, !- Inlet Node Name
  {794dca4f-538d-49e8-bf6b-ec72e7efa2b1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1d13bb6d-c44b-4baa-8460-5033c9972a94}, !- Handle
  Ground HX Loop Pump Outlet Water Node,  !- Name
  {794dca4f-538d-49e8-bf6b-ec72e7efa2b1}, !- Inlet Port
  {f261907a-b321-4b93-a8b5-f53b6d7e3e9d}; !- Outlet Port

OS:Connection,
  {880d3e41-4246-4e6f-9d42-1543548b8825}, !- Handle
  {c046fc50-07f1-47fa-bbfd-c651cae1c6f3}, !- Source Object
  3,                                      !- Outlet Port
  {98d990d7-232a-444a-b627-d1b807fe19f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794dca4f-538d-49e8-bf6b-ec72e7efa2b1}, !- Handle
  {98d990d7-232a-444a-b627-d1b807fe19f2}, !- Source Object
  3,                                      !- Outlet Port
  {1d13bb6d-c44b-4baa-8460-5033c9972a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f261907a-b321-4b93-a8b5-f53b6d7e3e9d}, !- Handle
  {1d13bb6d-c44b-4baa-8460-5033c9972a94}, !- Source Object
  3,                                      !- Outlet Port
  {9dfb7451-1df6-4e7f-87fc-74b8ec67bdda}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {423b0ac0-a9bc-4f8b-8137-5cb5489ed474}, !- Handle
  Ground HX Temp Sch,                     !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:PlantComponent:TemperatureSource,
  {a350c5b8-c52b-4481-ac21-bd331787d38b}, !- Handle
  Ground HX,                              !- Name
  {d87b99b6-831f-4cbc-9361-89832696aa1f}, !- Inlet Node
  {d13e9899-60ad-44f0-8e5a-c3edcbc4997f}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {423b0ac0-a9bc-4f8b-8137-5cb5489ed474}; !- Source Temperature Schedule Name {C}

OS:Node,
  {bc36b32b-7edb-4020-8304-024b7b072639}, !- Handle
  Ground HX Outlet Water Node,            !- Name
  {d13e9899-60ad-44f0-8e5a-c3edcbc4997f}, !- Inlet Port
  {0e29c28c-a776-4887-92ba-2c84acd89cac}; !- Outlet Port

OS:Connection,
  {d87b99b6-831f-4cbc-9361-89832696aa1f}, !- Handle
  {a1509c2f-31e5-4b81-8c57-6f4e31c6f4c2}, !- Source Object
  3,                                      !- Outlet Port
  {a350c5b8-c52b-4481-ac21-bd331787d38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13e9899-60ad-44f0-8e5a-c3edcbc4997f}, !- Handle
  {a350c5b8-c52b-4481-ac21-bd331787d38b}, !- Source Object
  3,                                      !- Outlet Port
  {bc36b32b-7edb-4020-8304-024b7b072639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e29c28c-a776-4887-92ba-2c84acd89cac}, !- Handle
  {bc36b32b-7edb-4020-8304-024b7b072639}, !- Source Object
  3,                                      !- Outlet Port
  {30fa2e85-19a6-463c-8b08-1a004d603bae}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {40076271-4cf3-407d-841a-e834f0289383}, !- Handle
  Ground HX Supply Outlet Setpoint,       !- Name
  Temperature,                            !- Control Variable
  {423b0ac0-a9bc-4f8b-8137-5cb5489ed474}, !- Schedule Name
  {bc36b32b-7edb-4020-8304-024b7b072639}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {2bb30717-ad2e-4399-9ff6-e8a0d3f32062}, !- Handle
  Ground HX Loop Supply Outlet Setpoint,  !- Name
  Temperature,                            !- Control Variable
  {423b0ac0-a9bc-4f8b-8137-5cb5489ed474}, !- Schedule Name
  {809ca4e0-57df-4d09-9d22-7be859149d21}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6b4e25f3-f686-4536-a4be-6742e0c325fd}, !- Handle
  Ground_HX_Inlet_Temp_Sensor,            !- Name
  {c046fc50-07f1-47fa-bbfd-c651cae1c6f3}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cf475d25-ef1f-42e4-bc38-773b200aed10}, !- Handle
  Ground_HX_Outlet_Temp_Actuator,         !- Name
  {423b0ac0-a9bc-4f8b-8137-5cb5489ed474}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fa77c6ee-69d3-42a2-98ec-c187208aba15}, !- Handle
  Ground_HX_Temperature_Control,          !- Name
  SET Tin = {6b4e25f3-f686-4536-a4be-6742e0c325fd}, !- Program Line 1
  SET Tout = 0.6 * Tin + 6.2,             !- Program Line 2
  SET {cf475d25-ef1f-42e4-bc38-773b200aed10} = Tout; !- Program Line 3

OS:EnergyManagementSystem:ProgramCallingManager,
  {deab2802-bad9-4136-b074-cda61fed64df}, !- Handle
  Ground_HX_Temperature_Control Calling Manager, !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {fa77c6ee-69d3-42a2-98ec-c187208aba15}; !- Program Name 1

OS:Coil:Heating:Electric,
  {2b528db0-ad30-4946-a19c-a1113e932bfd}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1d2b6f77-ecb3-473a-9119-45c99a8fc41f}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {3ef062ee-c939-45b9-a420-f4a3d4399d00}, !- Water Inlet Node Name
  {f3d4a92c-a6d6-42d0-9a2e-ec00ec4ee4bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {f42ba42e-00a0-4b89-afbe-6a0d001d12a4}, !- Heating Capacity Curve Name
  {357c0c81-c9d4-4941-916c-5dfc9e995c72}, !- Heating Power Consumption Curve Name
  {25b457f8-b501-4e57-8be8-fd528178fbf5}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {f42ba42e-00a0-4b89-afbe-6a0d001d12a4}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {357c0c81-c9d4-4941-916c-5dfc9e995c72}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7cd33943-4a04-4d58-88ae-9a1aaffe9440}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f3d4a92c-a6d6-42d0-9a2e-ec00ec4ee4bd}, !- Inlet Port
  {a501aa82-67ce-4658-bf36-6c7a95cc8f48}; !- Outlet Port

OS:Connection,
  {3ef062ee-c939-45b9-a420-f4a3d4399d00}, !- Handle
  {3f6a1722-c596-4dc1-ad76-d42b0752bdf2}, !- Source Object
  3,                                      !- Outlet Port
  {1d2b6f77-ecb3-473a-9119-45c99a8fc41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d4a92c-a6d6-42d0-9a2e-ec00ec4ee4bd}, !- Handle
  {1d2b6f77-ecb3-473a-9119-45c99a8fc41f}, !- Source Object
  3,                                      !- Outlet Port
  {7cd33943-4a04-4d58-88ae-9a1aaffe9440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a501aa82-67ce-4658-bf36-6c7a95cc8f48}, !- Handle
  {7cd33943-4a04-4d58-88ae-9a1aaffe9440}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8d2c21a7-4578-4bd1-8c00-154dc29dd767}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {0379d779-06c9-439e-8507-4847666a347a}, !- Water Inlet Node Name
  {520a6fd2-d136-4d3e-9601-5e0ea0242be8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {272746f1-1759-4926-970f-39b1a6ba89ec}, !- Total Cooling Capacity Curve Name
  {740cb786-eba9-484e-b01a-75e85fa22d56}, !- Sensible Cooling Capacity Curve Name
  {ea21cd5d-8e7a-4414-a7ad-9a6a7453d324}, !- Cooling Power Consumption Curve Name
  {25b457f8-b501-4e57-8be8-fd528178fbf5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {272746f1-1759-4926-970f-39b1a6ba89ec}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {740cb786-eba9-484e-b01a-75e85fa22d56}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ea21cd5d-8e7a-4414-a7ad-9a6a7453d324}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4d58c6c3-4356-40b2-8b9f-f54136788038}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a8d8d5a5-11bb-49d8-9d8a-35fba5b2e18f}, !- Inlet Port
  {0379d779-06c9-439e-8507-4847666a347a}; !- Outlet Port

OS:Connection,
  {a8d8d5a5-11bb-49d8-9d8a-35fba5b2e18f}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  4,                                      !- Outlet Port
  {4d58c6c3-4356-40b2-8b9f-f54136788038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5ea42c4-70fe-420a-82e6-dceea4f29d68}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {520a6fd2-d136-4d3e-9601-5e0ea0242be8}, !- Inlet Port
  {01d7ee51-3ee9-4a9b-a6f1-e56c7d7b262c}; !- Outlet Port

OS:Connection,
  {0379d779-06c9-439e-8507-4847666a347a}, !- Handle
  {4d58c6c3-4356-40b2-8b9f-f54136788038}, !- Source Object
  3,                                      !- Outlet Port
  {8d2c21a7-4578-4bd1-8c00-154dc29dd767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520a6fd2-d136-4d3e-9601-5e0ea0242be8}, !- Handle
  {8d2c21a7-4578-4bd1-8c00-154dc29dd767}, !- Source Object
  3,                                      !- Outlet Port
  {d5ea42c4-70fe-420a-82e6-dceea4f29d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d7ee51-3ee9-4a9b-a6f1-e56c7d7b262c}, !- Handle
  {d5ea42c4-70fe-420a-82e6-dceea4f29d68}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Fan:OnOff,
  {407ecb6f-0855-4fa7-b994-79547e8f4b9e}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20b5b38c-b1eb-4366-aa97-7ff87a15f055}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bfd2c2cf-2571-46aa-96a6-65ca34e92dbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20b5b38c-b1eb-4366-aa97-7ff87a15f055}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bfd2c2cf-2571-46aa-96a6-65ca34e92dbe}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9c3f7e5b-2ee1-4a44-9d71-59a910089c3a}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {25d8f9e1-56db-4893-b06d-5fff13518f0f}, !- Air Inlet Node Name
  {41c18f78-c125-4565-a4f7-57daebfc3ef0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {407ecb6f-0855-4fa7-b994-79547e8f4b9e}, !- Supply Air Fan Name
  {1d2b6f77-ecb3-473a-9119-45c99a8fc41f}, !- Heating Coil Name
  {8d2c21a7-4578-4bd1-8c00-154dc29dd767}, !- Cooling Coil Name
  {2b528db0-ad30-4946-a19c-a1113e932bfd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {25b457f8-b501-4e57-8be8-fd528178fbf5}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {e66c63a6-865b-41d8-ac9c-3ba1031ac776}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground WSHP Inlet Air Node, !- Name
  {666c0548-1383-4570-a745-6c3f1434b006}, !- Inlet Port
  {25d8f9e1-56db-4893-b06d-5fff13518f0f}; !- Outlet Port

OS:Connection,
  {666c0548-1383-4570-a745-6c3f1434b006}, !- Handle
  {646ae943-532e-4b80-b0a3-9094c5a41f21}, !- Source Object
  3,                                      !- Outlet Port
  {e66c63a6-865b-41d8-ac9c-3ba1031ac776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d8f9e1-56db-4893-b06d-5fff13518f0f}, !- Handle
  {e66c63a6-865b-41d8-ac9c-3ba1031ac776}, !- Source Object
  3,                                      !- Outlet Port
  {9c3f7e5b-2ee1-4a44-9d71-59a910089c3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4b4f274-dc7c-45f8-b445-a136b72710f3}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground WSHP Outlet Air Node, !- Name
  {41c18f78-c125-4565-a4f7-57daebfc3ef0}, !- Inlet Port
  {75975d3a-d3cf-4777-8d0e-e70e79182117}; !- Outlet Port

OS:Connection,
  {75975d3a-d3cf-4777-8d0e-e70e79182117}, !- Handle
  {c4b4f274-dc7c-45f8-b445-a136b72710f3}, !- Source Object
  3,                                      !- Outlet Port
  {9e36c601-3dad-48bf-956b-7794a77dcef5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {41c18f78-c125-4565-a4f7-57daebfc3ef0}, !- Handle
  {9c3f7e5b-2ee1-4a44-9d71-59a910089c3a}, !- Source Object
  4,                                      !- Outlet Port
  {c4b4f274-dc7c-45f8-b445-a136b72710f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4e07540-bf94-4c45-97cf-779a71751eea}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {291254ac-4df4-46f6-81af-15124eae3734}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {006fe35a-6862-40a6-bc25-9c6df70704fc}, !- Water Inlet Node Name
  {61fbe65f-6226-46ec-b701-d2b18b9d4a91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {7d62d580-9400-492e-8932-4d618d4a6154}, !- Heating Capacity Curve Name
  {3c74ec26-adac-46cc-a64f-a8f149aff247}, !- Heating Power Consumption Curve Name
  {98a3d18d-01e8-48fe-afb0-296137431ad5}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {7d62d580-9400-492e-8932-4d618d4a6154}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3c74ec26-adac-46cc-a64f-a8f149aff247}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {343ee4a7-d6a0-4d41-9e3e-142ab139ddb1}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {678662ca-9d14-4d20-a991-e86dd1f567f4}, !- Inlet Port
  {006fe35a-6862-40a6-bc25-9c6df70704fc}; !- Outlet Port

OS:Connection,
  {678662ca-9d14-4d20-a991-e86dd1f567f4}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  5,                                      !- Outlet Port
  {343ee4a7-d6a0-4d41-9e3e-142ab139ddb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c1f511b-fe3f-4cfe-a536-cd462b9f5a1b}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {61fbe65f-6226-46ec-b701-d2b18b9d4a91}, !- Inlet Port
  {cb5900f3-fa50-4e81-a1dd-5b2f54b1b2d0}; !- Outlet Port

OS:Connection,
  {006fe35a-6862-40a6-bc25-9c6df70704fc}, !- Handle
  {343ee4a7-d6a0-4d41-9e3e-142ab139ddb1}, !- Source Object
  3,                                      !- Outlet Port
  {291254ac-4df4-46f6-81af-15124eae3734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fbe65f-6226-46ec-b701-d2b18b9d4a91}, !- Handle
  {291254ac-4df4-46f6-81af-15124eae3734}, !- Source Object
  3,                                      !- Outlet Port
  {3c1f511b-fe3f-4cfe-a536-cd462b9f5a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5900f3-fa50-4e81-a1dd-5b2f54b1b2d0}, !- Handle
  {3c1f511b-fe3f-4cfe-a536-cd462b9f5a1b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c62b7d53-19ec-40b7-ae5f-a5bc0b4d4530}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {69998bd9-ba5d-4c4c-9de1-f0b8b737d570}, !- Water Inlet Node Name
  {20abe748-490b-4ee1-9bbb-80b68b0f0e6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7e05cd97-680f-4064-bb71-c3df77265695}, !- Total Cooling Capacity Curve Name
  {835069fc-8f6a-465d-a440-ec630487ed8b}, !- Sensible Cooling Capacity Curve Name
  {c9944fa5-f878-431b-870d-4715a4085c8c}, !- Cooling Power Consumption Curve Name
  {98a3d18d-01e8-48fe-afb0-296137431ad5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {7e05cd97-680f-4064-bb71-c3df77265695}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {835069fc-8f6a-465d-a440-ec630487ed8b}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c9944fa5-f878-431b-870d-4715a4085c8c}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {23962123-f6b8-4d89-a26e-48755f0484aa}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c92945fc-e7f0-4db4-a9b6-5fdcccce7b6e}, !- Inlet Port
  {69998bd9-ba5d-4c4c-9de1-f0b8b737d570}; !- Outlet Port

OS:Connection,
  {c92945fc-e7f0-4db4-a9b6-5fdcccce7b6e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  6,                                      !- Outlet Port
  {23962123-f6b8-4d89-a26e-48755f0484aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21fba596-8ff7-4336-bfc6-e49fda284b88}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {20abe748-490b-4ee1-9bbb-80b68b0f0e6a}, !- Inlet Port
  {c5340302-d418-4364-9a33-d384eb83698b}; !- Outlet Port

OS:Connection,
  {69998bd9-ba5d-4c4c-9de1-f0b8b737d570}, !- Handle
  {23962123-f6b8-4d89-a26e-48755f0484aa}, !- Source Object
  3,                                      !- Outlet Port
  {c62b7d53-19ec-40b7-ae5f-a5bc0b4d4530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20abe748-490b-4ee1-9bbb-80b68b0f0e6a}, !- Handle
  {c62b7d53-19ec-40b7-ae5f-a5bc0b4d4530}, !- Source Object
  3,                                      !- Outlet Port
  {21fba596-8ff7-4336-bfc6-e49fda284b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5340302-d418-4364-9a33-d384eb83698b}, !- Handle
  {21fba596-8ff7-4336-bfc6-e49fda284b88}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:OnOff,
  {d4b5004c-22e4-48f0-9a79-acfe85b434a5}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {187cab7f-6623-4841-8e34-d0ef26e7e1fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f1bc130-9f9e-4829-9a0d-264c74631a2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {187cab7f-6623-4841-8e34-d0ef26e7e1fe}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f1bc130-9f9e-4829-9a0d-264c74631a2c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2d2ec7f1-67c4-4ea9-88bf-14e6945bb6ed}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {be1f394c-51f4-45b2-b89e-3ea26e0017c4}, !- Air Inlet Node Name
  {6efc0a17-214c-478e-9ab6-cf6b11ad4e9d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4b5004c-22e4-48f0-9a79-acfe85b434a5}, !- Supply Air Fan Name
  {291254ac-4df4-46f6-81af-15124eae3734}, !- Heating Coil Name
  {c62b7d53-19ec-40b7-ae5f-a5bc0b4d4530}, !- Cooling Coil Name
  {a4e07540-bf94-4c45-97cf-779a71751eea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {98a3d18d-01e8-48fe-afb0-296137431ad5}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {1826ac06-e2f2-40bc-bef9-35e090426d0c}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground WSHP Inlet Air Node, !- Name
  {35e9d833-1714-49b4-8f13-d888eb555f83}, !- Inlet Port
  {be1f394c-51f4-45b2-b89e-3ea26e0017c4}; !- Outlet Port

OS:Connection,
  {35e9d833-1714-49b4-8f13-d888eb555f83}, !- Handle
  {d4030dcb-e6b0-4c10-8c9f-b09e51e85501}, !- Source Object
  3,                                      !- Outlet Port
  {1826ac06-e2f2-40bc-bef9-35e090426d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1f394c-51f4-45b2-b89e-3ea26e0017c4}, !- Handle
  {1826ac06-e2f2-40bc-bef9-35e090426d0c}, !- Source Object
  3,                                      !- Outlet Port
  {2d2ec7f1-67c4-4ea9-88bf-14e6945bb6ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52615a5e-7392-4b55-bc46-875de6ac07c5}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground WSHP Outlet Air Node, !- Name
  {6efc0a17-214c-478e-9ab6-cf6b11ad4e9d}, !- Inlet Port
  {4aeb0a58-b73b-4bab-ab6a-7a9925857d79}; !- Outlet Port

OS:Connection,
  {4aeb0a58-b73b-4bab-ab6a-7a9925857d79}, !- Handle
  {52615a5e-7392-4b55-bc46-875de6ac07c5}, !- Source Object
  3,                                      !- Outlet Port
  {5649ddc5-ea86-4c6c-ab29-7699bf3d5003}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6efc0a17-214c-478e-9ab6-cf6b11ad4e9d}, !- Handle
  {2d2ec7f1-67c4-4ea9-88bf-14e6945bb6ed}, !- Source Object
  4,                                      !- Outlet Port
  {52615a5e-7392-4b55-bc46-875de6ac07c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {273c43cb-9059-4d5e-9c01-e64c9383496a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1ce56ce0-7cc2-4aa3-bc36-9c24e5016445}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH, !- Name
  {d8ba92f1-4046-4501-8dbb-9f6165d55159}, !- Water Inlet Node Name
  {7dcd77e6-0bbd-4535-8713-e05dd71532f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {7bbf1a53-cd1f-4d0f-9fd3-548dbfce57fa}, !- Heating Capacity Curve Name
  {7cf958e2-d0ed-45b1-9f9d-8fb897eea11a}, !- Heating Power Consumption Curve Name
  {a2519e0d-5a4b-41d1-8288-b2024e65271b}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {7bbf1a53-cd1f-4d0f-9fd3-548dbfce57fa}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7cf958e2-d0ed-45b1-9f9d-8fb897eea11a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {439d1b2c-1f24-44d3-9a77-3b6545f26a90}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {31dd93c3-617d-4a7d-b6ce-b91c6a9338b7}, !- Inlet Port
  {d8ba92f1-4046-4501-8dbb-9f6165d55159}; !- Outlet Port

OS:Connection,
  {31dd93c3-617d-4a7d-b6ce-b91c6a9338b7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  7,                                      !- Outlet Port
  {439d1b2c-1f24-44d3-9a77-3b6545f26a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee8ad4e1-18af-4c5b-821a-4d7314adb63a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7dcd77e6-0bbd-4535-8713-e05dd71532f1}, !- Inlet Port
  {7d540d00-b5ab-451e-8c1f-c10263b2baeb}; !- Outlet Port

OS:Connection,
  {d8ba92f1-4046-4501-8dbb-9f6165d55159}, !- Handle
  {439d1b2c-1f24-44d3-9a77-3b6545f26a90}, !- Source Object
  3,                                      !- Outlet Port
  {1ce56ce0-7cc2-4aa3-bc36-9c24e5016445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcd77e6-0bbd-4535-8713-e05dd71532f1}, !- Handle
  {1ce56ce0-7cc2-4aa3-bc36-9c24e5016445}, !- Source Object
  3,                                      !- Outlet Port
  {ee8ad4e1-18af-4c5b-821a-4d7314adb63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d540d00-b5ab-451e-8c1f-c10263b2baeb}, !- Handle
  {ee8ad4e1-18af-4c5b-821a-4d7314adb63a}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3fc2f0ec-5eae-44bb-ba2f-a6e471c83fdb}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER, !- Name
  {36a74fcb-06c7-4fed-9efa-ddfd8c860899}, !- Water Inlet Node Name
  {7f8f15a0-3022-4e8c-b908-770ca6fc1195}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a80e576d-713e-4116-89dd-d4283fee7037}, !- Total Cooling Capacity Curve Name
  {ed0c2b50-a84e-41aa-a3f9-1eb08c3a48e0}, !- Sensible Cooling Capacity Curve Name
  {91f3c4b5-8441-4955-98d8-6ab67fd64ee3}, !- Cooling Power Consumption Curve Name
  {a2519e0d-5a4b-41d1-8288-b2024e65271b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {a80e576d-713e-4116-89dd-d4283fee7037}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ed0c2b50-a84e-41aa-a3f9-1eb08c3a48e0}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {91f3c4b5-8441-4955-98d8-6ab67fd64ee3}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1854abfa-dec2-48bb-8b4e-caf8725c1cb8}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {271a4c14-4757-42f4-9111-ab694a86df44}, !- Inlet Port
  {36a74fcb-06c7-4fed-9efa-ddfd8c860899}; !- Outlet Port

OS:Connection,
  {271a4c14-4757-42f4-9111-ab694a86df44}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  8,                                      !- Outlet Port
  {1854abfa-dec2-48bb-8b4e-caf8725c1cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37125d96-0e22-43cf-b615-2150cadae2c7}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7f8f15a0-3022-4e8c-b908-770ca6fc1195}, !- Inlet Port
  {0576c97c-12b1-4fd2-a661-3611377af3d9}; !- Outlet Port

OS:Connection,
  {36a74fcb-06c7-4fed-9efa-ddfd8c860899}, !- Handle
  {1854abfa-dec2-48bb-8b4e-caf8725c1cb8}, !- Source Object
  3,                                      !- Outlet Port
  {3fc2f0ec-5eae-44bb-ba2f-a6e471c83fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8f15a0-3022-4e8c-b908-770ca6fc1195}, !- Handle
  {3fc2f0ec-5eae-44bb-ba2f-a6e471c83fdb}, !- Source Object
  3,                                      !- Outlet Port
  {37125d96-0e22-43cf-b615-2150cadae2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0576c97c-12b1-4fd2-a661-3611377af3d9}, !- Handle
  {37125d96-0e22-43cf-b615-2150cadae2c7}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:OnOff,
  {db7f20de-45db-4702-8b4e-0f472d954f4d}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d569e1d8-50c9-4135-b32d-8de51b403b8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ce0a0ea-ac7b-45a3-8609-9c4aa6668fc0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d569e1d8-50c9-4135-b32d-8de51b403b8f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ce0a0ea-ac7b-45a3-8609-9c4aa6668fc0}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d3e5ebc6-ad13-4cce-a360-ee87b8a635ed}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {01af381d-7c4d-4127-b3a8-db8b1f50f108}, !- Air Inlet Node Name
  {5d7aa82c-ab34-42b4-9932-76aee564b618}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db7f20de-45db-4702-8b4e-0f472d954f4d}, !- Supply Air Fan Name
  {1ce56ce0-7cc2-4aa3-bc36-9c24e5016445}, !- Heating Coil Name
  {3fc2f0ec-5eae-44bb-ba2f-a6e471c83fdb}, !- Cooling Coil Name
  {273c43cb-9059-4d5e-9c01-e64c9383496a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {a2519e0d-5a4b-41d1-8288-b2024e65271b}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {654945d4-576f-4439-987c-0012749c0a7a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground WSHP Inlet Air Node, !- Name
  {cc3eec11-2fd5-4e2c-981f-56d1eddc3967}, !- Inlet Port
  {01af381d-7c4d-4127-b3a8-db8b1f50f108}; !- Outlet Port

OS:Connection,
  {cc3eec11-2fd5-4e2c-981f-56d1eddc3967}, !- Handle
  {1cd4d25b-b0b7-44f0-ade6-f526ffed9f01}, !- Source Object
  3,                                      !- Outlet Port
  {654945d4-576f-4439-987c-0012749c0a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01af381d-7c4d-4127-b3a8-db8b1f50f108}, !- Handle
  {654945d4-576f-4439-987c-0012749c0a7a}, !- Source Object
  3,                                      !- Outlet Port
  {d3e5ebc6-ad13-4cce-a360-ee87b8a635ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a9de971-8f0f-4cdf-852c-887e84adb65d}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground WSHP Outlet Air Node, !- Name
  {5d7aa82c-ab34-42b4-9932-76aee564b618}, !- Inlet Port
  {720c3c25-7481-47b2-aad1-6ac12830920e}; !- Outlet Port

OS:Connection,
  {720c3c25-7481-47b2-aad1-6ac12830920e}, !- Handle
  {5a9de971-8f0f-4cdf-852c-887e84adb65d}, !- Source Object
  3,                                      !- Outlet Port
  {b8a9dd11-82be-4f3f-a56b-35c9cf552fd8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d7aa82c-ab34-42b4-9932-76aee564b618}, !- Handle
  {d3e5ebc6-ad13-4cce-a360-ee87b8a635ed}, !- Source Object
  4,                                      !- Outlet Port
  {5a9de971-8f0f-4cdf-852c-887e84adb65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ac42d762-e2e2-4b96-8ac1-2bdc45ae08dd}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {857a2594-458e-40f6-84b6-acbb462a8f5e}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Htg Coil 64 Clg kBtu/hr 4.2COPH, !- Name
  {40a42c88-a48c-4f4e-9723-0d7b38201580}, !- Water Inlet Node Name
  {7be90397-2a52-4648-b865-6950819e6ae3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {af02411e-78e8-4409-a965-e7ade723479d}, !- Heating Capacity Curve Name
  {8ebbdc59-d46d-4f06-9302-010dcf850c59}, !- Heating Power Consumption Curve Name
  {0a426fc8-a399-4551-94f2-0e8e3921b527}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {af02411e-78e8-4409-a965-e7ade723479d}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Htg Coil 64 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8ebbdc59-d46d-4f06-9302-010dcf850c59}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Htg Coil 64 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {366ba5ac-83b3-459d-9b0c-ce8393581e32}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {75f2ce51-13f2-4eaf-bc97-c9774a4ca7be}, !- Inlet Port
  {40a42c88-a48c-4f4e-9723-0d7b38201580}; !- Outlet Port

OS:Connection,
  {75f2ce51-13f2-4eaf-bc97-c9774a4ca7be}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  9,                                      !- Outlet Port
  {366ba5ac-83b3-459d-9b0c-ce8393581e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf364b08-0976-4653-bd9d-e949eef7a0df}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7be90397-2a52-4648-b865-6950819e6ae3}, !- Inlet Port
  {84d75a88-90ab-4b37-8241-a148e069783f}; !- Outlet Port

OS:Connection,
  {40a42c88-a48c-4f4e-9723-0d7b38201580}, !- Handle
  {366ba5ac-83b3-459d-9b0c-ce8393581e32}, !- Source Object
  3,                                      !- Outlet Port
  {857a2594-458e-40f6-84b6-acbb462a8f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be90397-2a52-4648-b865-6950819e6ae3}, !- Handle
  {857a2594-458e-40f6-84b6-acbb462a8f5e}, !- Source Object
  3,                                      !- Outlet Port
  {bf364b08-0976-4653-bd9d-e949eef7a0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d75a88-90ab-4b37-8241-a148e069783f}, !- Handle
  {bf364b08-0976-4653-bd9d-e949eef7a0df}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {21029004-3b29-4289-ac90-28481e9f6155}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil 64kBtu/hr 12.0EER, !- Name
  {4e55f583-c5f7-419c-8252-17401af51ecc}, !- Water Inlet Node Name
  {94cf39bc-3cda-420d-81a8-3481cb196f97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {891b8b7f-1281-4f3a-a298-0b142b5a8365}, !- Total Cooling Capacity Curve Name
  {d3d824f9-5252-491c-90b7-fcefa6cd79b4}, !- Sensible Cooling Capacity Curve Name
  {f972e1fd-2eb4-46d1-9d02-a8d34869cf51}, !- Cooling Power Consumption Curve Name
  {0a426fc8-a399-4551-94f2-0e8e3921b527}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {891b8b7f-1281-4f3a-a298-0b142b5a8365}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil 64kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d3d824f9-5252-491c-90b7-fcefa6cd79b4}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil 64kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f972e1fd-2eb4-46d1-9d02-a8d34869cf51}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil 64kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b28abe45-7bd2-435a-a428-1dc8f1e3ca09}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {ab5dcea0-88bb-48fe-bdfc-7349b8a0734c}, !- Inlet Port
  {4e55f583-c5f7-419c-8252-17401af51ecc}; !- Outlet Port

OS:Connection,
  {ab5dcea0-88bb-48fe-bdfc-7349b8a0734c}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  10,                                     !- Outlet Port
  {b28abe45-7bd2-435a-a428-1dc8f1e3ca09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a07cf489-7572-432d-b090-aad9ea0f4c49}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {94cf39bc-3cda-420d-81a8-3481cb196f97}, !- Inlet Port
  {1d4f5c0c-3cb2-4c28-8331-02bdb519fdbc}; !- Outlet Port

OS:Connection,
  {4e55f583-c5f7-419c-8252-17401af51ecc}, !- Handle
  {b28abe45-7bd2-435a-a428-1dc8f1e3ca09}, !- Source Object
  3,                                      !- Outlet Port
  {21029004-3b29-4289-ac90-28481e9f6155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cf39bc-3cda-420d-81a8-3481cb196f97}, !- Handle
  {21029004-3b29-4289-ac90-28481e9f6155}, !- Source Object
  3,                                      !- Outlet Port
  {a07cf489-7572-432d-b090-aad9ea0f4c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4f5c0c-3cb2-4c28-8331-02bdb519fdbc}, !- Handle
  {a07cf489-7572-432d-b090-aad9ea0f4c49}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:OnOff,
  {73046bd8-e1c4-4e32-b9ba-b3ad21316ff8}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a18e8dcb-a3fd-40c4-964d-4f5f53fc0870}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e05481e2-ca02-4123-aab6-45c50974fb9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a18e8dcb-a3fd-40c4-964d-4f5f53fc0870}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e05481e2-ca02-4123-aab6-45c50974fb9a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c0ae36e0-4c36-4215-87b2-2da0477b8194}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {2d258adc-18ba-4feb-87b4-0a15d61f7fb7}, !- Air Inlet Node Name
  {fb509eb3-91b8-4238-9ab4-3de07c310cf8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {73046bd8-e1c4-4e32-b9ba-b3ad21316ff8}, !- Supply Air Fan Name
  {857a2594-458e-40f6-84b6-acbb462a8f5e}, !- Heating Coil Name
  {21029004-3b29-4289-ac90-28481e9f6155}, !- Cooling Coil Name
  {ac42d762-e2e2-4b96-8ac1-2bdc45ae08dd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {0a426fc8-a399-4551-94f2-0e8e3921b527}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {55240310-9e4f-4e32-a91b-bfea883bfbf1}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground WSHP Inlet Air Node, !- Name
  {65b07c14-268c-45e8-ae02-bf56f27de6f9}, !- Inlet Port
  {2d258adc-18ba-4feb-87b4-0a15d61f7fb7}; !- Outlet Port

OS:Connection,
  {65b07c14-268c-45e8-ae02-bf56f27de6f9}, !- Handle
  {aae60187-2a30-45d8-b964-c9aa52358abd}, !- Source Object
  3,                                      !- Outlet Port
  {55240310-9e4f-4e32-a91b-bfea883bfbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d258adc-18ba-4feb-87b4-0a15d61f7fb7}, !- Handle
  {55240310-9e4f-4e32-a91b-bfea883bfbf1}, !- Source Object
  3,                                      !- Outlet Port
  {c0ae36e0-4c36-4215-87b2-2da0477b8194}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28eb58f4-3cf2-438e-8805-5a919acb4566}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground WSHP Outlet Air Node, !- Name
  {fb509eb3-91b8-4238-9ab4-3de07c310cf8}, !- Inlet Port
  {6a1ef036-9ff2-4b2a-96ee-afc9f6624cdf}; !- Outlet Port

OS:Connection,
  {6a1ef036-9ff2-4b2a-96ee-afc9f6624cdf}, !- Handle
  {28eb58f4-3cf2-438e-8805-5a919acb4566}, !- Source Object
  3,                                      !- Outlet Port
  {d19d9249-3827-4f81-a84e-bda37241dd26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb509eb3-91b8-4238-9ab4-3de07c310cf8}, !- Handle
  {c0ae36e0-4c36-4215-87b2-2da0477b8194}, !- Source Object
  4,                                      !- Outlet Port
  {28eb58f4-3cf2-438e-8805-5a919acb4566}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c9cdf2c-f481-40fd-b7c5-c4f3c3cdcd89}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {537a8353-cbbb-49ef-8af7-5ed217299c61}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {900dd80a-3009-4664-a091-182652051c62}, !- Water Inlet Node Name
  {914859d3-d25c-41b7-96aa-f311ed765d9f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d077ce51-48ee-4308-8dc0-335962ef5f19}, !- Heating Capacity Curve Name
  {9d1ad713-b5b5-45a7-9632-134079d93bb9}, !- Heating Power Consumption Curve Name
  {6be5917c-019d-413c-868d-9e876decb571}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d077ce51-48ee-4308-8dc0-335962ef5f19}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9d1ad713-b5b5-45a7-9632-134079d93bb9}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4786fc38-3d88-4326-8236-cc0e9bf741c2}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {49446f97-7ac2-468b-bf88-cf301c85b7bb}, !- Inlet Port
  {900dd80a-3009-4664-a091-182652051c62}; !- Outlet Port

OS:Connection,
  {49446f97-7ac2-468b-bf88-cf301c85b7bb}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  11,                                     !- Outlet Port
  {4786fc38-3d88-4326-8236-cc0e9bf741c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3473dfc-7da3-41a4-b3c6-be79ababcc57}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {914859d3-d25c-41b7-96aa-f311ed765d9f}, !- Inlet Port
  {24432c4f-e271-4f1c-87e1-f41f188c3e23}; !- Outlet Port

OS:Connection,
  {900dd80a-3009-4664-a091-182652051c62}, !- Handle
  {4786fc38-3d88-4326-8236-cc0e9bf741c2}, !- Source Object
  3,                                      !- Outlet Port
  {537a8353-cbbb-49ef-8af7-5ed217299c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914859d3-d25c-41b7-96aa-f311ed765d9f}, !- Handle
  {537a8353-cbbb-49ef-8af7-5ed217299c61}, !- Source Object
  3,                                      !- Outlet Port
  {c3473dfc-7da3-41a4-b3c6-be79ababcc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24432c4f-e271-4f1c-87e1-f41f188c3e23}, !- Handle
  {c3473dfc-7da3-41a4-b3c6-be79ababcc57}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d137d62f-6420-4eb0-80f8-7ccae0472285}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {57b5e58e-74ef-499e-ae0d-2baf5a1eaab0}, !- Water Inlet Node Name
  {4bac1da3-3054-4064-bca8-0e881c6bd0e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d729b4bf-534e-4f47-8bf4-d9f522d4b759}, !- Total Cooling Capacity Curve Name
  {4c2ad1f8-e52d-4183-9da4-35ee6d687199}, !- Sensible Cooling Capacity Curve Name
  {469375ff-e97c-413d-bfff-d2bda357b001}, !- Cooling Power Consumption Curve Name
  {6be5917c-019d-413c-868d-9e876decb571}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d729b4bf-534e-4f47-8bf4-d9f522d4b759}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4c2ad1f8-e52d-4183-9da4-35ee6d687199}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {469375ff-e97c-413d-bfff-d2bda357b001}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5b98de78-28fd-496a-922f-3953947c10f0}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {fa98eb47-837f-4777-8438-788217887bb8}, !- Inlet Port
  {57b5e58e-74ef-499e-ae0d-2baf5a1eaab0}; !- Outlet Port

OS:Connection,
  {fa98eb47-837f-4777-8438-788217887bb8}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  12,                                     !- Outlet Port
  {5b98de78-28fd-496a-922f-3953947c10f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b099e38c-574b-4465-80d3-012b708b6530}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {4bac1da3-3054-4064-bca8-0e881c6bd0e5}, !- Inlet Port
  {9b02a026-9fb2-4964-b042-e8f40e5200b8}; !- Outlet Port

OS:Connection,
  {57b5e58e-74ef-499e-ae0d-2baf5a1eaab0}, !- Handle
  {5b98de78-28fd-496a-922f-3953947c10f0}, !- Source Object
  3,                                      !- Outlet Port
  {d137d62f-6420-4eb0-80f8-7ccae0472285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bac1da3-3054-4064-bca8-0e881c6bd0e5}, !- Handle
  {d137d62f-6420-4eb0-80f8-7ccae0472285}, !- Source Object
  3,                                      !- Outlet Port
  {b099e38c-574b-4465-80d3-012b708b6530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b02a026-9fb2-4964-b042-e8f40e5200b8}, !- Handle
  {b099e38c-574b-4465-80d3-012b708b6530}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:OnOff,
  {b09d9f8d-58c1-4f6e-985c-79ebaa0bab0d}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35c7e3a6-6478-4e61-90a7-4a878b39ee59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06c96edb-5c8b-4315-a6ab-91fb6828148c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35c7e3a6-6478-4e61-90a7-4a878b39ee59}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06c96edb-5c8b-4315-a6ab-91fb6828148c}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {749c6180-ebc3-46b8-88ce-d004f0f0737a}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {2efbc5fd-587f-4baa-8e61-3cd175c9eda3}, !- Air Inlet Node Name
  {7f7eb4c4-de52-409e-b69d-589aa56c728f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b09d9f8d-58c1-4f6e-985c-79ebaa0bab0d}, !- Supply Air Fan Name
  {537a8353-cbbb-49ef-8af7-5ed217299c61}, !- Heating Coil Name
  {d137d62f-6420-4eb0-80f8-7ccae0472285}, !- Cooling Coil Name
  {6c9cdf2c-f481-40fd-b7c5-c4f3c3cdcd89}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {6be5917c-019d-413c-868d-9e876decb571}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {fde755b7-9123-43ac-af91-1d5eda46f337}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground WSHP Inlet Air Node, !- Name
  {124c80a9-fa60-469b-9532-bad9c3ef491e}, !- Inlet Port
  {2efbc5fd-587f-4baa-8e61-3cd175c9eda3}; !- Outlet Port

OS:Connection,
  {124c80a9-fa60-469b-9532-bad9c3ef491e}, !- Handle
  {807ca6c8-b31c-4642-be4b-0e06a8e7e9bf}, !- Source Object
  3,                                      !- Outlet Port
  {fde755b7-9123-43ac-af91-1d5eda46f337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efbc5fd-587f-4baa-8e61-3cd175c9eda3}, !- Handle
  {fde755b7-9123-43ac-af91-1d5eda46f337}, !- Source Object
  3,                                      !- Outlet Port
  {749c6180-ebc3-46b8-88ce-d004f0f0737a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f2a62ed-e520-494d-bc46-c04d12998daf}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground WSHP Outlet Air Node, !- Name
  {7f7eb4c4-de52-409e-b69d-589aa56c728f}, !- Inlet Port
  {6b6b69d3-60d3-4fb9-80f6-af82b5693963}; !- Outlet Port

OS:Connection,
  {6b6b69d3-60d3-4fb9-80f6-af82b5693963}, !- Handle
  {1f2a62ed-e520-494d-bc46-c04d12998daf}, !- Source Object
  3,                                      !- Outlet Port
  {ec5c05e8-513a-42ae-8ebf-de5626c5f362}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f7eb4c4-de52-409e-b69d-589aa56c728f}, !- Handle
  {749c6180-ebc3-46b8-88ce-d004f0f0737a}, !- Source Object
  4,                                      !- Outlet Port
  {1f2a62ed-e520-494d-bc46-c04d12998daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3d38e875-20ae-4fd7-9d95-e2dad4a977f0}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f8148ab2-cf05-46b1-87b7-53f191b4e735}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {812a462f-c2a4-4ae3-9dac-aec44c513576}, !- Water Inlet Node Name
  {38400270-404a-42fa-8f4d-6efd300148b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {4367769a-528d-4d9a-b2b3-868160e83f7f}, !- Heating Capacity Curve Name
  {6cc72035-54a5-4af1-afae-723f8c5eb539}, !- Heating Power Consumption Curve Name
  {c95c054b-6758-44b5-af59-0d1727c2c93c}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {4367769a-528d-4d9a-b2b3-868160e83f7f}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6cc72035-54a5-4af1-afae-723f8c5eb539}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {23a7c26d-0767-4149-b3ba-533b559a422e}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {87c9230b-7231-4cfa-ad16-3e62949bd866}, !- Inlet Port
  {812a462f-c2a4-4ae3-9dac-aec44c513576}; !- Outlet Port

OS:Connection,
  {87c9230b-7231-4cfa-ad16-3e62949bd866}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  13,                                     !- Outlet Port
  {23a7c26d-0767-4149-b3ba-533b559a422e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8de4fde6-3866-4625-aec7-ecc489f64b8c}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {38400270-404a-42fa-8f4d-6efd300148b1}, !- Inlet Port
  {927c00dd-3e99-4da7-9cd4-a18f385cdaa1}; !- Outlet Port

OS:Connection,
  {812a462f-c2a4-4ae3-9dac-aec44c513576}, !- Handle
  {23a7c26d-0767-4149-b3ba-533b559a422e}, !- Source Object
  3,                                      !- Outlet Port
  {f8148ab2-cf05-46b1-87b7-53f191b4e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38400270-404a-42fa-8f4d-6efd300148b1}, !- Handle
  {f8148ab2-cf05-46b1-87b7-53f191b4e735}, !- Source Object
  3,                                      !- Outlet Port
  {8de4fde6-3866-4625-aec7-ecc489f64b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927c00dd-3e99-4da7-9cd4-a18f385cdaa1}, !- Handle
  {8de4fde6-3866-4625-aec7-ecc489f64b8c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  13;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6d82cd29-bae8-45c1-a703-7bde64252ffc}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {c78a1ff1-0364-4a84-ad53-2c827c6dd807}, !- Water Inlet Node Name
  {8367aa17-4eb2-4ec9-8db7-57d6c019dd64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {29e2b2cc-19db-4ca9-b835-716b9301ff8a}, !- Total Cooling Capacity Curve Name
  {3af4925e-09e4-4986-baa5-0df067341dec}, !- Sensible Cooling Capacity Curve Name
  {767c5749-ac94-4f5a-b8ff-e008e3d2b733}, !- Cooling Power Consumption Curve Name
  {c95c054b-6758-44b5-af59-0d1727c2c93c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {29e2b2cc-19db-4ca9-b835-716b9301ff8a}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3af4925e-09e4-4986-baa5-0df067341dec}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {767c5749-ac94-4f5a-b8ff-e008e3d2b733}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7554c142-9c89-436b-a210-e732ad224cb4}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9d0a47c2-3ffc-40cd-8be4-2d9ae565e46d}, !- Inlet Port
  {c78a1ff1-0364-4a84-ad53-2c827c6dd807}; !- Outlet Port

OS:Connection,
  {9d0a47c2-3ffc-40cd-8be4-2d9ae565e46d}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  14,                                     !- Outlet Port
  {7554c142-9c89-436b-a210-e732ad224cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b46f77d9-8f99-43b3-b5be-95a43d8d0a84}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8367aa17-4eb2-4ec9-8db7-57d6c019dd64}, !- Inlet Port
  {20200834-d8a0-4754-b1b2-18fc0174fe07}; !- Outlet Port

OS:Connection,
  {c78a1ff1-0364-4a84-ad53-2c827c6dd807}, !- Handle
  {7554c142-9c89-436b-a210-e732ad224cb4}, !- Source Object
  3,                                      !- Outlet Port
  {6d82cd29-bae8-45c1-a703-7bde64252ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8367aa17-4eb2-4ec9-8db7-57d6c019dd64}, !- Handle
  {6d82cd29-bae8-45c1-a703-7bde64252ffc}, !- Source Object
  3,                                      !- Outlet Port
  {b46f77d9-8f99-43b3-b5be-95a43d8d0a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20200834-d8a0-4754-b1b2-18fc0174fe07}, !- Handle
  {b46f77d9-8f99-43b3-b5be-95a43d8d0a84}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  14;                                     !- Inlet Port

OS:Fan:OnOff,
  {49932945-8487-4936-bb1a-5fa145e7479e}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0010a18d-961f-45a4-aae3-7d39ed8ea699}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {455d9e90-4c55-453d-8a73-851811fa308f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0010a18d-961f-45a4-aae3-7d39ed8ea699}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {455d9e90-4c55-453d-8a73-851811fa308f}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ac5614f9-0721-4f8b-91c2-7a11e3e591d5}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {4fbd28ed-943e-4ab6-ab88-d64f0f2e455f}, !- Air Inlet Node Name
  {246ad7fe-438b-48e3-b6b0-7c5105d68d7b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {49932945-8487-4936-bb1a-5fa145e7479e}, !- Supply Air Fan Name
  {f8148ab2-cf05-46b1-87b7-53f191b4e735}, !- Heating Coil Name
  {6d82cd29-bae8-45c1-a703-7bde64252ffc}, !- Cooling Coil Name
  {3d38e875-20ae-4fd7-9d95-e2dad4a977f0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {c95c054b-6758-44b5-af59-0d1727c2c93c}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {19e7f542-b0b5-47f9-9261-9e2b08825150}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground WSHP Inlet Air Node, !- Name
  {f567a255-d36b-45b5-8471-daa13c8029b3}, !- Inlet Port
  {4fbd28ed-943e-4ab6-ab88-d64f0f2e455f}; !- Outlet Port

OS:Connection,
  {f567a255-d36b-45b5-8471-daa13c8029b3}, !- Handle
  {def8eab0-60a4-4139-a05c-031a15589e86}, !- Source Object
  3,                                      !- Outlet Port
  {19e7f542-b0b5-47f9-9261-9e2b08825150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbd28ed-943e-4ab6-ab88-d64f0f2e455f}, !- Handle
  {19e7f542-b0b5-47f9-9261-9e2b08825150}, !- Source Object
  3,                                      !- Outlet Port
  {ac5614f9-0721-4f8b-91c2-7a11e3e591d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0965b452-37d2-4349-9966-c1f9e969959f}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground WSHP Outlet Air Node, !- Name
  {246ad7fe-438b-48e3-b6b0-7c5105d68d7b}, !- Inlet Port
  {491b26e4-3652-44ce-b350-3f2818568ef0}; !- Outlet Port

OS:Connection,
  {491b26e4-3652-44ce-b350-3f2818568ef0}, !- Handle
  {0965b452-37d2-4349-9966-c1f9e969959f}, !- Source Object
  3,                                      !- Outlet Port
  {17f0182e-66da-46ad-93d7-0d08ea70030b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {246ad7fe-438b-48e3-b6b0-7c5105d68d7b}, !- Handle
  {ac5614f9-0721-4f8b-91c2-7a11e3e591d5}, !- Source Object
  4,                                      !- Outlet Port
  {0965b452-37d2-4349-9966-c1f9e969959f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25f6d2e3-de8d-403b-8d2e-8afa93b8098d}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {09dd0f9d-a133-4e18-861f-039633291b3d}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {f964d1b1-0404-458f-ab93-5299c20e48e3}, !- Water Inlet Node Name
  {ed2d139a-d7a4-4b73-bc86-ac08a2026222}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {96ac20d3-b6b3-4c7b-9d4d-98f02f7911ee}, !- Heating Capacity Curve Name
  {28bfecd5-218f-47d2-9838-a738bebd1e45}, !- Heating Power Consumption Curve Name
  {9ca44035-d921-4d2f-ad0b-073fba29af07}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {96ac20d3-b6b3-4c7b-9d4d-98f02f7911ee}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {28bfecd5-218f-47d2-9838-a738bebd1e45}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {edda6c18-d949-4056-b59a-3da0736ad86a}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e145ee7a-72b1-4923-9bb8-d4875c75dec9}, !- Inlet Port
  {f964d1b1-0404-458f-ab93-5299c20e48e3}; !- Outlet Port

OS:Connection,
  {e145ee7a-72b1-4923-9bb8-d4875c75dec9}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  15,                                     !- Outlet Port
  {edda6c18-d949-4056-b59a-3da0736ad86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba74e9d-fca2-4c19-b1d0-6d0d1ebcb1fe}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ed2d139a-d7a4-4b73-bc86-ac08a2026222}, !- Inlet Port
  {5b6542bf-b398-49ca-a1a2-3353ce07dfc3}; !- Outlet Port

OS:Connection,
  {f964d1b1-0404-458f-ab93-5299c20e48e3}, !- Handle
  {edda6c18-d949-4056-b59a-3da0736ad86a}, !- Source Object
  3,                                      !- Outlet Port
  {09dd0f9d-a133-4e18-861f-039633291b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2d139a-d7a4-4b73-bc86-ac08a2026222}, !- Handle
  {09dd0f9d-a133-4e18-861f-039633291b3d}, !- Source Object
  3,                                      !- Outlet Port
  {2ba74e9d-fca2-4c19-b1d0-6d0d1ebcb1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6542bf-b398-49ca-a1a2-3353ce07dfc3}, !- Handle
  {2ba74e9d-fca2-4c19-b1d0-6d0d1ebcb1fe}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {50eba1e7-4a33-41ca-9d9e-70ee609f0224}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {c8884ccd-604c-44cd-aa2a-32b618498158}, !- Water Inlet Node Name
  {5bd8679c-beca-4a4a-b8ab-ef52d44ea3f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {4bd90fe0-31df-4f68-9ee4-5fddd743f4cd}, !- Total Cooling Capacity Curve Name
  {251883b7-4bd8-4636-b990-dd12fbd51c0c}, !- Sensible Cooling Capacity Curve Name
  {4287945f-ab69-4102-a091-2967f9bfd620}, !- Cooling Power Consumption Curve Name
  {9ca44035-d921-4d2f-ad0b-073fba29af07}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {4bd90fe0-31df-4f68-9ee4-5fddd743f4cd}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {251883b7-4bd8-4636-b990-dd12fbd51c0c}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4287945f-ab69-4102-a091-2967f9bfd620}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f21b1c58-09d3-40b4-8db7-167651322f24}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {61174107-016f-45cc-adc8-3aa73bb54a97}, !- Inlet Port
  {c8884ccd-604c-44cd-aa2a-32b618498158}; !- Outlet Port

OS:Connection,
  {61174107-016f-45cc-adc8-3aa73bb54a97}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  16,                                     !- Outlet Port
  {f21b1c58-09d3-40b4-8db7-167651322f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff8e7940-47e4-4bc0-b38c-7a1e01d642e0}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5bd8679c-beca-4a4a-b8ab-ef52d44ea3f7}, !- Inlet Port
  {5fa38d00-431a-487e-9856-c1dcbafa80b2}; !- Outlet Port

OS:Connection,
  {c8884ccd-604c-44cd-aa2a-32b618498158}, !- Handle
  {f21b1c58-09d3-40b4-8db7-167651322f24}, !- Source Object
  3,                                      !- Outlet Port
  {50eba1e7-4a33-41ca-9d9e-70ee609f0224}, !- Target Object
