  2;                                      !- Inlet Port

OS:Connection,
  {5bd8679c-beca-4a4a-b8ab-ef52d44ea3f7}, !- Handle
  {50eba1e7-4a33-41ca-9d9e-70ee609f0224}, !- Source Object
  3,                                      !- Outlet Port
  {ff8e7940-47e4-4bc0-b38c-7a1e01d642e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa38d00-431a-487e-9856-c1dcbafa80b2}, !- Handle
  {ff8e7940-47e4-4bc0-b38c-7a1e01d642e0}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:OnOff,
  {998345bb-7764-4576-94cc-f9509820b7da}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a581bf6-8be6-402d-acad-adc14df313cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56996eee-8426-4437-bb4a-bfaa6463295e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a581bf6-8be6-402d-acad-adc14df313cd}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56996eee-8426-4437-bb4a-bfaa6463295e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {485ba91d-626c-4d3d-aa94-0d283bced03c}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {c58fae87-521e-4934-b438-9ab946f50fe4}, !- Air Inlet Node Name
  {0473e1ae-1a2a-4e80-9837-d5fc3b4ca501}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {998345bb-7764-4576-94cc-f9509820b7da}, !- Supply Air Fan Name
  {09dd0f9d-a133-4e18-861f-039633291b3d}, !- Heating Coil Name
  {50eba1e7-4a33-41ca-9d9e-70ee609f0224}, !- Cooling Coil Name
  {25f6d2e3-de8d-403b-8d2e-8afa93b8098d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {9ca44035-d921-4d2f-ad0b-073fba29af07}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {4a8ee960-5a4d-477c-9e14-c6e402bb13f0}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground WSHP Inlet Air Node, !- Name
  {f5a30056-4310-4f5e-983e-b784eaa70d27}, !- Inlet Port
  {c58fae87-521e-4934-b438-9ab946f50fe4}; !- Outlet Port

OS:Connection,
  {f5a30056-4310-4f5e-983e-b784eaa70d27}, !- Handle
  {9a95d0d4-9dde-47e4-ab4f-7523e1ce46d3}, !- Source Object
  3,                                      !- Outlet Port
  {4a8ee960-5a4d-477c-9e14-c6e402bb13f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58fae87-521e-4934-b438-9ab946f50fe4}, !- Handle
  {4a8ee960-5a4d-477c-9e14-c6e402bb13f0}, !- Source Object
  3,                                      !- Outlet Port
  {485ba91d-626c-4d3d-aa94-0d283bced03c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {654cc241-359a-442c-8b66-35106b0e40b4}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground WSHP Outlet Air Node, !- Name
  {0473e1ae-1a2a-4e80-9837-d5fc3b4ca501}, !- Inlet Port
  {f9fc6818-7c1e-4f10-a8f3-d42ba4417114}; !- Outlet Port

OS:Connection,
  {f9fc6818-7c1e-4f10-a8f3-d42ba4417114}, !- Handle
  {654cc241-359a-442c-8b66-35106b0e40b4}, !- Source Object
  3,                                      !- Outlet Port
  {f93b212a-f080-40e0-9fac-4942d0d9eed1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0473e1ae-1a2a-4e80-9837-d5fc3b4ca501}, !- Handle
  {485ba91d-626c-4d3d-aa94-0d283bced03c}, !- Source Object
  4,                                      !- Outlet Port
  {654cc241-359a-442c-8b66-35106b0e40b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4206b848-0609-4682-b857-1a41d56b8309}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {eac599e3-78c7-4067-bd53-4db20ce71aa4}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH, !- Name
  {47f97392-237b-499e-ba37-9784ecfd86fd}, !- Water Inlet Node Name
  {533fee38-0050-472f-abdf-6ee04e17b028}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {238e12b3-32c0-466b-ae39-4962c23e690b}, !- Heating Capacity Curve Name
  {8f6652c7-f57b-4636-955c-b297c5334888}, !- Heating Power Consumption Curve Name
  {a98034e7-9b09-406a-ba72-3d6538a8a9ad}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {238e12b3-32c0-466b-ae39-4962c23e690b}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8f6652c7-f57b-4636-955c-b297c5334888}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0b57cdb6-5641-44be-99dc-6a1b744439ea}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d89c90bc-4d49-4ad9-a40b-ff522afbd96f}, !- Inlet Port
  {47f97392-237b-499e-ba37-9784ecfd86fd}; !- Outlet Port

OS:Connection,
  {d89c90bc-4d49-4ad9-a40b-ff522afbd96f}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  17,                                     !- Outlet Port
  {0b57cdb6-5641-44be-99dc-6a1b744439ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0fcfd90-49d3-49b7-aa6a-c8e60a35dcc3}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {533fee38-0050-472f-abdf-6ee04e17b028}, !- Inlet Port
  {381a2b55-31f6-403d-88bb-e1625e7b6de1}; !- Outlet Port

OS:Connection,
  {47f97392-237b-499e-ba37-9784ecfd86fd}, !- Handle
  {0b57cdb6-5641-44be-99dc-6a1b744439ea}, !- Source Object
  3,                                      !- Outlet Port
  {eac599e3-78c7-4067-bd53-4db20ce71aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533fee38-0050-472f-abdf-6ee04e17b028}, !- Handle
  {eac599e3-78c7-4067-bd53-4db20ce71aa4}, !- Source Object
  3,                                      !- Outlet Port
  {e0fcfd90-49d3-49b7-aa6a-c8e60a35dcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381a2b55-31f6-403d-88bb-e1625e7b6de1}, !- Handle
  {e0fcfd90-49d3-49b7-aa6a-c8e60a35dcc3}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b3fcaca8-6d7b-4fbf-828a-df912a9746d9}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER, !- Name
  {0d66722a-30e1-478b-93c0-ca78ec18b7bd}, !- Water Inlet Node Name
  {8d040cf4-6cc5-469d-8d3c-54259e1ee045}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {65a4c49d-ae67-4268-ac16-a7d59cece96a}, !- Total Cooling Capacity Curve Name
  {de21adf5-cd3f-4bfe-96b1-01446f8302c0}, !- Sensible Cooling Capacity Curve Name
  {ee2f28c7-b86a-419a-8192-971b867ac263}, !- Cooling Power Consumption Curve Name
  {a98034e7-9b09-406a-ba72-3d6538a8a9ad}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {65a4c49d-ae67-4268-ac16-a7d59cece96a}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {de21adf5-cd3f-4bfe-96b1-01446f8302c0}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ee2f28c7-b86a-419a-8192-971b867ac263}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3250e373-028d-4a15-9586-c38857d15538}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c677f61c-4684-4fd6-88e1-2bcc918c0345}, !- Inlet Port
  {0d66722a-30e1-478b-93c0-ca78ec18b7bd}; !- Outlet Port

OS:Connection,
  {c677f61c-4684-4fd6-88e1-2bcc918c0345}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  18,                                     !- Outlet Port
  {3250e373-028d-4a15-9586-c38857d15538}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8c54f16-f660-42b3-8f9f-a71def6d3836}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8d040cf4-6cc5-469d-8d3c-54259e1ee045}, !- Inlet Port
  {92cd6eb0-2f3d-467b-8008-fc816d90a8fd}; !- Outlet Port

OS:Connection,
  {0d66722a-30e1-478b-93c0-ca78ec18b7bd}, !- Handle
  {3250e373-028d-4a15-9586-c38857d15538}, !- Source Object
  3,                                      !- Outlet Port
  {b3fcaca8-6d7b-4fbf-828a-df912a9746d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d040cf4-6cc5-469d-8d3c-54259e1ee045}, !- Handle
  {b3fcaca8-6d7b-4fbf-828a-df912a9746d9}, !- Source Object
  3,                                      !- Outlet Port
  {d8c54f16-f660-42b3-8f9f-a71def6d3836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92cd6eb0-2f3d-467b-8008-fc816d90a8fd}, !- Handle
  {d8c54f16-f660-42b3-8f9f-a71def6d3836}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  18;                                     !- Inlet Port

OS:Fan:OnOff,
  {60254d2d-0c48-490a-bfbe-a414561e44e4}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef16d800-b727-4cb5-b17f-688ce6a56788}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ecbae6e9-1ee6-4d80-aaa7-38e50574d038}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef16d800-b727-4cb5-b17f-688ce6a56788}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ecbae6e9-1ee6-4d80-aaa7-38e50574d038}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {976099e7-bc41-471d-b85c-78452858b813}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {ddff0bfe-00bc-4701-bd98-6e72e7205b07}, !- Air Inlet Node Name
  {c0759459-38d5-4574-87ce-859b8c3a7d08}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60254d2d-0c48-490a-bfbe-a414561e44e4}, !- Supply Air Fan Name
  {eac599e3-78c7-4067-bd53-4db20ce71aa4}, !- Heating Coil Name
  {b3fcaca8-6d7b-4fbf-828a-df912a9746d9}, !- Cooling Coil Name
  {4206b848-0609-4682-b857-1a41d56b8309}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {a98034e7-9b09-406a-ba72-3d6538a8a9ad}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {edf64bd1-974e-4bc7-b8ce-4c08734497b2}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground WSHP Inlet Air Node, !- Name
  {07d419c2-17a4-402e-86e1-d1f3210a1c42}, !- Inlet Port
  {ddff0bfe-00bc-4701-bd98-6e72e7205b07}; !- Outlet Port

OS:Connection,
  {07d419c2-17a4-402e-86e1-d1f3210a1c42}, !- Handle
  {b106b8fa-eed1-44d1-a733-df87a7c1744c}, !- Source Object
  3,                                      !- Outlet Port
  {edf64bd1-974e-4bc7-b8ce-4c08734497b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddff0bfe-00bc-4701-bd98-6e72e7205b07}, !- Handle
  {edf64bd1-974e-4bc7-b8ce-4c08734497b2}, !- Source Object
  3,                                      !- Outlet Port
  {976099e7-bc41-471d-b85c-78452858b813}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c4af40f-7276-4a36-a828-202a44164f0f}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground WSHP Outlet Air Node, !- Name
  {c0759459-38d5-4574-87ce-859b8c3a7d08}, !- Inlet Port
  {a718413c-1aab-4179-a309-0d0bce8eeb26}; !- Outlet Port

OS:Connection,
  {a718413c-1aab-4179-a309-0d0bce8eeb26}, !- Handle
  {5c4af40f-7276-4a36-a828-202a44164f0f}, !- Source Object
  3,                                      !- Outlet Port
  {d9a776c2-7cec-4c6d-a69f-c991add6bf79}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c0759459-38d5-4574-87ce-859b8c3a7d08}, !- Handle
  {976099e7-bc41-471d-b85c-78452858b813}, !- Source Object
  4,                                      !- Outlet Port
  {5c4af40f-7276-4a36-a828-202a44164f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9bb474cb-6502-4151-8848-d13e358e6c45}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8db7bd6d-5606-4497-896d-66d977c53ed6}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {e316a1cc-ab5f-4d20-a139-362d43be571f}, !- Water Inlet Node Name
  {ce751270-d19d-4eb9-9cd5-2f1d4de53e88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {1c5bab6e-2ff2-4a8e-b160-fee5ac4fca03}, !- Heating Capacity Curve Name
  {1115f056-9591-43ed-9b4f-c25db2341c19}, !- Heating Power Consumption Curve Name
  {1739e5e5-704f-4d7f-ba48-c318f193afb1}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {1c5bab6e-2ff2-4a8e-b160-fee5ac4fca03}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1115f056-9591-43ed-9b4f-c25db2341c19}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {99ebe98e-5057-4727-8fc6-147eb042f8b5}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9e22d78b-bc5e-42f3-85de-73a2914fc49c}, !- Inlet Port
  {e316a1cc-ab5f-4d20-a139-362d43be571f}; !- Outlet Port

OS:Connection,
  {9e22d78b-bc5e-42f3-85de-73a2914fc49c}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  19,                                     !- Outlet Port
  {99ebe98e-5057-4727-8fc6-147eb042f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ca92791-0027-45f5-b6fc-08b9a963435c}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ce751270-d19d-4eb9-9cd5-2f1d4de53e88}, !- Inlet Port
  {f8a90601-e106-4dbf-816d-4cc74cf4ad33}; !- Outlet Port

OS:Connection,
  {e316a1cc-ab5f-4d20-a139-362d43be571f}, !- Handle
  {99ebe98e-5057-4727-8fc6-147eb042f8b5}, !- Source Object
  3,                                      !- Outlet Port
  {8db7bd6d-5606-4497-896d-66d977c53ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce751270-d19d-4eb9-9cd5-2f1d4de53e88}, !- Handle
  {8db7bd6d-5606-4497-896d-66d977c53ed6}, !- Source Object
  3,                                      !- Outlet Port
  {0ca92791-0027-45f5-b6fc-08b9a963435c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a90601-e106-4dbf-816d-4cc74cf4ad33}, !- Handle
  {0ca92791-0027-45f5-b6fc-08b9a963435c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5d707037-405d-43c3-8503-458c8a215d23}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {48d9c936-9d6c-4fbe-8797-fd99fd70fcf8}, !- Water Inlet Node Name
  {b76c55cc-cb7e-4df9-94c5-fd42f3ab99dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {eb81a41a-4a22-42da-9c53-1cfeef83d1e4}, !- Total Cooling Capacity Curve Name
  {3ec2d58a-15b7-4985-a65e-625af6862a7e}, !- Sensible Cooling Capacity Curve Name
  {615c098c-00e3-4c28-b442-d72bf7e67951}, !- Cooling Power Consumption Curve Name
  {1739e5e5-704f-4d7f-ba48-c318f193afb1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {eb81a41a-4a22-42da-9c53-1cfeef83d1e4}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3ec2d58a-15b7-4985-a65e-625af6862a7e}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {615c098c-00e3-4c28-b442-d72bf7e67951}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1c732bf9-49d7-4cc9-bc39-c1d83932b89d}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7a6d828c-f71a-4ab1-9295-8f5fd3f2c02f}, !- Inlet Port
  {48d9c936-9d6c-4fbe-8797-fd99fd70fcf8}; !- Outlet Port

OS:Connection,
  {7a6d828c-f71a-4ab1-9295-8f5fd3f2c02f}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  20,                                     !- Outlet Port
  {1c732bf9-49d7-4cc9-bc39-c1d83932b89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3163bfb1-ae14-435a-865f-90c4170a4af5}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b76c55cc-cb7e-4df9-94c5-fd42f3ab99dc}, !- Inlet Port
  {a1091271-ea5f-44cc-b270-50df3a313289}; !- Outlet Port

OS:Connection,
  {48d9c936-9d6c-4fbe-8797-fd99fd70fcf8}, !- Handle
  {1c732bf9-49d7-4cc9-bc39-c1d83932b89d}, !- Source Object
  3,                                      !- Outlet Port
  {5d707037-405d-43c3-8503-458c8a215d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c55cc-cb7e-4df9-94c5-fd42f3ab99dc}, !- Handle
  {5d707037-405d-43c3-8503-458c8a215d23}, !- Source Object
  3,                                      !- Outlet Port
  {3163bfb1-ae14-435a-865f-90c4170a4af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1091271-ea5f-44cc-b270-50df3a313289}, !- Handle
  {3163bfb1-ae14-435a-865f-90c4170a4af5}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  20;                                     !- Inlet Port

OS:Fan:OnOff,
  {03024816-dc5a-4099-914c-c71c78326be7}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2d98ca9-f1b3-4131-ac10-2444c517d011}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {943bd3bb-d988-43d8-9de6-46ac9af5d633}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2d98ca9-f1b3-4131-ac10-2444c517d011}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {943bd3bb-d988-43d8-9de6-46ac9af5d633}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4f6616f7-4873-4af1-ba48-343e5f62cdf7}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {3929c916-212d-4cc0-ab36-85af9c127c45}, !- Air Inlet Node Name
  {1af31b7b-51ed-4cf2-9f99-afd26e68314f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03024816-dc5a-4099-914c-c71c78326be7}, !- Supply Air Fan Name
  {8db7bd6d-5606-4497-896d-66d977c53ed6}, !- Heating Coil Name
  {5d707037-405d-43c3-8503-458c8a215d23}, !- Cooling Coil Name
  {9bb474cb-6502-4151-8848-d13e358e6c45}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {1739e5e5-704f-4d7f-ba48-c318f193afb1}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {5c09d77d-f978-4cc2-8274-6d4c869cec95}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground WSHP Inlet Air Node, !- Name
  {edf13b6e-4f0b-4f73-bd45-74563ac2903f}, !- Inlet Port
  {3929c916-212d-4cc0-ab36-85af9c127c45}; !- Outlet Port

OS:Connection,
  {edf13b6e-4f0b-4f73-bd45-74563ac2903f}, !- Handle
  {427275cf-971d-4d16-80ac-e49877bbc801}, !- Source Object
  3,                                      !- Outlet Port
  {5c09d77d-f978-4cc2-8274-6d4c869cec95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3929c916-212d-4cc0-ab36-85af9c127c45}, !- Handle
  {5c09d77d-f978-4cc2-8274-6d4c869cec95}, !- Source Object
  3,                                      !- Outlet Port
  {4f6616f7-4873-4af1-ba48-343e5f62cdf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c139f03d-98d0-4fbd-b4c1-f673c668fe91}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground WSHP Outlet Air Node, !- Name
  {1af31b7b-51ed-4cf2-9f99-afd26e68314f}, !- Inlet Port
  {825650e3-c26c-448f-b34d-a6d618af5fa7}; !- Outlet Port

OS:Connection,
  {825650e3-c26c-448f-b34d-a6d618af5fa7}, !- Handle
  {c139f03d-98d0-4fbd-b4c1-f673c668fe91}, !- Source Object
  3,                                      !- Outlet Port
  {81a55ca5-d02e-480c-a5a9-8e1f1af08956}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1af31b7b-51ed-4cf2-9f99-afd26e68314f}, !- Handle
  {4f6616f7-4873-4af1-ba48-343e5f62cdf7}, !- Source Object
  4,                                      !- Outlet Port
  {c139f03d-98d0-4fbd-b4c1-f673c668fe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0390a62a-d9b6-4984-9714-aa40efcf451b}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8aa75501-dba9-4cc9-a43f-a7d1ed614d8e}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {276a80d4-16c4-4428-af82-ae921335ef09}, !- Water Inlet Node Name
  {e64856f2-fb80-4a53-a917-1c556b067d6e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d8dedabc-4bcd-4da9-b06a-68af1fe6d1cc}, !- Heating Capacity Curve Name
  {dc113dea-3b8f-4b7d-9d27-97afa9cf47e3}, !- Heating Power Consumption Curve Name
  {15fd21ba-390c-4559-9e10-137389d5c15d}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d8dedabc-4bcd-4da9-b06a-68af1fe6d1cc}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dc113dea-3b8f-4b7d-9d27-97afa9cf47e3}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1910953c-5451-4ef0-ba1a-bf8745e7cdd5}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {70990715-d71d-4bf5-b61d-829687abba52}, !- Inlet Port
  {276a80d4-16c4-4428-af82-ae921335ef09}; !- Outlet Port

OS:Connection,
  {70990715-d71d-4bf5-b61d-829687abba52}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  21,                                     !- Outlet Port
  {1910953c-5451-4ef0-ba1a-bf8745e7cdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514d95b1-5486-4e59-aa56-2948b660ce9b}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e64856f2-fb80-4a53-a917-1c556b067d6e}, !- Inlet Port
  {1ed6291e-9770-421d-87a5-bd952604df86}; !- Outlet Port

OS:Connection,
  {276a80d4-16c4-4428-af82-ae921335ef09}, !- Handle
  {1910953c-5451-4ef0-ba1a-bf8745e7cdd5}, !- Source Object
  3,                                      !- Outlet Port
  {8aa75501-dba9-4cc9-a43f-a7d1ed614d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64856f2-fb80-4a53-a917-1c556b067d6e}, !- Handle
  {8aa75501-dba9-4cc9-a43f-a7d1ed614d8e}, !- Source Object
  3,                                      !- Outlet Port
  {514d95b1-5486-4e59-aa56-2948b660ce9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed6291e-9770-421d-87a5-bd952604df86}, !- Handle
  {514d95b1-5486-4e59-aa56-2948b660ce9b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5fc684b0-0118-403e-96d3-308d5fbb99f8}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {e63ea31e-dd63-4ba6-804b-bd8fb758e202}, !- Water Inlet Node Name
  {5d9856c4-a6e5-4f1a-9faf-66a4fbd58c37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {b9574169-68d3-412c-a08d-99953e6bb87b}, !- Total Cooling Capacity Curve Name
  {e08e2d42-fddc-4c34-ac30-ed9a90c18606}, !- Sensible Cooling Capacity Curve Name
  {dd8baa3b-bbd1-4a59-b912-811b3ca3f161}, !- Cooling Power Consumption Curve Name
  {15fd21ba-390c-4559-9e10-137389d5c15d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {b9574169-68d3-412c-a08d-99953e6bb87b}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e08e2d42-fddc-4c34-ac30-ed9a90c18606}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dd8baa3b-bbd1-4a59-b912-811b3ca3f161}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {275a389b-5366-448e-adce-8798b36dba98}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {aefd273d-ca81-4b58-91b0-dfc16f61ea4e}, !- Inlet Port
  {e63ea31e-dd63-4ba6-804b-bd8fb758e202}; !- Outlet Port

OS:Connection,
  {aefd273d-ca81-4b58-91b0-dfc16f61ea4e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  22,                                     !- Outlet Port
  {275a389b-5366-448e-adce-8798b36dba98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6e12a90-b52b-4700-b1ff-682474d4efa7}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5d9856c4-a6e5-4f1a-9faf-66a4fbd58c37}, !- Inlet Port
  {39ee18d3-f497-47d6-b4ff-b960f68c4204}; !- Outlet Port

OS:Connection,
  {e63ea31e-dd63-4ba6-804b-bd8fb758e202}, !- Handle
  {275a389b-5366-448e-adce-8798b36dba98}, !- Source Object
  3,                                      !- Outlet Port
  {5fc684b0-0118-403e-96d3-308d5fbb99f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9856c4-a6e5-4f1a-9faf-66a4fbd58c37}, !- Handle
  {5fc684b0-0118-403e-96d3-308d5fbb99f8}, !- Source Object
  3,                                      !- Outlet Port
  {f6e12a90-b52b-4700-b1ff-682474d4efa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ee18d3-f497-47d6-b4ff-b960f68c4204}, !- Handle
  {f6e12a90-b52b-4700-b1ff-682474d4efa7}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  22;                                     !- Inlet Port

OS:Fan:OnOff,
  {2d1cee31-4514-4b1c-afc0-c860c3c05785}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00f29277-d5f5-43a1-b9dc-aaa0879207dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {846e5dce-4019-4846-a308-dbaecd2944e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00f29277-d5f5-43a1-b9dc-aaa0879207dd}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {846e5dce-4019-4846-a308-dbaecd2944e0}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {37adf1d6-73e6-4b55-9c75-b3be856e45cd}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {f844b44a-029f-49d6-a396-648810eb20c6}, !- Air Inlet Node Name
  {ab3c77a8-67fc-414c-a250-cce7af02e6b0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d1cee31-4514-4b1c-afc0-c860c3c05785}, !- Supply Air Fan Name
  {8aa75501-dba9-4cc9-a43f-a7d1ed614d8e}, !- Heating Coil Name
  {5fc684b0-0118-403e-96d3-308d5fbb99f8}, !- Cooling Coil Name
  {0390a62a-d9b6-4984-9714-aa40efcf451b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {15fd21ba-390c-4559-9e10-137389d5c15d}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {8c7b11f5-ec47-4298-97bd-9eada7bab340}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground WSHP Inlet Air Node, !- Name
  {d9afb6fb-3089-41b7-9d73-a48e8f3dbad2}, !- Inlet Port
  {f844b44a-029f-49d6-a396-648810eb20c6}; !- Outlet Port

OS:Connection,
  {d9afb6fb-3089-41b7-9d73-a48e8f3dbad2}, !- Handle
  {dce62baf-c9a1-4e8a-81ea-2a885fd889a6}, !- Source Object
  4,                                      !- Outlet Port
  {8c7b11f5-ec47-4298-97bd-9eada7bab340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f844b44a-029f-49d6-a396-648810eb20c6}, !- Handle
  {8c7b11f5-ec47-4298-97bd-9eada7bab340}, !- Source Object
  3,                                      !- Outlet Port
  {37adf1d6-73e6-4b55-9c75-b3be856e45cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6942b922-0734-4c7c-8a6d-d66209301626}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground WSHP Outlet Air Node, !- Name
  {ab3c77a8-67fc-414c-a250-cce7af02e6b0}, !- Inlet Port
  {8a346cc2-717e-4b6c-88e4-d31479fb6027}; !- Outlet Port

OS:Connection,
  {8a346cc2-717e-4b6c-88e4-d31479fb6027}, !- Handle
  {6942b922-0734-4c7c-8a6d-d66209301626}, !- Source Object
  3,                                      !- Outlet Port
  {404061a1-c7cc-4695-99da-f13ca95f397c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab3c77a8-67fc-414c-a250-cce7af02e6b0}, !- Handle
  {37adf1d6-73e6-4b55-9c75-b3be856e45cd}, !- Source Object
  4,                                      !- Outlet Port
  {6942b922-0734-4c7c-8a6d-d66209301626}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {11617815-5c1e-49c8-8d57-78c13dc970ac}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {28cd5422-8a84-47cb-b289-269eb6754f45}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {2dc0e058-9e0a-432e-9046-dcffc610b17d}, !- Water Inlet Node Name
  {9fb63df7-ed63-4fee-9738-877bab7dc23f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {9360c116-bc0d-47b3-8cf7-0e4c6209dbeb}, !- Heating Capacity Curve Name
  {e587a486-0ee2-4834-8441-85631bc690fc}, !- Heating Power Consumption Curve Name
  {d15ba230-07c9-4648-bc3d-a007283ff914}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {9360c116-bc0d-47b3-8cf7-0e4c6209dbeb}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e587a486-0ee2-4834-8441-85631bc690fc}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d3f07d95-07da-4a0b-9182-4bd27fae2103}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0f533201-b56d-4de1-a53e-081d865b1f09}, !- Inlet Port
  {2dc0e058-9e0a-432e-9046-dcffc610b17d}; !- Outlet Port

OS:Connection,
  {0f533201-b56d-4de1-a53e-081d865b1f09}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  23,                                     !- Outlet Port
  {d3f07d95-07da-4a0b-9182-4bd27fae2103}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe84912b-2032-4fb8-aa96-4426370ee156}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9fb63df7-ed63-4fee-9738-877bab7dc23f}, !- Inlet Port
  {6e659b0b-7270-415f-b38e-7023a637ae72}; !- Outlet Port

OS:Connection,
  {2dc0e058-9e0a-432e-9046-dcffc610b17d}, !- Handle
  {d3f07d95-07da-4a0b-9182-4bd27fae2103}, !- Source Object
  3,                                      !- Outlet Port
  {28cd5422-8a84-47cb-b289-269eb6754f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb63df7-ed63-4fee-9738-877bab7dc23f}, !- Handle
  {28cd5422-8a84-47cb-b289-269eb6754f45}, !- Source Object
  3,                                      !- Outlet Port
  {fe84912b-2032-4fb8-aa96-4426370ee156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e659b0b-7270-415f-b38e-7023a637ae72}, !- Handle
  {fe84912b-2032-4fb8-aa96-4426370ee156}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5a3d4775-5a93-4cd4-a204-692b38f2b1bd}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {8946967e-a21a-4365-8fd8-2d315e4353fb}, !- Water Inlet Node Name
  {176a3d3a-8fcb-4c02-8c90-16e3f77f5ff2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d9f8ebb8-b093-491c-8b07-131d7f84d6e6}, !- Total Cooling Capacity Curve Name
  {c31709a0-dee1-4539-a76e-e0e394306b9d}, !- Sensible Cooling Capacity Curve Name
  {fb914735-3e39-417f-9add-94ec75923fc1}, !- Cooling Power Consumption Curve Name
  {d15ba230-07c9-4648-bc3d-a007283ff914}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d9f8ebb8-b093-491c-8b07-131d7f84d6e6}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c31709a0-dee1-4539-a76e-e0e394306b9d}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {fb914735-3e39-417f-9add-94ec75923fc1}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {95c98706-9bdd-46d2-9167-7833aa07695e}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e3399dee-5fd0-4afb-84c9-04eb06e295da}, !- Inlet Port
  {8946967e-a21a-4365-8fd8-2d315e4353fb}; !- Outlet Port

OS:Connection,
  {e3399dee-5fd0-4afb-84c9-04eb06e295da}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  24,                                     !- Outlet Port
  {95c98706-9bdd-46d2-9167-7833aa07695e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {573b45b4-6a3e-49e4-8efe-f6a9267ead04}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {176a3d3a-8fcb-4c02-8c90-16e3f77f5ff2}, !- Inlet Port
  {1f1e4212-a1e0-416e-a0b9-0f5c43bc8edd}; !- Outlet Port

OS:Connection,
  {8946967e-a21a-4365-8fd8-2d315e4353fb}, !- Handle
  {95c98706-9bdd-46d2-9167-7833aa07695e}, !- Source Object
  3,                                      !- Outlet Port
  {5a3d4775-5a93-4cd4-a204-692b38f2b1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176a3d3a-8fcb-4c02-8c90-16e3f77f5ff2}, !- Handle
  {5a3d4775-5a93-4cd4-a204-692b38f2b1bd}, !- Source Object
  3,                                      !- Outlet Port
  {573b45b4-6a3e-49e4-8efe-f6a9267ead04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1e4212-a1e0-416e-a0b9-0f5c43bc8edd}, !- Handle
  {573b45b4-6a3e-49e4-8efe-f6a9267ead04}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  24;                                     !- Inlet Port

OS:Fan:OnOff,
  {0231f0a4-35f6-4d78-9855-3ccc421f83b1}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e926f77d-11a8-400f-8f74-de84be8c8c92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {926455ae-3836-4209-b5e9-ef153b0c14f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e926f77d-11a8-400f-8f74-de84be8c8c92}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {926455ae-3836-4209-b5e9-ef153b0c14f0}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5bae17cb-e9a2-437b-9685-0fae8d7949e9}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {f3b65847-6eb1-46da-9de7-ed5707c48b4e}, !- Air Inlet Node Name
  {70b68499-b836-4da5-a274-05d61ed212cf}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0231f0a4-35f6-4d78-9855-3ccc421f83b1}, !- Supply Air Fan Name
  {28cd5422-8a84-47cb-b289-269eb6754f45}, !- Heating Coil Name
  {5a3d4775-5a93-4cd4-a204-692b38f2b1bd}, !- Cooling Coil Name
  {11617815-5c1e-49c8-8d57-78c13dc970ac}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d15ba230-07c9-4648-bc3d-a007283ff914}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {fb27da09-a5b9-4438-b8e0-c2d6c8805a2b}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground WSHP Inlet Air Node, !- Name
  {b5e80402-62f7-4401-874b-9424187a7ec4}, !- Inlet Port
  {f3b65847-6eb1-46da-9de7-ed5707c48b4e}; !- Outlet Port

OS:Connection,
  {b5e80402-62f7-4401-874b-9424187a7ec4}, !- Handle
  {a5fc3f87-963b-4173-ac5a-76308696700a}, !- Source Object
  4,                                      !- Outlet Port
  {fb27da09-a5b9-4438-b8e0-c2d6c8805a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b65847-6eb1-46da-9de7-ed5707c48b4e}, !- Handle
  {fb27da09-a5b9-4438-b8e0-c2d6c8805a2b}, !- Source Object
  3,                                      !- Outlet Port
  {5bae17cb-e9a2-437b-9685-0fae8d7949e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdad62b6-6201-4a9f-8948-1745af660b67}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground WSHP Outlet Air Node, !- Name
  {70b68499-b836-4da5-a274-05d61ed212cf}, !- Inlet Port
  {186d340f-cd6b-49d4-8f15-76c4abe4a594}; !- Outlet Port

OS:Connection,
  {186d340f-cd6b-49d4-8f15-76c4abe4a594}, !- Handle
  {bdad62b6-6201-4a9f-8948-1745af660b67}, !- Source Object
  3,                                      !- Outlet Port
  {003e04b7-9282-4565-8b2e-907c553b78c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {70b68499-b836-4da5-a274-05d61ed212cf}, !- Handle
  {5bae17cb-e9a2-437b-9685-0fae8d7949e9}, !- Source Object
  4,                                      !- Outlet Port
  {bdad62b6-6201-4a9f-8948-1745af660b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0afc0952-0ebb-4ce1-a457-d307bec5cc42}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e41f83b4-f4d0-433a-95b2-703408c1a056}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {f8b72265-7dcf-4320-991f-cee49d791c8e}, !- Water Inlet Node Name
  {b3277ad1-e680-4298-8525-d49c15be3c25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {69f81b16-bfb2-42c6-9826-af16d9c83009}, !- Heating Capacity Curve Name
  {3873e9ca-31ab-4a88-b61f-878ed50ce67a}, !- Heating Power Consumption Curve Name
  {b7a82d27-e019-4691-95a4-585b359da563}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {69f81b16-bfb2-42c6-9826-af16d9c83009}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3873e9ca-31ab-4a88-b61f-878ed50ce67a}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f635ce05-f2b0-4639-843b-40d62b770b06}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e78bedf5-43da-4267-a743-4d8a9b49361b}, !- Inlet Port
  {f8b72265-7dcf-4320-991f-cee49d791c8e}; !- Outlet Port

OS:Connection,
  {e78bedf5-43da-4267-a743-4d8a9b49361b}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  25,                                     !- Outlet Port
  {f635ce05-f2b0-4639-843b-40d62b770b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e217407e-fc08-40a1-b4de-f0a6986b4b81}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b3277ad1-e680-4298-8525-d49c15be3c25}, !- Inlet Port
  {d9e49e14-86fe-4afd-8417-dd7d2f5e3d6c}; !- Outlet Port

OS:Connection,
  {f8b72265-7dcf-4320-991f-cee49d791c8e}, !- Handle
  {f635ce05-f2b0-4639-843b-40d62b770b06}, !- Source Object
  3,                                      !- Outlet Port
  {e41f83b4-f4d0-433a-95b2-703408c1a056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3277ad1-e680-4298-8525-d49c15be3c25}, !- Handle
  {e41f83b4-f4d0-433a-95b2-703408c1a056}, !- Source Object
  3,                                      !- Outlet Port
  {e217407e-fc08-40a1-b4de-f0a6986b4b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e49e14-86fe-4afd-8417-dd7d2f5e3d6c}, !- Handle
  {e217407e-fc08-40a1-b4de-f0a6986b4b81}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3146bdf4-14ce-4439-8442-6143a8243b84}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {4bebb9b4-a65d-404c-ba79-d37cc75c2581}, !- Water Inlet Node Name
  {98d961b9-28ee-4db8-b163-2b5963a8ac07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {536cf76e-0e94-4166-ac91-bba2172d0aab}, !- Total Cooling Capacity Curve Name
  {85770a70-a7d0-4589-b525-1603af36d404}, !- Sensible Cooling Capacity Curve Name
  {f48137b6-9299-432f-9b6e-00af1ae4a449}, !- Cooling Power Consumption Curve Name
  {b7a82d27-e019-4691-95a4-585b359da563}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {536cf76e-0e94-4166-ac91-bba2172d0aab}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {85770a70-a7d0-4589-b525-1603af36d404}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f48137b6-9299-432f-9b6e-00af1ae4a449}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7608d79b-54bd-47d4-8b65-e98946c40523}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {71d0c741-a2d7-4ad3-bcfa-e0bd7c474717}, !- Inlet Port
  {4bebb9b4-a65d-404c-ba79-d37cc75c2581}; !- Outlet Port

OS:Connection,
  {71d0c741-a2d7-4ad3-bcfa-e0bd7c474717}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  26,                                     !- Outlet Port
  {7608d79b-54bd-47d4-8b65-e98946c40523}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4c18161-b10c-4750-9676-44f3c1d99b16}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {98d961b9-28ee-4db8-b163-2b5963a8ac07}, !- Inlet Port
  {f43396c1-8453-4619-b94f-ef5a3871dd2e}; !- Outlet Port

OS:Connection,
  {4bebb9b4-a65d-404c-ba79-d37cc75c2581}, !- Handle
  {7608d79b-54bd-47d4-8b65-e98946c40523}, !- Source Object
  3,                                      !- Outlet Port
  {3146bdf4-14ce-4439-8442-6143a8243b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d961b9-28ee-4db8-b163-2b5963a8ac07}, !- Handle
  {3146bdf4-14ce-4439-8442-6143a8243b84}, !- Source Object
  3,                                      !- Outlet Port
  {d4c18161-b10c-4750-9676-44f3c1d99b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43396c1-8453-4619-b94f-ef5a3871dd2e}, !- Handle
  {d4c18161-b10c-4750-9676-44f3c1d99b16}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  26;                                     !- Inlet Port

OS:Fan:OnOff,
  {95f925a6-b0e8-453f-822e-e0a808477102}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {909e2b9d-21be-4037-bf9a-9458b8bc4bec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {809ec050-9caa-45e7-9e87-e6aecffd0347}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {909e2b9d-21be-4037-bf9a-9458b8bc4bec}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {809ec050-9caa-45e7-9e87-e6aecffd0347}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0875e69a-1987-407d-9283-9d8d81569878}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {58184bcc-f2b8-47fb-867b-3352a22e0a63}, !- Air Inlet Node Name
  {f52bbabb-4a0e-43c1-b38c-502fabc30b27}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {95f925a6-b0e8-453f-822e-e0a808477102}, !- Supply Air Fan Name
  {e41f83b4-f4d0-433a-95b2-703408c1a056}, !- Heating Coil Name
  {3146bdf4-14ce-4439-8442-6143a8243b84}, !- Cooling Coil Name
  {0afc0952-0ebb-4ce1-a457-d307bec5cc42}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {b7a82d27-e019-4691-95a4-585b359da563}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {af3ea9b1-21d4-472b-a5b8-079ae482d43f}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground WSHP Inlet Air Node, !- Name
  {6d766a65-3626-494f-a21e-de34022fc43a}, !- Inlet Port
  {58184bcc-f2b8-47fb-867b-3352a22e0a63}; !- Outlet Port

OS:Connection,
  {6d766a65-3626-494f-a21e-de34022fc43a}, !- Handle
  {26b25625-4bf3-4862-8048-27fe0fc06177}, !- Source Object
  4,                                      !- Outlet Port
  {af3ea9b1-21d4-472b-a5b8-079ae482d43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58184bcc-f2b8-47fb-867b-3352a22e0a63}, !- Handle
  {af3ea9b1-21d4-472b-a5b8-079ae482d43f}, !- Source Object
  3,                                      !- Outlet Port
  {0875e69a-1987-407d-9283-9d8d81569878}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c29afb2a-f858-4c5e-aeda-0c5db5ce929e}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground WSHP Outlet Air Node, !- Name
  {f52bbabb-4a0e-43c1-b38c-502fabc30b27}, !- Inlet Port
  {02b27e5f-55bd-4faa-b6c2-3a786e7d400c}; !- Outlet Port

OS:Connection,
  {02b27e5f-55bd-4faa-b6c2-3a786e7d400c}, !- Handle
  {c29afb2a-f858-4c5e-aeda-0c5db5ce929e}, !- Source Object
  3,                                      !- Outlet Port
  {f6a0b4ce-d126-4ef5-b7db-b45821320d18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f52bbabb-4a0e-43c1-b38c-502fabc30b27}, !- Handle
  {0875e69a-1987-407d-9283-9d8d81569878}, !- Source Object
  4,                                      !- Outlet Port
  {c29afb2a-f858-4c5e-aeda-0c5db5ce929e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1eb7e782-c581-4095-b68e-12422f75806d}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {85c861f9-4870-464f-bb5b-be2dea576187}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {a07dd9a1-5259-45cb-8758-b3faf7cb769b}, !- Water Inlet Node Name
  {133e3a33-1d5f-4cb0-bea7-919c9d36256b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {ee4f5e32-ab35-4d04-b68a-6de7d9266430}, !- Heating Capacity Curve Name
  {71ae80e6-1212-4a89-ba15-f2e6b9d0066c}, !- Heating Power Consumption Curve Name
  {6b15a789-fb6e-4415-9fd7-22f0472d59d5}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {ee4f5e32-ab35-4d04-b68a-6de7d9266430}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {71ae80e6-1212-4a89-ba15-f2e6b9d0066c}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4f6ea4f6-d94d-4db3-9279-108cc99448bd}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {78553343-aeca-4462-b6d1-f329f42212fd}, !- Inlet Port
  {a07dd9a1-5259-45cb-8758-b3faf7cb769b}; !- Outlet Port

OS:Connection,
  {78553343-aeca-4462-b6d1-f329f42212fd}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  27,                                     !- Outlet Port
  {4f6ea4f6-d94d-4db3-9279-108cc99448bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b446616-f212-475c-8273-8b2cff0fe3b0}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {133e3a33-1d5f-4cb0-bea7-919c9d36256b}, !- Inlet Port
  {d77d299b-e510-4fd4-857a-1ddaeb2c213e}; !- Outlet Port

OS:Connection,
  {a07dd9a1-5259-45cb-8758-b3faf7cb769b}, !- Handle
  {4f6ea4f6-d94d-4db3-9279-108cc99448bd}, !- Source Object
  3,                                      !- Outlet Port
  {85c861f9-4870-464f-bb5b-be2dea576187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133e3a33-1d5f-4cb0-bea7-919c9d36256b}, !- Handle
  {85c861f9-4870-464f-bb5b-be2dea576187}, !- Source Object
  3,                                      !- Outlet Port
  {3b446616-f212-475c-8273-8b2cff0fe3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77d299b-e510-4fd4-857a-1ddaeb2c213e}, !- Handle
  {3b446616-f212-475c-8273-8b2cff0fe3b0}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b1fecad3-881b-4c76-ae34-60c7c7acd059}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {82ee244e-ab99-4a59-917f-f980f5641176}, !- Water Inlet Node Name
  {c62025da-e099-4142-9085-9bd11d532e80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {9978eef2-3d37-4dbe-8ca6-1674519f2015}, !- Total Cooling Capacity Curve Name
  {95bb1e64-7ed1-4193-9f76-72230053b121}, !- Sensible Cooling Capacity Curve Name
  {9142acb5-e431-4d90-8c80-70bacb42f979}, !- Cooling Power Consumption Curve Name
  {6b15a789-fb6e-4415-9fd7-22f0472d59d5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {9978eef2-3d37-4dbe-8ca6-1674519f2015}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {95bb1e64-7ed1-4193-9f76-72230053b121}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9142acb5-e431-4d90-8c80-70bacb42f979}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {472e8353-6cd3-4826-b3b5-16bfeeeeb46e}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {64fdf43e-c73e-4e98-bcae-06378549bdd0}, !- Inlet Port
  {82ee244e-ab99-4a59-917f-f980f5641176}; !- Outlet Port

OS:Connection,
  {64fdf43e-c73e-4e98-bcae-06378549bdd0}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  28,                                     !- Outlet Port
  {472e8353-6cd3-4826-b3b5-16bfeeeeb46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2afc13e8-5ec3-4cc3-b3ff-14b8ea85502e}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c62025da-e099-4142-9085-9bd11d532e80}, !- Inlet Port
  {f6c59bfd-1460-4070-b831-71bdc488d4e3}; !- Outlet Port

OS:Connection,
  {82ee244e-ab99-4a59-917f-f980f5641176}, !- Handle
  {472e8353-6cd3-4826-b3b5-16bfeeeeb46e}, !- Source Object
  3,                                      !- Outlet Port
  {b1fecad3-881b-4c76-ae34-60c7c7acd059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62025da-e099-4142-9085-9bd11d532e80}, !- Handle
  {b1fecad3-881b-4c76-ae34-60c7c7acd059}, !- Source Object
  3,                                      !- Outlet Port
  {2afc13e8-5ec3-4cc3-b3ff-14b8ea85502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c59bfd-1460-4070-b831-71bdc488d4e3}, !- Handle
  {2afc13e8-5ec3-4cc3-b3ff-14b8ea85502e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  28;                                     !- Inlet Port

OS:Fan:OnOff,
  {b0a4a11d-93d0-4bc5-8069-264df5b733cd}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1cca74f3-64f2-45ae-a37a-511efe988a16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {656e5aa5-7283-43dc-acee-fe5d8260164b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1cca74f3-64f2-45ae-a37a-511efe988a16}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {656e5aa5-7283-43dc-acee-fe5d8260164b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2c854253-f8df-4bdf-ba73-b36508c71e85}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {aae5ebaf-519b-4c85-a6e0-de3569b1c412}, !- Air Inlet Node Name
  {f6946534-8b71-4f1d-9a5f-27121690dd60}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0a4a11d-93d0-4bc5-8069-264df5b733cd}, !- Supply Air Fan Name
  {85c861f9-4870-464f-bb5b-be2dea576187}, !- Heating Coil Name
  {b1fecad3-881b-4c76-ae34-60c7c7acd059}, !- Cooling Coil Name
  {1eb7e782-c581-4095-b68e-12422f75806d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {6b15a789-fb6e-4415-9fd7-22f0472d59d5}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {0a317f1c-15f1-4d98-aad1-e486aeb8d547}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground WSHP Inlet Air Node, !- Name
  {ab5b3e1a-6155-464b-b552-b273e1e26948}, !- Inlet Port
  {aae5ebaf-519b-4c85-a6e0-de3569b1c412}; !- Outlet Port

OS:Connection,
  {ab5b3e1a-6155-464b-b552-b273e1e26948}, !- Handle
  {6e2728b3-077d-4192-b42d-3e03ec959553}, !- Source Object
  3,                                      !- Outlet Port
  {0a317f1c-15f1-4d98-aad1-e486aeb8d547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae5ebaf-519b-4c85-a6e0-de3569b1c412}, !- Handle
  {0a317f1c-15f1-4d98-aad1-e486aeb8d547}, !- Source Object
  3,                                      !- Outlet Port
  {2c854253-f8df-4bdf-ba73-b36508c71e85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c5c2385-acc5-477a-a974-ebf35a30ec9e}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground WSHP Outlet Air Node, !- Name
  {f6946534-8b71-4f1d-9a5f-27121690dd60}, !- Inlet Port
  {e72d6d5c-92a6-4aaa-b7f9-00d9ea640483}; !- Outlet Port

OS:Connection,
  {e72d6d5c-92a6-4aaa-b7f9-00d9ea640483}, !- Handle
  {2c5c2385-acc5-477a-a974-ebf35a30ec9e}, !- Source Object
  3,                                      !- Outlet Port
  {7cd59277-1169-4386-866d-833d5972a316}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6946534-8b71-4f1d-9a5f-27121690dd60}, !- Handle
  {2c854253-f8df-4bdf-ba73-b36508c71e85}, !- Source Object
  4,                                      !- Outlet Port
  {2c5c2385-acc5-477a-a974-ebf35a30ec9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1396d289-7cf7-4645-bb26-42a6dff81755}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b4593ceb-e988-4740-9d4c-15f38807c4cd}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Htg Coil 43 Clg kBtu/hr 4.2COPH, !- Name
  {3886c54b-2405-42e8-9200-5abea2edc80b}, !- Water Inlet Node Name
  {dc40c2a2-f45c-4ea2-90a7-daea7b0ce4fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {2cad6414-fa81-4c7e-bee3-ce36f46c2574}, !- Heating Capacity Curve Name
  {7e629f5f-f059-4dbf-ba18-301e58fd5bdd}, !- Heating Power Consumption Curve Name
  {d4096af9-6ae6-4c78-b7eb-9849a4a0cf07}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {2cad6414-fa81-4c7e-bee3-ce36f46c2574}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Htg Coil 43 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7e629f5f-f059-4dbf-ba18-301e58fd5bdd}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Htg Coil 43 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0752f339-b965-4a26-aaaa-3c1e80cf4287}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5ab1d835-c951-4c37-8f89-46d11a573647}, !- Inlet Port
  {3886c54b-2405-42e8-9200-5abea2edc80b}; !- Outlet Port

OS:Connection,
  {5ab1d835-c951-4c37-8f89-46d11a573647}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  29,                                     !- Outlet Port
  {0752f339-b965-4a26-aaaa-3c1e80cf4287}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9ffbe5e-c2fb-488e-b07a-d618f5afe1e0}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {dc40c2a2-f45c-4ea2-90a7-daea7b0ce4fb}, !- Inlet Port
  {1ec58815-936b-48ac-97d5-811f9abc7c1e}; !- Outlet Port

OS:Connection,
  {3886c54b-2405-42e8-9200-5abea2edc80b}, !- Handle
  {0752f339-b965-4a26-aaaa-3c1e80cf4287}, !- Source Object
  3,                                      !- Outlet Port
  {b4593ceb-e988-4740-9d4c-15f38807c4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc40c2a2-f45c-4ea2-90a7-daea7b0ce4fb}, !- Handle
  {b4593ceb-e988-4740-9d4c-15f38807c4cd}, !- Source Object
  3,                                      !- Outlet Port
  {b9ffbe5e-c2fb-488e-b07a-d618f5afe1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec58815-936b-48ac-97d5-811f9abc7c1e}, !- Handle
  {b9ffbe5e-c2fb-488e-b07a-d618f5afe1e0}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  29;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {08a06657-a657-475f-b3c9-28868f76be5d}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil 43kBtu/hr 12.0EER, !- Name
  {5bdbe4aa-267d-4303-ac83-1dbf271dcd9c}, !- Water Inlet Node Name
  {8fbc68d4-1509-4cb7-ac04-6205fe6a84cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d947e62a-13c2-4839-bbaa-e810d4a4e533}, !- Total Cooling Capacity Curve Name
  {c70b6453-cc39-430c-ae74-5cf2707c6b5c}, !- Sensible Cooling Capacity Curve Name
  {9787ccb4-2bf8-4f0c-b46b-af0c68c7c136}, !- Cooling Power Consumption Curve Name
  {d4096af9-6ae6-4c78-b7eb-9849a4a0cf07}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d947e62a-13c2-4839-bbaa-e810d4a4e533}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil 43kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c70b6453-cc39-430c-ae74-5cf2707c6b5c}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil 43kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9787ccb4-2bf8-4f0c-b46b-af0c68c7c136}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil 43kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a2c44048-46e3-4e1d-aaf4-2eb915535521}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {991c4883-902a-4606-ab76-5ce26c6d39c3}, !- Inlet Port
  {5bdbe4aa-267d-4303-ac83-1dbf271dcd9c}; !- Outlet Port

OS:Connection,
  {991c4883-902a-4606-ab76-5ce26c6d39c3}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  30,                                     !- Outlet Port
  {a2c44048-46e3-4e1d-aaf4-2eb915535521}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb4784d3-3903-4139-aaa3-a2d7610b11e9}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8fbc68d4-1509-4cb7-ac04-6205fe6a84cb}, !- Inlet Port
  {06cfd565-f133-4ed9-ab5e-150c46e74e1c}; !- Outlet Port

OS:Connection,
  {5bdbe4aa-267d-4303-ac83-1dbf271dcd9c}, !- Handle
  {a2c44048-46e3-4e1d-aaf4-2eb915535521}, !- Source Object
  3,                                      !- Outlet Port
  {08a06657-a657-475f-b3c9-28868f76be5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbc68d4-1509-4cb7-ac04-6205fe6a84cb}, !- Handle
  {08a06657-a657-475f-b3c9-28868f76be5d}, !- Source Object
  3,                                      !- Outlet Port
  {eb4784d3-3903-4139-aaa3-a2d7610b11e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cfd565-f133-4ed9-ab5e-150c46e74e1c}, !- Handle
  {eb4784d3-3903-4139-aaa3-a2d7610b11e9}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  30;                                     !- Inlet Port

OS:Fan:OnOff,
  {146149c0-505b-46a0-a6e3-fd97fa3cb518}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2f835e3-f0bb-47eb-8c82-2e09f0698a92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e309a7c6-6550-4005-a500-f48d2ade2b31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2f835e3-f0bb-47eb-8c82-2e09f0698a92}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e309a7c6-6550-4005-a500-f48d2ade2b31}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {383b6cc3-632a-4b91-b9f0-ba1fb796a589}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {6c856bcc-2f0b-44dd-bb53-2f94fae98405}, !- Air Inlet Node Name
  {fad23583-31b4-4673-88cf-49171944a606}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {146149c0-505b-46a0-a6e3-fd97fa3cb518}, !- Supply Air Fan Name
  {b4593ceb-e988-4740-9d4c-15f38807c4cd}, !- Heating Coil Name
  {08a06657-a657-475f-b3c9-28868f76be5d}, !- Cooling Coil Name
  {1396d289-7cf7-4645-bb26-42a6dff81755}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d4096af9-6ae6-4c78-b7eb-9849a4a0cf07}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {a9beed0f-55e1-48cf-b957-e5e6ac4c4dee}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground WSHP Inlet Air Node, !- Name
  {322dbf13-4ed1-40e3-a8bd-850d7f50903b}, !- Inlet Port
  {6c856bcc-2f0b-44dd-bb53-2f94fae98405}; !- Outlet Port

OS:Connection,
  {322dbf13-4ed1-40e3-a8bd-850d7f50903b}, !- Handle
  {6d4b2ec8-68e2-4b14-be78-13f03652b712}, !- Source Object
  3,                                      !- Outlet Port
  {a9beed0f-55e1-48cf-b957-e5e6ac4c4dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c856bcc-2f0b-44dd-bb53-2f94fae98405}, !- Handle
  {a9beed0f-55e1-48cf-b957-e5e6ac4c4dee}, !- Source Object
  3,                                      !- Outlet Port
  {383b6cc3-632a-4b91-b9f0-ba1fb796a589}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e925d708-2354-40c2-82b0-7370e5fef74d}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground WSHP Outlet Air Node, !- Name
  {fad23583-31b4-4673-88cf-49171944a606}, !- Inlet Port
  {11cad676-084d-4cbb-ae32-91f29d5cff36}; !- Outlet Port

OS:Connection,
  {11cad676-084d-4cbb-ae32-91f29d5cff36}, !- Handle
  {e925d708-2354-40c2-82b0-7370e5fef74d}, !- Source Object
  3,                                      !- Outlet Port
  {8ef623d4-84d1-4651-8234-34422d7440ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fad23583-31b4-4673-88cf-49171944a606}, !- Handle
  {383b6cc3-632a-4b91-b9f0-ba1fb796a589}, !- Source Object
  4,                                      !- Outlet Port
  {e925d708-2354-40c2-82b0-7370e5fef74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e5ac837-1a35-416c-9e6d-2065954c5039}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6a4fb9b6-28bc-4d9d-bac1-be8f94bded08}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {04b8708a-891e-4e15-a898-e2f66dcd6d84}, !- Water Inlet Node Name
  {9e69eb58-cb53-4e85-afd9-537bfc9f9687}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {8dfcaf3e-2288-450d-a83d-9e7515144b37}, !- Heating Capacity Curve Name
  {787454cf-c9f5-4f30-897a-0e52468509b3}, !- Heating Power Consumption Curve Name
  {cade652b-2e41-4650-9dfb-bc1c57a75092}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {8dfcaf3e-2288-450d-a83d-9e7515144b37}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {787454cf-c9f5-4f30-897a-0e52468509b3}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d6fcab72-86e3-42eb-b13e-839859cd81cd}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4c44590e-661c-4f21-8f87-75f142a9b685}, !- Inlet Port
  {04b8708a-891e-4e15-a898-e2f66dcd6d84}; !- Outlet Port

OS:Connection,
  {4c44590e-661c-4f21-8f87-75f142a9b685}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  31,                                     !- Outlet Port
  {d6fcab72-86e3-42eb-b13e-839859cd81cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66fb34e4-8ed1-45d9-be6b-5969e6c4b15b}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9e69eb58-cb53-4e85-afd9-537bfc9f9687}, !- Inlet Port
  {29678d67-cead-455a-9c0c-3c744248be00}; !- Outlet Port

OS:Connection,
  {04b8708a-891e-4e15-a898-e2f66dcd6d84}, !- Handle
  {d6fcab72-86e3-42eb-b13e-839859cd81cd}, !- Source Object
  3,                                      !- Outlet Port
  {6a4fb9b6-28bc-4d9d-bac1-be8f94bded08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e69eb58-cb53-4e85-afd9-537bfc9f9687}, !- Handle
  {6a4fb9b6-28bc-4d9d-bac1-be8f94bded08}, !- Source Object
  3,                                      !- Outlet Port
  {66fb34e4-8ed1-45d9-be6b-5969e6c4b15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29678d67-cead-455a-9c0c-3c744248be00}, !- Handle
  {66fb34e4-8ed1-45d9-be6b-5969e6c4b15b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  31;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {92ad5a8a-0585-4914-a39f-f5dbe1f111ff}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {c89d2e18-e6ff-4a2b-ad15-33410e176c3b}, !- Water Inlet Node Name
  {34af119a-0462-47a1-b6e6-91ce781d1cac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {951e1bc0-dbcb-4153-903a-4faa7a750fdc}, !- Total Cooling Capacity Curve Name
  {08588abe-a8ac-4b35-8008-7e0dee5f2134}, !- Sensible Cooling Capacity Curve Name
  {8a835130-4f2d-4672-80fd-7ec2a62d4fcc}, !- Cooling Power Consumption Curve Name
  {cade652b-2e41-4650-9dfb-bc1c57a75092}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {951e1bc0-dbcb-4153-903a-4faa7a750fdc}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {08588abe-a8ac-4b35-8008-7e0dee5f2134}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8a835130-4f2d-4672-80fd-7ec2a62d4fcc}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5524cdef-dceb-4014-8cd5-ccd6512c934e}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {760f98a6-13fc-47be-be46-93527a188ac5}, !- Inlet Port
  {c89d2e18-e6ff-4a2b-ad15-33410e176c3b}; !- Outlet Port

OS:Connection,
  {760f98a6-13fc-47be-be46-93527a188ac5}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  32,                                     !- Outlet Port
  {5524cdef-dceb-4014-8cd5-ccd6512c934e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14b8a4c7-2b6e-4cd5-b6f6-7967c1f38633}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {34af119a-0462-47a1-b6e6-91ce781d1cac}, !- Inlet Port
  {d83b5e7f-daa5-4ce5-8628-6ad5176eecab}; !- Outlet Port

OS:Connection,
  {c89d2e18-e6ff-4a2b-ad15-33410e176c3b}, !- Handle
  {5524cdef-dceb-4014-8cd5-ccd6512c934e}, !- Source Object
  3,                                      !- Outlet Port
  {92ad5a8a-0585-4914-a39f-f5dbe1f111ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34af119a-0462-47a1-b6e6-91ce781d1cac}, !- Handle
  {92ad5a8a-0585-4914-a39f-f5dbe1f111ff}, !- Source Object
  3,                                      !- Outlet Port
  {14b8a4c7-2b6e-4cd5-b6f6-7967c1f38633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83b5e7f-daa5-4ce5-8628-6ad5176eecab}, !- Handle
  {14b8a4c7-2b6e-4cd5-b6f6-7967c1f38633}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  32;                                     !- Inlet Port

OS:Fan:OnOff,
  {d3a2b76d-8717-48e6-a809-60f381cb0c03}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5d80c88-e728-459b-a73b-0b9cf1e51b87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa602309-2029-4ed6-8145-b60a5c265a11}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b5d80c88-e728-459b-a73b-0b9cf1e51b87}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa602309-2029-4ed6-8145-b60a5c265a11}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {01b7c8dc-99ed-40e3-8a96-a4c170f791f7}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a59be4da-20bf-4b88-a3e7-3387b1266daf}, !- Air Inlet Node Name
  {d2855972-0655-43cd-b8dd-1a5a62ab31df}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d3a2b76d-8717-48e6-a809-60f381cb0c03}, !- Supply Air Fan Name
  {6a4fb9b6-28bc-4d9d-bac1-be8f94bded08}, !- Heating Coil Name
  {92ad5a8a-0585-4914-a39f-f5dbe1f111ff}, !- Cooling Coil Name
  {9e5ac837-1a35-416c-9e6d-2065954c5039}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {cade652b-2e41-4650-9dfb-bc1c57a75092}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {7f3f415d-3348-4a45-aee0-1122700756e8}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground WSHP Inlet Air Node, !- Name
  {99baf790-764e-4eb5-bb3e-3ca8e471a4e5}, !- Inlet Port
  {a59be4da-20bf-4b88-a3e7-3387b1266daf}; !- Outlet Port

OS:Connection,
  {99baf790-764e-4eb5-bb3e-3ca8e471a4e5}, !- Handle
  {ff502075-d342-4e7f-bffc-29a1b3d5607e}, !- Source Object
  3,                                      !- Outlet Port
  {7f3f415d-3348-4a45-aee0-1122700756e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59be4da-20bf-4b88-a3e7-3387b1266daf}, !- Handle
  {7f3f415d-3348-4a45-aee0-1122700756e8}, !- Source Object
  3,                                      !- Outlet Port
  {01b7c8dc-99ed-40e3-8a96-a4c170f791f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07472632-9a4f-4e8c-a64d-8238f3c622d1}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground WSHP Outlet Air Node, !- Name
  {d2855972-0655-43cd-b8dd-1a5a62ab31df}, !- Inlet Port
  {e77b3cee-4b20-4031-b12f-24d83d150a89}; !- Outlet Port

OS:Connection,
  {e77b3cee-4b20-4031-b12f-24d83d150a89}, !- Handle
  {07472632-9a4f-4e8c-a64d-8238f3c622d1}, !- Source Object
  3,                                      !- Outlet Port
  {9becb090-4f88-40e6-bf39-2d6a6a71005e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2855972-0655-43cd-b8dd-1a5a62ab31df}, !- Handle
  {01b7c8dc-99ed-40e3-8a96-a4c170f791f7}, !- Source Object
  4,                                      !- Outlet Port
  {07472632-9a4f-4e8c-a64d-8238f3c622d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a8dc4cda-c5ac-4b8b-b163-f42de78a2e71}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {85c177ff-e17f-49b5-8298-c5f46dfdfb06}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {7941fa19-5c8c-426b-b7b9-b30bad2dfab3}, !- Water Inlet Node Name
  {2a482f3f-29f7-4095-91c2-821f0907800f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {38306049-725e-4b34-b095-25d9ef13d2b9}, !- Heating Capacity Curve Name
  {db44ebb9-d422-4b0b-af98-45b8607dae46}, !- Heating Power Consumption Curve Name
  {7379d73a-a48c-441a-9afc-80306a5bd68e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {38306049-725e-4b34-b095-25d9ef13d2b9}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {db44ebb9-d422-4b0b-af98-45b8607dae46}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {31656f02-a62a-4bda-8ba2-66eecc222cd4}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {bffa937e-163f-433a-b79d-6948bf983e03}, !- Inlet Port
  {7941fa19-5c8c-426b-b7b9-b30bad2dfab3}; !- Outlet Port

OS:Connection,
  {bffa937e-163f-433a-b79d-6948bf983e03}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  33,                                     !- Outlet Port
  {31656f02-a62a-4bda-8ba2-66eecc222cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {792ba19e-2af9-4155-a840-d021e9602b67}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2a482f3f-29f7-4095-91c2-821f0907800f}, !- Inlet Port
  {7c0d3997-a5d7-41cc-ad76-300d733ee9be}; !- Outlet Port

OS:Connection,
  {7941fa19-5c8c-426b-b7b9-b30bad2dfab3}, !- Handle
  {31656f02-a62a-4bda-8ba2-66eecc222cd4}, !- Source Object
  3,                                      !- Outlet Port
  {85c177ff-e17f-49b5-8298-c5f46dfdfb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a482f3f-29f7-4095-91c2-821f0907800f}, !- Handle
  {85c177ff-e17f-49b5-8298-c5f46dfdfb06}, !- Source Object
  3,                                      !- Outlet Port
  {792ba19e-2af9-4155-a840-d021e9602b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0d3997-a5d7-41cc-ad76-300d733ee9be}, !- Handle
  {792ba19e-2af9-4155-a840-d021e9602b67}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  33;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {01a7d5c9-0c3b-4394-a0f9-86f89b2c2658}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {f6e6f712-f273-468a-adf0-bca1bf2a37f2}, !- Water Inlet Node Name
  {12db0021-99aa-4046-8345-3b508931841e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {8b96d32a-787c-46b4-bb2a-c3631e7b434a}, !- Total Cooling Capacity Curve Name
  {2520211d-76ac-468b-806b-e849d7eb0274}, !- Sensible Cooling Capacity Curve Name
  {e7c09f83-0116-4872-ad04-174de72f08ea}, !- Cooling Power Consumption Curve Name
  {7379d73a-a48c-441a-9afc-80306a5bd68e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {8b96d32a-787c-46b4-bb2a-c3631e7b434a}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2520211d-76ac-468b-806b-e849d7eb0274}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e7c09f83-0116-4872-ad04-174de72f08ea}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {79d00833-99fa-4f60-b8b5-31ff0bc678cc}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b5fe9d92-ca2b-44cc-82b7-a5b4dfdd0e71}, !- Inlet Port
  {f6e6f712-f273-468a-adf0-bca1bf2a37f2}; !- Outlet Port

OS:Connection,
  {b5fe9d92-ca2b-44cc-82b7-a5b4dfdd0e71}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  34,                                     !- Outlet Port
  {79d00833-99fa-4f60-b8b5-31ff0bc678cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cff4ae3-392d-4e38-b3ff-d860855d84da}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {12db0021-99aa-4046-8345-3b508931841e}, !- Inlet Port
  {2ef9855f-61e8-46ad-bb44-68b90cb478f6}; !- Outlet Port

OS:Connection,
  {f6e6f712-f273-468a-adf0-bca1bf2a37f2}, !- Handle
  {79d00833-99fa-4f60-b8b5-31ff0bc678cc}, !- Source Object
  3,                                      !- Outlet Port
  {01a7d5c9-0c3b-4394-a0f9-86f89b2c2658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12db0021-99aa-4046-8345-3b508931841e}, !- Handle
  {01a7d5c9-0c3b-4394-a0f9-86f89b2c2658}, !- Source Object
  3,                                      !- Outlet Port
  {2cff4ae3-392d-4e38-b3ff-d860855d84da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef9855f-61e8-46ad-bb44-68b90cb478f6}, !- Handle
  {2cff4ae3-392d-4e38-b3ff-d860855d84da}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  34;                                     !- Inlet Port

OS:Fan:OnOff,
  {f9719aeb-cfe3-45eb-8875-59d40e34af84}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {71870542-24e4-40e3-9ba1-a15de1950cf6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bcdf048-fdd8-4ec5-9a72-7eff89166dce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {71870542-24e4-40e3-9ba1-a15de1950cf6}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bcdf048-fdd8-4ec5-9a72-7eff89166dce}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {88c510b1-8459-464e-96d8-96050577134d}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {8e461cea-647a-444f-9577-eac3c3e24474}, !- Air Inlet Node Name
  {6f678f7c-bb99-44d7-b007-cab7b8b8d93c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9719aeb-cfe3-45eb-8875-59d40e34af84}, !- Supply Air Fan Name
  {85c177ff-e17f-49b5-8298-c5f46dfdfb06}, !- Heating Coil Name
  {01a7d5c9-0c3b-4394-a0f9-86f89b2c2658}, !- Cooling Coil Name
  {a8dc4cda-c5ac-4b8b-b163-f42de78a2e71}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {7379d73a-a48c-441a-9afc-80306a5bd68e}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {7cd4acdd-9610-4dae-93fc-3026861ea61d}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground WSHP Inlet Air Node, !- Name
  {e31d54ff-f600-407e-aa07-a6c8fef28c4e}, !- Inlet Port
  {8e461cea-647a-444f-9577-eac3c3e24474}; !- Outlet Port

OS:Connection,
  {e31d54ff-f600-407e-aa07-a6c8fef28c4e}, !- Handle
  {c7845f80-d0af-4b2f-b104-ddf3ba7f181d}, !- Source Object
  3,                                      !- Outlet Port
  {7cd4acdd-9610-4dae-93fc-3026861ea61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e461cea-647a-444f-9577-eac3c3e24474}, !- Handle
  {7cd4acdd-9610-4dae-93fc-3026861ea61d}, !- Source Object
  3,                                      !- Outlet Port
  {88c510b1-8459-464e-96d8-96050577134d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e63ba47d-d5e1-4c92-aead-920fbad837a7}, !- Handle
  Zone LargeHotel Lobby A  - Story Ground WSHP Outlet Air Node, !- Name
  {6f678f7c-bb99-44d7-b007-cab7b8b8d93c}, !- Inlet Port
  {084e94a4-7d3d-4ccf-a9be-88e14fc87944}; !- Outlet Port

OS:Connection,
  {084e94a4-7d3d-4ccf-a9be-88e14fc87944}, !- Handle
  {e63ba47d-d5e1-4c92-aead-920fbad837a7}, !- Source Object
  3,                                      !- Outlet Port
  {ec8039dc-073c-4837-956c-9c23e1ae58f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f678f7c-bb99-44d7-b007-cab7b8b8d93c}, !- Handle
  {88c510b1-8459-464e-96d8-96050577134d}, !- Source Object
  4,                                      !- Outlet Port
  {e63ba47d-d5e1-4c92-aead-920fbad837a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {204df7fb-942d-49a3-b74d-e205bea5d8fe}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6e52f3ee-90fb-4acf-93d6-1fdea0e4cf44}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {8618527f-20a3-4e08-bb5b-bc9aca5f6ddf}, !- Water Inlet Node Name
  {13ddec77-7634-44d1-b765-cb6560ffc0e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {603c88fe-6454-4c99-9b23-31f9c07ec530}, !- Heating Capacity Curve Name
  {296bc238-c184-48f1-a761-be7aa0ca0885}, !- Heating Power Consumption Curve Name
  {7397b2bf-6361-412d-bf2d-9d1474441337}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {603c88fe-6454-4c99-9b23-31f9c07ec530}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {296bc238-c184-48f1-a761-be7aa0ca0885}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8e03e0a3-af11-4374-aadc-992cbefa2fe3}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9ccc120a-690f-42d6-85d0-a1a81e39a6be}, !- Inlet Port
  {8618527f-20a3-4e08-bb5b-bc9aca5f6ddf}; !- Outlet Port

OS:Connection,
  {9ccc120a-690f-42d6-85d0-a1a81e39a6be}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  35,                                     !- Outlet Port
  {8e03e0a3-af11-4374-aadc-992cbefa2fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace8c055-9a02-405a-a653-c4bb8bdd7acb}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {13ddec77-7634-44d1-b765-cb6560ffc0e4}, !- Inlet Port
  {7e522685-4371-424b-9e14-04d1ff83a844}; !- Outlet Port

OS:Connection,
  {8618527f-20a3-4e08-bb5b-bc9aca5f6ddf}, !- Handle
  {8e03e0a3-af11-4374-aadc-992cbefa2fe3}, !- Source Object
  3,                                      !- Outlet Port
  {6e52f3ee-90fb-4acf-93d6-1fdea0e4cf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ddec77-7634-44d1-b765-cb6560ffc0e4}, !- Handle
  {6e52f3ee-90fb-4acf-93d6-1fdea0e4cf44}, !- Source Object
  3,                                      !- Outlet Port
  {ace8c055-9a02-405a-a653-c4bb8bdd7acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e522685-4371-424b-9e14-04d1ff83a844}, !- Handle
  {ace8c055-9a02-405a-a653-c4bb8bdd7acb}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  35;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fcd7a189-2d6c-47f3-a209-14dcd2a61a79}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {4dec8415-6e73-4757-b6a9-8ccfe7d09c90}, !- Water Inlet Node Name
  {ad801ffc-cd78-4eaa-9cdd-a3527c2d1004}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {03a48e26-93c0-4ef5-9712-14d3efd6f852}, !- Total Cooling Capacity Curve Name
  {297f920d-604f-4c31-8e5b-b1e9a21e8893}, !- Sensible Cooling Capacity Curve Name
  {ca017b0a-dc1c-4875-a013-369121da8732}, !- Cooling Power Consumption Curve Name
  {7397b2bf-6361-412d-bf2d-9d1474441337}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {03a48e26-93c0-4ef5-9712-14d3efd6f852}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {297f920d-604f-4c31-8e5b-b1e9a21e8893}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ca017b0a-dc1c-4875-a013-369121da8732}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {de929378-9568-4a4a-a004-0aae83a0a255}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c740d9f6-7fae-4eb7-9033-78ce0b7c7f29}, !- Inlet Port
  {4dec8415-6e73-4757-b6a9-8ccfe7d09c90}; !- Outlet Port

OS:Connection,
  {c740d9f6-7fae-4eb7-9033-78ce0b7c7f29}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  36,                                     !- Outlet Port
  {de929378-9568-4a4a-a004-0aae83a0a255}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0572e4da-2a59-45e5-afea-375b1a791391}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ad801ffc-cd78-4eaa-9cdd-a3527c2d1004}, !- Inlet Port
  {c178a89d-223f-4c0c-afc2-a0fd4cef9f82}; !- Outlet Port

OS:Connection,
  {4dec8415-6e73-4757-b6a9-8ccfe7d09c90}, !- Handle
  {de929378-9568-4a4a-a004-0aae83a0a255}, !- Source Object
  3,                                      !- Outlet Port
  {fcd7a189-2d6c-47f3-a209-14dcd2a61a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad801ffc-cd78-4eaa-9cdd-a3527c2d1004}, !- Handle
  {fcd7a189-2d6c-47f3-a209-14dcd2a61a79}, !- Source Object
  3,                                      !- Outlet Port
  {0572e4da-2a59-45e5-afea-375b1a791391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c178a89d-223f-4c0c-afc2-a0fd4cef9f82}, !- Handle
  {0572e4da-2a59-45e5-afea-375b1a791391}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  36;                                     !- Inlet Port

OS:Fan:OnOff,
  {98534f32-f12e-402b-a433-fbe6a6fb528c}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2749adde-658e-4016-9cee-15c644d9d0e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eda4919a-ab87-4ce8-8e60-b47baf019985}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2749adde-658e-4016-9cee-15c644d9d0e7}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eda4919a-ab87-4ce8-8e60-b47baf019985}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d702eb0d-f423-41a1-a26e-8d75d93b6948}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {d8713f56-648f-4dc3-8f9c-b6cab1c4ed16}, !- Air Inlet Node Name
  {cc7702fb-ec7a-47be-b02d-8930d0472580}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {98534f32-f12e-402b-a433-fbe6a6fb528c}, !- Supply Air Fan Name
  {6e52f3ee-90fb-4acf-93d6-1fdea0e4cf44}, !- Heating Coil Name
  {fcd7a189-2d6c-47f3-a209-14dcd2a61a79}, !- Cooling Coil Name
  {204df7fb-942d-49a3-b74d-e205bea5d8fe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {7397b2bf-6361-412d-bf2d-9d1474441337}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {9f86f4de-4402-4b74-8db6-50a8b9bf522c}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground WSHP Inlet Air Node, !- Name
  {8da7de1e-3bc0-4a8b-b5ea-7339d7022a1f}, !- Inlet Port
  {d8713f56-648f-4dc3-8f9c-b6cab1c4ed16}; !- Outlet Port

OS:Connection,
  {8da7de1e-3bc0-4a8b-b5ea-7339d7022a1f}, !- Handle
  {b528297b-f877-4e36-a522-25c79421ea85}, !- Source Object
  3,                                      !- Outlet Port
  {9f86f4de-4402-4b74-8db6-50a8b9bf522c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8713f56-648f-4dc3-8f9c-b6cab1c4ed16}, !- Handle
  {9f86f4de-4402-4b74-8db6-50a8b9bf522c}, !- Source Object
  3,                                      !- Outlet Port
  {d702eb0d-f423-41a1-a26e-8d75d93b6948}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65600315-c9e0-4847-9fb8-fcaafc256483}, !- Handle
  Zone LargeHotel Lobby A end_a - Story Ground WSHP Outlet Air Node, !- Name
  {cc7702fb-ec7a-47be-b02d-8930d0472580}, !- Inlet Port
  {075e960e-80e7-41de-9b49-1a34807e1e07}; !- Outlet Port

OS:Connection,
  {075e960e-80e7-41de-9b49-1a34807e1e07}, !- Handle
  {65600315-c9e0-4847-9fb8-fcaafc256483}, !- Source Object
  3,                                      !- Outlet Port
  {8a423a37-bd13-40c4-81c2-37c61dbc0827}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc7702fb-ec7a-47be-b02d-8930d0472580}, !- Handle
  {d702eb0d-f423-41a1-a26e-8d75d93b6948}, !- Source Object
  4,                                      !- Outlet Port
  {65600315-c9e0-4847-9fb8-fcaafc256483}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f014ab4d-305f-45f3-a8a6-f946e7d87413}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0a61e5ee-bd1c-4f78-8397-94dfc6e8d650}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Htg Coil 35 Clg kBtu/hr 4.2COPH, !- Name
  {a91fad33-19d1-4a54-aa44-f826d1bd941c}, !- Water Inlet Node Name
  {3cef26c0-f6a4-413d-a070-ec8aa443ab21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {5c7b5bee-96de-4aab-ad16-b8b725d90937}, !- Heating Capacity Curve Name
  {f0d5809c-2aad-424c-9431-d71799c0e71f}, !- Heating Power Consumption Curve Name
  {9e04dd5b-c5db-4e77-be78-7618e627b345}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {5c7b5bee-96de-4aab-ad16-b8b725d90937}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Htg Coil 35 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f0d5809c-2aad-424c-9431-d71799c0e71f}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Htg Coil 35 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b50697bc-7ea0-4e05-b8e2-4ae1eef3d645}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6f710aa6-a977-4830-b01d-bead3d46fea2}, !- Inlet Port
  {a91fad33-19d1-4a54-aa44-f826d1bd941c}; !- Outlet Port

OS:Connection,
  {6f710aa6-a977-4830-b01d-bead3d46fea2}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  37,                                     !- Outlet Port
  {b50697bc-7ea0-4e05-b8e2-4ae1eef3d645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e38fb0c5-a5bc-435e-9eeb-5f9a74e9dc60}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3cef26c0-f6a4-413d-a070-ec8aa443ab21}, !- Inlet Port
  {43caef95-053a-4fe5-b2d1-6ea0a8b6e164}; !- Outlet Port

OS:Connection,
  {a91fad33-19d1-4a54-aa44-f826d1bd941c}, !- Handle
  {b50697bc-7ea0-4e05-b8e2-4ae1eef3d645}, !- Source Object
  3,                                      !- Outlet Port
  {0a61e5ee-bd1c-4f78-8397-94dfc6e8d650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cef26c0-f6a4-413d-a070-ec8aa443ab21}, !- Handle
  {0a61e5ee-bd1c-4f78-8397-94dfc6e8d650}, !- Source Object
  3,                                      !- Outlet Port
  {e38fb0c5-a5bc-435e-9eeb-5f9a74e9dc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43caef95-053a-4fe5-b2d1-6ea0a8b6e164}, !- Handle
  {e38fb0c5-a5bc-435e-9eeb-5f9a74e9dc60}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  37;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {da69736b-6c7b-46b4-b720-adb47c58f2ae}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil 35kBtu/hr 12.0EER, !- Name
  {0c343c6a-58bc-422b-a98d-ba9cd7c94755}, !- Water Inlet Node Name
  {3732b02d-ad05-49ae-b40f-c34deb37667f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {da6fcebc-f343-46d3-9621-4ce4076d7e22}, !- Total Cooling Capacity Curve Name
  {4a7b9e7e-8686-495c-ab0a-9c77526b49ed}, !- Sensible Cooling Capacity Curve Name
  {ad6d1534-a68e-496d-bb80-92d69c1df082}, !- Cooling Power Consumption Curve Name
  {9e04dd5b-c5db-4e77-be78-7618e627b345}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {da6fcebc-f343-46d3-9621-4ce4076d7e22}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil 35kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4a7b9e7e-8686-495c-ab0a-9c77526b49ed}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil 35kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ad6d1534-a68e-496d-bb80-92d69c1df082}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil 35kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {86344c1a-29d5-4aec-a776-c00b0e442bfb}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c58f5822-f98f-435f-8622-3f1774adf247}, !- Inlet Port
  {0c343c6a-58bc-422b-a98d-ba9cd7c94755}; !- Outlet Port

OS:Connection,
  {c58f5822-f98f-435f-8622-3f1774adf247}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  38,                                     !- Outlet Port
  {86344c1a-29d5-4aec-a776-c00b0e442bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e64fa0f-e244-4235-ae4f-9718d5ed16f3}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3732b02d-ad05-49ae-b40f-c34deb37667f}, !- Inlet Port
  {90150357-7cc7-4bbf-81fc-698633bab790}; !- Outlet Port

OS:Connection,
  {0c343c6a-58bc-422b-a98d-ba9cd7c94755}, !- Handle
  {86344c1a-29d5-4aec-a776-c00b0e442bfb}, !- Source Object
  3,                                      !- Outlet Port
  {da69736b-6c7b-46b4-b720-adb47c58f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3732b02d-ad05-49ae-b40f-c34deb37667f}, !- Handle
  {da69736b-6c7b-46b4-b720-adb47c58f2ae}, !- Source Object
  3,                                      !- Outlet Port
  {1e64fa0f-e244-4235-ae4f-9718d5ed16f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90150357-7cc7-4bbf-81fc-698633bab790}, !- Handle
  {1e64fa0f-e244-4235-ae4f-9718d5ed16f3}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  38;                                     !- Inlet Port

OS:Fan:OnOff,
  {35a74ea5-0a67-42a4-aa22-327fc774dbf7}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {675fcd49-0dfe-4f5f-b5f0-807d546168b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84697a2c-3ade-4bf7-a613-0e4d02275dcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {675fcd49-0dfe-4f5f-b5f0-807d546168b4}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84697a2c-3ade-4bf7-a613-0e4d02275dcc}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d1379761-8ffe-4c34-a54d-95ce2bc30ce8}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {23bca4f2-7e68-4a7b-a567-568e1c471982}, !- Air Inlet Node Name
  {3ca5ee21-8eb4-400a-a1fd-8012c488ba54}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35a74ea5-0a67-42a4-aa22-327fc774dbf7}, !- Supply Air Fan Name
  {0a61e5ee-bd1c-4f78-8397-94dfc6e8d650}, !- Heating Coil Name
  {da69736b-6c7b-46b4-b720-adb47c58f2ae}, !- Cooling Coil Name
  {f014ab4d-305f-45f3-a8a6-f946e7d87413}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {9e04dd5b-c5db-4e77-be78-7618e627b345}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {14df8ff4-0318-48d4-81bf-d776cb3b04a0}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground WSHP Inlet Air Node, !- Name
  {19cf1e1a-be4a-4b20-87c7-a2ab88424849}, !- Inlet Port
  {23bca4f2-7e68-4a7b-a567-568e1c471982}; !- Outlet Port

OS:Connection,
  {19cf1e1a-be4a-4b20-87c7-a2ab88424849}, !- Handle
  {82fa71b8-2f2b-49ed-8ea2-0bc5fc2cd86c}, !- Source Object
  3,                                      !- Outlet Port
  {14df8ff4-0318-48d4-81bf-d776cb3b04a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bca4f2-7e68-4a7b-a567-568e1c471982}, !- Handle
  {14df8ff4-0318-48d4-81bf-d776cb3b04a0}, !- Source Object
  3,                                      !- Outlet Port
  {d1379761-8ffe-4c34-a54d-95ce2bc30ce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5359f530-c35f-4e65-b1fa-f13b90d52aac}, !- Handle
  Zone LargeHotel Lobby B  - Story Ground WSHP Outlet Air Node, !- Name
  {3ca5ee21-8eb4-400a-a1fd-8012c488ba54}, !- Inlet Port
  {138ab732-54af-4176-bd1c-225a60110827}; !- Outlet Port

OS:Connection,
  {138ab732-54af-4176-bd1c-225a60110827}, !- Handle
  {5359f530-c35f-4e65-b1fa-f13b90d52aac}, !- Source Object
  3,                                      !- Outlet Port
  {f64eb7f2-a7c1-4339-a22b-b17f89f7cf30}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ca5ee21-8eb4-400a-a1fd-8012c488ba54}, !- Handle
  {d1379761-8ffe-4c34-a54d-95ce2bc30ce8}, !- Source Object
  4,                                      !- Outlet Port
  {5359f530-c35f-4e65-b1fa-f13b90d52aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9be7118-672e-4f5b-be97-b495dd961dc7}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fb836e06-a485-4eb8-a59e-4e7ceeb29cbe}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Htg Coil 39 Clg kBtu/hr 4.2COPH, !- Name
  {07bef063-1372-44ee-863a-140e227863c6}, !- Water Inlet Node Name
  {84389d02-8944-4e8f-9bbe-5b76a5833407}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {153899a2-a24f-45ea-9f08-89283485b44d}, !- Heating Capacity Curve Name
  {d1c0bcbd-b159-4e1f-8ce4-7eac407d54de}, !- Heating Power Consumption Curve Name
  {dad64248-db01-455d-afe4-34b8dacda07d}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {153899a2-a24f-45ea-9f08-89283485b44d}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Htg Coil 39 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d1c0bcbd-b159-4e1f-8ce4-7eac407d54de}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Htg Coil 39 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7af50147-7445-4ddc-861e-33911fe75020}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {321880d7-ed2e-4fd9-bea8-5fcc0554aedc}, !- Inlet Port
  {07bef063-1372-44ee-863a-140e227863c6}; !- Outlet Port

OS:Connection,
  {321880d7-ed2e-4fd9-bea8-5fcc0554aedc}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  39,                                     !- Outlet Port
  {7af50147-7445-4ddc-861e-33911fe75020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1940d481-b6bc-498d-b61e-13f4959e5155}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {84389d02-8944-4e8f-9bbe-5b76a5833407}, !- Inlet Port
  {6d8dac67-a2e5-40af-96d3-306cbc5ef2b1}; !- Outlet Port

OS:Connection,
  {07bef063-1372-44ee-863a-140e227863c6}, !- Handle
  {7af50147-7445-4ddc-861e-33911fe75020}, !- Source Object
  3,                                      !- Outlet Port
  {fb836e06-a485-4eb8-a59e-4e7ceeb29cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84389d02-8944-4e8f-9bbe-5b76a5833407}, !- Handle
  {fb836e06-a485-4eb8-a59e-4e7ceeb29cbe}, !- Source Object
  3,                                      !- Outlet Port
  {1940d481-b6bc-498d-b61e-13f4959e5155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8dac67-a2e5-40af-96d3-306cbc5ef2b1}, !- Handle
  {1940d481-b6bc-498d-b61e-13f4959e5155}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  39;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {89b97b3f-7faa-4ce9-8e3a-5ba4546b3d6a}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil 39kBtu/hr 12.0EER, !- Name
  {70cd633d-2d0d-4533-a232-e9d225883715}, !- Water Inlet Node Name
  {20a0246b-de79-4259-90d0-44d8614a72e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {6ca215a0-cc57-4c0f-b77b-faa3f46cbcc9}, !- Total Cooling Capacity Curve Name
  {5d33ef49-b370-4b06-b307-0a1002c943ca}, !- Sensible Cooling Capacity Curve Name
  {d64ee398-004d-4063-abe5-a17b1fad362b}, !- Cooling Power Consumption Curve Name
  {dad64248-db01-455d-afe4-34b8dacda07d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {6ca215a0-cc57-4c0f-b77b-faa3f46cbcc9}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil 39kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {5d33ef49-b370-4b06-b307-0a1002c943ca}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil 39kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d64ee398-004d-4063-abe5-a17b1fad362b}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil 39kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9f09261a-1f3a-4050-a939-701704104664}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {52852ef4-ebc3-45d8-b50c-52fcb42abb12}, !- Inlet Port
  {70cd633d-2d0d-4533-a232-e9d225883715}; !- Outlet Port

OS:Connection,
  {52852ef4-ebc3-45d8-b50c-52fcb42abb12}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  40,                                     !- Outlet Port
  {9f09261a-1f3a-4050-a939-701704104664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adb7de83-5efb-4f2e-920b-70fbc3cdb64e}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {20a0246b-de79-4259-90d0-44d8614a72e0}, !- Inlet Port
  {6933aba9-2ded-4f83-a0d3-2f90f0d316ec}; !- Outlet Port

OS:Connection,
  {70cd633d-2d0d-4533-a232-e9d225883715}, !- Handle
  {9f09261a-1f3a-4050-a939-701704104664}, !- Source Object
  3,                                      !- Outlet Port
  {89b97b3f-7faa-4ce9-8e3a-5ba4546b3d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a0246b-de79-4259-90d0-44d8614a72e0}, !- Handle
  {89b97b3f-7faa-4ce9-8e3a-5ba4546b3d6a}, !- Source Object
  3,                                      !- Outlet Port
  {adb7de83-5efb-4f2e-920b-70fbc3cdb64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6933aba9-2ded-4f83-a0d3-2f90f0d316ec}, !- Handle
  {adb7de83-5efb-4f2e-920b-70fbc3cdb64e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  40;                                     !- Inlet Port

OS:Fan:OnOff,
  {4196a8f0-218d-4c0c-93cc-2b2e6f68ede6}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff9c05ab-e641-4bc9-8e8a-2b96418c99e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba5e026e-560e-4e95-bef5-18e30d89eca3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ff9c05ab-e641-4bc9-8e8a-2b96418c99e8}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba5e026e-560e-4e95-bef5-18e30d89eca3}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ea1f019b-5549-4bd1-8839-31c931a273d5}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {9decb926-580d-4542-a27c-b3d8db24bb47}, !- Air Inlet Node Name
  {1c7b4e88-6364-4b9f-a5a9-0712ada54cd8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4196a8f0-218d-4c0c-93cc-2b2e6f68ede6}, !- Supply Air Fan Name
  {fb836e06-a485-4eb8-a59e-4e7ceeb29cbe}, !- Heating Coil Name
  {89b97b3f-7faa-4ce9-8e3a-5ba4546b3d6a}, !- Cooling Coil Name
  {e9be7118-672e-4f5b-be97-b495dd961dc7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {dad64248-db01-455d-afe4-34b8dacda07d}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {4b3f51da-e939-47ab-8cd4-1f501ac31b5f}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground WSHP Inlet Air Node, !- Name
  {d61041bc-65ca-454f-9154-d2d253b686fc}, !- Inlet Port
  {9decb926-580d-4542-a27c-b3d8db24bb47}; !- Outlet Port

OS:Connection,
  {d61041bc-65ca-454f-9154-d2d253b686fc}, !- Handle
  {92d2e6ae-c995-4053-b7f9-0c2e73dfe305}, !- Source Object
  3,                                      !- Outlet Port
  {4b3f51da-e939-47ab-8cd4-1f501ac31b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9decb926-580d-4542-a27c-b3d8db24bb47}, !- Handle
  {4b3f51da-e939-47ab-8cd4-1f501ac31b5f}, !- Source Object
  3,                                      !- Outlet Port
  {ea1f019b-5549-4bd1-8839-31c931a273d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49d632dd-11fb-4f52-a1db-630c177db33c}, !- Handle
  Zone LargeHotel Lobby B end_a - Story Ground WSHP Outlet Air Node, !- Name
  {1c7b4e88-6364-4b9f-a5a9-0712ada54cd8}, !- Inlet Port
  {a97ab584-c79b-4bca-bb00-3d05a213f291}; !- Outlet Port

OS:Connection,
  {a97ab584-c79b-4bca-bb00-3d05a213f291}, !- Handle
  {49d632dd-11fb-4f52-a1db-630c177db33c}, !- Source Object
  3,                                      !- Outlet Port
  {9e663bf5-3da4-4476-b515-1b52140a0f19}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1c7b4e88-6364-4b9f-a5a9-0712ada54cd8}, !- Handle
  {ea1f019b-5549-4bd1-8839-31c931a273d5}, !- Source Object
  4,                                      !- Outlet Port
  {49d632dd-11fb-4f52-a1db-630c177db33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {67980a8b-488c-4a4b-aef7-2c5cba334065}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8b9db978-183b-4170-94c0-ddd80a990b3d}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {977f35e6-050e-482f-be7b-c98d248bd871}, !- Water Inlet Node Name
  {07599aeb-9a4c-44e7-b7e8-3f26f6fbc54a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {17bd201b-f1f3-4808-b0e2-7cec2c39772f}, !- Heating Capacity Curve Name
  {a890225c-4084-4daa-b7ff-2b1b6c14d002}, !- Heating Power Consumption Curve Name
  {a6b5d5f0-bb36-47c3-af10-9b457a3fc204}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {17bd201b-f1f3-4808-b0e2-7cec2c39772f}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a890225c-4084-4daa-b7ff-2b1b6c14d002}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6d43ac02-a18b-4d34-b2f6-5ce7afe0e2d1}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1cd29c24-c9ad-45c7-8715-a39773132a50}, !- Inlet Port
  {977f35e6-050e-482f-be7b-c98d248bd871}; !- Outlet Port

OS:Connection,
  {1cd29c24-c9ad-45c7-8715-a39773132a50}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  41,                                     !- Outlet Port
  {6d43ac02-a18b-4d34-b2f6-5ce7afe0e2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af762f8e-277c-4d7a-ac2c-96d80c38aca6}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {07599aeb-9a4c-44e7-b7e8-3f26f6fbc54a}, !- Inlet Port
  {f3cf4847-e90f-4bd9-ba51-e7a1753eda22}; !- Outlet Port

OS:Connection,
  {977f35e6-050e-482f-be7b-c98d248bd871}, !- Handle
  {6d43ac02-a18b-4d34-b2f6-5ce7afe0e2d1}, !- Source Object
  3,                                      !- Outlet Port
  {8b9db978-183b-4170-94c0-ddd80a990b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07599aeb-9a4c-44e7-b7e8-3f26f6fbc54a}, !- Handle
  {8b9db978-183b-4170-94c0-ddd80a990b3d}, !- Source Object
  3,                                      !- Outlet Port
  {af762f8e-277c-4d7a-ac2c-96d80c38aca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cf4847-e90f-4bd9-ba51-e7a1753eda22}, !- Handle
  {af762f8e-277c-4d7a-ac2c-96d80c38aca6}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  41;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fc410af6-365a-4c3e-92bb-03c9171488c1}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {657075f6-0cce-471b-bb34-21450ca28555}, !- Water Inlet Node Name
  {6f423a10-ea88-48e8-a63d-ef64c52f4165}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {f7e9a77d-4ade-4e11-86f3-86b599491e38}, !- Total Cooling Capacity Curve Name
  {e7cfbba0-7274-4073-b754-de469b3a8f3b}, !- Sensible Cooling Capacity Curve Name
  {6e59effe-f731-4391-afb2-c20f78ecca11}, !- Cooling Power Consumption Curve Name
  {a6b5d5f0-bb36-47c3-af10-9b457a3fc204}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {f7e9a77d-4ade-4e11-86f3-86b599491e38}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e7cfbba0-7274-4073-b754-de469b3a8f3b}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6e59effe-f731-4391-afb2-c20f78ecca11}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f3198591-98ec-4a8c-9620-c05369e02af8}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {09114e1a-fb5a-4ae3-a690-53f1be6fb183}, !- Inlet Port
  {657075f6-0cce-471b-bb34-21450ca28555}; !- Outlet Port

OS:Connection,
  {09114e1a-fb5a-4ae3-a690-53f1be6fb183}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  42,                                     !- Outlet Port
  {f3198591-98ec-4a8c-9620-c05369e02af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baaed2cf-a4c1-4ac2-83f6-477100251135}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6f423a10-ea88-48e8-a63d-ef64c52f4165}, !- Inlet Port
  {4677fa2e-33e2-4ecd-a9b7-18de0fb7332b}; !- Outlet Port

OS:Connection,
  {657075f6-0cce-471b-bb34-21450ca28555}, !- Handle
  {f3198591-98ec-4a8c-9620-c05369e02af8}, !- Source Object
  3,                                      !- Outlet Port
  {fc410af6-365a-4c3e-92bb-03c9171488c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f423a10-ea88-48e8-a63d-ef64c52f4165}, !- Handle
  {fc410af6-365a-4c3e-92bb-03c9171488c1}, !- Source Object
  3,                                      !- Outlet Port
  {baaed2cf-a4c1-4ac2-83f6-477100251135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4677fa2e-33e2-4ecd-a9b7-18de0fb7332b}, !- Handle
  {baaed2cf-a4c1-4ac2-83f6-477100251135}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  42;                                     !- Inlet Port

OS:Fan:OnOff,
  {e68feb1e-a6f4-40e7-8da0-51ed82d56779}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcb8c585-b415-4335-8bd3-6f04dfbb0f45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56260c3c-769c-4a37-b628-d09b24af6c5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dcb8c585-b415-4335-8bd3-6f04dfbb0f45}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56260c3c-769c-4a37-b628-d09b24af6c5a}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {43e2b46e-be42-45b5-90c4-7e1270b426dc}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {f1411810-53b8-42ce-b974-953447e83f0e}, !- Air Inlet Node Name
  {1f746bf5-2685-4b21-a2cc-86f74c41e7ac}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e68feb1e-a6f4-40e7-8da0-51ed82d56779}, !- Supply Air Fan Name
  {8b9db978-183b-4170-94c0-ddd80a990b3d}, !- Heating Coil Name
  {fc410af6-365a-4c3e-92bb-03c9171488c1}, !- Cooling Coil Name
  {67980a8b-488c-4a4b-aef7-2c5cba334065}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {a6b5d5f0-bb36-47c3-af10-9b457a3fc204}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {ca42537e-fbc5-4135-860c-247a7460ba25}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground WSHP Inlet Air Node, !- Name
  {7dd7f821-7a87-4c84-bee7-cd55b1925195}, !- Inlet Port
  {f1411810-53b8-42ce-b974-953447e83f0e}; !- Outlet Port

OS:Connection,
  {7dd7f821-7a87-4c84-bee7-cd55b1925195}, !- Handle
  {b4a7efd0-dad5-4bad-ae7d-9fa3e6002249}, !- Source Object
  3,                                      !- Outlet Port
  {ca42537e-fbc5-4135-860c-247a7460ba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1411810-53b8-42ce-b974-953447e83f0e}, !- Handle
  {ca42537e-fbc5-4135-860c-247a7460ba25}, !- Source Object
  3,                                      !- Outlet Port
  {43e2b46e-be42-45b5-90c4-7e1270b426dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c218823e-52fc-41a4-97cd-038d9bc3c89d}, !- Handle
  Zone LargeHotel Lobby C  - Story Ground WSHP Outlet Air Node, !- Name
  {1f746bf5-2685-4b21-a2cc-86f74c41e7ac}, !- Inlet Port
  {9448340b-7ceb-46dd-80a7-06ce3ebfd8ea}; !- Outlet Port

OS:Connection,
  {9448340b-7ceb-46dd-80a7-06ce3ebfd8ea}, !- Handle
  {c218823e-52fc-41a4-97cd-038d9bc3c89d}, !- Source Object
  3,                                      !- Outlet Port
  {c76065b1-70ee-40cf-836a-aa3ad7ec56e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f746bf5-2685-4b21-a2cc-86f74c41e7ac}, !- Handle
  {43e2b46e-be42-45b5-90c4-7e1270b426dc}, !- Source Object
  4,                                      !- Outlet Port
  {c218823e-52fc-41a4-97cd-038d9bc3c89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {94babb9d-b8e2-4435-b117-df00c63ff975}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6965bb1f-ad05-41e4-a0f7-e47f8c623ff3}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {0d249c69-2b14-49c0-a4e2-a07cc7a8b611}, !- Water Inlet Node Name
  {ddd64aa8-fc1e-4261-8ff5-1e2f98219642}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d4bb2dad-1c3f-4e85-a2f5-b7ce4770f194}, !- Heating Capacity Curve Name
  {3b75ff32-ae4c-4e67-bdf6-2d88502ad272}, !- Heating Power Consumption Curve Name
  {2bbcd1a0-9f90-4e5c-83f8-dcdbb5ce7d56}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d4bb2dad-1c3f-4e85-a2f5-b7ce4770f194}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3b75ff32-ae4c-4e67-bdf6-2d88502ad272}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6fabd504-fbb9-4737-b112-3da504ce40e3}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0036e349-8eef-4505-a9e9-0d71b4e783f5}, !- Inlet Port
  {0d249c69-2b14-49c0-a4e2-a07cc7a8b611}; !- Outlet Port

OS:Connection,
  {0036e349-8eef-4505-a9e9-0d71b4e783f5}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  43,                                     !- Outlet Port
  {6fabd504-fbb9-4737-b112-3da504ce40e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be74e69d-0246-4a13-ac58-539dd79713c8}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ddd64aa8-fc1e-4261-8ff5-1e2f98219642}, !- Inlet Port
  {303bb2d6-3e32-4935-b2b7-8fccc10bda6b}; !- Outlet Port

OS:Connection,
  {0d249c69-2b14-49c0-a4e2-a07cc7a8b611}, !- Handle
  {6fabd504-fbb9-4737-b112-3da504ce40e3}, !- Source Object
  3,                                      !- Outlet Port
  {6965bb1f-ad05-41e4-a0f7-e47f8c623ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd64aa8-fc1e-4261-8ff5-1e2f98219642}, !- Handle
  {6965bb1f-ad05-41e4-a0f7-e47f8c623ff3}, !- Source Object
  3,                                      !- Outlet Port
  {be74e69d-0246-4a13-ac58-539dd79713c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303bb2d6-3e32-4935-b2b7-8fccc10bda6b}, !- Handle
  {be74e69d-0246-4a13-ac58-539dd79713c8}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  43;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {89517601-0576-4869-84b4-ef88103fe537}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {0ee1030b-051c-40b3-8a98-2dfe21f19cb7}, !- Water Inlet Node Name
  {87502b7c-18d8-45a0-b496-3231ec70f2ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {946f9330-009a-4893-8f99-f1b1b92303f5}, !- Total Cooling Capacity Curve Name
  {33a1790a-d3ff-4df8-ac07-c905f0e32769}, !- Sensible Cooling Capacity Curve Name
  {4d054990-7dc5-4b6e-9542-1468b2c52dbb}, !- Cooling Power Consumption Curve Name
  {2bbcd1a0-9f90-4e5c-83f8-dcdbb5ce7d56}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {946f9330-009a-4893-8f99-f1b1b92303f5}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {33a1790a-d3ff-4df8-ac07-c905f0e32769}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4d054990-7dc5-4b6e-9542-1468b2c52dbb}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {34f545b6-c0b2-40c2-a10e-84e18da2ccca}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6476f715-3f10-4e09-bd14-ab8fd8782ad5}, !- Inlet Port
  {0ee1030b-051c-40b3-8a98-2dfe21f19cb7}; !- Outlet Port

OS:Connection,
  {6476f715-3f10-4e09-bd14-ab8fd8782ad5}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  44,                                     !- Outlet Port
  {34f545b6-c0b2-40c2-a10e-84e18da2ccca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a3f95da-72b1-4bd0-a39a-c1f6bc37faab}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {87502b7c-18d8-45a0-b496-3231ec70f2ae}, !- Inlet Port
  {d326c4fd-e3f1-4c93-a073-7a2524bffbf1}; !- Outlet Port

OS:Connection,
  {0ee1030b-051c-40b3-8a98-2dfe21f19cb7}, !- Handle
  {34f545b6-c0b2-40c2-a10e-84e18da2ccca}, !- Source Object
  3,                                      !- Outlet Port
  {89517601-0576-4869-84b4-ef88103fe537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87502b7c-18d8-45a0-b496-3231ec70f2ae}, !- Handle
  {89517601-0576-4869-84b4-ef88103fe537}, !- Source Object
  3,                                      !- Outlet Port
  {0a3f95da-72b1-4bd0-a39a-c1f6bc37faab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d326c4fd-e3f1-4c93-a073-7a2524bffbf1}, !- Handle
  {0a3f95da-72b1-4bd0-a39a-c1f6bc37faab}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  44;                                     !- Inlet Port

OS:Fan:OnOff,
  {f2a97195-f65f-4490-8be2-d3463d50bbfb}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46bf12b7-8ce7-4858-a017-4216606feb86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eaeb8074-9006-4032-bd44-a3c09ac14795}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46bf12b7-8ce7-4858-a017-4216606feb86}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eaeb8074-9006-4032-bd44-a3c09ac14795}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ef95a5d8-60f7-48fa-8fc5-15cca871f3e8}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {7f09df31-08cd-4dd7-a371-b47f95f3bc05}, !- Air Inlet Node Name
  {4ae24b95-e51e-4855-886b-7fdc6b74ef18}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f2a97195-f65f-4490-8be2-d3463d50bbfb}, !- Supply Air Fan Name
  {6965bb1f-ad05-41e4-a0f7-e47f8c623ff3}, !- Heating Coil Name
  {89517601-0576-4869-84b4-ef88103fe537}, !- Cooling Coil Name
  {94babb9d-b8e2-4435-b117-df00c63ff975}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {2bbcd1a0-9f90-4e5c-83f8-dcdbb5ce7d56}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {572f5043-8226-43d1-a094-526e78508696}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground WSHP Inlet Air Node, !- Name
  {788b1973-34d8-4526-a69a-1520f6669128}, !- Inlet Port
  {7f09df31-08cd-4dd7-a371-b47f95f3bc05}; !- Outlet Port

OS:Connection,
  {788b1973-34d8-4526-a69a-1520f6669128}, !- Handle
  {a7104710-543c-4366-912d-09d62d1122be}, !- Source Object
  3,                                      !- Outlet Port
  {572f5043-8226-43d1-a094-526e78508696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f09df31-08cd-4dd7-a371-b47f95f3bc05}, !- Handle
  {572f5043-8226-43d1-a094-526e78508696}, !- Source Object
  3,                                      !- Outlet Port
  {ef95a5d8-60f7-48fa-8fc5-15cca871f3e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a64aeffa-81b9-44fe-9335-26896ad48425}, !- Handle
  Zone LargeHotel Lobby C end_a - Story Ground WSHP Outlet Air Node, !- Name
  {4ae24b95-e51e-4855-886b-7fdc6b74ef18}, !- Inlet Port
  {6fff8f86-7ae5-4e8a-878d-57a5fc45c531}; !- Outlet Port

OS:Connection,
  {6fff8f86-7ae5-4e8a-878d-57a5fc45c531}, !- Handle
  {a64aeffa-81b9-44fe-9335-26896ad48425}, !- Source Object
  3,                                      !- Outlet Port
  {8aac61ba-d50a-4f75-a4b1-ed128a073631}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ae24b95-e51e-4855-886b-7fdc6b74ef18}, !- Handle
  {ef95a5d8-60f7-48fa-8fc5-15cca871f3e8}, !- Source Object
  4,                                      !- Outlet Port
  {a64aeffa-81b9-44fe-9335-26896ad48425}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0cfcb36c-f88f-4e7f-bc75-1d0ac7243ada}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {05e17d7c-5e46-4e82-88bc-8cfd8fdfad81}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {146577c3-a622-44ce-942f-e6cd6a59cc23}, !- Water Inlet Node Name
  {2eaf80fa-11b8-48c1-8fe2-b6352c6d0ded}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d1df4f41-4ce9-4847-b5a1-4cba2de89839}, !- Heating Capacity Curve Name
  {35bd5729-7072-4203-878a-2d37ca01e3d5}, !- Heating Power Consumption Curve Name
  {adaa0440-329f-4736-ab13-be54cff48c6d}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d1df4f41-4ce9-4847-b5a1-4cba2de89839}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {35bd5729-7072-4203-878a-2d37ca01e3d5}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9233491d-b4e7-403c-8784-298bda265df4}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cc8a3b26-c51b-4926-a6e6-ac6aec31fcb6}, !- Inlet Port
  {146577c3-a622-44ce-942f-e6cd6a59cc23}; !- Outlet Port

OS:Connection,
  {cc8a3b26-c51b-4926-a6e6-ac6aec31fcb6}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  45,                                     !- Outlet Port
  {9233491d-b4e7-403c-8784-298bda265df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ef42828-3160-4858-8671-ef0c7d3b4847}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2eaf80fa-11b8-48c1-8fe2-b6352c6d0ded}, !- Inlet Port
  {bc972c7c-78ec-4e20-8835-ed988d84c016}; !- Outlet Port

OS:Connection,
  {146577c3-a622-44ce-942f-e6cd6a59cc23}, !- Handle
  {9233491d-b4e7-403c-8784-298bda265df4}, !- Source Object
  3,                                      !- Outlet Port
  {05e17d7c-5e46-4e82-88bc-8cfd8fdfad81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaf80fa-11b8-48c1-8fe2-b6352c6d0ded}, !- Handle
  {05e17d7c-5e46-4e82-88bc-8cfd8fdfad81}, !- Source Object
  3,                                      !- Outlet Port
  {3ef42828-3160-4858-8671-ef0c7d3b4847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc972c7c-78ec-4e20-8835-ed988d84c016}, !- Handle
  {3ef42828-3160-4858-8671-ef0c7d3b4847}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  45;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bcb88544-ae31-4d77-ae3c-bf4d0b33d4df}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {7316722e-91e5-45f1-80bc-812f473efc73}, !- Water Inlet Node Name
  {556abc4a-a669-4005-9857-ddecb2c1738d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {ae874383-903c-4bd3-a007-843feaac0003}, !- Total Cooling Capacity Curve Name
  {744860d0-b752-4ef4-a37b-3a81c5a211f7}, !- Sensible Cooling Capacity Curve Name
  {380afb6e-255e-4e24-835a-b40507242af4}, !- Cooling Power Consumption Curve Name
  {adaa0440-329f-4736-ab13-be54cff48c6d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {ae874383-903c-4bd3-a007-843feaac0003}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {744860d0-b752-4ef4-a37b-3a81c5a211f7}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {380afb6e-255e-4e24-835a-b40507242af4}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ed725220-6915-4a61-93f5-52fe68dfbf01}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {533cd9e5-2c62-4667-9ee6-c46bb59f0031}, !- Inlet Port
  {7316722e-91e5-45f1-80bc-812f473efc73}; !- Outlet Port

OS:Connection,
  {533cd9e5-2c62-4667-9ee6-c46bb59f0031}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  46,                                     !- Outlet Port
  {ed725220-6915-4a61-93f5-52fe68dfbf01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e26fa46d-ac81-4899-b6b2-1f24f1c2a3bc}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {556abc4a-a669-4005-9857-ddecb2c1738d}, !- Inlet Port
  {d018e2fd-06e2-4a9c-a021-06a42bba0117}; !- Outlet Port

OS:Connection,
  {7316722e-91e5-45f1-80bc-812f473efc73}, !- Handle
  {ed725220-6915-4a61-93f5-52fe68dfbf01}, !- Source Object
  3,                                      !- Outlet Port
  {bcb88544-ae31-4d77-ae3c-bf4d0b33d4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556abc4a-a669-4005-9857-ddecb2c1738d}, !- Handle
  {bcb88544-ae31-4d77-ae3c-bf4d0b33d4df}, !- Source Object
  3,                                      !- Outlet Port
  {e26fa46d-ac81-4899-b6b2-1f24f1c2a3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d018e2fd-06e2-4a9c-a021-06a42bba0117}, !- Handle
  {e26fa46d-ac81-4899-b6b2-1f24f1c2a3bc}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  46;                                     !- Inlet Port

OS:Fan:OnOff,
  {758be35e-11d6-4d21-b05d-53f8d727d293}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2c92c9bb-7845-4431-98fb-71b13dbd93ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d4e3407-7766-4b4f-a753-6f4cbaa5d591}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2c92c9bb-7845-4431-98fb-71b13dbd93ab}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d4e3407-7766-4b4f-a753-6f4cbaa5d591}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b7b85428-0657-43f6-9b64-44e8141869a9}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {3fb0960b-f537-4252-be36-adb2be157796}, !- Air Inlet Node Name
  {4bc7d017-856a-4dbb-81ba-0d3e63a5b5f8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {758be35e-11d6-4d21-b05d-53f8d727d293}, !- Supply Air Fan Name
  {05e17d7c-5e46-4e82-88bc-8cfd8fdfad81}, !- Heating Coil Name
  {bcb88544-ae31-4d77-ae3c-bf4d0b33d4df}, !- Cooling Coil Name
  {0cfcb36c-f88f-4e7f-bc75-1d0ac7243ada}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {adaa0440-329f-4736-ab13-be54cff48c6d}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {26c34793-8d77-4fa5-b64e-337822b95609}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground WSHP Inlet Air Node, !- Name
  {e4746363-d532-4082-9f0a-b5bcfb6a5940}, !- Inlet Port
  {3fb0960b-f537-4252-be36-adb2be157796}; !- Outlet Port

OS:Connection,
  {e4746363-d532-4082-9f0a-b5bcfb6a5940}, !- Handle
  {5d1d7c23-3ffe-4440-af8d-bf89bd0d474b}, !- Source Object
  3,                                      !- Outlet Port
  {26c34793-8d77-4fa5-b64e-337822b95609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb0960b-f537-4252-be36-adb2be157796}, !- Handle
  {26c34793-8d77-4fa5-b64e-337822b95609}, !- Source Object
  3,                                      !- Outlet Port
  {b7b85428-0657-43f6-9b64-44e8141869a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10cd0553-368c-484b-8040-b44f3aaefe2b}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground WSHP Outlet Air Node, !- Name
  {4bc7d017-856a-4dbb-81ba-0d3e63a5b5f8}, !- Inlet Port
  {9bc38327-80d1-4d4e-83c3-e286167ee9b1}; !- Outlet Port

OS:Connection,
  {9bc38327-80d1-4d4e-83c3-e286167ee9b1}, !- Handle
  {10cd0553-368c-484b-8040-b44f3aaefe2b}, !- Source Object
  3,                                      !- Outlet Port
  {6257411e-ff8a-4a45-9b03-d7faab087cfe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4bc7d017-856a-4dbb-81ba-0d3e63a5b5f8}, !- Handle
  {b7b85428-0657-43f6-9b64-44e8141869a9}, !- Source Object
  4,                                      !- Outlet Port
  {10cd0553-368c-484b-8040-b44f3aaefe2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {927ae4c6-99b9-4a99-aaae-a8a9da8e03f4}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {374c5225-d7c7-4a5f-8cf3-e772846b07b7}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {3f04fa07-46c7-41e3-9460-e47bd1b41bbf}, !- Water Inlet Node Name
  {36f018fe-cce2-4a19-8d97-ddba259b3379}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3deed2e9-5c98-4298-80be-a80275661192}, !- Heating Capacity Curve Name
  {2aaedb38-e2c1-4e57-97fd-fff4e2e63f39}, !- Heating Power Consumption Curve Name
  {00c120ba-8e15-4ac2-8828-4badfb38674a}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {3deed2e9-5c98-4298-80be-a80275661192}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2aaedb38-e2c1-4e57-97fd-fff4e2e63f39}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8fe53f44-6df3-4a48-8be9-5877223e9cff}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {22ffb650-3ade-4e31-981f-337906efab90}, !- Inlet Port
  {3f04fa07-46c7-41e3-9460-e47bd1b41bbf}; !- Outlet Port

OS:Connection,
  {22ffb650-3ade-4e31-981f-337906efab90}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  47,                                     !- Outlet Port
  {8fe53f44-6df3-4a48-8be9-5877223e9cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {775f1a71-7e05-4676-ac95-bfba7ca7a4d4}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {36f018fe-cce2-4a19-8d97-ddba259b3379}, !- Inlet Port
  {40706731-4b26-4c1f-ae0f-927c28fe80e8}; !- Outlet Port

OS:Connection,
  {3f04fa07-46c7-41e3-9460-e47bd1b41bbf}, !- Handle
  {8fe53f44-6df3-4a48-8be9-5877223e9cff}, !- Source Object
  3,                                      !- Outlet Port
  {374c5225-d7c7-4a5f-8cf3-e772846b07b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f018fe-cce2-4a19-8d97-ddba259b3379}, !- Handle
  {374c5225-d7c7-4a5f-8cf3-e772846b07b7}, !- Source Object
  3,                                      !- Outlet Port
  {775f1a71-7e05-4676-ac95-bfba7ca7a4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40706731-4b26-4c1f-ae0f-927c28fe80e8}, !- Handle
  {775f1a71-7e05-4676-ac95-bfba7ca7a4d4}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  47;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dcd54c8e-dace-4cc7-b769-f26e7a7bd065}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {a5ae3555-fe29-46fe-9b27-d79d7c3e1497}, !- Water Inlet Node Name
  {520727c0-5094-4a6a-b490-28a852a56268}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {3b66a26f-8e68-47a3-b74d-1c7b12a1a6cf}, !- Total Cooling Capacity Curve Name
  {676f6932-4300-4d30-b103-4cd537183204}, !- Sensible Cooling Capacity Curve Name
  {01625cb7-d191-497c-bf1a-8578d5793e58}, !- Cooling Power Consumption Curve Name
  {00c120ba-8e15-4ac2-8828-4badfb38674a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {3b66a26f-8e68-47a3-b74d-1c7b12a1a6cf}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {676f6932-4300-4d30-b103-4cd537183204}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {01625cb7-d191-497c-bf1a-8578d5793e58}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3c5e209c-9cc0-4d7f-b000-2b4f31f07f09}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {263bdfce-bfb0-470b-8db7-6b9f496b0a96}, !- Inlet Port
  {a5ae3555-fe29-46fe-9b27-d79d7c3e1497}; !- Outlet Port

OS:Connection,
  {263bdfce-bfb0-470b-8db7-6b9f496b0a96}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  48,                                     !- Outlet Port
  {3c5e209c-9cc0-4d7f-b000-2b4f31f07f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97470a9b-6d1a-4b1c-a3a7-1e30888d2a28}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {520727c0-5094-4a6a-b490-28a852a56268}, !- Inlet Port
  {42bf603d-61f1-489a-8e43-3a90a1cd567d}; !- Outlet Port

OS:Connection,
  {a5ae3555-fe29-46fe-9b27-d79d7c3e1497}, !- Handle
  {3c5e209c-9cc0-4d7f-b000-2b4f31f07f09}, !- Source Object
  3,                                      !- Outlet Port
  {dcd54c8e-dace-4cc7-b769-f26e7a7bd065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520727c0-5094-4a6a-b490-28a852a56268}, !- Handle
  {dcd54c8e-dace-4cc7-b769-f26e7a7bd065}, !- Source Object
  3,                                      !- Outlet Port
  {97470a9b-6d1a-4b1c-a3a7-1e30888d2a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bf603d-61f1-489a-8e43-3a90a1cd567d}, !- Handle
  {97470a9b-6d1a-4b1c-a3a7-1e30888d2a28}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  48;                                     !- Inlet Port

OS:Fan:OnOff,
  {06efcdf2-556f-4ba1-9cc0-018f753e600e}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75ae1123-8282-483e-81ff-e353ec40025c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42066d9f-8f74-4f78-8043-bd386962d5e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75ae1123-8282-483e-81ff-e353ec40025c}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42066d9f-8f74-4f78-8043-bd386962d5e5}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6993b2c5-a481-4350-8229-fd5fcc2cccda}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {9dde6b41-d9bc-458a-b514-b8b774776307}, !- Air Inlet Node Name
  {3bca39d6-57d6-409c-bcbe-513f2953ed25}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06efcdf2-556f-4ba1-9cc0-018f753e600e}, !- Supply Air Fan Name
  {374c5225-d7c7-4a5f-8cf3-e772846b07b7}, !- Heating Coil Name
  {dcd54c8e-dace-4cc7-b769-f26e7a7bd065}, !- Cooling Coil Name
  {927ae4c6-99b9-4a99-aaae-a8a9da8e03f4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {00c120ba-8e15-4ac2-8828-4badfb38674a}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {a92dd3da-ea31-4806-aeb0-de8338163198}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground WSHP Inlet Air Node, !- Name
  {92c5a4f4-2b16-4660-af97-2f6e7e3e6941}, !- Inlet Port
  {9dde6b41-d9bc-458a-b514-b8b774776307}; !- Outlet Port

OS:Connection,
  {92c5a4f4-2b16-4660-af97-2f6e7e3e6941}, !- Handle
  {f386f268-0144-4db2-8e59-09008ae8eec3}, !- Source Object
  3,                                      !- Outlet Port
  {a92dd3da-ea31-4806-aeb0-de8338163198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dde6b41-d9bc-458a-b514-b8b774776307}, !- Handle
  {a92dd3da-ea31-4806-aeb0-de8338163198}, !- Source Object
  3,                                      !- Outlet Port
  {6993b2c5-a481-4350-8229-fd5fcc2cccda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d90e4db3-7860-411d-8736-2d73bd2a1d1e}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground WSHP Outlet Air Node, !- Name
  {3bca39d6-57d6-409c-bcbe-513f2953ed25}, !- Inlet Port
  {c9c267ed-470f-48c9-b212-a01723e9cae2}; !- Outlet Port

OS:Connection,
  {c9c267ed-470f-48c9-b212-a01723e9cae2}, !- Handle
  {d90e4db3-7860-411d-8736-2d73bd2a1d1e}, !- Source Object
  3,                                      !- Outlet Port
  {812dd2d5-b5c9-43f5-bf6b-18801dc3ea14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3bca39d6-57d6-409c-bcbe-513f2953ed25}, !- Handle
  {6993b2c5-a481-4350-8229-fd5fcc2cccda}, !- Source Object
  4,                                      !- Outlet Port
  {d90e4db3-7860-411d-8736-2d73bd2a1d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ebc50b0-cfe8-4252-b8c8-e0171ccf6eb1}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8fc285ad-a8db-4f07-b7fe-6d8ad7ccbc3d}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {7baedc86-07a0-4117-8cb3-e3cf7dbb12c2}, !- Water Inlet Node Name
  {eb06ac43-1311-477a-b610-ceac2c566293}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {7977e8a0-b8ec-49eb-a247-32c52229a9b1}, !- Heating Capacity Curve Name
  {84fe3155-22a3-47cc-bfc5-a990ff50cfb6}, !- Heating Power Consumption Curve Name
  {03fd0e97-a824-4030-84b7-cd6f2402ebfc}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {7977e8a0-b8ec-49eb-a247-32c52229a9b1}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {84fe3155-22a3-47cc-bfc5-a990ff50cfb6}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {57804e69-cf79-4275-80e1-ec50d13849fc}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7eb0be80-ae89-4011-872d-1daad83d4df0}, !- Inlet Port
  {7baedc86-07a0-4117-8cb3-e3cf7dbb12c2}; !- Outlet Port

OS:Connection,
  {7eb0be80-ae89-4011-872d-1daad83d4df0}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  49,                                     !- Outlet Port
  {57804e69-cf79-4275-80e1-ec50d13849fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff61ed12-4f3d-4542-955c-78c0d6926c63}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {eb06ac43-1311-477a-b610-ceac2c566293}, !- Inlet Port
  {1eb5e6fc-e6da-4600-9fa0-d7f34a814a6e}; !- Outlet Port

OS:Connection,
  {7baedc86-07a0-4117-8cb3-e3cf7dbb12c2}, !- Handle
  {57804e69-cf79-4275-80e1-ec50d13849fc}, !- Source Object
  3,                                      !- Outlet Port
  {8fc285ad-a8db-4f07-b7fe-6d8ad7ccbc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb06ac43-1311-477a-b610-ceac2c566293}, !- Handle
  {8fc285ad-a8db-4f07-b7fe-6d8ad7ccbc3d}, !- Source Object
  3,                                      !- Outlet Port
  {ff61ed12-4f3d-4542-955c-78c0d6926c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb5e6fc-e6da-4600-9fa0-d7f34a814a6e}, !- Handle
  {ff61ed12-4f3d-4542-955c-78c0d6926c63}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  49;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {633561ff-2fdd-4054-aa2a-8f5eef74a183}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {c802cb99-1511-4db4-b22b-f81576da6a99}, !- Water Inlet Node Name
  {feb7e484-c9e4-4b15-8279-529236730766}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {9ac7a2e3-3429-4a3c-b660-c1503036c676}, !- Total Cooling Capacity Curve Name
  {6e322053-5289-43b2-9fd3-3a08450fa763}, !- Sensible Cooling Capacity Curve Name
  {7b5a1d63-4e0f-4777-abca-66cd6e4726b6}, !- Cooling Power Consumption Curve Name
  {03fd0e97-a824-4030-84b7-cd6f2402ebfc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {9ac7a2e3-3429-4a3c-b660-c1503036c676}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {6e322053-5289-43b2-9fd3-3a08450fa763}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7b5a1d63-4e0f-4777-abca-66cd6e4726b6}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d3c7a984-21d3-4e46-8603-649bc09a0deb}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {076f2de4-bfb2-4e84-abae-b6ebef2e16bd}, !- Inlet Port
  {c802cb99-1511-4db4-b22b-f81576da6a99}; !- Outlet Port

OS:Connection,
  {076f2de4-bfb2-4e84-abae-b6ebef2e16bd}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  50,                                     !- Outlet Port
  {d3c7a984-21d3-4e46-8603-649bc09a0deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b6cb1c8-a9cd-4a6e-a0f7-b7e42b4a0f29}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {feb7e484-c9e4-4b15-8279-529236730766}, !- Inlet Port
  {e0c8ee5e-cdc8-4aad-a71a-b570a9fb9b7d}; !- Outlet Port

OS:Connection,
  {c802cb99-1511-4db4-b22b-f81576da6a99}, !- Handle
  {d3c7a984-21d3-4e46-8603-649bc09a0deb}, !- Source Object
  3,                                      !- Outlet Port
  {633561ff-2fdd-4054-aa2a-8f5eef74a183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb7e484-c9e4-4b15-8279-529236730766}, !- Handle
  {633561ff-2fdd-4054-aa2a-8f5eef74a183}, !- Source Object
  3,                                      !- Outlet Port
  {7b6cb1c8-a9cd-4a6e-a0f7-b7e42b4a0f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c8ee5e-cdc8-4aad-a71a-b570a9fb9b7d}, !- Handle
  {7b6cb1c8-a9cd-4a6e-a0f7-b7e42b4a0f29}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  50;                                     !- Inlet Port

OS:Fan:OnOff,
  {7306a101-b055-4e8c-87e6-0d97b90dfa97}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a76c715f-a6d3-426d-af7f-86cd04d48c12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5cea870-2e50-4161-9b97-3a019eeae738}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a76c715f-a6d3-426d-af7f-86cd04d48c12}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5cea870-2e50-4161-9b97-3a019eeae738}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4558cae4-6544-46fa-a72c-70b3d9b1a075}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a7069d27-2e95-4b9f-8fbf-b2fb7cfbbd49}, !- Air Inlet Node Name
  {3ac5851e-270f-446d-8ce6-d249e9294ab5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7306a101-b055-4e8c-87e6-0d97b90dfa97}, !- Supply Air Fan Name
  {8fc285ad-a8db-4f07-b7fe-6d8ad7ccbc3d}, !- Heating Coil Name
  {633561ff-2fdd-4054-aa2a-8f5eef74a183}, !- Cooling Coil Name
  {5ebc50b0-cfe8-4252-b8c8-e0171ccf6eb1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {03fd0e97-a824-4030-84b7-cd6f2402ebfc}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {7d5bbcf6-3569-4dce-90d5-1ec9b2912575}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground WSHP Inlet Air Node, !- Name
  {1eb41e48-68df-4702-a108-954aa946f6fc}, !- Inlet Port
  {a7069d27-2e95-4b9f-8fbf-b2fb7cfbbd49}; !- Outlet Port

OS:Connection,
  {1eb41e48-68df-4702-a108-954aa946f6fc}, !- Handle
  {528b0971-a140-44e1-b03a-5a3a25cbb705}, !- Source Object
  3,                                      !- Outlet Port
  {7d5bbcf6-3569-4dce-90d5-1ec9b2912575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7069d27-2e95-4b9f-8fbf-b2fb7cfbbd49}, !- Handle
  {7d5bbcf6-3569-4dce-90d5-1ec9b2912575}, !- Source Object
  3,                                      !- Outlet Port
  {4558cae4-6544-46fa-a72c-70b3d9b1a075}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d3389c9-1d65-42cc-9239-59116a9ee080}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground WSHP Outlet Air Node, !- Name
  {3ac5851e-270f-446d-8ce6-d249e9294ab5}, !- Inlet Port
  {ac89ad22-465a-4164-b1c5-0c8d24664ca5}; !- Outlet Port

OS:Connection,
  {ac89ad22-465a-4164-b1c5-0c8d24664ca5}, !- Handle
  {1d3389c9-1d65-42cc-9239-59116a9ee080}, !- Source Object
  3,                                      !- Outlet Port
  {1fb6d182-9058-410e-afcd-9c57895cc4d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ac5851e-270f-446d-8ce6-d249e9294ab5}, !- Handle
  {4558cae4-6544-46fa-a72c-70b3d9b1a075}, !- Source Object
  4,                                      !- Outlet Port
  {1d3389c9-1d65-42cc-9239-59116a9ee080}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2e6afc9-ab2a-4c85-8f05-82a3f3ebd4f0}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6a27ea2e-430d-4071-8568-9e28bcea58f4}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {81e26769-de61-4060-903c-b5d3067cafd8}, !- Water Inlet Node Name
  {e19d8052-8b94-44e2-aa8f-0d7edcef512f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {434c6786-bad6-42fc-aa85-0f56b87e8642}, !- Heating Capacity Curve Name
  {b0ce23b4-ec90-49b4-ab3b-c7d7685e4e9a}, !- Heating Power Consumption Curve Name
  {c0fe5767-7aba-4f9e-a432-9663a726132e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {434c6786-bad6-42fc-aa85-0f56b87e8642}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b0ce23b4-ec90-49b4-ab3b-c7d7685e4e9a}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {54e24620-023f-4e2c-bf7d-d10ecd56cd82}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {90e4ec0c-ea2e-4fb9-9dce-7d6166b505a1}, !- Inlet Port
  {81e26769-de61-4060-903c-b5d3067cafd8}; !- Outlet Port

OS:Connection,
  {90e4ec0c-ea2e-4fb9-9dce-7d6166b505a1}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  51,                                     !- Outlet Port
  {54e24620-023f-4e2c-bf7d-d10ecd56cd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c43c986-6459-4c51-bcc8-402b3ad7e49e}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e19d8052-8b94-44e2-aa8f-0d7edcef512f}, !- Inlet Port
  {7bf4be29-efca-405b-84da-0f8d1228d0b0}; !- Outlet Port

OS:Connection,
  {81e26769-de61-4060-903c-b5d3067cafd8}, !- Handle
  {54e24620-023f-4e2c-bf7d-d10ecd56cd82}, !- Source Object
  3,                                      !- Outlet Port
  {6a27ea2e-430d-4071-8568-9e28bcea58f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19d8052-8b94-44e2-aa8f-0d7edcef512f}, !- Handle
  {6a27ea2e-430d-4071-8568-9e28bcea58f4}, !- Source Object
  3,                                      !- Outlet Port
  {9c43c986-6459-4c51-bcc8-402b3ad7e49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf4be29-efca-405b-84da-0f8d1228d0b0}, !- Handle
  {9c43c986-6459-4c51-bcc8-402b3ad7e49e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  51;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5707bc39-2b80-4ba1-8860-9e1d602a5c51}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {0b6e3829-ab00-43cf-8f48-127a5eaf0e36}, !- Water Inlet Node Name
  {bb2ea9e4-38ba-4357-9aae-1f99bba119da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {aa4af4b4-5ab1-4f61-b3f4-52b2e5946185}, !- Total Cooling Capacity Curve Name
  {eb85b998-02d1-4a2e-aafb-00ca48f3a2ea}, !- Sensible Cooling Capacity Curve Name
  {4847286e-c3b9-461e-ab79-f23a4f340a16}, !- Cooling Power Consumption Curve Name
  {c0fe5767-7aba-4f9e-a432-9663a726132e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {aa4af4b4-5ab1-4f61-b3f4-52b2e5946185}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {eb85b998-02d1-4a2e-aafb-00ca48f3a2ea}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4847286e-c3b9-461e-ab79-f23a4f340a16}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ecc482f6-be63-4c2d-8e58-fdea0eaabe7c}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3ee0f4f7-5435-48ef-b89d-6f33832ed0a0}, !- Inlet Port
  {0b6e3829-ab00-43cf-8f48-127a5eaf0e36}; !- Outlet Port

OS:Connection,
  {3ee0f4f7-5435-48ef-b89d-6f33832ed0a0}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  52,                                     !- Outlet Port
  {ecc482f6-be63-4c2d-8e58-fdea0eaabe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1db705-eed2-4880-90ce-a43b7b97dc7b}, !- Handle
  Zone LargeHotel Retail A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bb2ea9e4-38ba-4357-9aae-1f99bba119da}, !- Inlet Port
  {3b7ce3b6-b8ab-4398-8714-8a4c14317452}; !- Outlet Port

OS:Connection,
  {0b6e3829-ab00-43cf-8f48-127a5eaf0e36}, !- Handle
  {ecc482f6-be63-4c2d-8e58-fdea0eaabe7c}, !- Source Object
  3,                                      !- Outlet Port
  {5707bc39-2b80-4ba1-8860-9e1d602a5c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2ea9e4-38ba-4357-9aae-1f99bba119da}, !- Handle
  {5707bc39-2b80-4ba1-8860-9e1d602a5c51}, !- Source Object
  3,                                      !- Outlet Port
  {9c1db705-eed2-4880-90ce-a43b7b97dc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7ce3b6-b8ab-4398-8714-8a4c14317452}, !- Handle
  {9c1db705-eed2-4880-90ce-a43b7b97dc7b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  52;                                     !- Inlet Port

OS:Fan:OnOff,
  {f12cac7e-122c-4272-a10f-278370920b22}, !- Handle
  Zone LargeHotel Retail A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7feff22-64e2-4162-a7c2-1e8075a7e401}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e6cf44d-e7da-4cf1-90cb-3aba5042ab88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7feff22-64e2-4162-a7c2-1e8075a7e401}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e6cf44d-e7da-4cf1-90cb-3aba5042ab88}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8f7c9710-d92a-4843-840c-0074247712b4}, !- Handle
  Zone LargeHotel Retail A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {092e9298-0b89-420f-873a-1420da23bad4}, !- Air Inlet Node Name
  {e4ce10f1-d812-471b-a8af-516ab05e0c68}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f12cac7e-122c-4272-a10f-278370920b22}, !- Supply Air Fan Name
  {6a27ea2e-430d-4071-8568-9e28bcea58f4}, !- Heating Coil Name
  {5707bc39-2b80-4ba1-8860-9e1d602a5c51}, !- Cooling Coil Name
  {d2e6afc9-ab2a-4c85-8f05-82a3f3ebd4f0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {c0fe5767-7aba-4f9e-a432-9663a726132e}, !- Handle
  Zone LargeHotel Retail A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {c7319924-b162-4cd5-bd84-c6a5530bd1e7}, !- Handle
  Zone LargeHotel Retail A  - Story Ground WSHP Inlet Air Node, !- Name
  {65f88809-d939-4bb5-a1f3-97a56a82a54d}, !- Inlet Port
  {092e9298-0b89-420f-873a-1420da23bad4}; !- Outlet Port

OS:Connection,
  {65f88809-d939-4bb5-a1f3-97a56a82a54d}, !- Handle
  {29978ab1-e0ce-4c67-8d90-64a75beed751}, !- Source Object
  3,                                      !- Outlet Port
  {c7319924-b162-4cd5-bd84-c6a5530bd1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092e9298-0b89-420f-873a-1420da23bad4}, !- Handle
  {c7319924-b162-4cd5-bd84-c6a5530bd1e7}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c9710-d92a-4843-840c-0074247712b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2878468e-ef76-4846-bd56-7d3264f8f22e}, !- Handle
  Zone LargeHotel Retail A  - Story Ground WSHP Outlet Air Node, !- Name
  {e4ce10f1-d812-471b-a8af-516ab05e0c68}, !- Inlet Port
  {0bed3303-6ecd-4621-8a51-a29dfab908be}; !- Outlet Port

OS:Connection,
  {0bed3303-6ecd-4621-8a51-a29dfab908be}, !- Handle
  {2878468e-ef76-4846-bd56-7d3264f8f22e}, !- Source Object
  3,                                      !- Outlet Port
  {adb141af-8de7-40d6-a914-3ca96699d1b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e4ce10f1-d812-471b-a8af-516ab05e0c68}, !- Handle
  {8f7c9710-d92a-4843-840c-0074247712b4}, !- Source Object
  4,                                      !- Outlet Port
  {2878468e-ef76-4846-bd56-7d3264f8f22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b66e0d80-947e-48ce-b18a-9717d47fc6c1}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0c14f88b-b705-4faa-b98a-bd6c68414cd4}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {3ff87668-a9a1-4503-abed-90dcec9e7e0c}, !- Water Inlet Node Name
  {6a1eeceb-1e50-4923-9128-fe3f192cdbfa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {fa5dee7d-3f81-4955-b2df-4b2e5e399627}, !- Heating Capacity Curve Name
  {986c08fb-5546-4123-a663-fc12ffc3be6b}, !- Heating Power Consumption Curve Name
  {5ae598ff-43b8-4b07-a4a2-ef792c7edf67}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {fa5dee7d-3f81-4955-b2df-4b2e5e399627}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {986c08fb-5546-4123-a663-fc12ffc3be6b}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {849b96c8-6a56-4e88-99c9-ba5a60a8b603}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c2445bec-f97a-4955-a37f-e616ec1402dc}, !- Inlet Port
  {3ff87668-a9a1-4503-abed-90dcec9e7e0c}; !- Outlet Port

OS:Connection,
  {c2445bec-f97a-4955-a37f-e616ec1402dc}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  53,                                     !- Outlet Port
  {849b96c8-6a56-4e88-99c9-ba5a60a8b603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906b4ed5-8502-4491-8303-83cba23f755c}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6a1eeceb-1e50-4923-9128-fe3f192cdbfa}, !- Inlet Port
  {84794acd-fa9f-40ca-817e-3f2a8bbd36b0}; !- Outlet Port

OS:Connection,
  {3ff87668-a9a1-4503-abed-90dcec9e7e0c}, !- Handle
  {849b96c8-6a56-4e88-99c9-ba5a60a8b603}, !- Source Object
  3,                                      !- Outlet Port
  {0c14f88b-b705-4faa-b98a-bd6c68414cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1eeceb-1e50-4923-9128-fe3f192cdbfa}, !- Handle
  {0c14f88b-b705-4faa-b98a-bd6c68414cd4}, !- Source Object
  3,                                      !- Outlet Port
  {906b4ed5-8502-4491-8303-83cba23f755c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84794acd-fa9f-40ca-817e-3f2a8bbd36b0}, !- Handle
  {906b4ed5-8502-4491-8303-83cba23f755c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  53;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {836d229f-ca0b-4c8a-b2e8-0127fbdc867c}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {54485710-1862-4459-9dac-1736c693124c}, !- Water Inlet Node Name
  {af31db5d-ad1a-49cb-9420-bcf40f249d39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {b984524b-3cf6-4e30-aceb-bfd2e0262a8b}, !- Total Cooling Capacity Curve Name
  {5ef565da-6da2-4bca-ac33-72d4f23e654b}, !- Sensible Cooling Capacity Curve Name
  {87b56518-f0a5-4d88-ab91-d1ac9ce913a3}, !- Cooling Power Consumption Curve Name
  {5ae598ff-43b8-4b07-a4a2-ef792c7edf67}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {b984524b-3cf6-4e30-aceb-bfd2e0262a8b}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {5ef565da-6da2-4bca-ac33-72d4f23e654b}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {87b56518-f0a5-4d88-ab91-d1ac9ce913a3}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a21a7584-5af8-45ed-a3a3-3ee9c85419be}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {49e77bd8-5575-4bd9-891d-4743af1e0d9e}, !- Inlet Port
  {54485710-1862-4459-9dac-1736c693124c}; !- Outlet Port

OS:Connection,
  {49e77bd8-5575-4bd9-891d-4743af1e0d9e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  54,                                     !- Outlet Port
  {a21a7584-5af8-45ed-a3a3-3ee9c85419be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27512b61-5ba2-4384-893d-51720b75ac77}, !- Handle
  Zone LargeHotel Retail B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {af31db5d-ad1a-49cb-9420-bcf40f249d39}, !- Inlet Port
  {6b02ac2c-d171-4df8-a2f8-9596f7b1a412}; !- Outlet Port

OS:Connection,
  {54485710-1862-4459-9dac-1736c693124c}, !- Handle
  {a21a7584-5af8-45ed-a3a3-3ee9c85419be}, !- Source Object
  3,                                      !- Outlet Port
  {836d229f-ca0b-4c8a-b2e8-0127fbdc867c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af31db5d-ad1a-49cb-9420-bcf40f249d39}, !- Handle
  {836d229f-ca0b-4c8a-b2e8-0127fbdc867c}, !- Source Object
  3,                                      !- Outlet Port
  {27512b61-5ba2-4384-893d-51720b75ac77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b02ac2c-d171-4df8-a2f8-9596f7b1a412}, !- Handle
  {27512b61-5ba2-4384-893d-51720b75ac77}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  54;                                     !- Inlet Port

OS:Fan:OnOff,
  {0300e173-cadd-4b7a-a43c-55d1ab2a0a02}, !- Handle
  Zone LargeHotel Retail B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f0f55e8-702d-4878-b59c-c9395dff60ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9138224e-02b0-49cc-b9a3-a9ce63889cbc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f0f55e8-702d-4878-b59c-c9395dff60ab}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9138224e-02b0-49cc-b9a3-a9ce63889cbc}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fe05e3b4-4b5b-4bd0-9d72-45398233bec7}, !- Handle
  Zone LargeHotel Retail B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {c554328b-f6ae-4940-a318-c7890fb65c3c}, !- Air Inlet Node Name
  {9450719e-2607-45e4-954f-c7985eb50d5d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0300e173-cadd-4b7a-a43c-55d1ab2a0a02}, !- Supply Air Fan Name
  {0c14f88b-b705-4faa-b98a-bd6c68414cd4}, !- Heating Coil Name
  {836d229f-ca0b-4c8a-b2e8-0127fbdc867c}, !- Cooling Coil Name
  {b66e0d80-947e-48ce-b18a-9717d47fc6c1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {5ae598ff-43b8-4b07-a4a2-ef792c7edf67}, !- Handle
  Zone LargeHotel Retail B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {85ee5126-762d-4e2f-9f76-d26bb3aeaf9f}, !- Handle
  Zone LargeHotel Retail B  - Story Ground WSHP Inlet Air Node, !- Name
  {b3f485fd-d389-4bdb-a21b-3374fd8fc6bd}, !- Inlet Port
  {c554328b-f6ae-4940-a318-c7890fb65c3c}; !- Outlet Port

OS:Connection,
  {b3f485fd-d389-4bdb-a21b-3374fd8fc6bd}, !- Handle
  {0ad35369-a868-4e9a-be6f-0e22eb9cffbc}, !- Source Object
  3,                                      !- Outlet Port
  {85ee5126-762d-4e2f-9f76-d26bb3aeaf9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c554328b-f6ae-4940-a318-c7890fb65c3c}, !- Handle
  {85ee5126-762d-4e2f-9f76-d26bb3aeaf9f}, !- Source Object
  3,                                      !- Outlet Port
  {fe05e3b4-4b5b-4bd0-9d72-45398233bec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a1272f6-a8ba-4cb8-aa5b-4930632c31b2}, !- Handle
  Zone LargeHotel Retail B  - Story Ground WSHP Outlet Air Node, !- Name
  {9450719e-2607-45e4-954f-c7985eb50d5d}, !- Inlet Port
  {7e2fbe93-2c25-4c2f-ad66-048f02294891}; !- Outlet Port

OS:Connection,
  {7e2fbe93-2c25-4c2f-ad66-048f02294891}, !- Handle
  {5a1272f6-a8ba-4cb8-aa5b-4930632c31b2}, !- Source Object
  3,                                      !- Outlet Port
  {07ec3295-0fb8-441f-81c1-02f818ce2245}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9450719e-2607-45e4-954f-c7985eb50d5d}, !- Handle
  {fe05e3b4-4b5b-4bd0-9d72-45398233bec7}, !- Source Object
  4,                                      !- Outlet Port
  {5a1272f6-a8ba-4cb8-aa5b-4930632c31b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4d2b3af-961e-4b43-926c-f03ddce21ac1}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2bd7b490-29a5-4887-aa43-0b478055afd7}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {a987cc0b-953a-46b5-b1a8-b861fbb5aed3}, !- Water Inlet Node Name
  {d93c026e-e57f-4496-aa3e-b50f8ad654b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {7e92d25d-94b2-4228-89ef-55f3c254eb67}, !- Heating Capacity Curve Name
  {1aee6f00-fb66-4e5c-b6ac-ea9fae6714ce}, !- Heating Power Consumption Curve Name
  {71a5d172-f653-4c94-8d2b-45eb574a0b2e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {7e92d25d-94b2-4228-89ef-55f3c254eb67}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1aee6f00-fb66-4e5c-b6ac-ea9fae6714ce}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {47da878a-5637-4dbb-8a86-3551832e4199}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4ffd855c-6f56-48a2-8a8e-9842c0d1cbec}, !- Inlet Port
  {a987cc0b-953a-46b5-b1a8-b861fbb5aed3}; !- Outlet Port

OS:Connection,
  {4ffd855c-6f56-48a2-8a8e-9842c0d1cbec}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  55,                                     !- Outlet Port
  {47da878a-5637-4dbb-8a86-3551832e4199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26019dac-59e7-41f0-97a2-90a99b45e09c}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d93c026e-e57f-4496-aa3e-b50f8ad654b2}, !- Inlet Port
  {d62906a6-9c45-46f0-b794-327813bd7f0d}; !- Outlet Port

OS:Connection,
  {a987cc0b-953a-46b5-b1a8-b861fbb5aed3}, !- Handle
  {47da878a-5637-4dbb-8a86-3551832e4199}, !- Source Object
  3,                                      !- Outlet Port
  {2bd7b490-29a5-4887-aa43-0b478055afd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93c026e-e57f-4496-aa3e-b50f8ad654b2}, !- Handle
  {2bd7b490-29a5-4887-aa43-0b478055afd7}, !- Source Object
  3,                                      !- Outlet Port
  {26019dac-59e7-41f0-97a2-90a99b45e09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62906a6-9c45-46f0-b794-327813bd7f0d}, !- Handle
  {26019dac-59e7-41f0-97a2-90a99b45e09c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  55;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b4dc3b52-c5a1-4372-953e-d1a699cdbeb1}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {c2f1ca90-42bd-4465-877f-e6e34592680f}, !- Water Inlet Node Name
  {bd0a0a84-a926-4c40-a578-dac8a4d7945a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {44d078e0-8820-43b4-b566-a5f3c8964af0}, !- Total Cooling Capacity Curve Name
  {89bb3325-2cba-49f6-a542-7901ff25ba19}, !- Sensible Cooling Capacity Curve Name
  {dc1b098d-b56a-4686-8a0c-73e287085e82}, !- Cooling Power Consumption Curve Name
  {71a5d172-f653-4c94-8d2b-45eb574a0b2e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {44d078e0-8820-43b4-b566-a5f3c8964af0}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {89bb3325-2cba-49f6-a542-7901ff25ba19}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dc1b098d-b56a-4686-8a0c-73e287085e82}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {75211b4d-fa20-4aae-96e7-08e1c3c03de7}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {20a297ec-836a-4695-b038-e2bf232833b4}, !- Inlet Port
  {c2f1ca90-42bd-4465-877f-e6e34592680f}; !- Outlet Port

OS:Connection,
  {20a297ec-836a-4695-b038-e2bf232833b4}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  56,                                     !- Outlet Port
  {75211b4d-fa20-4aae-96e7-08e1c3c03de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32b2bca4-ffc7-4b23-bfa9-9b85b7e63351}, !- Handle
  Zone LargeHotel Retail C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bd0a0a84-a926-4c40-a578-dac8a4d7945a}, !- Inlet Port
  {1b004de6-ee00-4bff-87e3-ddc667c9080f}; !- Outlet Port

OS:Connection,
  {c2f1ca90-42bd-4465-877f-e6e34592680f}, !- Handle
  {75211b4d-fa20-4aae-96e7-08e1c3c03de7}, !- Source Object
  3,                                      !- Outlet Port
  {b4dc3b52-c5a1-4372-953e-d1a699cdbeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0a0a84-a926-4c40-a578-dac8a4d7945a}, !- Handle
  {b4dc3b52-c5a1-4372-953e-d1a699cdbeb1}, !- Source Object
  3,                                      !- Outlet Port
  {32b2bca4-ffc7-4b23-bfa9-9b85b7e63351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b004de6-ee00-4bff-87e3-ddc667c9080f}, !- Handle
  {32b2bca4-ffc7-4b23-bfa9-9b85b7e63351}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  56;                                     !- Inlet Port

OS:Fan:OnOff,
  {a0f8bda5-87b2-47d9-812f-3cd97874c60c}, !- Handle
  Zone LargeHotel Retail C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a91632f2-d64b-4c0f-a99d-9ef02f0a0302}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8d0b126-2296-48bf-b9b8-264ffb2ea303}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a91632f2-d64b-4c0f-a99d-9ef02f0a0302}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8d0b126-2296-48bf-b9b8-264ffb2ea303}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {76ccea7b-93a6-4e66-91ec-cce9fb02fa0d}, !- Handle
  Zone LargeHotel Retail C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {7fb12de0-8b80-4e1f-82e7-2a62bd29cc54}, !- Air Inlet Node Name
  {03674cda-f5c5-4650-a7ac-5d8cac34de0f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0f8bda5-87b2-47d9-812f-3cd97874c60c}, !- Supply Air Fan Name
  {2bd7b490-29a5-4887-aa43-0b478055afd7}, !- Heating Coil Name
  {b4dc3b52-c5a1-4372-953e-d1a699cdbeb1}, !- Cooling Coil Name
  {a4d2b3af-961e-4b43-926c-f03ddce21ac1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {71a5d172-f653-4c94-8d2b-45eb574a0b2e}, !- Handle
  Zone LargeHotel Retail C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {147afbb0-0fd8-4a76-ab58-e78717008979}, !- Handle
  Zone LargeHotel Retail C  - Story Ground WSHP Inlet Air Node, !- Name
  {90059fe0-3a90-44a4-932f-8cd4a3e22e60}, !- Inlet Port
  {7fb12de0-8b80-4e1f-82e7-2a62bd29cc54}; !- Outlet Port

OS:Connection,
  {90059fe0-3a90-44a4-932f-8cd4a3e22e60}, !- Handle
  {e5704cf2-b6f8-4340-b660-d93b46e48a79}, !- Source Object
  3,                                      !- Outlet Port
  {147afbb0-0fd8-4a76-ab58-e78717008979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb12de0-8b80-4e1f-82e7-2a62bd29cc54}, !- Handle
  {147afbb0-0fd8-4a76-ab58-e78717008979}, !- Source Object
  3,                                      !- Outlet Port
  {76ccea7b-93a6-4e66-91ec-cce9fb02fa0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0a68231-2f21-431e-a8af-202c39e4415f}, !- Handle
  Zone LargeHotel Retail C  - Story Ground WSHP Outlet Air Node, !- Name
  {03674cda-f5c5-4650-a7ac-5d8cac34de0f}, !- Inlet Port
  {3465aa82-58d2-4fc4-9b39-6409269697c5}; !- Outlet Port

OS:Connection,
  {3465aa82-58d2-4fc4-9b39-6409269697c5}, !- Handle
  {e0a68231-2f21-431e-a8af-202c39e4415f}, !- Source Object
  3,                                      !- Outlet Port
  {b009818a-06b1-4ca5-b262-0bf8c957cc2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03674cda-f5c5-4650-a7ac-5d8cac34de0f}, !- Handle
  {76ccea7b-93a6-4e66-91ec-cce9fb02fa0d}, !- Source Object
  4,                                      !- Outlet Port
  {e0a68231-2f21-431e-a8af-202c39e4415f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e77f6f23-f28c-40c7-abc0-ad39b704e260}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c6d1ecc4-edd1-4212-b5d2-1ee334f1f5a3}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {878bc54b-2e44-49fb-8ed7-8a24bd6a7262}, !- Water Inlet Node Name
  {a51280a0-5300-4c3c-92aa-0d6850176243}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {32c4a436-b774-4543-b992-a717c1bfd528}, !- Heating Capacity Curve Name
  {28ee2f60-6791-40dc-9659-19605cd88326}, !- Heating Power Consumption Curve Name
  {d19e90e0-3f2c-4c82-928c-2fdce927a112}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {32c4a436-b774-4543-b992-a717c1bfd528}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {28ee2f60-6791-40dc-9659-19605cd88326}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
