  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f8b6838c-6784-488e-a6d1-b0569cd1be33}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f0db8c18-5839-42f5-8f85-6109612e483b}, !- Inlet Port
  {878bc54b-2e44-49fb-8ed7-8a24bd6a7262}; !- Outlet Port

OS:Connection,
  {f0db8c18-5839-42f5-8f85-6109612e483b}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  57,                                     !- Outlet Port
  {f8b6838c-6784-488e-a6d1-b0569cd1be33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1ca0dd-9dbd-453d-88c9-4b97da4b7f39}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a51280a0-5300-4c3c-92aa-0d6850176243}, !- Inlet Port
  {722e860d-7270-4a93-a4af-6a05a99434a1}; !- Outlet Port

OS:Connection,
  {878bc54b-2e44-49fb-8ed7-8a24bd6a7262}, !- Handle
  {f8b6838c-6784-488e-a6d1-b0569cd1be33}, !- Source Object
  3,                                      !- Outlet Port
  {c6d1ecc4-edd1-4212-b5d2-1ee334f1f5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51280a0-5300-4c3c-92aa-0d6850176243}, !- Handle
  {c6d1ecc4-edd1-4212-b5d2-1ee334f1f5a3}, !- Source Object
  3,                                      !- Outlet Port
  {9c1ca0dd-9dbd-453d-88c9-4b97da4b7f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {722e860d-7270-4a93-a4af-6a05a99434a1}, !- Handle
  {9c1ca0dd-9dbd-453d-88c9-4b97da4b7f39}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  57;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {65d2c785-52de-4fc5-89e7-82348880b1cd}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {9434d482-bf06-4cec-b186-922df54d543c}, !- Water Inlet Node Name
  {f00d3697-24ab-4202-9cb7-404f2040de1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {ac0a6d24-b5aa-4303-bec3-ac8ffdd164c9}, !- Total Cooling Capacity Curve Name
  {6769da84-1cd9-4204-af0f-911a1464a05d}, !- Sensible Cooling Capacity Curve Name
  {bb29305b-9cf2-4e1d-88b9-9439f22d0887}, !- Cooling Power Consumption Curve Name
  {d19e90e0-3f2c-4c82-928c-2fdce927a112}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {ac0a6d24-b5aa-4303-bec3-ac8ffdd164c9}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {6769da84-1cd9-4204-af0f-911a1464a05d}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {bb29305b-9cf2-4e1d-88b9-9439f22d0887}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f8be2ba7-6e76-4305-ae33-63fbc9ed531b}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {1422eb1b-e008-4265-97d5-ec27f3c7dd22}, !- Inlet Port
  {9434d482-bf06-4cec-b186-922df54d543c}; !- Outlet Port

OS:Connection,
  {1422eb1b-e008-4265-97d5-ec27f3c7dd22}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  58,                                     !- Outlet Port
  {f8be2ba7-6e76-4305-ae33-63fbc9ed531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72b4a15c-2f68-4982-aab7-da5fc80dead8}, !- Handle
  Zone LargeHotel Storage A  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f00d3697-24ab-4202-9cb7-404f2040de1f}, !- Inlet Port
  {6e75cc40-9203-4c5b-84b2-952cfa187abc}; !- Outlet Port

OS:Connection,
  {9434d482-bf06-4cec-b186-922df54d543c}, !- Handle
  {f8be2ba7-6e76-4305-ae33-63fbc9ed531b}, !- Source Object
  3,                                      !- Outlet Port
  {65d2c785-52de-4fc5-89e7-82348880b1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00d3697-24ab-4202-9cb7-404f2040de1f}, !- Handle
  {65d2c785-52de-4fc5-89e7-82348880b1cd}, !- Source Object
  3,                                      !- Outlet Port
  {72b4a15c-2f68-4982-aab7-da5fc80dead8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e75cc40-9203-4c5b-84b2-952cfa187abc}, !- Handle
  {72b4a15c-2f68-4982-aab7-da5fc80dead8}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  58;                                     !- Inlet Port

OS:Fan:OnOff,
  {a6e2a0bc-3de6-4729-b32c-513429960a39}, !- Handle
  Zone LargeHotel Storage A  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {320c1a86-2826-4d05-8852-43961fee3f13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0aef0e2-3911-4395-95dd-66bbe2edb2e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {320c1a86-2826-4d05-8852-43961fee3f13}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0aef0e2-3911-4395-95dd-66bbe2edb2e5}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cda106fc-8939-4558-a087-1f0b77d4f344}, !- Handle
  Zone LargeHotel Storage A  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {f9540b1c-555b-4e9d-b0e5-ef88d4b63211}, !- Air Inlet Node Name
  {e6cd0d9e-9fd8-4a51-b0ee-eaf53e2ec24d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a6e2a0bc-3de6-4729-b32c-513429960a39}, !- Supply Air Fan Name
  {c6d1ecc4-edd1-4212-b5d2-1ee334f1f5a3}, !- Heating Coil Name
  {65d2c785-52de-4fc5-89e7-82348880b1cd}, !- Cooling Coil Name
  {e77f6f23-f28c-40c7-abc0-ad39b704e260}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d19e90e0-3f2c-4c82-928c-2fdce927a112}, !- Handle
  Zone LargeHotel Storage A  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {c3d3689b-3353-47e6-9a69-0bee6995b61e}, !- Handle
  Zone LargeHotel Storage A  - Story Ground WSHP Inlet Air Node, !- Name
  {37bfd997-c9fd-456e-a2dd-527078127e92}, !- Inlet Port
  {f9540b1c-555b-4e9d-b0e5-ef88d4b63211}; !- Outlet Port

OS:Connection,
  {37bfd997-c9fd-456e-a2dd-527078127e92}, !- Handle
  {449d719e-8107-4d33-aa1a-2a7a7e5553d0}, !- Source Object
  3,                                      !- Outlet Port
  {c3d3689b-3353-47e6-9a69-0bee6995b61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9540b1c-555b-4e9d-b0e5-ef88d4b63211}, !- Handle
  {c3d3689b-3353-47e6-9a69-0bee6995b61e}, !- Source Object
  3,                                      !- Outlet Port
  {cda106fc-8939-4558-a087-1f0b77d4f344}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e45f5502-345c-4df9-9033-1d3996910da8}, !- Handle
  Zone LargeHotel Storage A  - Story Ground WSHP Outlet Air Node, !- Name
  {e6cd0d9e-9fd8-4a51-b0ee-eaf53e2ec24d}, !- Inlet Port
  {2caed03d-357e-4a05-ac02-9728aa45122b}; !- Outlet Port

OS:Connection,
  {2caed03d-357e-4a05-ac02-9728aa45122b}, !- Handle
  {e45f5502-345c-4df9-9033-1d3996910da8}, !- Source Object
  3,                                      !- Outlet Port
  {189ca4e6-e03a-46f8-8f89-22ae1f077fea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e6cd0d9e-9fd8-4a51-b0ee-eaf53e2ec24d}, !- Handle
  {cda106fc-8939-4558-a087-1f0b77d4f344}, !- Source Object
  4,                                      !- Outlet Port
  {e45f5502-345c-4df9-9033-1d3996910da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2dcbc1c-a2f7-49dc-b4ad-c11b6e2ff8a3}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a05c911f-ff7c-4828-8654-81d6a01b7cea}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {8eee48d6-f650-474a-93e6-b81ab893620f}, !- Water Inlet Node Name
  {c5972d48-ceb2-453a-a854-06b718b87769}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {c61543d4-7c82-4ece-8ae7-8e864b973f25}, !- Heating Capacity Curve Name
  {462a727d-55dd-4cc8-b4d6-7816ec4098af}, !- Heating Power Consumption Curve Name
  {9f86cac0-3617-4a89-a7f8-d011234d28fe}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {c61543d4-7c82-4ece-8ae7-8e864b973f25}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {462a727d-55dd-4cc8-b4d6-7816ec4098af}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {be51b3f5-7fd1-4987-a109-94facdef6bf6}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {fa681c14-f1d2-4a37-8863-18559414cff7}, !- Inlet Port
  {8eee48d6-f650-474a-93e6-b81ab893620f}; !- Outlet Port

OS:Connection,
  {fa681c14-f1d2-4a37-8863-18559414cff7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  59,                                     !- Outlet Port
  {be51b3f5-7fd1-4987-a109-94facdef6bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94b6f14c-57d6-4d7b-a309-c08f8ffcf189}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c5972d48-ceb2-453a-a854-06b718b87769}, !- Inlet Port
  {3c384139-3eb1-44c5-988f-ab11bba18aeb}; !- Outlet Port

OS:Connection,
  {8eee48d6-f650-474a-93e6-b81ab893620f}, !- Handle
  {be51b3f5-7fd1-4987-a109-94facdef6bf6}, !- Source Object
  3,                                      !- Outlet Port
  {a05c911f-ff7c-4828-8654-81d6a01b7cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5972d48-ceb2-453a-a854-06b718b87769}, !- Handle
  {a05c911f-ff7c-4828-8654-81d6a01b7cea}, !- Source Object
  3,                                      !- Outlet Port
  {94b6f14c-57d6-4d7b-a309-c08f8ffcf189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c384139-3eb1-44c5-988f-ab11bba18aeb}, !- Handle
  {94b6f14c-57d6-4d7b-a309-c08f8ffcf189}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  59;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a75049b8-6796-4981-803c-f30b193e47e9}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {2a758026-439d-405c-ae0f-c65ecef11ba7}, !- Water Inlet Node Name
  {a736a821-cdda-42cf-b1f4-922197ba9453}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {c46ddfa9-2d27-418c-aa22-7dd9524eccb2}, !- Total Cooling Capacity Curve Name
  {2fb7a4da-a9b2-48e9-991b-8f3d88b4b5cc}, !- Sensible Cooling Capacity Curve Name
  {da643495-f609-4514-b777-5230d58fb0a8}, !- Cooling Power Consumption Curve Name
  {9f86cac0-3617-4a89-a7f8-d011234d28fe}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {c46ddfa9-2d27-418c-aa22-7dd9524eccb2}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2fb7a4da-a9b2-48e9-991b-8f3d88b4b5cc}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {da643495-f609-4514-b777-5230d58fb0a8}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9cd814de-0185-4543-8c2c-9ed4c693477b}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3361e5de-d7cb-49f3-afdc-5cb6a95085c0}, !- Inlet Port
  {2a758026-439d-405c-ae0f-c65ecef11ba7}; !- Outlet Port

OS:Connection,
  {3361e5de-d7cb-49f3-afdc-5cb6a95085c0}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  60,                                     !- Outlet Port
  {9cd814de-0185-4543-8c2c-9ed4c693477b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83956202-5e55-48c6-8a74-76b29434d46e}, !- Handle
  Zone LargeHotel Storage B  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a736a821-cdda-42cf-b1f4-922197ba9453}, !- Inlet Port
  {7337e686-7a1a-4621-a284-c678b73a1753}; !- Outlet Port

OS:Connection,
  {2a758026-439d-405c-ae0f-c65ecef11ba7}, !- Handle
  {9cd814de-0185-4543-8c2c-9ed4c693477b}, !- Source Object
  3,                                      !- Outlet Port
  {a75049b8-6796-4981-803c-f30b193e47e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a736a821-cdda-42cf-b1f4-922197ba9453}, !- Handle
  {a75049b8-6796-4981-803c-f30b193e47e9}, !- Source Object
  3,                                      !- Outlet Port
  {83956202-5e55-48c6-8a74-76b29434d46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7337e686-7a1a-4621-a284-c678b73a1753}, !- Handle
  {83956202-5e55-48c6-8a74-76b29434d46e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  60;                                     !- Inlet Port

OS:Fan:OnOff,
  {da64c483-1795-4acd-ac96-72de5621ff0a}, !- Handle
  Zone LargeHotel Storage B  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6589b60-acc4-41aa-930b-142341ffbdb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {713f8173-4bc5-4fbc-9ad7-9acba3f9e94a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6589b60-acc4-41aa-930b-142341ffbdb9}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {713f8173-4bc5-4fbc-9ad7-9acba3f9e94a}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cb36abb3-2417-4e53-bbc3-80909a768d15}, !- Handle
  Zone LargeHotel Storage B  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {1ea579b0-f576-4e13-9509-f16d6bf0e499}, !- Air Inlet Node Name
  {4a0b6d40-74e0-4da7-9fba-7d0031d7e3f5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {da64c483-1795-4acd-ac96-72de5621ff0a}, !- Supply Air Fan Name
  {a05c911f-ff7c-4828-8654-81d6a01b7cea}, !- Heating Coil Name
  {a75049b8-6796-4981-803c-f30b193e47e9}, !- Cooling Coil Name
  {c2dcbc1c-a2f7-49dc-b4ad-c11b6e2ff8a3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {9f86cac0-3617-4a89-a7f8-d011234d28fe}, !- Handle
  Zone LargeHotel Storage B  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {fe88f871-06e9-41d1-b346-baa64594ce04}, !- Handle
  Zone LargeHotel Storage B  - Story Ground WSHP Inlet Air Node, !- Name
  {35753594-3d5d-4d8e-abdd-b4fa54c1a0cc}, !- Inlet Port
  {1ea579b0-f576-4e13-9509-f16d6bf0e499}; !- Outlet Port

OS:Connection,
  {35753594-3d5d-4d8e-abdd-b4fa54c1a0cc}, !- Handle
  {979d8796-5fd9-4305-86b0-f5cc19fbf3ef}, !- Source Object
  3,                                      !- Outlet Port
  {fe88f871-06e9-41d1-b346-baa64594ce04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea579b0-f576-4e13-9509-f16d6bf0e499}, !- Handle
  {fe88f871-06e9-41d1-b346-baa64594ce04}, !- Source Object
  3,                                      !- Outlet Port
  {cb36abb3-2417-4e53-bbc3-80909a768d15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0375b1f3-0311-4081-aac4-d3bdcacc4263}, !- Handle
  Zone LargeHotel Storage B  - Story Ground WSHP Outlet Air Node, !- Name
  {4a0b6d40-74e0-4da7-9fba-7d0031d7e3f5}, !- Inlet Port
  {3cf3b5cf-68bc-45bd-b793-7e8f7eef93ee}; !- Outlet Port

OS:Connection,
  {3cf3b5cf-68bc-45bd-b793-7e8f7eef93ee}, !- Handle
  {0375b1f3-0311-4081-aac4-d3bdcacc4263}, !- Source Object
  3,                                      !- Outlet Port
  {8cd0105b-ad53-4da2-9e47-7ce46e9ce152}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a0b6d40-74e0-4da7-9fba-7d0031d7e3f5}, !- Handle
  {cb36abb3-2417-4e53-bbc3-80909a768d15}, !- Source Object
  4,                                      !- Outlet Port
  {0375b1f3-0311-4081-aac4-d3bdcacc4263}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9d3fcebf-54f3-460e-92c8-95ef07620daa}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {33df4d88-69c0-4820-b7ff-5dde6c4e46b6}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {fcca5ae0-02df-4681-bcfd-f14aafa8d992}, !- Water Inlet Node Name
  {0805e089-5768-4672-8a4d-dd11a7c85c55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {eca2ea10-1232-4fd7-9af4-70d4b6a4db91}, !- Heating Capacity Curve Name
  {fdaccb8b-2d7c-433c-88a2-68c3964d565c}, !- Heating Power Consumption Curve Name
  {6e5ee5b6-39b5-49d5-9cf5-8e796066b5ca}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {eca2ea10-1232-4fd7-9af4-70d4b6a4db91}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {fdaccb8b-2d7c-433c-88a2-68c3964d565c}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5575f352-f116-4579-b63d-b17eac43fd80}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4e856105-6eb7-492b-abc2-ead62b331496}, !- Inlet Port
  {fcca5ae0-02df-4681-bcfd-f14aafa8d992}; !- Outlet Port

OS:Connection,
  {4e856105-6eb7-492b-abc2-ead62b331496}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  61,                                     !- Outlet Port
  {5575f352-f116-4579-b63d-b17eac43fd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8098995-5e9c-4c75-ad42-60c9127afd3b}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {0805e089-5768-4672-8a4d-dd11a7c85c55}, !- Inlet Port
  {8df47aa3-6abe-4b86-bb32-7d824b3f9e48}; !- Outlet Port

OS:Connection,
  {fcca5ae0-02df-4681-bcfd-f14aafa8d992}, !- Handle
  {5575f352-f116-4579-b63d-b17eac43fd80}, !- Source Object
  3,                                      !- Outlet Port
  {33df4d88-69c0-4820-b7ff-5dde6c4e46b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0805e089-5768-4672-8a4d-dd11a7c85c55}, !- Handle
  {33df4d88-69c0-4820-b7ff-5dde6c4e46b6}, !- Source Object
  3,                                      !- Outlet Port
  {c8098995-5e9c-4c75-ad42-60c9127afd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df47aa3-6abe-4b86-bb32-7d824b3f9e48}, !- Handle
  {c8098995-5e9c-4c75-ad42-60c9127afd3b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  61;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c52eda62-dd89-486b-b0f4-e234bb03f4f2}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {5e98d6c6-872d-4504-8704-85db00340c13}, !- Water Inlet Node Name
  {dcfc3c68-5916-4d97-9d86-1f7c1d6d9d2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {80cfb338-14f2-4beb-8804-26dbdeb53372}, !- Total Cooling Capacity Curve Name
  {e27223a5-069c-4038-acdd-44646775ab75}, !- Sensible Cooling Capacity Curve Name
  {a9cda322-6244-4e61-bb83-c30b901c618a}, !- Cooling Power Consumption Curve Name
  {6e5ee5b6-39b5-49d5-9cf5-8e796066b5ca}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {80cfb338-14f2-4beb-8804-26dbdeb53372}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e27223a5-069c-4038-acdd-44646775ab75}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a9cda322-6244-4e61-bb83-c30b901c618a}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {bc0344f2-2dd6-4c97-a21a-f90f2c66191c}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {16bc07b4-2a71-44ab-b4df-3961d8fd6ad5}, !- Inlet Port
  {5e98d6c6-872d-4504-8704-85db00340c13}; !- Outlet Port

OS:Connection,
  {16bc07b4-2a71-44ab-b4df-3961d8fd6ad5}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  62,                                     !- Outlet Port
  {bc0344f2-2dd6-4c97-a21a-f90f2c66191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70be81cf-b440-406b-92b4-fa83f80456f1}, !- Handle
  Zone LargeHotel Storage C  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {dcfc3c68-5916-4d97-9d86-1f7c1d6d9d2a}, !- Inlet Port
  {4bffd02d-d368-4198-b127-e6a9aad63c4a}; !- Outlet Port

OS:Connection,
  {5e98d6c6-872d-4504-8704-85db00340c13}, !- Handle
  {bc0344f2-2dd6-4c97-a21a-f90f2c66191c}, !- Source Object
  3,                                      !- Outlet Port
  {c52eda62-dd89-486b-b0f4-e234bb03f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfc3c68-5916-4d97-9d86-1f7c1d6d9d2a}, !- Handle
  {c52eda62-dd89-486b-b0f4-e234bb03f4f2}, !- Source Object
  3,                                      !- Outlet Port
  {70be81cf-b440-406b-92b4-fa83f80456f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bffd02d-d368-4198-b127-e6a9aad63c4a}, !- Handle
  {70be81cf-b440-406b-92b4-fa83f80456f1}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  62;                                     !- Inlet Port

OS:Fan:OnOff,
  {d210f08e-3fec-4882-9523-30690d855662}, !- Handle
  Zone LargeHotel Storage C  - Story Ground WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f2e8cf4-4748-4d25-8b1e-dae1f239288f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4fff19e-b194-441c-b4fa-2be56b5eb4bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f2e8cf4-4748-4d25-8b1e-dae1f239288f}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4fff19e-b194-441c-b4fa-2be56b5eb4bc}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8fd1cd6c-cc57-4961-bb4e-3c922c861545}, !- Handle
  Zone LargeHotel Storage C  - Story Ground WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {1a2b8826-75f2-429a-8feb-abe4ecc7490e}, !- Air Inlet Node Name
  {c1854207-5d58-4d2c-8abf-f61025b91704}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d210f08e-3fec-4882-9523-30690d855662}, !- Supply Air Fan Name
  {33df4d88-69c0-4820-b7ff-5dde6c4e46b6}, !- Heating Coil Name
  {c52eda62-dd89-486b-b0f4-e234bb03f4f2}, !- Cooling Coil Name
  {9d3fcebf-54f3-460e-92c8-95ef07620daa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {6e5ee5b6-39b5-49d5-9cf5-8e796066b5ca}, !- Handle
  Zone LargeHotel Storage C  - Story Ground WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {cecc866b-db1a-41e0-8c5f-05064a59c2b3}, !- Handle
  Zone LargeHotel Storage C  - Story Ground WSHP Inlet Air Node, !- Name
  {1a18c163-1a74-40c9-ae4e-82a10b3e28ba}, !- Inlet Port
  {1a2b8826-75f2-429a-8feb-abe4ecc7490e}; !- Outlet Port

OS:Connection,
  {1a18c163-1a74-40c9-ae4e-82a10b3e28ba}, !- Handle
  {d1bebb1a-c4f9-475c-ab34-2319372c0193}, !- Source Object
  3,                                      !- Outlet Port
  {cecc866b-db1a-41e0-8c5f-05064a59c2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2b8826-75f2-429a-8feb-abe4ecc7490e}, !- Handle
  {cecc866b-db1a-41e0-8c5f-05064a59c2b3}, !- Source Object
  3,                                      !- Outlet Port
  {8fd1cd6c-cc57-4961-bb4e-3c922c861545}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ada2057-988a-498b-b758-ea25dfcb03e8}, !- Handle
  Zone LargeHotel Storage C  - Story Ground WSHP Outlet Air Node, !- Name
  {c1854207-5d58-4d2c-8abf-f61025b91704}, !- Inlet Port
  {52fe178e-961a-4816-b163-2cfd8d8d723b}; !- Outlet Port

OS:Connection,
  {52fe178e-961a-4816-b163-2cfd8d8d723b}, !- Handle
  {7ada2057-988a-498b-b758-ea25dfcb03e8}, !- Source Object
  3,                                      !- Outlet Port
  {32d55e7a-d795-4c22-b736-ac8e6ae2809a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c1854207-5d58-4d2c-8abf-f61025b91704}, !- Handle
  {8fd1cd6c-cc57-4961-bb4e-3c922c861545}, !- Source Object
  4,                                      !- Outlet Port
  {7ada2057-988a-498b-b758-ea25dfcb03e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- Handle
  12 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {2cde31af-52c5-4fcd-a8da-7c22fa71007a}, !- Availability Schedule
  {97b6c975-c435-4ef0-9b86-8aa354d95e8b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfb2fd91-688e-4ebf-8d23-1da5af671176}, !- Supply Side Inlet Node Name
  {9b072428-632d-44c4-8430-b778a7c0dff4}, !- Demand Side Outlet Node Name
  {69813a91-4559-4bd2-bd6a-3dbeac693a66}, !- Demand Side Inlet Node A
  {7646a955-7b76-4ee8-8a04-f6d6c041d36d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Demand Mixer Name
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {caaccced-de24-4480-b421-208ae99d7ce1}, !- Handle
  12 Zone DOAS Supply Inlet Node,         !- Name
  {bfb2fd91-688e-4ebf-8d23-1da5af671176}, !- Inlet Port
  {843e1cfa-f877-4f3a-9df3-f42aa1f276db}; !- Outlet Port

OS:Node,
  {e050dbf9-1495-47c8-911e-8cfca1429680}, !- Handle
  12 Zone DOAS Supply Outlet Node,        !- Name
  {0c099281-b969-4789-846c-e62bec28acec}, !- Inlet Port
  {7646a955-7b76-4ee8-8a04-f6d6c041d36d}; !- Outlet Port

OS:Connection,
  {bfb2fd91-688e-4ebf-8d23-1da5af671176}, !- Handle
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- Source Object
  8,                                      !- Outlet Port
  {caaccced-de24-4480-b421-208ae99d7ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7646a955-7b76-4ee8-8a04-f6d6c041d36d}, !- Handle
  {e050dbf9-1495-47c8-911e-8cfca1429680}, !- Source Object
  3,                                      !- Outlet Port
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {26ebf1f9-78b7-4cb2-8ae3-3a9dcb4c4858}, !- Handle
  12 Zone DOAS Demand Inlet Node,         !- Name
  {69813a91-4559-4bd2-bd6a-3dbeac693a66}, !- Inlet Port
  {22cca18e-0f31-497d-a6b5-db55a04b1692}; !- Outlet Port

OS:Node,
  {c0faf914-4f53-41c5-a75a-8e2cae93b68d}, !- Handle
  12 Zone DOAS Demand Outlet Node,        !- Name
  {9a447a5e-d7d8-4ebd-ba67-b1ac59ec2d8b}, !- Inlet Port
  {9b072428-632d-44c4-8430-b778a7c0dff4}; !- Outlet Port

OS:Node,
  {ebf7c64b-e479-48c7-a20d-1f1e2709a8be}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {e1611ea5-746d-45b0-be77-116c935dbbf6}, !- Inlet Port
  {52d02b90-088b-43bf-953a-327022fbea03}; !- Outlet Port

OS:Connection,
  {69813a91-4559-4bd2-bd6a-3dbeac693a66}, !- Handle
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- Source Object
  10,                                     !- Outlet Port
  {26ebf1f9-78b7-4cb2-8ae3-3a9dcb4c4858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b072428-632d-44c4-8430-b778a7c0dff4}, !- Handle
  {c0faf914-4f53-41c5-a75a-8e2cae93b68d}, !- Source Object
  3,                                      !- Outlet Port
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {22cca18e-0f31-497d-a6b5-db55a04b1692}, !- Inlet Node Name
  {febb4aec-53c7-4f30-a216-10d7ab529aa8}, !- Outlet Node Name 1
  {14beedb5-f481-4f12-9422-0dad950ce3ba}, !- Outlet Node Name 2
  {58c39dee-a024-450d-a3dd-e0cd9e3119f8}, !- Outlet Node Name 3
  {9f47b492-9cdb-446b-974d-d04eabf709e0}, !- Outlet Node Name 4
  {37d56eed-3df6-4606-ad91-bb69d98faeb6}, !- Outlet Node Name 5
  {0fb0d9a0-a13b-4b34-b570-030b4d85398c}, !- Outlet Node Name 6
  {6cafd829-45e7-4167-aadf-040438c0d3cc}, !- Outlet Node Name 7
  {724ead2a-0612-45c6-bb05-3071c1efa02d}, !- Outlet Node Name 8
  {c6657af3-600a-4daf-85b2-10853af71629}, !- Outlet Node Name 9
  {71f6e11f-5068-432f-96e6-6a552080bd4a}, !- Outlet Node Name 10
  {ea971872-454d-42bb-8098-84f18ddbbd31}, !- Outlet Node Name 11
  {d3495c75-4698-464c-ae51-a3e3d10006b2}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9a447a5e-d7d8-4ebd-ba67-b1ac59ec2d8b}, !- Outlet Node Name
  {ca2d26c7-27d6-47d7-98f8-fff717bb90d8}, !- Inlet Node Name 1
  {d68f1afa-a9ae-422d-802d-b9a461ed9f15}, !- Inlet Node Name 2
  {eaae7097-2955-425b-bf9a-ae22fac6fa2a}, !- Inlet Node Name 3
  {2231ba4f-9d76-41a8-851f-affad6666f22}, !- Inlet Node Name 4
  {40adb44a-1348-4347-b115-86e7d03cac58}, !- Inlet Node Name 5
  {193399c1-f359-4951-b759-ba4dc422999a}, !- Inlet Node Name 6
  {329a70ff-a4b6-4ba6-872e-48fbb5c8c203}, !- Inlet Node Name 7
  {f65db4cf-6ec7-4aca-be6c-0e809944e4c9}, !- Inlet Node Name 8
  {1bb9f159-ea0e-49ed-9633-fc6e49ce927b}, !- Inlet Node Name 9
  {a603a271-d316-41ce-91e2-6d565c8e1893}, !- Inlet Node Name 10
  {ddc0f8a1-85a3-4885-a5d5-9bcd724e624c}, !- Inlet Node Name 11
  {c49a92a9-1834-443b-8c6f-78a0296adb66}; !- Inlet Node Name 12

OS:Connection,
  {22cca18e-0f31-497d-a6b5-db55a04b1692}, !- Handle
  {26ebf1f9-78b7-4cb2-8ae3-3a9dcb4c4858}, !- Source Object
  3,                                      !- Outlet Port
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a447a5e-d7d8-4ebd-ba67-b1ac59ec2d8b}, !- Handle
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Source Object
  2,                                      !- Outlet Port
  {c0faf914-4f53-41c5-a75a-8e2cae93b68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5d369ca-8a63-4d24-961e-f9eeb570d4f9}, !- Handle
  {bd0286f9-6b54-407f-9c98-9d362fafa055}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {97b6c975-c435-4ef0-9b86-8aa354d95e8b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e25315ac-b829-4e18-96bd-8c01ff84cdcf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d5e9d850-d55f-4d97-a1e5-a9499c4760e3}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9601d52c-141a-4082-b0b2-24ea3a0a8a04}, !- Air Inlet Node Name
  {0c099281-b969-4789-846c-e62bec28acec}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {0c099281-b969-4789-846c-e62bec28acec}, !- Handle
  {d5e9d850-d55f-4d97-a1e5-a9499c4760e3}, !- Source Object
  9,                                      !- Outlet Port
  {e050dbf9-1495-47c8-911e-8cfca1429680}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {73c108e0-c3ce-4258-9003-ffc7d551b7a3}, !- Handle
  12 Zone DOAS Backup Htg Coil,           !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d99112a9-0a2c-4036-ab02-9910b25ecac1}, !- Air Inlet Node Name
  {6cce6362-63ac-4faa-9145-326182b95f96}; !- Air Outlet Node Name

OS:Node,
  {0500edb4-1960-41b4-b963-057e75973f39}, !- Handle
  12 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {6cce6362-63ac-4faa-9145-326182b95f96}, !- Inlet Port
  {9601d52c-141a-4082-b0b2-24ea3a0a8a04}; !- Outlet Port

OS:Connection,
  {6cce6362-63ac-4faa-9145-326182b95f96}, !- Handle
  {73c108e0-c3ce-4258-9003-ffc7d551b7a3}, !- Source Object
  6,                                      !- Outlet Port
  {0500edb4-1960-41b4-b963-057e75973f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9601d52c-141a-4082-b0b2-24ea3a0a8a04}, !- Handle
  {0500edb4-1960-41b4-b963-057e75973f39}, !- Source Object
  3,                                      !- Outlet Port
  {d5e9d850-d55f-4d97-a1e5-a9499c4760e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {45aeacb1-429f-488d-ae55-a4849c8cfb55}, !- Handle
  12 Zone DOAS Htg Coil 45 Clg kBtu/hr 6.6HSPF 45 Clg kBtu/hr 7.7HSPF, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.292135,                               !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {12e92074-e48e-41c9-ac80-6c256156f750}, !- Air Inlet Node Name
  {f1770db0-47f0-436a-993b-f7686bc52bae}, !- Air Outlet Node Name
  {33bedaf9-aedb-4a88-89b4-4cd583aa0176}, !- Total Heating Capacity Function of Temperature Curve Name
  {f85477ed-fd61-4cb4-bc53-5fe508a83f5f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02179098-c691-4f56-879e-36e90c45cb5c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d43be93-e6f1-4b10-ba10-d7877595cc1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3ca4965-8b9d-478f-aff5-b8e49a0f922a}, !- Part Load Fraction Correlation Curve Name
  {f2f6cb20-8747-4e5b-87e4-4528b9c6e49c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {531a8038-80c7-4d93-80be-21076c795e27}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e40433b0-50a9-48be-bc9e-5d1976baa0c3}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {467d39fb-4c96-4369-91aa-af4419ba9b93}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9cfe8af5-46eb-4cc5-b833-1a1c0ea52705}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fc4e3f91-55aa-496a-8e12-d43225051416}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e6068fa9-711f-4c44-8ca8-a18c0e0d1aa7}, !- Handle
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {f1770db0-47f0-436a-993b-f7686bc52bae}, !- Inlet Port
  {d99112a9-0a2c-4036-ab02-9910b25ecac1}; !- Outlet Port

OS:Connection,
  {f1770db0-47f0-436a-993b-f7686bc52bae}, !- Handle
  {45aeacb1-429f-488d-ae55-a4849c8cfb55}, !- Source Object
  8,                                      !- Outlet Port
  {e6068fa9-711f-4c44-8ca8-a18c0e0d1aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99112a9-0a2c-4036-ab02-9910b25ecac1}, !- Handle
  {e6068fa9-711f-4c44-8ca8-a18c0e0d1aa7}, !- Source Object
  3,                                      !- Outlet Port
  {73c108e0-c3ce-4258-9003-ffc7d551b7a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {5c1db3b9-d14a-4472-93ef-239da6ee512a}, !- Handle
  12 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {76776e06-6533-4551-be98-6d1e611c8c01}, !- Handle
  12 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6a21fffb-e0d1-4795-b228-6a9d946c466b}, !- Handle
  12 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0689f3a2-458e-4121-b203-b4e92e347a8d}, !- Handle
  12 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d59757a1-2a8a-4bb9-a969-acd2ad59df18}, !- Handle
  12 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2f6cb20-8747-4e5b-87e4-4528b9c6e49c}, !- Handle
  12 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {13e47e11-44aa-4342-870e-79c8567b5f32}, !- Handle
  12 Zone DOAS 2spd DX Clg Coil 45kBtu/hr 9.7SEER 45kBtu/hr 13.0SEER, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f38d3db8-7e99-4b8b-a407-0c6fe6862348}, !- Air Inlet Node Name
  {6bfadc73-bec1-4d7b-953e-b3d5ed63f8dd}, !- Air Outlet Node Name
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b633ec9-fe73-497c-b898-2d1e7147c20d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0ae33f-c6a8-4e26-82cc-db20048e5ff8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13b74697-197a-4065-ba5c-ab2799d271a9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b42fd680-bde9-4769-b6e5-83f0147456c7}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b81e5667-088a-4c05-808c-634ddfcee56a}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {7801e798-c1d4-4c68-8bdb-46f2ab1fdc29}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {151fcc7c-2da0-4a66-94e6-5c78fa46bcc3}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {70346467-9bb3-4649-af03-510d3ebf188a}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46f91715-40d1-492a-ae13-c4d0e785fdf2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {756528c2-81a6-4a39-9b32-7dba3787c621}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {3b34c055-749d-4179-ad32-333e574e6a77}, !- Handle
  12 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {6bfadc73-bec1-4d7b-953e-b3d5ed63f8dd}, !- Inlet Port
  {12e92074-e48e-41c9-ac80-6c256156f750}; !- Outlet Port

OS:Connection,
  {6bfadc73-bec1-4d7b-953e-b3d5ed63f8dd}, !- Handle
  {13e47e11-44aa-4342-870e-79c8567b5f32}, !- Source Object
  8,                                      !- Outlet Port
  {3b34c055-749d-4179-ad32-333e574e6a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e92074-e48e-41c9-ac80-6c256156f750}, !- Handle
  {3b34c055-749d-4179-ad32-333e574e6a77}, !- Source Object
  3,                                      !- Outlet Port
  {45aeacb1-429f-488d-ae55-a4849c8cfb55}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59e8b924-2943-4d0b-8718-630d5461a78d}, !- Handle
  12 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Outdoor Air Schedule Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b72b8c71-391c-41e3-8542-4e03effdf6a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b72b8c71-391c-41e3-8542-4e03effdf6a0}, !- Handle
  12 Zone DOAS Mechanical Ventilation Controller, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8495d184-23cb-4f3c-928a-0a46341a786a}, !- Handle
  12 Zone DOAS OA System,                 !- Name
  {59e8b924-2943-4d0b-8718-630d5461a78d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59d367aa-229c-4f58-867d-e2842dc689ce}, !- Mixed Air Node Name
  {ce183f2b-a4b3-4082-bea4-93bb71be0a83}, !- Outdoor Air Stream Node Name
  {0512a5c1-c5fa-47a9-aad6-1fa892a504c0}, !- Relief Air Stream Node Name
  {70fafcdd-3a15-4b43-965c-fdf6b9127ee9}; !- Return Air Stream Node Name

OS:Node,
  {d4669101-c186-4814-b511-736d91a72259}, !- Handle
  12 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {ce183f2b-a4b3-4082-bea4-93bb71be0a83}; !- Outlet Port

OS:Connection,
  {ce183f2b-a4b3-4082-bea4-93bb71be0a83}, !- Handle
  {d4669101-c186-4814-b511-736d91a72259}, !- Source Object
  3,                                      !- Outlet Port
  {8495d184-23cb-4f3c-928a-0a46341a786a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ff9a6fa-5673-4de9-8173-9ab5ff31eba2}, !- Handle
  12 Zone DOAS Relief Air Node,           !- Name
  {0512a5c1-c5fa-47a9-aad6-1fa892a504c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0512a5c1-c5fa-47a9-aad6-1fa892a504c0}, !- Handle
  {8495d184-23cb-4f3c-928a-0a46341a786a}, !- Source Object
  7,                                      !- Outlet Port
  {1ff9a6fa-5673-4de9-8173-9ab5ff31eba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5542a473-6821-4aca-b768-04b326be0d4b}, !- Handle
  12 Zone DOAS Mixed Air Node,            !- Name
  {59d367aa-229c-4f58-867d-e2842dc689ce}, !- Inlet Port
  {f38d3db8-7e99-4b8b-a407-0c6fe6862348}; !- Outlet Port

OS:Connection,
  {59d367aa-229c-4f58-867d-e2842dc689ce}, !- Handle
  {8495d184-23cb-4f3c-928a-0a46341a786a}, !- Source Object
  5,                                      !- Outlet Port
  {5542a473-6821-4aca-b768-04b326be0d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38d3db8-7e99-4b8b-a407-0c6fe6862348}, !- Handle
  {5542a473-6821-4aca-b768-04b326be0d4b}, !- Source Object
  3,                                      !- Outlet Port
  {13e47e11-44aa-4342-870e-79c8567b5f32}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0351966f-b3d4-4d69-beca-22a0383eb648}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {843e1cfa-f877-4f3a-9df3-f42aa1f276db}, !- Air Inlet Node Name
  {6b7fa4a6-fb43-459a-8be8-17c9034e6471}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {a8fd7506-43be-41d6-a2a0-a79176b4e34e}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {6b7fa4a6-fb43-459a-8be8-17c9034e6471}, !- Inlet Port
  {70fafcdd-3a15-4b43-965c-fdf6b9127ee9}; !- Outlet Port

OS:Connection,
  {843e1cfa-f877-4f3a-9df3-f42aa1f276db}, !- Handle
  {caaccced-de24-4480-b421-208ae99d7ce1}, !- Source Object
  3,                                      !- Outlet Port
  {0351966f-b3d4-4d69-beca-22a0383eb648}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b7fa4a6-fb43-459a-8be8-17c9034e6471}, !- Handle
  {0351966f-b3d4-4d69-beca-22a0383eb648}, !- Source Object
  9,                                      !- Outlet Port
  {a8fd7506-43be-41d6-a2a0-a79176b4e34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fafcdd-3a15-4b43-965c-fdf6b9127ee9}, !- Handle
  {a8fd7506-43be-41d6-a2a0-a79176b4e34e}, !- Source Object
  3,                                      !- Outlet Port
  {8495d184-23cb-4f3c-928a-0a46341a786a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {8a1e3c46-1e59-4f89-947e-46dfce058c62}, !- Handle
  12 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e050dbf9-1495-47c8-911e-8cfca1429680}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {e25315ac-b829-4e18-96bd-8c01ff84cdcf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8e80ad52-dfad-457c-980a-a2d23a7d443b}, !- Control Zone or Zone List Name
  {b2c0b7f8-3954-4536-a8b9-c90fb5c52f19}, !- Cooling Control Zone or Zone List Name
  {b71bee26-9170-4087-b1a2-3520f52b81d7}, !- Heating Control Zone or Zone List Name
  {f4c1c14b-40cc-4d9b-9031-1b8ca32a0dcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e80ad52-dfad-457c-980a-a2d23a7d443b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b2c0b7f8-3954-4536-a8b9-c90fb5c52f19}, !- Handle
  {227aa581-00b1-4efe-aa95-934c24d6a88b}; !- Name

OS:ModelObjectList,
  {b71bee26-9170-4087-b1a2-3520f52b81d7}, !- Handle
  {a989145b-a34c-48c4-b274-23507a741b03}; !- Name

OS:ModelObjectList,
  {f4c1c14b-40cc-4d9b-9031-1b8ca32a0dcd}, !- Handle
  {8e86b272-c0b3-4201-9153-217eb3cf76f0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a85d42e1-b5e0-40ce-885d-ac133e096bfd}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {4b462217-f7ed-435c-a829-12d25a95b5ff}, !- Air Inlet Node Name
  {e1611ea5-746d-45b0-be77-116c935dbbf6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8852ce5-d496-4cf6-a62b-0635c854d16c}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Return Air Node, !- Name
  {84b07bf8-a355-4b67-a4d0-eed8902058f7}, !- Inlet Port
  {ca2d26c7-27d6-47d7-98f8-fff717bb90d8}; !- Outlet Port

OS:Connection,
  {52d02b90-088b-43bf-953a-327022fbea03}, !- Handle
  {ebf7c64b-e479-48c7-a20d-1f1e2709a8be}, !- Source Object
  3,                                      !- Outlet Port
  {c744105d-3523-4ff4-a499-48962e04040f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84b07bf8-a355-4b67-a4d0-eed8902058f7}, !- Handle
  {f4de3372-9840-457d-b970-01a9119048e1}, !- Source Object
  3,                                      !- Outlet Port
  {a8852ce5-d496-4cf6-a62b-0635c854d16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2d26c7-27d6-47d7-98f8-fff717bb90d8}, !- Handle
  {a8852ce5-d496-4cf6-a62b-0635c854d16c}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d996a03-12c6-499d-9e34-c254b2856994}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {febb4aec-53c7-4f30-a216-10d7ab529aa8}, !- Inlet Port
  {4b462217-f7ed-435c-a829-12d25a95b5ff}; !- Outlet Port

OS:Connection,
  {febb4aec-53c7-4f30-a216-10d7ab529aa8}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  3,                                      !- Outlet Port
  {9d996a03-12c6-499d-9e34-c254b2856994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b462217-f7ed-435c-a829-12d25a95b5ff}, !- Handle
  {9d996a03-12c6-499d-9e34-c254b2856994}, !- Source Object
  3,                                      !- Outlet Port
  {a85d42e1-b5e0-40ce-885d-ac133e096bfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1611ea5-746d-45b0-be77-116c935dbbf6}, !- Handle
  {a85d42e1-b5e0-40ce-885d-ac133e096bfd}, !- Source Object
  4,                                      !- Outlet Port
  {ebf7c64b-e479-48c7-a20d-1f1e2709a8be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28e8a9ed-cad0-480a-a02d-486521abab22}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {397b53e8-b206-4ebb-be83-6f1df1a1f36f}, !- Air Inlet Node Name
  {d293bbd0-51a1-414d-babc-be7fbe336d46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b321e91-aa72-4a5b-8355-6a123ec1fe3c}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {d293bbd0-51a1-414d-babc-be7fbe336d46}, !- Inlet Port
  {ec55ee33-b891-4e73-b3a4-03d24bf8a3ba}; !- Outlet Port

OS:Node,
  {795b0612-3972-447a-bdbe-dc4774f65446}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Return Air Node, !- Name
  {50aa3b42-1bb4-4c68-bd82-e409960214fc}, !- Inlet Port
  {d68f1afa-a9ae-422d-802d-b9a461ed9f15}; !- Outlet Port

OS:Connection,
  {ec55ee33-b891-4e73-b3a4-03d24bf8a3ba}, !- Handle
  {2b321e91-aa72-4a5b-8355-6a123ec1fe3c}, !- Source Object
  3,                                      !- Outlet Port
  {6eb0d1d7-5ee9-46af-9ec8-fd2756f8c9b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50aa3b42-1bb4-4c68-bd82-e409960214fc}, !- Handle
  {c3d7cd4b-61bd-420f-b0d1-4b4b1c801679}, !- Source Object
  3,                                      !- Outlet Port
  {795b0612-3972-447a-bdbe-dc4774f65446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68f1afa-a9ae-422d-802d-b9a461ed9f15}, !- Handle
  {795b0612-3972-447a-bdbe-dc4774f65446}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d2094fdf-fcde-42ed-97d0-fbe45d633af9}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {14beedb5-f481-4f12-9422-0dad950ce3ba}, !- Inlet Port
  {397b53e8-b206-4ebb-be83-6f1df1a1f36f}; !- Outlet Port

OS:Connection,
  {14beedb5-f481-4f12-9422-0dad950ce3ba}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  4,                                      !- Outlet Port
  {d2094fdf-fcde-42ed-97d0-fbe45d633af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397b53e8-b206-4ebb-be83-6f1df1a1f36f}, !- Handle
  {d2094fdf-fcde-42ed-97d0-fbe45d633af9}, !- Source Object
  3,                                      !- Outlet Port
  {28e8a9ed-cad0-480a-a02d-486521abab22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d293bbd0-51a1-414d-babc-be7fbe336d46}, !- Handle
  {28e8a9ed-cad0-480a-a02d-486521abab22}, !- Source Object
  4,                                      !- Outlet Port
  {2b321e91-aa72-4a5b-8355-6a123ec1fe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b29a352-2b42-4484-9ef5-a30b6f807c0f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {536ba99d-2131-41a7-a6ee-ec0983af8354}, !- Air Inlet Node Name
  {9c4b37f5-5355-4381-8f89-4bc9099149a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {990c4bf3-c9eb-45ef-a6dc-e8b2cb6cbd77}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {9c4b37f5-5355-4381-8f89-4bc9099149a2}, !- Inlet Port
  {7f093367-4d4d-406d-8f20-435d171d9221}; !- Outlet Port

OS:Node,
  {cd33327e-1040-47a3-9895-7539c026d8d2}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Return Air Node, !- Name
  {68fbdc8b-9583-44fd-ac10-f908b733d31c}, !- Inlet Port
  {eaae7097-2955-425b-bf9a-ae22fac6fa2a}; !- Outlet Port

OS:Connection,
  {7f093367-4d4d-406d-8f20-435d171d9221}, !- Handle
  {990c4bf3-c9eb-45ef-a6dc-e8b2cb6cbd77}, !- Source Object
  3,                                      !- Outlet Port
  {c85b0b25-c756-45a1-a80e-de6f136bd410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68fbdc8b-9583-44fd-ac10-f908b733d31c}, !- Handle
  {54e0a4af-bb78-4eb9-bbb0-0943a0af5cda}, !- Source Object
  3,                                      !- Outlet Port
  {cd33327e-1040-47a3-9895-7539c026d8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaae7097-2955-425b-bf9a-ae22fac6fa2a}, !- Handle
  {cd33327e-1040-47a3-9895-7539c026d8d2}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {929bf389-e193-4af6-aff2-b39f8e4ae86b}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {58c39dee-a024-450d-a3dd-e0cd9e3119f8}, !- Inlet Port
  {536ba99d-2131-41a7-a6ee-ec0983af8354}; !- Outlet Port

OS:Connection,
  {58c39dee-a024-450d-a3dd-e0cd9e3119f8}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  5,                                      !- Outlet Port
  {929bf389-e193-4af6-aff2-b39f8e4ae86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536ba99d-2131-41a7-a6ee-ec0983af8354}, !- Handle
  {929bf389-e193-4af6-aff2-b39f8e4ae86b}, !- Source Object
  3,                                      !- Outlet Port
  {8b29a352-2b42-4484-9ef5-a30b6f807c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c4b37f5-5355-4381-8f89-4bc9099149a2}, !- Handle
  {8b29a352-2b42-4484-9ef5-a30b6f807c0f}, !- Source Object
  4,                                      !- Outlet Port
  {990c4bf3-c9eb-45ef-a6dc-e8b2cb6cbd77}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {febd5ea6-2b29-451d-b3cb-845f5cf93db2}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {5f452de1-db4f-4242-bb83-6fee2fd3643d}, !- Air Inlet Node Name
  {03f73e56-a630-4819-a130-5be3effbaf2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34cc022f-fff6-4e74-b054-e86f39118b8f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {03f73e56-a630-4819-a130-5be3effbaf2c}, !- Inlet Port
  {df33be5b-84a1-46ae-b5f2-0de8288e2b2e}; !- Outlet Port

OS:Node,
  {103b3000-71ae-4945-b18c-85ae9e56b7b1}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Return Air Node, !- Name
  {ebcfb611-a002-4293-890c-1f4963af38bd}, !- Inlet Port
  {2231ba4f-9d76-41a8-851f-affad6666f22}; !- Outlet Port

OS:Connection,
  {df33be5b-84a1-46ae-b5f2-0de8288e2b2e}, !- Handle
  {34cc022f-fff6-4e74-b054-e86f39118b8f}, !- Source Object
  3,                                      !- Outlet Port
  {454fe980-7cd3-4e4c-921e-9db8495ca2d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebcfb611-a002-4293-890c-1f4963af38bd}, !- Handle
  {c59a85f9-1081-447a-833d-6939cd2de28a}, !- Source Object
  3,                                      !- Outlet Port
  {103b3000-71ae-4945-b18c-85ae9e56b7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2231ba4f-9d76-41a8-851f-affad6666f22}, !- Handle
  {103b3000-71ae-4945-b18c-85ae9e56b7b1}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f81a2ef-8c85-43d6-befd-5d2b1db2e149}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {9f47b492-9cdb-446b-974d-d04eabf709e0}, !- Inlet Port
  {5f452de1-db4f-4242-bb83-6fee2fd3643d}; !- Outlet Port

OS:Connection,
  {9f47b492-9cdb-446b-974d-d04eabf709e0}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  6,                                      !- Outlet Port
  {8f81a2ef-8c85-43d6-befd-5d2b1db2e149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f452de1-db4f-4242-bb83-6fee2fd3643d}, !- Handle
  {8f81a2ef-8c85-43d6-befd-5d2b1db2e149}, !- Source Object
  3,                                      !- Outlet Port
  {febd5ea6-2b29-451d-b3cb-845f5cf93db2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03f73e56-a630-4819-a130-5be3effbaf2c}, !- Handle
  {febd5ea6-2b29-451d-b3cb-845f5cf93db2}, !- Source Object
  4,                                      !- Outlet Port
  {34cc022f-fff6-4e74-b054-e86f39118b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e5af31a-ba39-4e34-9c60-cb3b1271c514}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e35145a7-5d73-476e-9790-89f12e5f26af}, !- Air Inlet Node Name
  {c9aa4079-31be-4761-8569-d8c45d3de2b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0b2826a-cc24-4c41-9f14-6738276e572d}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {c9aa4079-31be-4761-8569-d8c45d3de2b3}, !- Inlet Port
  {0f821618-d777-4e5e-a486-2e2099b5ed36}; !- Outlet Port

OS:Node,
  {6e1213ed-1bcf-4cd7-8881-2b4e2fd7a0a4}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Return Air Node, !- Name
  {ad3d03fb-2bc5-40cd-8753-8582c45423ad}, !- Inlet Port
  {40adb44a-1348-4347-b115-86e7d03cac58}; !- Outlet Port

OS:Connection,
  {0f821618-d777-4e5e-a486-2e2099b5ed36}, !- Handle
  {c0b2826a-cc24-4c41-9f14-6738276e572d}, !- Source Object
  3,                                      !- Outlet Port
  {265f9545-7bec-4d4d-acdb-aa3a755f8069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad3d03fb-2bc5-40cd-8753-8582c45423ad}, !- Handle
  {586a8a66-9677-47c6-8ce3-c58eb0500488}, !- Source Object
  3,                                      !- Outlet Port
  {6e1213ed-1bcf-4cd7-8881-2b4e2fd7a0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40adb44a-1348-4347-b115-86e7d03cac58}, !- Handle
  {6e1213ed-1bcf-4cd7-8881-2b4e2fd7a0a4}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {06b278c6-2c12-480e-be80-dc344fa95be8}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {37d56eed-3df6-4606-ad91-bb69d98faeb6}, !- Inlet Port
  {e35145a7-5d73-476e-9790-89f12e5f26af}; !- Outlet Port

OS:Connection,
  {37d56eed-3df6-4606-ad91-bb69d98faeb6}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  7,                                      !- Outlet Port
  {06b278c6-2c12-480e-be80-dc344fa95be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35145a7-5d73-476e-9790-89f12e5f26af}, !- Handle
  {06b278c6-2c12-480e-be80-dc344fa95be8}, !- Source Object
  3,                                      !- Outlet Port
  {8e5af31a-ba39-4e34-9c60-cb3b1271c514}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9aa4079-31be-4761-8569-d8c45d3de2b3}, !- Handle
  {8e5af31a-ba39-4e34-9c60-cb3b1271c514}, !- Source Object
  4,                                      !- Outlet Port
  {c0b2826a-cc24-4c41-9f14-6738276e572d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f2ccb32-a74f-416d-b169-f814a3549567}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {4c526a41-5b0d-4fa1-8ea4-6a802f0d48ea}, !- Air Inlet Node Name
  {ce9e52b8-193d-470c-8fb1-cca7c7f55e9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {533b31be-b0fe-4cff-9ceb-ae0dfb7e3c52}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {ce9e52b8-193d-470c-8fb1-cca7c7f55e9f}, !- Inlet Port
  {1d83173a-b3a3-4dc8-9826-e01e2696751b}; !- Outlet Port

OS:Node,
  {61441b09-4e45-4ad6-8d3e-1edc4149fcbe}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Return Air Node, !- Name
  {5363d119-ec7e-45ab-a2a3-242f03bf6dd0}, !- Inlet Port
  {193399c1-f359-4951-b759-ba4dc422999a}; !- Outlet Port

OS:Connection,
  {1d83173a-b3a3-4dc8-9826-e01e2696751b}, !- Handle
  {533b31be-b0fe-4cff-9ceb-ae0dfb7e3c52}, !- Source Object
  3,                                      !- Outlet Port
  {d515d0a9-a7ac-4446-854f-6a8107215d33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5363d119-ec7e-45ab-a2a3-242f03bf6dd0}, !- Handle
  {63131f47-37c5-46e4-bc5c-1ff0efb6ef82}, !- Source Object
  3,                                      !- Outlet Port
  {61441b09-4e45-4ad6-8d3e-1edc4149fcbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193399c1-f359-4951-b759-ba4dc422999a}, !- Handle
  {61441b09-4e45-4ad6-8d3e-1edc4149fcbe}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bfe89418-cefb-4ffd-b2e1-758b002d6533}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {0fb0d9a0-a13b-4b34-b570-030b4d85398c}, !- Inlet Port
  {4c526a41-5b0d-4fa1-8ea4-6a802f0d48ea}; !- Outlet Port

OS:Connection,
  {0fb0d9a0-a13b-4b34-b570-030b4d85398c}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  8,                                      !- Outlet Port
  {bfe89418-cefb-4ffd-b2e1-758b002d6533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c526a41-5b0d-4fa1-8ea4-6a802f0d48ea}, !- Handle
  {bfe89418-cefb-4ffd-b2e1-758b002d6533}, !- Source Object
  3,                                      !- Outlet Port
  {3f2ccb32-a74f-416d-b169-f814a3549567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce9e52b8-193d-470c-8fb1-cca7c7f55e9f}, !- Handle
  {3f2ccb32-a74f-416d-b169-f814a3549567}, !- Source Object
  4,                                      !- Outlet Port
  {533b31be-b0fe-4cff-9ceb-ae0dfb7e3c52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1055a222-d40c-4539-89ba-810a2ecbf14f}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {538f9c8b-2716-4213-a82a-2015f17a5492}, !- Air Inlet Node Name
  {2eaa9306-d3b2-4fd4-9457-3a41594c1430}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2d17a29-29e2-4f40-ba6d-925914123ada}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {2eaa9306-d3b2-4fd4-9457-3a41594c1430}, !- Inlet Port
  {93420de4-682c-4583-9cef-4e79c5bd97dc}; !- Outlet Port

OS:Node,
  {d68e609d-b375-4d1a-8007-b4cfce24bbfb}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Return Air Node, !- Name
  {a2dd217b-33b6-4992-9d52-200d56bccce0}, !- Inlet Port
  {329a70ff-a4b6-4ba6-872e-48fbb5c8c203}; !- Outlet Port

OS:Connection,
  {93420de4-682c-4583-9cef-4e79c5bd97dc}, !- Handle
  {a2d17a29-29e2-4f40-ba6d-925914123ada}, !- Source Object
  3,                                      !- Outlet Port
  {59becb27-4c72-4afa-a09e-2c5dd6f3064f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2dd217b-33b6-4992-9d52-200d56bccce0}, !- Handle
  {f5c2e574-e44a-4c77-9510-79223e4930b1}, !- Source Object
  3,                                      !- Outlet Port
  {d68e609d-b375-4d1a-8007-b4cfce24bbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329a70ff-a4b6-4ba6-872e-48fbb5c8c203}, !- Handle
  {d68e609d-b375-4d1a-8007-b4cfce24bbfb}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58a2a025-a0e3-4bf2-83b1-27a6d9509d43}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {6cafd829-45e7-4167-aadf-040438c0d3cc}, !- Inlet Port
  {538f9c8b-2716-4213-a82a-2015f17a5492}; !- Outlet Port

OS:Connection,
  {6cafd829-45e7-4167-aadf-040438c0d3cc}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  9,                                      !- Outlet Port
  {58a2a025-a0e3-4bf2-83b1-27a6d9509d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538f9c8b-2716-4213-a82a-2015f17a5492}, !- Handle
  {58a2a025-a0e3-4bf2-83b1-27a6d9509d43}, !- Source Object
  3,                                      !- Outlet Port
  {1055a222-d40c-4539-89ba-810a2ecbf14f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eaa9306-d3b2-4fd4-9457-3a41594c1430}, !- Handle
  {1055a222-d40c-4539-89ba-810a2ecbf14f}, !- Source Object
  4,                                      !- Outlet Port
  {a2d17a29-29e2-4f40-ba6d-925914123ada}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d01acdb3-65c4-4fbe-a828-31b0f4e40f92}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {abcd1c24-f1bb-44ea-87b3-cca4eeba808e}, !- Air Inlet Node Name
  {73682a48-aa07-4e65-bf61-92eed6a53a68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43aab61a-d176-444c-8302-bae10637c5a8}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {73682a48-aa07-4e65-bf61-92eed6a53a68}, !- Inlet Port
  {e9195ae1-3e38-45d8-bd44-65483f99472a}; !- Outlet Port

OS:Node,
  {d5f753af-64e7-44b7-9736-f26f5026b28b}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Return Air Node, !- Name
  {0fae4039-f3a8-4b1f-9412-9db49ee6643a}, !- Inlet Port
  {f65db4cf-6ec7-4aca-be6c-0e809944e4c9}; !- Outlet Port

OS:Connection,
  {e9195ae1-3e38-45d8-bd44-65483f99472a}, !- Handle
  {43aab61a-d176-444c-8302-bae10637c5a8}, !- Source Object
  3,                                      !- Outlet Port
  {eeccc10d-b94d-4d4e-9630-e475c2e62ed0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fae4039-f3a8-4b1f-9412-9db49ee6643a}, !- Handle
  {3b219615-210d-4507-bc4e-6b27ce5f8b45}, !- Source Object
  3,                                      !- Outlet Port
  {d5f753af-64e7-44b7-9736-f26f5026b28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65db4cf-6ec7-4aca-be6c-0e809944e4c9}, !- Handle
  {d5f753af-64e7-44b7-9736-f26f5026b28b}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b41cefbe-c053-4c76-9dbe-21f70cd70b17}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {724ead2a-0612-45c6-bb05-3071c1efa02d}, !- Inlet Port
  {abcd1c24-f1bb-44ea-87b3-cca4eeba808e}; !- Outlet Port

OS:Connection,
  {724ead2a-0612-45c6-bb05-3071c1efa02d}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  10,                                     !- Outlet Port
  {b41cefbe-c053-4c76-9dbe-21f70cd70b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abcd1c24-f1bb-44ea-87b3-cca4eeba808e}, !- Handle
  {b41cefbe-c053-4c76-9dbe-21f70cd70b17}, !- Source Object
  3,                                      !- Outlet Port
  {d01acdb3-65c4-4fbe-a828-31b0f4e40f92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73682a48-aa07-4e65-bf61-92eed6a53a68}, !- Handle
  {d01acdb3-65c4-4fbe-a828-31b0f4e40f92}, !- Source Object
  4,                                      !- Outlet Port
  {43aab61a-d176-444c-8302-bae10637c5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6f2ca29-bd92-4f5a-9e84-05452fdf7680}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {d644a7b2-8853-41ad-82a4-94a1a1a1a68b}, !- Air Inlet Node Name
  {6d42329c-3282-4c5c-9592-7409ed9a3a61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59075dfe-2c51-4e53-b6b0-4a56d2ba63dc}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {6d42329c-3282-4c5c-9592-7409ed9a3a61}, !- Inlet Port
  {dd1ec084-caf7-4590-b02f-8c76cf907b4c}; !- Outlet Port

OS:Node,
  {0770e1f2-7e2e-43ed-81e7-6d7b55c9e1f2}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Return Air Node, !- Name
  {f02aa7c4-c12b-4504-a94a-e60417e6fa9f}, !- Inlet Port
  {1bb9f159-ea0e-49ed-9633-fc6e49ce927b}; !- Outlet Port

OS:Connection,
  {dd1ec084-caf7-4590-b02f-8c76cf907b4c}, !- Handle
  {59075dfe-2c51-4e53-b6b0-4a56d2ba63dc}, !- Source Object
  3,                                      !- Outlet Port
  {3b10d3f3-da7d-4efb-b463-008e83ee986f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f02aa7c4-c12b-4504-a94a-e60417e6fa9f}, !- Handle
  {cec00dca-6d96-48b4-9049-062f568c6842}, !- Source Object
  3,                                      !- Outlet Port
  {0770e1f2-7e2e-43ed-81e7-6d7b55c9e1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb9f159-ea0e-49ed-9633-fc6e49ce927b}, !- Handle
  {0770e1f2-7e2e-43ed-81e7-6d7b55c9e1f2}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4cb2a78c-c9ba-43fe-bbd8-9e7bf6980d46}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {c6657af3-600a-4daf-85b2-10853af71629}, !- Inlet Port
  {d644a7b2-8853-41ad-82a4-94a1a1a1a68b}; !- Outlet Port

OS:Connection,
  {c6657af3-600a-4daf-85b2-10853af71629}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  11,                                     !- Outlet Port
  {4cb2a78c-c9ba-43fe-bbd8-9e7bf6980d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d644a7b2-8853-41ad-82a4-94a1a1a1a68b}, !- Handle
  {4cb2a78c-c9ba-43fe-bbd8-9e7bf6980d46}, !- Source Object
  3,                                      !- Outlet Port
  {c6f2ca29-bd92-4f5a-9e84-05452fdf7680}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d42329c-3282-4c5c-9592-7409ed9a3a61}, !- Handle
  {c6f2ca29-bd92-4f5a-9e84-05452fdf7680}, !- Source Object
  4,                                      !- Outlet Port
  {59075dfe-2c51-4e53-b6b0-4a56d2ba63dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ea9ad40-48a1-49cb-866d-15ea99ff9c60}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {aabcc431-f8ac-44ed-8510-016ee9bdbe6e}, !- Air Inlet Node Name
  {759119f7-3d5a-4227-a217-1b73cd8b4840}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c1f41b6-104f-498d-b0b8-f549888c8bd8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {759119f7-3d5a-4227-a217-1b73cd8b4840}, !- Inlet Port
  {a1f4beb5-f0fd-41f7-8d81-9d5ea2e83a4c}; !- Outlet Port

OS:Node,
  {15d10709-4b66-4c9c-a1c5-ca55d74faa5a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Return Air Node, !- Name
  {4b08bf5e-ac0d-4d67-891a-85f8344b85a8}, !- Inlet Port
  {a603a271-d316-41ce-91e2-6d565c8e1893}; !- Outlet Port

OS:Connection,
  {a1f4beb5-f0fd-41f7-8d81-9d5ea2e83a4c}, !- Handle
  {0c1f41b6-104f-498d-b0b8-f549888c8bd8}, !- Source Object
  3,                                      !- Outlet Port
  {b0017360-97f7-4357-b1cc-653e3d62a7a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b08bf5e-ac0d-4d67-891a-85f8344b85a8}, !- Handle
  {9b3c5153-afd7-43ee-9f9d-6c69e9394ebf}, !- Source Object
  3,                                      !- Outlet Port
  {15d10709-4b66-4c9c-a1c5-ca55d74faa5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a603a271-d316-41ce-91e2-6d565c8e1893}, !- Handle
  {15d10709-4b66-4c9c-a1c5-ca55d74faa5a}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9c48878-3874-49ba-956d-99654d696706}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {71f6e11f-5068-432f-96e6-6a552080bd4a}, !- Inlet Port
  {aabcc431-f8ac-44ed-8510-016ee9bdbe6e}; !- Outlet Port

OS:Connection,
  {71f6e11f-5068-432f-96e6-6a552080bd4a}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  12,                                     !- Outlet Port
  {e9c48878-3874-49ba-956d-99654d696706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabcc431-f8ac-44ed-8510-016ee9bdbe6e}, !- Handle
  {e9c48878-3874-49ba-956d-99654d696706}, !- Source Object
  3,                                      !- Outlet Port
  {6ea9ad40-48a1-49cb-866d-15ea99ff9c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {759119f7-3d5a-4227-a217-1b73cd8b4840}, !- Handle
  {6ea9ad40-48a1-49cb-866d-15ea99ff9c60}, !- Source Object
  4,                                      !- Outlet Port
  {0c1f41b6-104f-498d-b0b8-f549888c8bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41c653f8-001d-42c5-afa9-6449f210c346}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {fe3e67f0-be79-4dea-a5a9-10a0d86dd289}, !- Air Inlet Node Name
  {f86f84be-19f3-4d96-9bf9-f0c973f40438}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86281fff-0ee9-439d-bae2-fb3f1a63f5e3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {f86f84be-19f3-4d96-9bf9-f0c973f40438}, !- Inlet Port
  {f605c3b3-5fe4-4219-a620-32a6a66b353e}; !- Outlet Port

OS:Node,
  {b49775cb-9695-4da3-861f-c1d4e04cb382}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Return Air Node, !- Name
  {c8250bfc-077e-44bb-828c-1f0fca077e34}, !- Inlet Port
  {ddc0f8a1-85a3-4885-a5d5-9bcd724e624c}; !- Outlet Port

OS:Connection,
  {f605c3b3-5fe4-4219-a620-32a6a66b353e}, !- Handle
  {86281fff-0ee9-439d-bae2-fb3f1a63f5e3}, !- Source Object
  3,                                      !- Outlet Port
  {4cd5e7ec-6dbf-444d-8d0d-49aec7341999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8250bfc-077e-44bb-828c-1f0fca077e34}, !- Handle
  {b2e6b75f-37d8-4a54-87bd-cb048f5603a1}, !- Source Object
  3,                                      !- Outlet Port
  {b49775cb-9695-4da3-861f-c1d4e04cb382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc0f8a1-85a3-4885-a5d5-9bcd724e624c}, !- Handle
  {b49775cb-9695-4da3-861f-c1d4e04cb382}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {a9083d90-d4a5-4784-b560-e3b795bf4353}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {ea971872-454d-42bb-8098-84f18ddbbd31}, !- Inlet Port
  {fe3e67f0-be79-4dea-a5a9-10a0d86dd289}; !- Outlet Port

OS:Connection,
  {ea971872-454d-42bb-8098-84f18ddbbd31}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  13,                                     !- Outlet Port
  {a9083d90-d4a5-4784-b560-e3b795bf4353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3e67f0-be79-4dea-a5a9-10a0d86dd289}, !- Handle
  {a9083d90-d4a5-4784-b560-e3b795bf4353}, !- Source Object
  3,                                      !- Outlet Port
  {41c653f8-001d-42c5-afa9-6449f210c346}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f86f84be-19f3-4d96-9bf9-f0c973f40438}, !- Handle
  {41c653f8-001d-42c5-afa9-6449f210c346}, !- Source Object
  4,                                      !- Outlet Port
  {86281fff-0ee9-439d-bae2-fb3f1a63f5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {958a5203-6697-4a11-b13b-9461ca14265c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {3924f3d6-7ac4-41bc-a2aa-d749ef2b9611}, !- Air Inlet Node Name
  {fde53025-9dfa-4f55-8b5b-b9362beffe91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e995965-def2-43b2-b8e4-0dfd0b44702a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {fde53025-9dfa-4f55-8b5b-b9362beffe91}, !- Inlet Port
  {cce2db66-2fcf-4059-8aae-53b091cb5b45}; !- Outlet Port

OS:Node,
  {b137a80e-12bf-4944-a167-32e6647b321b}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Return Air Node, !- Name
  {5c84fe47-f8f1-4d1e-8c24-9d30f81b809a}, !- Inlet Port
  {c49a92a9-1834-443b-8c6f-78a0296adb66}; !- Outlet Port

OS:Connection,
  {cce2db66-2fcf-4059-8aae-53b091cb5b45}, !- Handle
  {7e995965-def2-43b2-b8e4-0dfd0b44702a}, !- Source Object
  3,                                      !- Outlet Port
  {9eec9f2d-a672-4c72-b5c9-50d1bc2ae65c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c84fe47-f8f1-4d1e-8c24-9d30f81b809a}, !- Handle
  {5275e104-e876-4371-aa66-471e88ec90a1}, !- Source Object
  3,                                      !- Outlet Port
  {b137a80e-12bf-4944-a167-32e6647b321b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49a92a9-1834-443b-8c6f-78a0296adb66}, !- Handle
  {b137a80e-12bf-4944-a167-32e6647b321b}, !- Source Object
  3,                                      !- Outlet Port
  {5346d610-9dea-4955-80f6-1890c52b3368}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d987885b-bae1-4089-94a5-214710950e7c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {d3495c75-4698-464c-ae51-a3e3d10006b2}, !- Inlet Port
  {3924f3d6-7ac4-41bc-a2aa-d749ef2b9611}; !- Outlet Port

OS:Connection,
  {d3495c75-4698-464c-ae51-a3e3d10006b2}, !- Handle
  {b345d3f8-bd75-4dd9-9c5c-5094e421c7fb}, !- Source Object
  14,                                     !- Outlet Port
  {d987885b-bae1-4089-94a5-214710950e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3924f3d6-7ac4-41bc-a2aa-d749ef2b9611}, !- Handle
  {d987885b-bae1-4089-94a5-214710950e7c}, !- Source Object
  3,                                      !- Outlet Port
  {958a5203-6697-4a11-b13b-9461ca14265c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fde53025-9dfa-4f55-8b5b-b9362beffe91}, !- Handle
  {958a5203-6697-4a11-b13b-9461ca14265c}, !- Source Object
  4,                                      !- Outlet Port
  {7e995965-def2-43b2-b8e4-0dfd0b44702a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {651f2df9-419b-4aad-b5b5-d79ec8657071}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {eff58c5f-0502-422b-b444-d613570a78d0}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {410f77f6-014b-427a-96aa-17f73cb5e7a7}, !- Water Inlet Node Name
  {f81cbac7-4b78-4f3b-af2f-5bec7680ee0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {26e2ddc4-769b-4a60-885c-c6fdbbf1ebfb}, !- Heating Capacity Curve Name
  {c60df676-bce9-4895-aaa3-e6970275b403}, !- Heating Power Consumption Curve Name
  {d910ab5d-1a21-4816-90fd-23bbbda0f335}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {26e2ddc4-769b-4a60-885c-c6fdbbf1ebfb}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c60df676-bce9-4895-aaa3-e6970275b403}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4dabc1f1-3d66-44ac-95a1-dc75244b60f1}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {ae2f6229-1ae0-4398-9c39-d30c3f4f56bd}, !- Inlet Port
  {410f77f6-014b-427a-96aa-17f73cb5e7a7}; !- Outlet Port

OS:Connection,
  {ae2f6229-1ae0-4398-9c39-d30c3f4f56bd}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  63,                                     !- Outlet Port
  {4dabc1f1-3d66-44ac-95a1-dc75244b60f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ceae10d-98c5-4c95-8be4-ace7e303ce74}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f81cbac7-4b78-4f3b-af2f-5bec7680ee0d}, !- Inlet Port
  {3e60c030-6e0b-4086-83c4-36547b155d06}; !- Outlet Port

OS:Connection,
  {410f77f6-014b-427a-96aa-17f73cb5e7a7}, !- Handle
  {4dabc1f1-3d66-44ac-95a1-dc75244b60f1}, !- Source Object
  3,                                      !- Outlet Port
  {eff58c5f-0502-422b-b444-d613570a78d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f81cbac7-4b78-4f3b-af2f-5bec7680ee0d}, !- Handle
  {eff58c5f-0502-422b-b444-d613570a78d0}, !- Source Object
  3,                                      !- Outlet Port
  {3ceae10d-98c5-4c95-8be4-ace7e303ce74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e60c030-6e0b-4086-83c4-36547b155d06}, !- Handle
  {3ceae10d-98c5-4c95-8be4-ace7e303ce74}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  63;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {aaf96aca-1345-4ead-b219-b8af4325cab9}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {013f1440-8b1a-4571-a45e-be7e12af0891}, !- Water Inlet Node Name
  {c1ad5ecd-e377-4fe8-ac15-bfe19af30926}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {079c5c79-ae4f-41ac-bcab-ed4847288c7d}, !- Total Cooling Capacity Curve Name
  {0e9d9fb4-dda2-47d0-b76e-6fd0e7314d63}, !- Sensible Cooling Capacity Curve Name
  {64a6136f-1782-4601-a9ce-2a966ee293ed}, !- Cooling Power Consumption Curve Name
  {d910ab5d-1a21-4816-90fd-23bbbda0f335}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {079c5c79-ae4f-41ac-bcab-ed4847288c7d}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {0e9d9fb4-dda2-47d0-b76e-6fd0e7314d63}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {64a6136f-1782-4601-a9ce-2a966ee293ed}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {997b136e-09bf-4a99-bbe4-40d54eab1be7}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7af49e12-2bf8-4670-bcce-3f139c04f430}, !- Inlet Port
  {013f1440-8b1a-4571-a45e-be7e12af0891}; !- Outlet Port

OS:Connection,
  {7af49e12-2bf8-4670-bcce-3f139c04f430}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  64,                                     !- Outlet Port
  {997b136e-09bf-4a99-bbe4-40d54eab1be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfe2cba6-5ffa-487e-87d8-27167231ff27}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c1ad5ecd-e377-4fe8-ac15-bfe19af30926}, !- Inlet Port
  {dbc2797e-753d-4dbf-a673-695f68fed73b}; !- Outlet Port

OS:Connection,
  {013f1440-8b1a-4571-a45e-be7e12af0891}, !- Handle
  {997b136e-09bf-4a99-bbe4-40d54eab1be7}, !- Source Object
  3,                                      !- Outlet Port
  {aaf96aca-1345-4ead-b219-b8af4325cab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ad5ecd-e377-4fe8-ac15-bfe19af30926}, !- Handle
  {aaf96aca-1345-4ead-b219-b8af4325cab9}, !- Source Object
  3,                                      !- Outlet Port
  {dfe2cba6-5ffa-487e-87d8-27167231ff27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc2797e-753d-4dbf-a673-695f68fed73b}, !- Handle
  {dfe2cba6-5ffa-487e-87d8-27167231ff27}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  64;                                     !- Inlet Port

OS:Fan:OnOff,
  {59467e06-5f25-454c-a8b5-29ae5e67d622}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {688dceab-f95c-4d95-8a39-60fa770f02fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0260baf2-52d5-48cf-9436-634e371921a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {688dceab-f95c-4d95-8a39-60fa770f02fc}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0260baf2-52d5-48cf-9436-634e371921a4}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {e97cf126-a1ca-4902-babd-aedbf8f03dac}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {5cd3461c-5fff-481f-9f93-81acd119bd45}, !- Air Inlet Node Name
  {ea01ffa8-dc49-46a7-9725-fdc13ec94407}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59467e06-5f25-454c-a8b5-29ae5e67d622}, !- Supply Air Fan Name
  {eff58c5f-0502-422b-b444-d613570a78d0}, !- Heating Coil Name
  {aaf96aca-1345-4ead-b219-b8af4325cab9}, !- Cooling Coil Name
  {651f2df9-419b-4aad-b5b5-d79ec8657071}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d910ab5d-1a21-4816-90fd-23bbbda0f335}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {d2166e92-2260-4093-8910-f2f29708c690}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid WSHP Inlet Air Node, !- Name
  {9162cd04-b621-4060-91e4-85f8d35fad2b}, !- Inlet Port
  {5cd3461c-5fff-481f-9f93-81acd119bd45}; !- Outlet Port

OS:Connection,
  {9162cd04-b621-4060-91e4-85f8d35fad2b}, !- Handle
  {c8f21443-c1f5-436c-b207-e70d83bc8aa0}, !- Source Object
  3,                                      !- Outlet Port
  {d2166e92-2260-4093-8910-f2f29708c690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd3461c-5fff-481f-9f93-81acd119bd45}, !- Handle
  {d2166e92-2260-4093-8910-f2f29708c690}, !- Source Object
  3,                                      !- Outlet Port
  {e97cf126-a1ca-4902-babd-aedbf8f03dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15eb0977-43bc-4dbf-b32e-d6276b20f603}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid WSHP Outlet Air Node, !- Name
  {ea01ffa8-dc49-46a7-9725-fdc13ec94407}, !- Inlet Port
  {46527b8b-6a27-4983-8b33-7b2fe8c5f9b1}; !- Outlet Port

OS:Connection,
  {46527b8b-6a27-4983-8b33-7b2fe8c5f9b1}, !- Handle
  {15eb0977-43bc-4dbf-b32e-d6276b20f603}, !- Source Object
  3,                                      !- Outlet Port
  {c744105d-3523-4ff4-a499-48962e04040f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea01ffa8-dc49-46a7-9725-fdc13ec94407}, !- Handle
  {e97cf126-a1ca-4902-babd-aedbf8f03dac}, !- Source Object
  4,                                      !- Outlet Port
  {15eb0977-43bc-4dbf-b32e-d6276b20f603}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c18ab7fd-083b-4ca1-8086-a36f30dde917}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {43624c30-f50b-4e7f-8712-fd802eac95db}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {3e29af87-f6c0-43ab-95ae-92eba407df9c}, !- Water Inlet Node Name
  {57275724-9e90-4d6a-9f29-986df7036a8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {c51f3955-9e5d-4f9f-9d63-7ff2c3270235}, !- Heating Capacity Curve Name
  {6bf5e52c-1d2c-4d19-af3d-ca7cda6975b9}, !- Heating Power Consumption Curve Name
  {283be6d6-a9ae-4be1-8433-1312175969c3}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {c51f3955-9e5d-4f9f-9d63-7ff2c3270235}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6bf5e52c-1d2c-4d19-af3d-ca7cda6975b9}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {75fd6b02-06f7-4bf5-b87c-fd330cbce21b}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {dc25db3a-0cc1-40e9-a466-562240c385d0}, !- Inlet Port
  {3e29af87-f6c0-43ab-95ae-92eba407df9c}; !- Outlet Port

OS:Connection,
  {dc25db3a-0cc1-40e9-a466-562240c385d0}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  65,                                     !- Outlet Port
  {75fd6b02-06f7-4bf5-b87c-fd330cbce21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f9a449b-38ee-4cae-b86f-1110cdf4f2fa}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {57275724-9e90-4d6a-9f29-986df7036a8d}, !- Inlet Port
  {4f6d2b8f-8a22-42d4-8f7f-5ca79adb9e7c}; !- Outlet Port

OS:Connection,
  {3e29af87-f6c0-43ab-95ae-92eba407df9c}, !- Handle
  {75fd6b02-06f7-4bf5-b87c-fd330cbce21b}, !- Source Object
  3,                                      !- Outlet Port
  {43624c30-f50b-4e7f-8712-fd802eac95db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57275724-9e90-4d6a-9f29-986df7036a8d}, !- Handle
  {43624c30-f50b-4e7f-8712-fd802eac95db}, !- Source Object
  3,                                      !- Outlet Port
  {0f9a449b-38ee-4cae-b86f-1110cdf4f2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6d2b8f-8a22-42d4-8f7f-5ca79adb9e7c}, !- Handle
  {0f9a449b-38ee-4cae-b86f-1110cdf4f2fa}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  65;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {42272819-effc-492b-a8ab-0873ff1e3d87}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {03ee25f8-1561-4e0b-aff9-0d870b9d9052}, !- Water Inlet Node Name
  {71eb1e21-b94e-40d8-82c6-5e369b68f509}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {27fca049-ae5e-4f0b-a4fc-46e1b664eff0}, !- Total Cooling Capacity Curve Name
  {4c9fffeb-f678-46d4-92b2-4c33b55a651c}, !- Sensible Cooling Capacity Curve Name
  {184aa4de-563c-480a-9bd0-1f68a703a4a6}, !- Cooling Power Consumption Curve Name
  {283be6d6-a9ae-4be1-8433-1312175969c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {27fca049-ae5e-4f0b-a4fc-46e1b664eff0}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4c9fffeb-f678-46d4-92b2-4c33b55a651c}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {184aa4de-563c-480a-9bd0-1f68a703a4a6}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {cde73bca-2886-4431-95c6-caf93a5e93dd}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4cd5230e-9a8a-42e4-b077-9fc80eed24f7}, !- Inlet Port
  {03ee25f8-1561-4e0b-aff9-0d870b9d9052}; !- Outlet Port

OS:Connection,
  {4cd5230e-9a8a-42e4-b077-9fc80eed24f7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  66,                                     !- Outlet Port
  {cde73bca-2886-4431-95c6-caf93a5e93dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fecf016a-f3bb-4ad6-a085-8ef4551a2a74}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {71eb1e21-b94e-40d8-82c6-5e369b68f509}, !- Inlet Port
  {f15f40ee-57b7-400f-bf73-c2d8f99025b5}; !- Outlet Port

OS:Connection,
  {03ee25f8-1561-4e0b-aff9-0d870b9d9052}, !- Handle
  {cde73bca-2886-4431-95c6-caf93a5e93dd}, !- Source Object
  3,                                      !- Outlet Port
  {42272819-effc-492b-a8ab-0873ff1e3d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71eb1e21-b94e-40d8-82c6-5e369b68f509}, !- Handle
  {42272819-effc-492b-a8ab-0873ff1e3d87}, !- Source Object
  3,                                      !- Outlet Port
  {fecf016a-f3bb-4ad6-a085-8ef4551a2a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15f40ee-57b7-400f-bf73-c2d8f99025b5}, !- Handle
  {fecf016a-f3bb-4ad6-a085-8ef4551a2a74}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  66;                                     !- Inlet Port

OS:Fan:OnOff,
  {bb0e4f19-4d61-4765-8b42-74ea5c8acedd}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b75c3ea3-2ff3-4cc0-972d-ef518f3b202d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ab607d0-ac03-4b6e-9478-a595195d7b62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b75c3ea3-2ff3-4cc0-972d-ef518f3b202d}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ab607d0-ac03-4b6e-9478-a595195d7b62}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fef41edc-1a11-4828-8895-3ac59d39855b}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e228c0f5-89bf-4860-80ef-5b23e0385f2f}, !- Air Inlet Node Name
  {b7e5e00e-23b0-48fa-ba05-8d9444a0998f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb0e4f19-4d61-4765-8b42-74ea5c8acedd}, !- Supply Air Fan Name
  {43624c30-f50b-4e7f-8712-fd802eac95db}, !- Heating Coil Name
  {42272819-effc-492b-a8ab-0873ff1e3d87}, !- Cooling Coil Name
  {c18ab7fd-083b-4ca1-8086-a36f30dde917}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {283be6d6-a9ae-4be1-8433-1312175969c3}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {0c4439bf-268e-42cf-8be1-c709d4de88cd}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid WSHP Inlet Air Node, !- Name
  {18d3ed5d-6726-4080-9ad3-6465182019d0}, !- Inlet Port
  {e228c0f5-89bf-4860-80ef-5b23e0385f2f}; !- Outlet Port

OS:Connection,
  {18d3ed5d-6726-4080-9ad3-6465182019d0}, !- Handle
  {98285c26-511b-45e8-b038-2400b6bfbed9}, !- Source Object
  3,                                      !- Outlet Port
  {0c4439bf-268e-42cf-8be1-c709d4de88cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e228c0f5-89bf-4860-80ef-5b23e0385f2f}, !- Handle
  {0c4439bf-268e-42cf-8be1-c709d4de88cd}, !- Source Object
  3,                                      !- Outlet Port
  {fef41edc-1a11-4828-8895-3ac59d39855b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e855604c-1caa-4780-8790-431e27b46ea7}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid WSHP Outlet Air Node, !- Name
  {b7e5e00e-23b0-48fa-ba05-8d9444a0998f}, !- Inlet Port
  {fb27e83a-69f6-4ace-a981-d6576b18bdfe}; !- Outlet Port

OS:Connection,
  {fb27e83a-69f6-4ace-a981-d6576b18bdfe}, !- Handle
  {e855604c-1caa-4780-8790-431e27b46ea7}, !- Source Object
  3,                                      !- Outlet Port
  {6eb0d1d7-5ee9-46af-9ec8-fd2756f8c9b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7e5e00e-23b0-48fa-ba05-8d9444a0998f}, !- Handle
  {fef41edc-1a11-4828-8895-3ac59d39855b}, !- Source Object
  4,                                      !- Outlet Port
  {e855604c-1caa-4780-8790-431e27b46ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c786b8f6-e506-49e6-94c4-2950d63ed78c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {194f4a8b-e792-4f93-8656-a72d404289cd}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {3cf579f1-418b-464c-92d7-4c77a6af3fef}, !- Water Inlet Node Name
  {d20cc24d-54cc-4003-8818-126250f41569}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {315e85fa-0dff-4bf0-b3e3-d326cbe85c45}, !- Heating Capacity Curve Name
  {8692db4e-bc42-49a8-aaef-277d63b64281}, !- Heating Power Consumption Curve Name
  {948990b0-14d0-4396-ac6a-9516d8443834}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {315e85fa-0dff-4bf0-b3e3-d326cbe85c45}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8692db4e-bc42-49a8-aaef-277d63b64281}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7dfb7e0f-e7c8-4954-b7bc-060f79e0e6af}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b7488e5b-2054-40c5-b027-6dbb6fe6647e}, !- Inlet Port
  {3cf579f1-418b-464c-92d7-4c77a6af3fef}; !- Outlet Port

OS:Connection,
  {b7488e5b-2054-40c5-b027-6dbb6fe6647e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  67,                                     !- Outlet Port
  {7dfb7e0f-e7c8-4954-b7bc-060f79e0e6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72caa120-c596-4505-9ac1-2fa6790d2e0d}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d20cc24d-54cc-4003-8818-126250f41569}, !- Inlet Port
  {a2f8db1b-8c02-4809-a0b6-3df187a2fe1f}; !- Outlet Port

OS:Connection,
  {3cf579f1-418b-464c-92d7-4c77a6af3fef}, !- Handle
  {7dfb7e0f-e7c8-4954-b7bc-060f79e0e6af}, !- Source Object
  3,                                      !- Outlet Port
  {194f4a8b-e792-4f93-8656-a72d404289cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20cc24d-54cc-4003-8818-126250f41569}, !- Handle
  {194f4a8b-e792-4f93-8656-a72d404289cd}, !- Source Object
  3,                                      !- Outlet Port
  {72caa120-c596-4505-9ac1-2fa6790d2e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f8db1b-8c02-4809-a0b6-3df187a2fe1f}, !- Handle
  {72caa120-c596-4505-9ac1-2fa6790d2e0d}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  67;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3ce9cdd4-be44-4308-8000-7dc85f82411f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {d4145f6e-05b0-48aa-a528-71f43aa11573}, !- Water Inlet Node Name
  {c648837e-bb80-43e4-88cb-47bbccfbf219}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a9dd70c2-ec7a-4aca-a8ac-181dbc92fe57}, !- Total Cooling Capacity Curve Name
  {ee77f5d5-dba8-45b0-9994-909537fa433f}, !- Sensible Cooling Capacity Curve Name
  {2538e46e-8499-4c66-8f72-067f3da355d1}, !- Cooling Power Consumption Curve Name
  {948990b0-14d0-4396-ac6a-9516d8443834}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {a9dd70c2-ec7a-4aca-a8ac-181dbc92fe57}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ee77f5d5-dba8-45b0-9994-909537fa433f}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2538e46e-8499-4c66-8f72-067f3da355d1}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {273a491d-f581-4cd5-9038-e226a1507a4b}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6e2f57df-9625-4862-ab37-0ec5ddcee951}, !- Inlet Port
  {d4145f6e-05b0-48aa-a528-71f43aa11573}; !- Outlet Port

OS:Connection,
  {6e2f57df-9625-4862-ab37-0ec5ddcee951}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  68,                                     !- Outlet Port
  {273a491d-f581-4cd5-9038-e226a1507a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2de3d5c2-be88-480b-ae75-88a26b2f6f3c}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c648837e-bb80-43e4-88cb-47bbccfbf219}, !- Inlet Port
  {4d5cc071-db89-4039-8909-1c657f983e1e}; !- Outlet Port

OS:Connection,
  {d4145f6e-05b0-48aa-a528-71f43aa11573}, !- Handle
  {273a491d-f581-4cd5-9038-e226a1507a4b}, !- Source Object
  3,                                      !- Outlet Port
  {3ce9cdd4-be44-4308-8000-7dc85f82411f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c648837e-bb80-43e4-88cb-47bbccfbf219}, !- Handle
  {3ce9cdd4-be44-4308-8000-7dc85f82411f}, !- Source Object
  3,                                      !- Outlet Port
  {2de3d5c2-be88-480b-ae75-88a26b2f6f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5cc071-db89-4039-8909-1c657f983e1e}, !- Handle
  {2de3d5c2-be88-480b-ae75-88a26b2f6f3c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  68;                                     !- Inlet Port

OS:Fan:OnOff,
  {54fab77c-3331-4f9b-8205-4d96bc5661a1}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {438b5059-b904-47c2-ba35-55b2628c58fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c029e31-3f73-4350-9cf9-31120f11f2e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {438b5059-b904-47c2-ba35-55b2628c58fe}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c029e31-3f73-4350-9cf9-31120f11f2e9}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f9395d82-fd03-4a53-9099-bb7ec3e623d0}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {c6edd5b9-fd3a-4b0d-a92c-053422e7add5}, !- Air Inlet Node Name
  {fbbcd447-31ab-49b6-89fc-6058ba987e50}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54fab77c-3331-4f9b-8205-4d96bc5661a1}, !- Supply Air Fan Name
  {194f4a8b-e792-4f93-8656-a72d404289cd}, !- Heating Coil Name
  {3ce9cdd4-be44-4308-8000-7dc85f82411f}, !- Cooling Coil Name
  {c786b8f6-e506-49e6-94c4-2950d63ed78c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {948990b0-14d0-4396-ac6a-9516d8443834}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {9d6dee02-35c3-4845-9f7e-8d2966252922}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid WSHP Inlet Air Node, !- Name
  {f59be328-8f54-484a-a7fe-df210612efc8}, !- Inlet Port
  {c6edd5b9-fd3a-4b0d-a92c-053422e7add5}; !- Outlet Port

OS:Connection,
  {f59be328-8f54-484a-a7fe-df210612efc8}, !- Handle
  {1564dd8c-b699-40db-93a7-adb270eae810}, !- Source Object
  3,                                      !- Outlet Port
  {9d6dee02-35c3-4845-9f7e-8d2966252922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6edd5b9-fd3a-4b0d-a92c-053422e7add5}, !- Handle
  {9d6dee02-35c3-4845-9f7e-8d2966252922}, !- Source Object
  3,                                      !- Outlet Port
  {f9395d82-fd03-4a53-9099-bb7ec3e623d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd88395a-704c-4462-94b6-6bc26d8d392d}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid WSHP Outlet Air Node, !- Name
  {fbbcd447-31ab-49b6-89fc-6058ba987e50}, !- Inlet Port
  {c0d3e102-b317-48d9-a007-41d9e1155867}; !- Outlet Port

OS:Connection,
  {c0d3e102-b317-48d9-a007-41d9e1155867}, !- Handle
  {cd88395a-704c-4462-94b6-6bc26d8d392d}, !- Source Object
  3,                                      !- Outlet Port
  {c85b0b25-c756-45a1-a80e-de6f136bd410}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fbbcd447-31ab-49b6-89fc-6058ba987e50}, !- Handle
  {f9395d82-fd03-4a53-9099-bb7ec3e623d0}, !- Source Object
  4,                                      !- Outlet Port
  {cd88395a-704c-4462-94b6-6bc26d8d392d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d83a647f-3245-4035-814f-75157204e715}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9b69eec3-6048-4ea0-b2f1-229cac5ce546}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH, !- Name
  {4cc3bd40-4215-4d07-b406-c675058a2009}, !- Water Inlet Node Name
  {75e901f6-6ba3-47e1-b366-71cddf1bbc02}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {ae3f9eb7-2d2f-495a-bc0e-89e2b6cb361d}, !- Heating Capacity Curve Name
  {bc5f8516-9e12-41dd-9bc5-4618d75d7fdf}, !- Heating Power Consumption Curve Name
  {0f07306b-b090-4b23-b622-d2526d9fdff5}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {ae3f9eb7-2d2f-495a-bc0e-89e2b6cb361d}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {bc5f8516-9e12-41dd-9bc5-4618d75d7fdf}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {09a84b9e-5dc3-4a0b-bf4b-30d7c7a130b1}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d29f5788-61c5-4650-be1b-df4ceb893304}, !- Inlet Port
  {4cc3bd40-4215-4d07-b406-c675058a2009}; !- Outlet Port

OS:Connection,
  {d29f5788-61c5-4650-be1b-df4ceb893304}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  69,                                     !- Outlet Port
  {09a84b9e-5dc3-4a0b-bf4b-30d7c7a130b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373c6218-07a0-4814-9794-4f91d69048d9}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {75e901f6-6ba3-47e1-b366-71cddf1bbc02}, !- Inlet Port
  {dd95b810-9168-4238-be78-0e1a0bf6ed1a}; !- Outlet Port

OS:Connection,
  {4cc3bd40-4215-4d07-b406-c675058a2009}, !- Handle
  {09a84b9e-5dc3-4a0b-bf4b-30d7c7a130b1}, !- Source Object
  3,                                      !- Outlet Port
  {9b69eec3-6048-4ea0-b2f1-229cac5ce546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e901f6-6ba3-47e1-b366-71cddf1bbc02}, !- Handle
  {9b69eec3-6048-4ea0-b2f1-229cac5ce546}, !- Source Object
  3,                                      !- Outlet Port
  {373c6218-07a0-4814-9794-4f91d69048d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd95b810-9168-4238-be78-0e1a0bf6ed1a}, !- Handle
  {373c6218-07a0-4814-9794-4f91d69048d9}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  69;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7f79c961-f9c5-4684-bb62-6e6de0ce6140}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER, !- Name
  {0bcfba56-9929-40a9-a3a6-fc520c1f5890}, !- Water Inlet Node Name
  {fd4e1456-1a2a-484a-9db0-a161cac60714}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {b05f9ca3-c272-4926-a163-e85d74581b1e}, !- Total Cooling Capacity Curve Name
  {a7a81d4b-4b67-42fa-9c25-99d3f08e35e8}, !- Sensible Cooling Capacity Curve Name
  {6be98497-0f1a-44ec-9d4d-db19600f2c63}, !- Cooling Power Consumption Curve Name
  {0f07306b-b090-4b23-b622-d2526d9fdff5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {b05f9ca3-c272-4926-a163-e85d74581b1e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a7a81d4b-4b67-42fa-9c25-99d3f08e35e8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6be98497-0f1a-44ec-9d4d-db19600f2c63}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {10da52dd-325d-449b-b651-4b97415527ca}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b0e6b02b-50d0-42ab-bdfd-f02eff8509d9}, !- Inlet Port
  {0bcfba56-9929-40a9-a3a6-fc520c1f5890}; !- Outlet Port

OS:Connection,
  {b0e6b02b-50d0-42ab-bdfd-f02eff8509d9}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  70,                                     !- Outlet Port
  {10da52dd-325d-449b-b651-4b97415527ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05d65c30-7568-4faf-8335-dcde4bf6e179}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {fd4e1456-1a2a-484a-9db0-a161cac60714}, !- Inlet Port
  {203dceb4-4065-4eb9-b41a-06378e638a80}; !- Outlet Port

OS:Connection,
  {0bcfba56-9929-40a9-a3a6-fc520c1f5890}, !- Handle
  {10da52dd-325d-449b-b651-4b97415527ca}, !- Source Object
  3,                                      !- Outlet Port
  {7f79c961-f9c5-4684-bb62-6e6de0ce6140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4e1456-1a2a-484a-9db0-a161cac60714}, !- Handle
  {7f79c961-f9c5-4684-bb62-6e6de0ce6140}, !- Source Object
  3,                                      !- Outlet Port
  {05d65c30-7568-4faf-8335-dcde4bf6e179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203dceb4-4065-4eb9-b41a-06378e638a80}, !- Handle
  {05d65c30-7568-4faf-8335-dcde4bf6e179}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  70;                                     !- Inlet Port

OS:Fan:OnOff,
  {7996b76b-f5fc-4e97-9588-b7fbd47ea06b}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fb9b676-4a2d-44cc-93c3-ccdb48f73899}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {108f5fa5-89a4-467b-9dea-f9111b0bcc62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3fb9b676-4a2d-44cc-93c3-ccdb48f73899}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {108f5fa5-89a4-467b-9dea-f9111b0bcc62}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3fa22fa9-b08e-4138-9603-db687c54420d}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {7d9d19d7-1b40-4fb9-81e6-be2b5c5e9cec}, !- Air Inlet Node Name
  {1d2070a5-cffb-4a6c-bbbb-a85f813334b0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7996b76b-f5fc-4e97-9588-b7fbd47ea06b}, !- Supply Air Fan Name
  {9b69eec3-6048-4ea0-b2f1-229cac5ce546}, !- Heating Coil Name
  {7f79c961-f9c5-4684-bb62-6e6de0ce6140}, !- Cooling Coil Name
  {d83a647f-3245-4035-814f-75157204e715}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {0f07306b-b090-4b23-b622-d2526d9fdff5}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {a00d4633-b3f5-444a-8827-4f6a3e6eb3ef}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid WSHP Inlet Air Node, !- Name
  {40c6f540-f0a6-4db0-bcd6-576cd0bd1f20}, !- Inlet Port
  {7d9d19d7-1b40-4fb9-81e6-be2b5c5e9cec}; !- Outlet Port

OS:Connection,
  {40c6f540-f0a6-4db0-bcd6-576cd0bd1f20}, !- Handle
  {6a81c6b2-7050-4b74-9b1e-f68233ab901b}, !- Source Object
  3,                                      !- Outlet Port
  {a00d4633-b3f5-444a-8827-4f6a3e6eb3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9d19d7-1b40-4fb9-81e6-be2b5c5e9cec}, !- Handle
  {a00d4633-b3f5-444a-8827-4f6a3e6eb3ef}, !- Source Object
  3,                                      !- Outlet Port
  {3fa22fa9-b08e-4138-9603-db687c54420d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdb802aa-6a05-46ca-94fe-cd4a70e767ff}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid WSHP Outlet Air Node, !- Name
  {1d2070a5-cffb-4a6c-bbbb-a85f813334b0}, !- Inlet Port
  {1a023927-0124-4b39-8381-e4a70fe9d5f7}; !- Outlet Port

OS:Connection,
  {1a023927-0124-4b39-8381-e4a70fe9d5f7}, !- Handle
  {cdb802aa-6a05-46ca-94fe-cd4a70e767ff}, !- Source Object
  3,                                      !- Outlet Port
  {454fe980-7cd3-4e4c-921e-9db8495ca2d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d2070a5-cffb-4a6c-bbbb-a85f813334b0}, !- Handle
  {3fa22fa9-b08e-4138-9603-db687c54420d}, !- Source Object
  4,                                      !- Outlet Port
  {cdb802aa-6a05-46ca-94fe-cd4a70e767ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {949e8c15-73d5-4d21-bd30-4fd035cab63b}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {751b6856-ec83-4f2a-8435-161e99147df5}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {f82c1966-95a5-426b-9abe-1a570abdd3e1}, !- Water Inlet Node Name
  {e3ac9e82-0e34-418d-a84a-1fe23328a91c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d6096361-aa42-46eb-8365-ece1c6d802ca}, !- Heating Capacity Curve Name
  {e3f9bdd2-6961-4870-ac91-2104d96f5b2d}, !- Heating Power Consumption Curve Name
  {632351f6-e1df-4fc8-8056-4e88aa016deb}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d6096361-aa42-46eb-8365-ece1c6d802ca}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e3f9bdd2-6961-4870-ac91-2104d96f5b2d}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {673fa712-c26b-4e63-be92-a304dadac62c}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cdbb8b7c-8a0b-41ef-808f-fd6d3db0a5f9}, !- Inlet Port
  {f82c1966-95a5-426b-9abe-1a570abdd3e1}; !- Outlet Port

OS:Connection,
  {cdbb8b7c-8a0b-41ef-808f-fd6d3db0a5f9}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  71,                                     !- Outlet Port
  {673fa712-c26b-4e63-be92-a304dadac62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18055302-a51d-4dfc-ba18-d68069c7c84a}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e3ac9e82-0e34-418d-a84a-1fe23328a91c}, !- Inlet Port
  {bb51257b-53c3-4b43-ab19-5020f59c0b83}; !- Outlet Port

OS:Connection,
  {f82c1966-95a5-426b-9abe-1a570abdd3e1}, !- Handle
  {673fa712-c26b-4e63-be92-a304dadac62c}, !- Source Object
  3,                                      !- Outlet Port
  {751b6856-ec83-4f2a-8435-161e99147df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ac9e82-0e34-418d-a84a-1fe23328a91c}, !- Handle
  {751b6856-ec83-4f2a-8435-161e99147df5}, !- Source Object
  3,                                      !- Outlet Port
  {18055302-a51d-4dfc-ba18-d68069c7c84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb51257b-53c3-4b43-ab19-5020f59c0b83}, !- Handle
  {18055302-a51d-4dfc-ba18-d68069c7c84a}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  71;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cf4baeaa-52a8-459d-b4bc-3c7b31a455d5}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {f501c79b-a802-4936-a3dc-b212d1ec42c2}, !- Water Inlet Node Name
  {22bb1793-c119-4ac6-a0a4-fb6b858a9462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a4cc2ddc-c4f1-4e83-bf65-c3470a8f5d2d}, !- Total Cooling Capacity Curve Name
  {10605aba-b50e-49c3-af84-83d2fcb73304}, !- Sensible Cooling Capacity Curve Name
  {ff9da75c-6369-4131-8355-4b33aae626b0}, !- Cooling Power Consumption Curve Name
  {632351f6-e1df-4fc8-8056-4e88aa016deb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {a4cc2ddc-c4f1-4e83-bf65-c3470a8f5d2d}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {10605aba-b50e-49c3-af84-83d2fcb73304}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ff9da75c-6369-4131-8355-4b33aae626b0}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {16319aef-f49b-4534-9e83-3cbf713dfd15}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a88751cb-23eb-46dd-a2a2-5eab2a1abd49}, !- Inlet Port
  {f501c79b-a802-4936-a3dc-b212d1ec42c2}; !- Outlet Port

OS:Connection,
  {a88751cb-23eb-46dd-a2a2-5eab2a1abd49}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  72,                                     !- Outlet Port
  {16319aef-f49b-4534-9e83-3cbf713dfd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad70a1ba-ac82-4a01-8b83-69edc101f116}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {22bb1793-c119-4ac6-a0a4-fb6b858a9462}, !- Inlet Port
  {8dfcdfbc-33c3-4a94-b44f-9e312617131d}; !- Outlet Port

OS:Connection,
  {f501c79b-a802-4936-a3dc-b212d1ec42c2}, !- Handle
  {16319aef-f49b-4534-9e83-3cbf713dfd15}, !- Source Object
  3,                                      !- Outlet Port
  {cf4baeaa-52a8-459d-b4bc-3c7b31a455d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bb1793-c119-4ac6-a0a4-fb6b858a9462}, !- Handle
  {cf4baeaa-52a8-459d-b4bc-3c7b31a455d5}, !- Source Object
  3,                                      !- Outlet Port
  {ad70a1ba-ac82-4a01-8b83-69edc101f116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfcdfbc-33c3-4a94-b44f-9e312617131d}, !- Handle
  {ad70a1ba-ac82-4a01-8b83-69edc101f116}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  72;                                     !- Inlet Port

OS:Fan:OnOff,
  {1fe61a8f-9694-4270-9b49-3ec2e80a5e43}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fa65776-6586-4642-9498-646632bf6c2c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f26c1652-22c2-43a2-8a85-8abcec93f5b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8fa65776-6586-4642-9498-646632bf6c2c}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f26c1652-22c2-43a2-8a85-8abcec93f5b9}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ca68f837-a807-4410-96c0-14484d8ce700}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {423dd612-c0ae-4ea6-b1f6-be8ea2f9f815}, !- Air Inlet Node Name
  {eae73e10-04cc-4244-87ef-1dd1720504ca}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fe61a8f-9694-4270-9b49-3ec2e80a5e43}, !- Supply Air Fan Name
  {751b6856-ec83-4f2a-8435-161e99147df5}, !- Heating Coil Name
  {cf4baeaa-52a8-459d-b4bc-3c7b31a455d5}, !- Cooling Coil Name
  {949e8c15-73d5-4d21-bd30-4fd035cab63b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {632351f6-e1df-4fc8-8056-4e88aa016deb}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {2ddc9ed1-9e45-4225-a6de-70ff1a10ae97}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid WSHP Inlet Air Node, !- Name
  {1a43b013-859e-4b72-ae25-a984809c4d8c}, !- Inlet Port
  {423dd612-c0ae-4ea6-b1f6-be8ea2f9f815}; !- Outlet Port

OS:Connection,
  {1a43b013-859e-4b72-ae25-a984809c4d8c}, !- Handle
  {fd15cbe5-c2a5-4a41-95fc-9756ee9cbf7e}, !- Source Object
  3,                                      !- Outlet Port
  {2ddc9ed1-9e45-4225-a6de-70ff1a10ae97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423dd612-c0ae-4ea6-b1f6-be8ea2f9f815}, !- Handle
  {2ddc9ed1-9e45-4225-a6de-70ff1a10ae97}, !- Source Object
  3,                                      !- Outlet Port
  {ca68f837-a807-4410-96c0-14484d8ce700}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {479c1cc1-addc-4a3a-b22d-49909cc1bf4c}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid WSHP Outlet Air Node, !- Name
  {eae73e10-04cc-4244-87ef-1dd1720504ca}, !- Inlet Port
  {8874e849-9e72-4d32-aacd-d63662dce38c}; !- Outlet Port

OS:Connection,
  {8874e849-9e72-4d32-aacd-d63662dce38c}, !- Handle
  {479c1cc1-addc-4a3a-b22d-49909cc1bf4c}, !- Source Object
  3,                                      !- Outlet Port
  {265f9545-7bec-4d4d-acdb-aa3a755f8069}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eae73e10-04cc-4244-87ef-1dd1720504ca}, !- Handle
  {ca68f837-a807-4410-96c0-14484d8ce700}, !- Source Object
  4,                                      !- Outlet Port
  {479c1cc1-addc-4a3a-b22d-49909cc1bf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6a0dae3-a92b-41b9-9cea-65a011eb7a5d}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fd12b76c-1015-4a50-ab61-5209c2b940d9}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {f1c46776-7da7-49c3-84b5-8a1794fabba5}, !- Water Inlet Node Name
  {1f76bb8d-5afa-4ac3-9cbb-cfb8a7a0ce16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d49384b4-5245-4a56-85b2-9bee5f5cc3fa}, !- Heating Capacity Curve Name
  {99e0153a-93f8-4241-b188-c6f1fd26412f}, !- Heating Power Consumption Curve Name
  {487a63f8-5eae-4375-b247-cdf53f436227}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d49384b4-5245-4a56-85b2-9bee5f5cc3fa}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {99e0153a-93f8-4241-b188-c6f1fd26412f}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b83c6c29-52c5-46b1-b57a-f440a1cd7e2a}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a5c97a03-1a58-4303-978b-4366e0de4607}, !- Inlet Port
  {f1c46776-7da7-49c3-84b5-8a1794fabba5}; !- Outlet Port

OS:Connection,
  {a5c97a03-1a58-4303-978b-4366e0de4607}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  73,                                     !- Outlet Port
  {b83c6c29-52c5-46b1-b57a-f440a1cd7e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca7ba04e-a889-47f3-b781-2eb925874bc4}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1f76bb8d-5afa-4ac3-9cbb-cfb8a7a0ce16}, !- Inlet Port
  {0eca5e84-330e-4e22-9ef2-d8d3c417c4f5}; !- Outlet Port

OS:Connection,
  {f1c46776-7da7-49c3-84b5-8a1794fabba5}, !- Handle
  {b83c6c29-52c5-46b1-b57a-f440a1cd7e2a}, !- Source Object
  3,                                      !- Outlet Port
  {fd12b76c-1015-4a50-ab61-5209c2b940d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f76bb8d-5afa-4ac3-9cbb-cfb8a7a0ce16}, !- Handle
  {fd12b76c-1015-4a50-ab61-5209c2b940d9}, !- Source Object
  3,                                      !- Outlet Port
  {ca7ba04e-a889-47f3-b781-2eb925874bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eca5e84-330e-4e22-9ef2-d8d3c417c4f5}, !- Handle
  {ca7ba04e-a889-47f3-b781-2eb925874bc4}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  73;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {22bc7d50-ea1c-470f-b595-71a4b6cacb1b}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {9f900e68-8f4d-43a4-860c-b94a86c5f6b5}, !- Water Inlet Node Name
  {5d4cd6e6-a3d7-42e7-b985-d10cf3bd8530}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {838bc140-503d-400f-bdd8-6f1eecb2d209}, !- Total Cooling Capacity Curve Name
  {d2885461-711a-41d6-96a6-0d2b9f2d6e15}, !- Sensible Cooling Capacity Curve Name
  {30575825-4684-4169-8efa-12f60044651d}, !- Cooling Power Consumption Curve Name
  {487a63f8-5eae-4375-b247-cdf53f436227}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {838bc140-503d-400f-bdd8-6f1eecb2d209}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d2885461-711a-41d6-96a6-0d2b9f2d6e15}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {30575825-4684-4169-8efa-12f60044651d}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8c31a63d-725e-4291-bcea-de9a14ad440f}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {16973063-e062-4fd5-8022-a739708650d7}, !- Inlet Port
  {9f900e68-8f4d-43a4-860c-b94a86c5f6b5}; !- Outlet Port

OS:Connection,
  {16973063-e062-4fd5-8022-a739708650d7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  74,                                     !- Outlet Port
  {8c31a63d-725e-4291-bcea-de9a14ad440f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b58e311-be59-47a4-8985-90c7d43dfb72}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5d4cd6e6-a3d7-42e7-b985-d10cf3bd8530}, !- Inlet Port
  {b4a9ab66-e945-43e7-bce2-1494ef425a52}; !- Outlet Port

OS:Connection,
  {9f900e68-8f4d-43a4-860c-b94a86c5f6b5}, !- Handle
  {8c31a63d-725e-4291-bcea-de9a14ad440f}, !- Source Object
  3,                                      !- Outlet Port
  {22bc7d50-ea1c-470f-b595-71a4b6cacb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4cd6e6-a3d7-42e7-b985-d10cf3bd8530}, !- Handle
  {22bc7d50-ea1c-470f-b595-71a4b6cacb1b}, !- Source Object
  3,                                      !- Outlet Port
  {3b58e311-be59-47a4-8985-90c7d43dfb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a9ab66-e945-43e7-bce2-1494ef425a52}, !- Handle
  {3b58e311-be59-47a4-8985-90c7d43dfb72}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  74;                                     !- Inlet Port

OS:Fan:OnOff,
  {12e0ae17-5bbd-4852-94bc-6be671cf040d}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edb6d817-3d1e-4092-82d1-a0c0fdbf0608}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8235f091-64ac-4d65-85eb-dd56c43f1959}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edb6d817-3d1e-4092-82d1-a0c0fdbf0608}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8235f091-64ac-4d65-85eb-dd56c43f1959}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5a4339eb-9c90-42e3-8223-c28245f62b35}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {72cfdc89-0e3c-4ae8-b5bc-e9f0a8ad3402}, !- Air Inlet Node Name
  {ca60700c-5bd9-474a-991a-e110f129b541}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12e0ae17-5bbd-4852-94bc-6be671cf040d}, !- Supply Air Fan Name
  {fd12b76c-1015-4a50-ab61-5209c2b940d9}, !- Heating Coil Name
  {22bc7d50-ea1c-470f-b595-71a4b6cacb1b}, !- Cooling Coil Name
  {d6a0dae3-a92b-41b9-9cea-65a011eb7a5d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {487a63f8-5eae-4375-b247-cdf53f436227}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {c3318c2f-d19f-42bb-8204-0a4e22868f94}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid WSHP Inlet Air Node, !- Name
  {79dbbd2e-5772-4121-8ace-8b9f347cde4f}, !- Inlet Port
  {72cfdc89-0e3c-4ae8-b5bc-e9f0a8ad3402}; !- Outlet Port

OS:Connection,
  {79dbbd2e-5772-4121-8ace-8b9f347cde4f}, !- Handle
  {03ba2f56-5dbf-4638-a2ed-56aef244af3a}, !- Source Object
  3,                                      !- Outlet Port
  {c3318c2f-d19f-42bb-8204-0a4e22868f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cfdc89-0e3c-4ae8-b5bc-e9f0a8ad3402}, !- Handle
  {c3318c2f-d19f-42bb-8204-0a4e22868f94}, !- Source Object
  3,                                      !- Outlet Port
  {5a4339eb-9c90-42e3-8223-c28245f62b35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61664340-a86a-4561-b42c-9a1694e14e03}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid WSHP Outlet Air Node, !- Name
  {ca60700c-5bd9-474a-991a-e110f129b541}, !- Inlet Port
  {6ec144eb-b16d-4b85-89e5-e6ea3c333664}; !- Outlet Port

OS:Connection,
  {6ec144eb-b16d-4b85-89e5-e6ea3c333664}, !- Handle
  {61664340-a86a-4561-b42c-9a1694e14e03}, !- Source Object
  3,                                      !- Outlet Port
  {d515d0a9-a7ac-4446-854f-6a8107215d33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ca60700c-5bd9-474a-991a-e110f129b541}, !- Handle
  {5a4339eb-9c90-42e3-8223-c28245f62b35}, !- Source Object
  4,                                      !- Outlet Port
  {61664340-a86a-4561-b42c-9a1694e14e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {98f7dba6-4a5d-4a64-b6e8-9e5dec8f474a}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f841c7e1-35f2-4013-91c8-c2879c1a4875}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {70a5977c-71b2-4456-8dae-00fb39f1ac0c}, !- Water Inlet Node Name
  {a913a78b-c831-4a5a-90ac-a83c21da4776}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {729c87ee-d0b6-48b4-ad48-ceaa22ec19ba}, !- Heating Capacity Curve Name
  {d5edb1ea-cc0e-4189-8490-338c40bb691e}, !- Heating Power Consumption Curve Name
  {e6c57b9f-5384-4052-876e-e95989904407}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {729c87ee-d0b6-48b4-ad48-ceaa22ec19ba}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d5edb1ea-cc0e-4189-8490-338c40bb691e}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3bbf7e5a-db4a-43c1-9ef9-1184e11c1cee}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {722b9ed1-84da-4953-be16-04f17152790e}, !- Inlet Port
  {70a5977c-71b2-4456-8dae-00fb39f1ac0c}; !- Outlet Port

OS:Connection,
  {722b9ed1-84da-4953-be16-04f17152790e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  75,                                     !- Outlet Port
  {3bbf7e5a-db4a-43c1-9ef9-1184e11c1cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88b056f3-8946-4c55-aa34-ea71eb49a1a8}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a913a78b-c831-4a5a-90ac-a83c21da4776}, !- Inlet Port
  {bb63e39d-3009-41f4-bf33-e017596fb4b6}; !- Outlet Port

OS:Connection,
  {70a5977c-71b2-4456-8dae-00fb39f1ac0c}, !- Handle
  {3bbf7e5a-db4a-43c1-9ef9-1184e11c1cee}, !- Source Object
  3,                                      !- Outlet Port
  {f841c7e1-35f2-4013-91c8-c2879c1a4875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a913a78b-c831-4a5a-90ac-a83c21da4776}, !- Handle
  {f841c7e1-35f2-4013-91c8-c2879c1a4875}, !- Source Object
  3,                                      !- Outlet Port
  {88b056f3-8946-4c55-aa34-ea71eb49a1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb63e39d-3009-41f4-bf33-e017596fb4b6}, !- Handle
  {88b056f3-8946-4c55-aa34-ea71eb49a1a8}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  75;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {abd8570d-7ebe-4d1e-89b8-8c67c1c3f8ed}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {eabd938b-147e-4038-8371-9d5f86385daf}, !- Water Inlet Node Name
  {3ee4ef07-56f5-4cb5-b2d8-f68b40efd607}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {248c4a07-5ff8-46dc-aeaf-bae764c663c1}, !- Total Cooling Capacity Curve Name
  {fa76264f-5c4b-49ad-840e-63c93b37c7dc}, !- Sensible Cooling Capacity Curve Name
  {cf997429-3636-4049-bed0-51f625796aa2}, !- Cooling Power Consumption Curve Name
  {e6c57b9f-5384-4052-876e-e95989904407}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {248c4a07-5ff8-46dc-aeaf-bae764c663c1}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {fa76264f-5c4b-49ad-840e-63c93b37c7dc}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cf997429-3636-4049-bed0-51f625796aa2}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ccf2290d-63e4-4b7d-a6a2-098c5e697cea}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7dd896bc-51e7-4ea1-9c75-947304794bc2}, !- Inlet Port
  {eabd938b-147e-4038-8371-9d5f86385daf}; !- Outlet Port

OS:Connection,
  {7dd896bc-51e7-4ea1-9c75-947304794bc2}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  76,                                     !- Outlet Port
  {ccf2290d-63e4-4b7d-a6a2-098c5e697cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eea9e6d0-76f5-4d55-9be3-3c8ef6138058}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3ee4ef07-56f5-4cb5-b2d8-f68b40efd607}, !- Inlet Port
  {b80bd757-bf27-4743-bc42-0b50bf17d531}; !- Outlet Port

OS:Connection,
  {eabd938b-147e-4038-8371-9d5f86385daf}, !- Handle
  {ccf2290d-63e4-4b7d-a6a2-098c5e697cea}, !- Source Object
  3,                                      !- Outlet Port
  {abd8570d-7ebe-4d1e-89b8-8c67c1c3f8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee4ef07-56f5-4cb5-b2d8-f68b40efd607}, !- Handle
  {abd8570d-7ebe-4d1e-89b8-8c67c1c3f8ed}, !- Source Object
  3,                                      !- Outlet Port
  {eea9e6d0-76f5-4d55-9be3-3c8ef6138058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80bd757-bf27-4743-bc42-0b50bf17d531}, !- Handle
  {eea9e6d0-76f5-4d55-9be3-3c8ef6138058}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  76;                                     !- Inlet Port

OS:Fan:OnOff,
  {109283ac-02b8-40ca-8d12-482b9927e21a}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {011b073a-8010-4161-8b90-ddd7f4f0ceaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49175abc-a35f-4be0-8634-5af3ac11110f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {011b073a-8010-4161-8b90-ddd7f4f0ceaf}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49175abc-a35f-4be0-8634-5af3ac11110f}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8f5df17a-9645-4b76-857e-58923d247677}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {35ee2b03-c845-4929-ab2d-22da7731102e}, !- Air Inlet Node Name
  {f8404a42-4662-434a-9885-05474d4bdbed}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {109283ac-02b8-40ca-8d12-482b9927e21a}, !- Supply Air Fan Name
  {f841c7e1-35f2-4013-91c8-c2879c1a4875}, !- Heating Coil Name
  {abd8570d-7ebe-4d1e-89b8-8c67c1c3f8ed}, !- Cooling Coil Name
  {98f7dba6-4a5d-4a64-b6e8-9e5dec8f474a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {e6c57b9f-5384-4052-876e-e95989904407}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {837ee82b-2a41-433e-91c8-50fc65192fce}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid WSHP Inlet Air Node, !- Name
  {e084bbfd-23a3-4afe-9f08-dfefc92ef689}, !- Inlet Port
  {35ee2b03-c845-4929-ab2d-22da7731102e}; !- Outlet Port

OS:Connection,
  {e084bbfd-23a3-4afe-9f08-dfefc92ef689}, !- Handle
  {74c69637-e764-45e6-a854-aedae2cdba45}, !- Source Object
  3,                                      !- Outlet Port
  {837ee82b-2a41-433e-91c8-50fc65192fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ee2b03-c845-4929-ab2d-22da7731102e}, !- Handle
  {837ee82b-2a41-433e-91c8-50fc65192fce}, !- Source Object
  3,                                      !- Outlet Port
  {8f5df17a-9645-4b76-857e-58923d247677}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b289daed-7905-475b-92aa-bc3bf743e40c}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid WSHP Outlet Air Node, !- Name
  {f8404a42-4662-434a-9885-05474d4bdbed}, !- Inlet Port
  {6b8a12de-608e-4c9e-a712-5dc65826873f}; !- Outlet Port

OS:Connection,
  {6b8a12de-608e-4c9e-a712-5dc65826873f}, !- Handle
  {b289daed-7905-475b-92aa-bc3bf743e40c}, !- Source Object
  3,                                      !- Outlet Port
  {59becb27-4c72-4afa-a09e-2c5dd6f3064f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8404a42-4662-434a-9885-05474d4bdbed}, !- Handle
  {8f5df17a-9645-4b76-857e-58923d247677}, !- Source Object
  4,                                      !- Outlet Port
  {b289daed-7905-475b-92aa-bc3bf743e40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8446031-ff0c-4d69-b3af-a6c0184a8a76}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {912b5c70-9b57-4bd1-9743-34d28ffa0b32}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Htg Coil 51 Clg kBtu/hr 4.2COPH, !- Name
  {257e796f-7ff1-4c86-9996-4c462fa79f74}, !- Water Inlet Node Name
  {d5a80232-388e-4d27-92fe-8647a805996c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {702aa4c4-3a55-4a2e-b457-9c4169ef7c9c}, !- Heating Capacity Curve Name
  {1243f00f-78c8-4945-8249-85dad3d4ad81}, !- Heating Power Consumption Curve Name
  {65de1d47-e2d4-4838-8026-dea66aa43f62}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {702aa4c4-3a55-4a2e-b457-9c4169ef7c9c}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Htg Coil 51 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1243f00f-78c8-4945-8249-85dad3d4ad81}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Htg Coil 51 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {685410e0-ad92-4479-9d99-dfb63d7f0261}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9a3d2099-07f3-4ada-b26a-2fda9c499bb6}, !- Inlet Port
  {257e796f-7ff1-4c86-9996-4c462fa79f74}; !- Outlet Port

OS:Connection,
  {9a3d2099-07f3-4ada-b26a-2fda9c499bb6}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  77,                                     !- Outlet Port
  {685410e0-ad92-4479-9d99-dfb63d7f0261}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc1717ea-f079-4a12-b81f-7b0a6d15b566}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d5a80232-388e-4d27-92fe-8647a805996c}, !- Inlet Port
  {7916efdb-8b04-4ce3-9c51-f9cd3d6a0b1c}; !- Outlet Port

OS:Connection,
  {257e796f-7ff1-4c86-9996-4c462fa79f74}, !- Handle
  {685410e0-ad92-4479-9d99-dfb63d7f0261}, !- Source Object
  3,                                      !- Outlet Port
  {912b5c70-9b57-4bd1-9743-34d28ffa0b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a80232-388e-4d27-92fe-8647a805996c}, !- Handle
  {912b5c70-9b57-4bd1-9743-34d28ffa0b32}, !- Source Object
  3,                                      !- Outlet Port
  {fc1717ea-f079-4a12-b81f-7b0a6d15b566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7916efdb-8b04-4ce3-9c51-f9cd3d6a0b1c}, !- Handle
  {fc1717ea-f079-4a12-b81f-7b0a6d15b566}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  77;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f76c508a-b94a-4170-80d7-48ff1d360583}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER, !- Name
  {bb320334-3013-47a9-8d3e-8de9e1776bdd}, !- Water Inlet Node Name
  {d2cb2d65-5ce9-4f1b-9574-ea9b79140faf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {125b682c-3681-48f9-be8d-b25ca866f3a9}, !- Total Cooling Capacity Curve Name
  {e7a720cf-1580-43d7-98c7-4007ec4f9272}, !- Sensible Cooling Capacity Curve Name
  {ca0a2831-4eb1-470c-8d2e-5debeb799542}, !- Cooling Power Consumption Curve Name
  {65de1d47-e2d4-4838-8026-dea66aa43f62}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {125b682c-3681-48f9-be8d-b25ca866f3a9}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e7a720cf-1580-43d7-98c7-4007ec4f9272}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ca0a2831-4eb1-470c-8d2e-5debeb799542}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil 51kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8a00c816-3462-40f6-ae35-4dd18e95fae4}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {06964876-a863-4d44-877b-e1cc00a55649}, !- Inlet Port
  {bb320334-3013-47a9-8d3e-8de9e1776bdd}; !- Outlet Port

OS:Connection,
  {06964876-a863-4d44-877b-e1cc00a55649}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  78,                                     !- Outlet Port
  {8a00c816-3462-40f6-ae35-4dd18e95fae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eae5083-7a76-405b-bf71-201eacf53852}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d2cb2d65-5ce9-4f1b-9574-ea9b79140faf}, !- Inlet Port
  {1cc2d307-47a7-45b9-ae5c-6d748a8d1742}; !- Outlet Port

OS:Connection,
  {bb320334-3013-47a9-8d3e-8de9e1776bdd}, !- Handle
  {8a00c816-3462-40f6-ae35-4dd18e95fae4}, !- Source Object
  3,                                      !- Outlet Port
  {f76c508a-b94a-4170-80d7-48ff1d360583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cb2d65-5ce9-4f1b-9574-ea9b79140faf}, !- Handle
  {f76c508a-b94a-4170-80d7-48ff1d360583}, !- Source Object
  3,                                      !- Outlet Port
  {2eae5083-7a76-405b-bf71-201eacf53852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc2d307-47a7-45b9-ae5c-6d748a8d1742}, !- Handle
  {2eae5083-7a76-405b-bf71-201eacf53852}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  78;                                     !- Inlet Port

OS:Fan:OnOff,
  {afc3d96b-7f73-419c-b470-52a0bb8b336d}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b79aa940-c571-4117-8144-aefa59d090d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f42f5808-9000-4c74-8fbb-257b58fc0bd4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b79aa940-c571-4117-8144-aefa59d090d3}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f42f5808-9000-4c74-8fbb-257b58fc0bd4}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fce1bfe8-8273-4bc1-9d8c-716137ca321b}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {62f8132f-a654-41f0-85cd-581595489ff7}, !- Air Inlet Node Name
  {804de0d9-c794-4f8e-b806-fb81e44e77fd}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {afc3d96b-7f73-419c-b470-52a0bb8b336d}, !- Supply Air Fan Name
  {912b5c70-9b57-4bd1-9743-34d28ffa0b32}, !- Heating Coil Name
  {f76c508a-b94a-4170-80d7-48ff1d360583}, !- Cooling Coil Name
  {e8446031-ff0c-4d69-b3af-a6c0184a8a76}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {65de1d47-e2d4-4838-8026-dea66aa43f62}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {e0c4f999-d52b-4e05-9677-b87039d4b3c0}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid WSHP Inlet Air Node, !- Name
  {d91486b3-9e0a-433d-b541-dd50b19985b4}, !- Inlet Port
  {62f8132f-a654-41f0-85cd-581595489ff7}; !- Outlet Port

OS:Connection,
  {d91486b3-9e0a-433d-b541-dd50b19985b4}, !- Handle
  {6a6cc7db-8738-4212-9293-f768d0fa5dc1}, !- Source Object
  3,                                      !- Outlet Port
  {e0c4f999-d52b-4e05-9677-b87039d4b3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f8132f-a654-41f0-85cd-581595489ff7}, !- Handle
  {e0c4f999-d52b-4e05-9677-b87039d4b3c0}, !- Source Object
  3,                                      !- Outlet Port
  {fce1bfe8-8273-4bc1-9d8c-716137ca321b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {197c795d-9672-4b41-845f-1059a1c87de1}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid WSHP Outlet Air Node, !- Name
  {804de0d9-c794-4f8e-b806-fb81e44e77fd}, !- Inlet Port
  {1814dca7-8f9d-43aa-ac58-fb7376296370}; !- Outlet Port

OS:Connection,
  {1814dca7-8f9d-43aa-ac58-fb7376296370}, !- Handle
  {197c795d-9672-4b41-845f-1059a1c87de1}, !- Source Object
  3,                                      !- Outlet Port
  {eeccc10d-b94d-4d4e-9630-e475c2e62ed0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {804de0d9-c794-4f8e-b806-fb81e44e77fd}, !- Handle
  {fce1bfe8-8273-4bc1-9d8c-716137ca321b}, !- Source Object
  4,                                      !- Outlet Port
  {197c795d-9672-4b41-845f-1059a1c87de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4781351-5176-4fcf-92af-920edb3ba5c3}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {96fce594-43f1-41c2-bc4a-1e4397e8004d}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {d5d59722-3766-443a-853e-6f4a7faf85a5}, !- Water Inlet Node Name
  {f24f82b6-c027-404a-bc6f-9aa5c398daf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {932f751b-d255-44bf-8eb2-d6966b564329}, !- Heating Capacity Curve Name
  {7719b1b2-f5f3-4c39-9f1c-4cdbb0231f62}, !- Heating Power Consumption Curve Name
  {8e646cba-982b-4379-970d-2d8e6e029750}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {932f751b-d255-44bf-8eb2-d6966b564329}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7719b1b2-f5f3-4c39-9f1c-4cdbb0231f62}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {140b3fcd-f820-4e27-bcc4-f76b0297cb5c}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8204336a-576b-4160-8e46-84fd940a799c}, !- Inlet Port
  {d5d59722-3766-443a-853e-6f4a7faf85a5}; !- Outlet Port

OS:Connection,
  {8204336a-576b-4160-8e46-84fd940a799c}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  79,                                     !- Outlet Port
  {140b3fcd-f820-4e27-bcc4-f76b0297cb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61cf3ac7-e776-442f-ad0f-4b6100055928}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f24f82b6-c027-404a-bc6f-9aa5c398daf8}, !- Inlet Port
  {ebe2f828-09e6-433b-892f-02b27c600948}; !- Outlet Port

OS:Connection,
  {d5d59722-3766-443a-853e-6f4a7faf85a5}, !- Handle
  {140b3fcd-f820-4e27-bcc4-f76b0297cb5c}, !- Source Object
  3,                                      !- Outlet Port
  {96fce594-43f1-41c2-bc4a-1e4397e8004d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24f82b6-c027-404a-bc6f-9aa5c398daf8}, !- Handle
  {96fce594-43f1-41c2-bc4a-1e4397e8004d}, !- Source Object
  3,                                      !- Outlet Port
  {61cf3ac7-e776-442f-ad0f-4b6100055928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe2f828-09e6-433b-892f-02b27c600948}, !- Handle
  {61cf3ac7-e776-442f-ad0f-4b6100055928}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  79;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2ae94d0b-42a0-4e76-9184-b64ff8753a4a}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {9a1d2840-7404-426a-9956-40c2ccb4cf3a}, !- Water Inlet Node Name
  {62458332-5144-4cab-af68-c73e069c8b58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {2dde4205-d376-48a7-9280-d3445751aab6}, !- Total Cooling Capacity Curve Name
  {cb87482d-b0c4-40c5-bcb9-3bbfe33f07fe}, !- Sensible Cooling Capacity Curve Name
  {af467321-667b-4b36-b1d1-1ca21d013d6a}, !- Cooling Power Consumption Curve Name
  {8e646cba-982b-4379-970d-2d8e6e029750}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {2dde4205-d376-48a7-9280-d3445751aab6}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {cb87482d-b0c4-40c5-bcb9-3bbfe33f07fe}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {af467321-667b-4b36-b1d1-1ca21d013d6a}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d48a6968-a1aa-4283-86c6-88f6320167d9}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {be9b5a29-2ab0-4669-89a3-6177f6952a18}, !- Inlet Port
  {9a1d2840-7404-426a-9956-40c2ccb4cf3a}; !- Outlet Port

OS:Connection,
  {be9b5a29-2ab0-4669-89a3-6177f6952a18}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  80,                                     !- Outlet Port
  {d48a6968-a1aa-4283-86c6-88f6320167d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f9fb2c3-52b8-47f6-9f04-c6ff6909b2be}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {62458332-5144-4cab-af68-c73e069c8b58}, !- Inlet Port
  {03f2ba00-cdd7-44dd-af0f-235ee5230eae}; !- Outlet Port

OS:Connection,
  {9a1d2840-7404-426a-9956-40c2ccb4cf3a}, !- Handle
  {d48a6968-a1aa-4283-86c6-88f6320167d9}, !- Source Object
  3,                                      !- Outlet Port
  {2ae94d0b-42a0-4e76-9184-b64ff8753a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62458332-5144-4cab-af68-c73e069c8b58}, !- Handle
  {2ae94d0b-42a0-4e76-9184-b64ff8753a4a}, !- Source Object
  3,                                      !- Outlet Port
  {1f9fb2c3-52b8-47f6-9f04-c6ff6909b2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f2ba00-cdd7-44dd-af0f-235ee5230eae}, !- Handle
  {1f9fb2c3-52b8-47f6-9f04-c6ff6909b2be}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  80;                                     !- Inlet Port

OS:Fan:OnOff,
  {96e72957-7b62-48f7-9e6b-376e123ca3f5}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa573af9-97bb-43d5-b053-f6ef5ccac563}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {beb93cfc-82dc-4e6d-9977-d55105f4bd30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa573af9-97bb-43d5-b053-f6ef5ccac563}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {beb93cfc-82dc-4e6d-9977-d55105f4bd30}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5cbf947a-0615-4ae7-8418-29d82df6b8f3}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {528dda62-2135-4dc4-a067-f17bc1b8145e}, !- Air Inlet Node Name
  {020b066f-200a-42d1-882b-2e42cf76c6d3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96e72957-7b62-48f7-9e6b-376e123ca3f5}, !- Supply Air Fan Name
  {96fce594-43f1-41c2-bc4a-1e4397e8004d}, !- Heating Coil Name
  {2ae94d0b-42a0-4e76-9184-b64ff8753a4a}, !- Cooling Coil Name
  {a4781351-5176-4fcf-92af-920edb3ba5c3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {8e646cba-982b-4379-970d-2d8e6e029750}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {b2fd9954-b4d1-4648-bdf0-3f23413462f8}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid WSHP Inlet Air Node, !- Name
  {58d99f00-b36b-460e-baa2-f9672bb2afac}, !- Inlet Port
  {528dda62-2135-4dc4-a067-f17bc1b8145e}; !- Outlet Port

OS:Connection,
  {58d99f00-b36b-460e-baa2-f9672bb2afac}, !- Handle
  {f95e6c16-3742-45c2-8c19-e3c32a201553}, !- Source Object
  3,                                      !- Outlet Port
  {b2fd9954-b4d1-4648-bdf0-3f23413462f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528dda62-2135-4dc4-a067-f17bc1b8145e}, !- Handle
  {b2fd9954-b4d1-4648-bdf0-3f23413462f8}, !- Source Object
  3,                                      !- Outlet Port
  {5cbf947a-0615-4ae7-8418-29d82df6b8f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4414df28-8f97-4c83-94df-5ec54cb46449}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid WSHP Outlet Air Node, !- Name
  {020b066f-200a-42d1-882b-2e42cf76c6d3}, !- Inlet Port
  {28f74672-f787-46f4-b835-40b08d504b2d}; !- Outlet Port

OS:Connection,
  {28f74672-f787-46f4-b835-40b08d504b2d}, !- Handle
  {4414df28-8f97-4c83-94df-5ec54cb46449}, !- Source Object
  3,                                      !- Outlet Port
  {3b10d3f3-da7d-4efb-b463-008e83ee986f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {020b066f-200a-42d1-882b-2e42cf76c6d3}, !- Handle
  {5cbf947a-0615-4ae7-8418-29d82df6b8f3}, !- Source Object
  4,                                      !- Outlet Port
  {4414df28-8f97-4c83-94df-5ec54cb46449}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2f4db42e-60d7-4c80-b251-7526fb59e073}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ffce5f89-a306-4219-91c3-4d45d4f53727}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {e3ea02c5-5137-4ed8-953e-33235ee3dc00}, !- Water Inlet Node Name
  {da7186ea-8c8f-484d-9239-f2d52b65eadc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3fb0ee9-6eaf-48c9-8421-c0e5309fd237}, !- Heating Capacity Curve Name
  {8743e8a4-bf16-4865-8bab-69ac2096dd57}, !- Heating Power Consumption Curve Name
  {b52f4a2e-3d2a-4e44-83fa-967a45d10889}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {b3fb0ee9-6eaf-48c9-8421-c0e5309fd237}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8743e8a4-bf16-4865-8bab-69ac2096dd57}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1ac657a5-07ed-49f8-b32f-69171b025e44}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {726bc274-7d98-4dbc-a468-09c236bd37f4}, !- Inlet Port
  {e3ea02c5-5137-4ed8-953e-33235ee3dc00}; !- Outlet Port

OS:Connection,
  {726bc274-7d98-4dbc-a468-09c236bd37f4}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  81,                                     !- Outlet Port
  {1ac657a5-07ed-49f8-b32f-69171b025e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3da17691-dbe9-45c4-9942-21d0eac50309}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {da7186ea-8c8f-484d-9239-f2d52b65eadc}, !- Inlet Port
  {1d57dd0c-ff80-4550-9a93-a82c0bf0ed96}; !- Outlet Port

OS:Connection,
  {e3ea02c5-5137-4ed8-953e-33235ee3dc00}, !- Handle
  {1ac657a5-07ed-49f8-b32f-69171b025e44}, !- Source Object
  3,                                      !- Outlet Port
  {ffce5f89-a306-4219-91c3-4d45d4f53727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7186ea-8c8f-484d-9239-f2d52b65eadc}, !- Handle
  {ffce5f89-a306-4219-91c3-4d45d4f53727}, !- Source Object
  3,                                      !- Outlet Port
  {3da17691-dbe9-45c4-9942-21d0eac50309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d57dd0c-ff80-4550-9a93-a82c0bf0ed96}, !- Handle
  {3da17691-dbe9-45c4-9942-21d0eac50309}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  81;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b804ad8d-c926-4f57-be44-72e988664c69}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {8a98afce-a4de-4d27-b939-db1b6f827b84}, !- Water Inlet Node Name
  {99ec8880-68a3-4a0d-b347-cc96c843b815}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {1da330af-3499-43e6-85b2-82cfae99361f}, !- Total Cooling Capacity Curve Name
  {c6398458-7312-48c1-a262-0e1c731ce1ed}, !- Sensible Cooling Capacity Curve Name
  {1ed789cf-e5eb-44f2-841e-6a8d3084b81c}, !- Cooling Power Consumption Curve Name
  {b52f4a2e-3d2a-4e44-83fa-967a45d10889}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {1da330af-3499-43e6-85b2-82cfae99361f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c6398458-7312-48c1-a262-0e1c731ce1ed}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1ed789cf-e5eb-44f2-841e-6a8d3084b81c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {adcf3b3c-063f-4a54-8563-a2b0ab88a228}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f585b283-bcd4-4c59-a920-cdafcd2caf43}, !- Inlet Port
  {8a98afce-a4de-4d27-b939-db1b6f827b84}; !- Outlet Port

OS:Connection,
  {f585b283-bcd4-4c59-a920-cdafcd2caf43}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  82,                                     !- Outlet Port
  {adcf3b3c-063f-4a54-8563-a2b0ab88a228}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0123a3fc-e250-4757-a1b7-b1763ca7e874}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {99ec8880-68a3-4a0d-b347-cc96c843b815}, !- Inlet Port
  {fe41ba6e-bd8d-474d-93ac-874945f1d4d3}; !- Outlet Port

OS:Connection,
  {8a98afce-a4de-4d27-b939-db1b6f827b84}, !- Handle
  {adcf3b3c-063f-4a54-8563-a2b0ab88a228}, !- Source Object
  3,                                      !- Outlet Port
  {b804ad8d-c926-4f57-be44-72e988664c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ec8880-68a3-4a0d-b347-cc96c843b815}, !- Handle
  {b804ad8d-c926-4f57-be44-72e988664c69}, !- Source Object
  3,                                      !- Outlet Port
  {0123a3fc-e250-4757-a1b7-b1763ca7e874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe41ba6e-bd8d-474d-93ac-874945f1d4d3}, !- Handle
  {0123a3fc-e250-4757-a1b7-b1763ca7e874}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  82;                                     !- Inlet Port

OS:Fan:OnOff,
  {eee7b902-fbcf-4659-a568-a19f3c01163e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {617a91d2-dec4-4b90-ad33-91d5c15420eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1661f299-ccdd-4c42-b5e5-b84e0f1e6120}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {617a91d2-dec4-4b90-ad33-91d5c15420eb}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1661f299-ccdd-4c42-b5e5-b84e0f1e6120}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ce21927f-1bd4-47bf-9ae5-4b31ef5e4437}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {82ae0a1e-1211-40eb-a23d-b0d1d13ed5fd}, !- Air Inlet Node Name
  {b44cc95c-d225-421a-81a5-f035d2184ec9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eee7b902-fbcf-4659-a568-a19f3c01163e}, !- Supply Air Fan Name
  {ffce5f89-a306-4219-91c3-4d45d4f53727}, !- Heating Coil Name
  {b804ad8d-c926-4f57-be44-72e988664c69}, !- Cooling Coil Name
  {2f4db42e-60d7-4c80-b251-7526fb59e073}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {b52f4a2e-3d2a-4e44-83fa-967a45d10889}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {433cb896-990e-4962-84d7-c83343621808}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid WSHP Inlet Air Node, !- Name
  {a6a29302-2ad1-4778-86c8-d11d8f62b768}, !- Inlet Port
  {82ae0a1e-1211-40eb-a23d-b0d1d13ed5fd}; !- Outlet Port

OS:Connection,
  {a6a29302-2ad1-4778-86c8-d11d8f62b768}, !- Handle
  {0d981180-be86-467c-840f-91c0720cb5a3}, !- Source Object
  3,                                      !- Outlet Port
  {433cb896-990e-4962-84d7-c83343621808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ae0a1e-1211-40eb-a23d-b0d1d13ed5fd}, !- Handle
  {433cb896-990e-4962-84d7-c83343621808}, !- Source Object
  3,                                      !- Outlet Port
  {ce21927f-1bd4-47bf-9ae5-4b31ef5e4437}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9227c3fc-b82d-477a-9184-8de9510f45fe}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid WSHP Outlet Air Node, !- Name
  {b44cc95c-d225-421a-81a5-f035d2184ec9}, !- Inlet Port
  {47682180-23f4-4599-97d3-6877802e9f55}; !- Outlet Port

OS:Connection,
  {47682180-23f4-4599-97d3-6877802e9f55}, !- Handle
  {9227c3fc-b82d-477a-9184-8de9510f45fe}, !- Source Object
  3,                                      !- Outlet Port
  {b0017360-97f7-4357-b1cc-653e3d62a7a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b44cc95c-d225-421a-81a5-f035d2184ec9}, !- Handle
  {ce21927f-1bd4-47bf-9ae5-4b31ef5e4437}, !- Source Object
  4,                                      !- Outlet Port
  {9227c3fc-b82d-477a-9184-8de9510f45fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {722d02ee-597b-4994-a8e2-5d114a33bd85}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bab3d62c-63aa-4c74-b372-6a23274a01f9}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {755a1e90-6eb5-4601-8350-27a29f950d84}, !- Water Inlet Node Name
  {459ac627-511d-4784-8d62-8b1f6c0ea6b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {6cc1094a-8f26-46ef-b70f-8544f35611f3}, !- Heating Capacity Curve Name
  {e54097f4-f30b-426f-8124-40abd98a5dc9}, !- Heating Power Consumption Curve Name
  {7446b184-2c8b-4a9a-9893-6d9bd23ed9f3}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {6cc1094a-8f26-46ef-b70f-8544f35611f3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e54097f4-f30b-426f-8124-40abd98a5dc9}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {abf30d6d-f7ad-4edf-87f1-b740cf4b324e}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d0b3c314-12c4-4408-9a50-2ba5692bfb52}, !- Inlet Port
  {755a1e90-6eb5-4601-8350-27a29f950d84}; !- Outlet Port

OS:Connection,
  {d0b3c314-12c4-4408-9a50-2ba5692bfb52}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  83,                                     !- Outlet Port
  {abf30d6d-f7ad-4edf-87f1-b740cf4b324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2abb9b21-54cf-4f42-898b-b7c9fcb5a5e9}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {459ac627-511d-4784-8d62-8b1f6c0ea6b0}, !- Inlet Port
  {fdc7e007-1bd0-44d2-956a-b212dcb88a07}; !- Outlet Port

OS:Connection,
  {755a1e90-6eb5-4601-8350-27a29f950d84}, !- Handle
  {abf30d6d-f7ad-4edf-87f1-b740cf4b324e}, !- Source Object
  3,                                      !- Outlet Port
  {bab3d62c-63aa-4c74-b372-6a23274a01f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459ac627-511d-4784-8d62-8b1f6c0ea6b0}, !- Handle
  {bab3d62c-63aa-4c74-b372-6a23274a01f9}, !- Source Object
  3,                                      !- Outlet Port
  {2abb9b21-54cf-4f42-898b-b7c9fcb5a5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc7e007-1bd0-44d2-956a-b212dcb88a07}, !- Handle
  {2abb9b21-54cf-4f42-898b-b7c9fcb5a5e9}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  83;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2d68ef2d-a95c-4e79-869c-3b87f8aebf07}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {47fb5184-0d21-4766-b974-20af5300aac6}, !- Water Inlet Node Name
  {1c081d99-6718-45b7-9f47-ba85a3647a30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {99c96a27-418b-4ef0-b527-b5ed26edfd5f}, !- Total Cooling Capacity Curve Name
  {6edf9f79-05a0-4d80-9116-ddf1cb74a16e}, !- Sensible Cooling Capacity Curve Name
  {046a8b8c-8241-45a3-8b65-a3c8ea62a968}, !- Cooling Power Consumption Curve Name
  {7446b184-2c8b-4a9a-9893-6d9bd23ed9f3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {99c96a27-418b-4ef0-b527-b5ed26edfd5f}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {6edf9f79-05a0-4d80-9116-ddf1cb74a16e}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {046a8b8c-8241-45a3-8b65-a3c8ea62a968}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {209a2dcc-ab3d-4300-8a27-97fa9ffb4847}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {99979652-e613-48f8-9d25-e5f81e7cc8ea}, !- Inlet Port
  {47fb5184-0d21-4766-b974-20af5300aac6}; !- Outlet Port

OS:Connection,
  {99979652-e613-48f8-9d25-e5f81e7cc8ea}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  84,                                     !- Outlet Port
  {209a2dcc-ab3d-4300-8a27-97fa9ffb4847}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba7450a3-ae5b-4f7f-8b2e-1861aaaa2f18}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {1c081d99-6718-45b7-9f47-ba85a3647a30}, !- Inlet Port
  {3f69e473-5a0b-404f-834a-93f5c06afed9}; !- Outlet Port

OS:Connection,
  {47fb5184-0d21-4766-b974-20af5300aac6}, !- Handle
  {209a2dcc-ab3d-4300-8a27-97fa9ffb4847}, !- Source Object
  3,                                      !- Outlet Port
  {2d68ef2d-a95c-4e79-869c-3b87f8aebf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c081d99-6718-45b7-9f47-ba85a3647a30}, !- Handle
  {2d68ef2d-a95c-4e79-869c-3b87f8aebf07}, !- Source Object
  3,                                      !- Outlet Port
  {ba7450a3-ae5b-4f7f-8b2e-1861aaaa2f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f69e473-5a0b-404f-834a-93f5c06afed9}, !- Handle
  {ba7450a3-ae5b-4f7f-8b2e-1861aaaa2f18}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  84;                                     !- Inlet Port

OS:Fan:OnOff,
  {12789ed8-8206-4060-9e88-bde158c0e0a1}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a531828-f30e-4bfd-8a8c-4c77ed96ed45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fad55fc-b2ea-48fb-b405-2698c6fef2fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a531828-f30e-4bfd-8a8c-4c77ed96ed45}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fad55fc-b2ea-48fb-b405-2698c6fef2fb}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3137d7f8-7062-4d9c-81eb-5de24ba4282d}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a065cadd-3558-4eb1-8715-30f4f37b755c}, !- Air Inlet Node Name
  {fb2d8b19-f8e0-44a8-b601-6696850b504a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12789ed8-8206-4060-9e88-bde158c0e0a1}, !- Supply Air Fan Name
  {bab3d62c-63aa-4c74-b372-6a23274a01f9}, !- Heating Coil Name
  {2d68ef2d-a95c-4e79-869c-3b87f8aebf07}, !- Cooling Coil Name
  {722d02ee-597b-4994-a8e2-5d114a33bd85}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {7446b184-2c8b-4a9a-9893-6d9bd23ed9f3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {94bbed44-8611-4b08-92a6-c23daf1486f8}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid WSHP Inlet Air Node, !- Name
  {41ff1472-8976-4d29-8381-bff2f7489876}, !- Inlet Port
  {a065cadd-3558-4eb1-8715-30f4f37b755c}; !- Outlet Port

OS:Connection,
  {41ff1472-8976-4d29-8381-bff2f7489876}, !- Handle
  {5fb13baa-7e3e-40a0-aa2b-b25ee1e0d57d}, !- Source Object
  3,                                      !- Outlet Port
  {94bbed44-8611-4b08-92a6-c23daf1486f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a065cadd-3558-4eb1-8715-30f4f37b755c}, !- Handle
  {94bbed44-8611-4b08-92a6-c23daf1486f8}, !- Source Object
  3,                                      !- Outlet Port
  {3137d7f8-7062-4d9c-81eb-5de24ba4282d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71fc07fe-9cca-4685-8146-7e0de6be7dc6}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid WSHP Outlet Air Node, !- Name
  {fb2d8b19-f8e0-44a8-b601-6696850b504a}, !- Inlet Port
  {8d2f26fa-2f3e-413f-aa14-3866d4416a6c}; !- Outlet Port

OS:Connection,
  {8d2f26fa-2f3e-413f-aa14-3866d4416a6c}, !- Handle
  {71fc07fe-9cca-4685-8146-7e0de6be7dc6}, !- Source Object
  3,                                      !- Outlet Port
  {4cd5e7ec-6dbf-444d-8d0d-49aec7341999}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb2d8b19-f8e0-44a8-b601-6696850b504a}, !- Handle
  {3137d7f8-7062-4d9c-81eb-5de24ba4282d}, !- Source Object
  4,                                      !- Outlet Port
  {71fc07fe-9cca-4685-8146-7e0de6be7dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a8ed5721-1055-4de3-ba06-7e479304688d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4ef114d6-2f74-4bd4-9ae7-e12bae3f0e46}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {12f99969-968c-42a7-928e-3b75f8bb45fe}, !- Water Inlet Node Name
  {727cdc3b-9426-461e-b967-19479a7c93f7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {ba3226a8-e5ed-4b9c-b7aa-8f6047f1397a}, !- Heating Capacity Curve Name
  {ee911e98-d98c-44a4-88f3-4df25346df1e}, !- Heating Power Consumption Curve Name
  {4db145bd-a85f-4e3d-ad19-ba5dbacdbdff}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {ba3226a8-e5ed-4b9c-b7aa-8f6047f1397a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ee911e98-d98c-44a4-88f3-4df25346df1e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3c5b8a6b-8c4a-491d-b677-3d9cabec7b35}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7e3aeeca-d8ef-4419-bf54-ccbc5d8f774a}, !- Inlet Port
  {12f99969-968c-42a7-928e-3b75f8bb45fe}; !- Outlet Port

OS:Connection,
  {7e3aeeca-d8ef-4419-bf54-ccbc5d8f774a}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  85,                                     !- Outlet Port
  {3c5b8a6b-8c4a-491d-b677-3d9cabec7b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e446f81e-f8e6-46f3-93d6-383c4a0c99d4}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {727cdc3b-9426-461e-b967-19479a7c93f7}, !- Inlet Port
  {3d9e1cd7-03cb-445a-acd0-01974b56e204}; !- Outlet Port

OS:Connection,
  {12f99969-968c-42a7-928e-3b75f8bb45fe}, !- Handle
  {3c5b8a6b-8c4a-491d-b677-3d9cabec7b35}, !- Source Object
  3,                                      !- Outlet Port
  {4ef114d6-2f74-4bd4-9ae7-e12bae3f0e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727cdc3b-9426-461e-b967-19479a7c93f7}, !- Handle
  {4ef114d6-2f74-4bd4-9ae7-e12bae3f0e46}, !- Source Object
  3,                                      !- Outlet Port
  {e446f81e-f8e6-46f3-93d6-383c4a0c99d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9e1cd7-03cb-445a-acd0-01974b56e204}, !- Handle
  {e446f81e-f8e6-46f3-93d6-383c4a0c99d4}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  85;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {af421ebc-ba86-4666-ac8b-7b3ba84b5be7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {14c626a9-1513-460c-9e14-80aa436e6917}, !- Water Inlet Node Name
  {f3f35c76-5238-4efa-874d-09b24c77a700}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {527121fa-1e9a-4b24-8525-62368218970e}, !- Total Cooling Capacity Curve Name
  {e5471664-7c1b-4333-9236-9f18e0916045}, !- Sensible Cooling Capacity Curve Name
  {89eab566-6d04-49bb-b372-2681a7940690}, !- Cooling Power Consumption Curve Name
  {4db145bd-a85f-4e3d-ad19-ba5dbacdbdff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {527121fa-1e9a-4b24-8525-62368218970e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e5471664-7c1b-4333-9236-9f18e0916045}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {89eab566-6d04-49bb-b372-2681a7940690}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {25eed6cc-3cfd-4837-a7f8-0a153647e212}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f207d5b9-12b7-431f-922a-f98010ab1c25}, !- Inlet Port
  {14c626a9-1513-460c-9e14-80aa436e6917}; !- Outlet Port

OS:Connection,
  {f207d5b9-12b7-431f-922a-f98010ab1c25}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  86,                                     !- Outlet Port
  {25eed6cc-3cfd-4837-a7f8-0a153647e212}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d86474-9bc9-404b-a5cc-2c2e85db017d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f3f35c76-5238-4efa-874d-09b24c77a700}, !- Inlet Port
  {2eacb0f6-4755-4f34-b706-7de770f130b3}; !- Outlet Port

OS:Connection,
  {14c626a9-1513-460c-9e14-80aa436e6917}, !- Handle
  {25eed6cc-3cfd-4837-a7f8-0a153647e212}, !- Source Object
  3,                                      !- Outlet Port
  {af421ebc-ba86-4666-ac8b-7b3ba84b5be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f35c76-5238-4efa-874d-09b24c77a700}, !- Handle
  {af421ebc-ba86-4666-ac8b-7b3ba84b5be7}, !- Source Object
  3,                                      !- Outlet Port
  {86d86474-9bc9-404b-a5cc-2c2e85db017d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eacb0f6-4755-4f34-b706-7de770f130b3}, !- Handle
  {86d86474-9bc9-404b-a5cc-2c2e85db017d}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  86;                                     !- Inlet Port

OS:Fan:OnOff,
  {b84abe3a-2449-4fdb-8985-b53c40cc91cf}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57f3d655-e54e-45ff-8418-b9899272fe5b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99e57a61-259c-4080-87bb-e4d6e8bb134b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57f3d655-e54e-45ff-8418-b9899272fe5b}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99e57a61-259c-4080-87bb-e4d6e8bb134b}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {341e0f7c-4b50-4d5c-bde5-95b2f22b64b2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {d2185f5e-c498-4e12-a363-b7ccbb4091ee}, !- Air Inlet Node Name
  {aa5cc320-ffa6-4fc4-90ee-8e31348a669f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b84abe3a-2449-4fdb-8985-b53c40cc91cf}, !- Supply Air Fan Name
  {4ef114d6-2f74-4bd4-9ae7-e12bae3f0e46}, !- Heating Coil Name
  {af421ebc-ba86-4666-ac8b-7b3ba84b5be7}, !- Cooling Coil Name
  {a8ed5721-1055-4de3-ba06-7e479304688d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {4db145bd-a85f-4e3d-ad19-ba5dbacdbdff}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {c8c03af7-8237-47bf-9a54-97d1c531f0fc}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid WSHP Inlet Air Node, !- Name
  {c68b7e53-72c3-47c9-9225-9e84188b85c7}, !- Inlet Port
  {d2185f5e-c498-4e12-a363-b7ccbb4091ee}; !- Outlet Port

OS:Connection,
  {c68b7e53-72c3-47c9-9225-9e84188b85c7}, !- Handle
  {b494b212-3fd0-4904-89a1-8ebb69c2db86}, !- Source Object
  3,                                      !- Outlet Port
  {c8c03af7-8237-47bf-9a54-97d1c531f0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2185f5e-c498-4e12-a363-b7ccbb4091ee}, !- Handle
  {c8c03af7-8237-47bf-9a54-97d1c531f0fc}, !- Source Object
  3,                                      !- Outlet Port
  {341e0f7c-4b50-4d5c-bde5-95b2f22b64b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5f6aa73-780c-4f08-b49b-99b6718bd998}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid WSHP Outlet Air Node, !- Name
  {aa5cc320-ffa6-4fc4-90ee-8e31348a669f}, !- Inlet Port
  {45ca6259-ffdd-4260-be8c-adcf059482fd}; !- Outlet Port

OS:Connection,
  {45ca6259-ffdd-4260-be8c-adcf059482fd}, !- Handle
  {e5f6aa73-780c-4f08-b49b-99b6718bd998}, !- Source Object
  3,                                      !- Outlet Port
  {9eec9f2d-a672-4c72-b5c9-50d1bc2ae65c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa5cc320-ffa6-4fc4-90ee-8e31348a669f}, !- Handle
  {341e0f7c-4b50-4d5c-bde5-95b2f22b64b2}, !- Source Object
  4,                                      !- Outlet Port
  {e5f6aa73-780c-4f08-b49b-99b6718bd998}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {30bed19c-0ffd-4adf-821c-a4590b187dbc}, !- Availability Schedule
  {deab4e91-9561-4f9e-b497-5488ecd7df8f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {944834fe-e728-4002-a5c7-2a4b53075dfd}, !- Supply Side Inlet Node Name
  {2a21086b-f4ca-491f-a6c5-211802645ebd}, !- Demand Side Outlet Node Name
  {cd2f54bd-7027-4cc3-aab9-57afa1746d2b}, !- Demand Side Inlet Node A
  {be6d307b-365d-4d7f-9994-e5a93d492c43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Demand Mixer Name
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eac73919-3cd2-48c6-96e8-fe07c0761a6d}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {944834fe-e728-4002-a5c7-2a4b53075dfd}, !- Inlet Port
  {65bbf9fe-3092-45bc-a8b9-bbf924236b11}; !- Outlet Port

OS:Node,
  {63d5152a-2f7c-47ab-b765-d7d6cf83ff08}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {7be28a95-495e-485f-a845-8d36779b4bff}, !- Inlet Port
  {be6d307b-365d-4d7f-9994-e5a93d492c43}; !- Outlet Port

OS:Connection,
  {944834fe-e728-4002-a5c7-2a4b53075dfd}, !- Handle
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- Source Object
  8,                                      !- Outlet Port
  {eac73919-3cd2-48c6-96e8-fe07c0761a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6d307b-365d-4d7f-9994-e5a93d492c43}, !- Handle
  {63d5152a-2f7c-47ab-b765-d7d6cf83ff08}, !- Source Object
  3,                                      !- Outlet Port
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a9018b8a-801c-484d-9082-35788230870d}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {cd2f54bd-7027-4cc3-aab9-57afa1746d2b}, !- Inlet Port
  {bec2649f-e347-4771-b1f1-41fac9de4d8c}; !- Outlet Port

OS:Node,
  {f57174c3-772c-499f-8c67-0ac90398577d}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {dd706dc9-317b-4800-bee0-45a99e7dd9b5}, !- Inlet Port
  {2a21086b-f4ca-491f-a6c5-211802645ebd}; !- Outlet Port

OS:Node,
  {8a48c945-3311-4212-91d4-2ec2bdd07968}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {0f7b7b58-18f4-4e06-8fed-22462fe0fe94}, !- Inlet Port
  {13b7e806-c945-4b45-8700-7bffa3e2ddc4}; !- Outlet Port

OS:Connection,
  {cd2f54bd-7027-4cc3-aab9-57afa1746d2b}, !- Handle
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- Source Object
  10,                                     !- Outlet Port
  {a9018b8a-801c-484d-9082-35788230870d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a21086b-f4ca-491f-a6c5-211802645ebd}, !- Handle
  {f57174c3-772c-499f-8c67-0ac90398577d}, !- Source Object
  3,                                      !- Outlet Port
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {bec2649f-e347-4771-b1f1-41fac9de4d8c}, !- Inlet Node Name
  {5403dab9-5099-4b2e-845d-706089f20194}, !- Outlet Node Name 1
  {2d503c64-f11e-44de-9cfc-d55921c7b513}, !- Outlet Node Name 2
  {e7433e83-3c71-41ae-8b1a-4741c556be16}, !- Outlet Node Name 3
  {7b120e7a-f3dd-4f40-b0b6-a838b4f09fb3}, !- Outlet Node Name 4
  {9e35e5ee-0025-49d3-a9a4-529ce9eb6dc6}, !- Outlet Node Name 5
  {5ffe90a3-71d3-4b8d-9a3c-d86e91afc9c9}, !- Outlet Node Name 6
  {3bc7b208-2e17-4a87-8594-ff1581a0ff2f}, !- Outlet Node Name 7
  {01be1596-d889-4da2-9294-a3706165a2fa}, !- Outlet Node Name 8
  {7bb8ab18-b980-4d11-b4fc-18efb14340ac}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dd706dc9-317b-4800-bee0-45a99e7dd9b5}, !- Outlet Node Name
  {e3c3baf2-5649-4d4e-ab60-d0ce019cf1fc}, !- Inlet Node Name 1
  {a21efb8f-8932-4551-b0a7-4fb959ccc2c7}, !- Inlet Node Name 2
  {a37b45c4-db23-4f3e-b235-a23f0a6bbdf9}, !- Inlet Node Name 3
  {aa4e243a-b93e-44a0-8bb5-8163bb41fdbc}, !- Inlet Node Name 4
  {56b0be67-e386-4aee-b77b-3efa4d0ca78c}, !- Inlet Node Name 5
  {a7be8446-3649-4b4c-9788-0d5f0ffffc71}, !- Inlet Node Name 6
  {e9a1ff36-4c48-4e05-aa0a-f7f56706cde9}, !- Inlet Node Name 7
  {c015bc00-03da-448c-b247-41fd3e6da007}, !- Inlet Node Name 8
  {fa069d58-d0a7-42b4-8ed4-353214a79f7c}; !- Inlet Node Name 9

OS:Connection,
  {bec2649f-e347-4771-b1f1-41fac9de4d8c}, !- Handle
  {a9018b8a-801c-484d-9082-35788230870d}, !- Source Object
  3,                                      !- Outlet Port
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd706dc9-317b-4800-bee0-45a99e7dd9b5}, !- Handle
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Source Object
  2,                                      !- Outlet Port
  {f57174c3-772c-499f-8c67-0ac90398577d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {baa8a34e-cd61-4ec4-a4c4-2c8962d54f3c}, !- Handle
  {1a449722-e0fc-48b6-849d-a4dbc2691d52}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {deab4e91-9561-4f9e-b497-5488ecd7df8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3137f119-eab9-4b8d-b64c-833c1b6a3557}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {aac9e2b4-002c-477f-8f8e-8ab1abcaf33b}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {69398ec9-f020-4d38-9bde-8f4aa59880a4}, !- Air Inlet Node Name
  {7be28a95-495e-485f-a845-8d36779b4bff}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {7be28a95-495e-485f-a845-8d36779b4bff}, !- Handle
  {aac9e2b4-002c-477f-8f8e-8ab1abcaf33b}, !- Source Object
  9,                                      !- Outlet Port
  {63d5152a-2f7c-47ab-b765-d7d6cf83ff08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {628d452d-5532-4694-9dfd-34ce4ea63954}, !- Handle
  9 Zone DOAS Backup Htg Coil,            !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {12746bda-5e29-433a-8cb2-3121d1f6c10c}, !- Air Inlet Node Name
  {c8a5fc66-29cc-4dce-8a9a-8d777c6cfc44}; !- Air Outlet Node Name

OS:Node,
  {237d1ac0-2b8e-404e-89aa-1ec610a30be3}, !- Handle
  9 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {c8a5fc66-29cc-4dce-8a9a-8d777c6cfc44}, !- Inlet Port
  {69398ec9-f020-4d38-9bde-8f4aa59880a4}; !- Outlet Port

OS:Connection,
  {c8a5fc66-29cc-4dce-8a9a-8d777c6cfc44}, !- Handle
  {628d452d-5532-4694-9dfd-34ce4ea63954}, !- Source Object
  6,                                      !- Outlet Port
  {237d1ac0-2b8e-404e-89aa-1ec610a30be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69398ec9-f020-4d38-9bde-8f4aa59880a4}, !- Handle
  {237d1ac0-2b8e-404e-89aa-1ec610a30be3}, !- Source Object
  3,                                      !- Outlet Port
  {aac9e2b4-002c-477f-8f8e-8ab1abcaf33b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {3b866c20-056f-4139-86ab-883b286eecb1}, !- Handle
  9 Zone DOAS Htg Coil 20 Clg kBtu/hr 6.6HSPF 20 Clg kBtu/hr 7.7HSPF, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.292135,                               !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {be6036aa-e275-4e9f-b61b-698ccde6b757}, !- Air Inlet Node Name
  {474ee086-f683-4bc7-b988-d7c6e16d5c15}, !- Air Outlet Node Name
  {33bedaf9-aedb-4a88-89b4-4cd583aa0176}, !- Total Heating Capacity Function of Temperature Curve Name
  {f85477ed-fd61-4cb4-bc53-5fe508a83f5f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02179098-c691-4f56-879e-36e90c45cb5c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d43be93-e6f1-4b10-ba10-d7877595cc1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3ca4965-8b9d-478f-aff5-b8e49a0f922a}, !- Part Load Fraction Correlation Curve Name
  {d9e5b2a3-3923-46f9-a456-535043df1675}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {717c49f2-6a0b-46a7-9651-82fe5d7f5205}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c112f382-e378-4937-ab0d-3f28c7ccb886}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {47c02589-8427-4d43-8c27-e561d377a8ef}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a112c2d8-776c-434e-ae62-cd138c7ab394}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {13550022-9d8e-427c-a4e8-0aaa2657f102}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {98eb1cae-e41d-4435-add4-fa6b4048ae04}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {474ee086-f683-4bc7-b988-d7c6e16d5c15}, !- Inlet Port
  {12746bda-5e29-433a-8cb2-3121d1f6c10c}; !- Outlet Port

OS:Connection,
  {474ee086-f683-4bc7-b988-d7c6e16d5c15}, !- Handle
  {3b866c20-056f-4139-86ab-883b286eecb1}, !- Source Object
  8,                                      !- Outlet Port
  {98eb1cae-e41d-4435-add4-fa6b4048ae04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12746bda-5e29-433a-8cb2-3121d1f6c10c}, !- Handle
  {98eb1cae-e41d-4435-add4-fa6b4048ae04}, !- Source Object
  3,                                      !- Outlet Port
  {628d452d-5532-4694-9dfd-34ce4ea63954}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {e5675240-a076-4eb1-89ae-1c9564e77da0}, !- Handle
  9 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {579768e3-ed3f-426b-9772-db5d7788cde7}, !- Handle
  9 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fde9a15a-4014-425c-a2f2-8e60349dba5e}, !- Handle
  9 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bec4ab4e-6609-49e6-918f-b85d52a232ec}, !- Handle
  9 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {26699cbb-2c1d-4efc-90a2-c3b4f11f1c16}, !- Handle
  9 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9e5b2a3-3923-46f9-a456-535043df1675}, !- Handle
  9 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {c0142a7a-7903-469c-99e8-270c413d6dca}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil 20kBtu/hr 9.7SEER 20kBtu/hr 13.0SEER, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {b630dd42-bf72-4221-9e4a-93db7a2db751}, !- Air Inlet Node Name
  {f00ba9b2-88a4-4f2a-815b-6ef3d50b3fc8}, !- Air Outlet Node Name
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b633ec9-fe73-497c-b898-2d1e7147c20d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0ae33f-c6a8-4e26-82cc-db20048e5ff8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13b74697-197a-4065-ba5c-ab2799d271a9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fc91a02b-f46f-4aaa-9357-31e481da3361}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {899a9c0e-b0b9-44b5-80e9-bfd4698d1844}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {13ed6381-b4a2-470f-8b89-072091f688bb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a724cbc7-e5d3-42c5-9d4f-66b8cd781367}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {cbe1ee42-7eba-4c5e-9d65-d7d576042538}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f733f046-aa29-487d-9018-361ff1d92744}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1962bc29-9f02-446d-aeeb-4d7c81e31a70}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {1efadc4b-056d-46e7-a78c-376576d40e51}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {f00ba9b2-88a4-4f2a-815b-6ef3d50b3fc8}, !- Inlet Port
  {be6036aa-e275-4e9f-b61b-698ccde6b757}; !- Outlet Port

OS:Connection,
  {f00ba9b2-88a4-4f2a-815b-6ef3d50b3fc8}, !- Handle
  {c0142a7a-7903-469c-99e8-270c413d6dca}, !- Source Object
  8,                                      !- Outlet Port
  {1efadc4b-056d-46e7-a78c-376576d40e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6036aa-e275-4e9f-b61b-698ccde6b757}, !- Handle
  {1efadc4b-056d-46e7-a78c-376576d40e51}, !- Source Object
  3,                                      !- Outlet Port
  {3b866c20-056f-4139-86ab-883b286eecb1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b750fef7-b91f-41d2-90a2-96f788872c52}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Outdoor Air Schedule Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f426c4dd-2692-4d37-9f9c-bdd402c2cc78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f426c4dd-2692-4d37-9f9c-bdd402c2cc78}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92538ad0-a77e-4661-a46f-48118c6de0f3}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {b750fef7-b91f-41d2-90a2-96f788872c52}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7030851-03ee-46d4-bb4c-21cd37fb5b64}, !- Mixed Air Node Name
  {be331ab3-5fc4-4140-8920-8a41b1e08565}, !- Outdoor Air Stream Node Name
  {69640238-5584-4b3b-952a-5ae2b7a9cd4e}, !- Relief Air Stream Node Name
  {5828271a-27b4-41f5-8f93-323d3548b145}; !- Return Air Stream Node Name

OS:Node,
  {0e43b917-ea3a-4310-a18d-dde8f69d4684}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {be331ab3-5fc4-4140-8920-8a41b1e08565}; !- Outlet Port

OS:Connection,
  {be331ab3-5fc4-4140-8920-8a41b1e08565}, !- Handle
  {0e43b917-ea3a-4310-a18d-dde8f69d4684}, !- Source Object
  3,                                      !- Outlet Port
  {92538ad0-a77e-4661-a46f-48118c6de0f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42b7e612-f672-4e89-bb1b-d115bb1a9528}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {69640238-5584-4b3b-952a-5ae2b7a9cd4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69640238-5584-4b3b-952a-5ae2b7a9cd4e}, !- Handle
  {92538ad0-a77e-4661-a46f-48118c6de0f3}, !- Source Object
  7,                                      !- Outlet Port
  {42b7e612-f672-4e89-bb1b-d115bb1a9528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db5b4d0-c914-4b5d-9f3d-c64337915396}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {d7030851-03ee-46d4-bb4c-21cd37fb5b64}, !- Inlet Port
  {b630dd42-bf72-4221-9e4a-93db7a2db751}; !- Outlet Port

OS:Connection,
  {d7030851-03ee-46d4-bb4c-21cd37fb5b64}, !- Handle
  {92538ad0-a77e-4661-a46f-48118c6de0f3}, !- Source Object
  5,                                      !- Outlet Port
  {6db5b4d0-c914-4b5d-9f3d-c64337915396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b630dd42-bf72-4221-9e4a-93db7a2db751}, !- Handle
  {6db5b4d0-c914-4b5d-9f3d-c64337915396}, !- Source Object
  3,                                      !- Outlet Port
  {c0142a7a-7903-469c-99e8-270c413d6dca}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {eec61df4-9a75-42d8-a734-bc98c0acb8f5}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {65bbf9fe-3092-45bc-a8b9-bbf924236b11}, !- Air Inlet Node Name
  {6ea5ed85-2de9-432a-b568-9fda7b742bfa}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {68cf8e73-58dc-4b34-9bca-a306e1ac63c3}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {6ea5ed85-2de9-432a-b568-9fda7b742bfa}, !- Inlet Port
  {5828271a-27b4-41f5-8f93-323d3548b145}; !- Outlet Port

OS:Connection,
  {65bbf9fe-3092-45bc-a8b9-bbf924236b11}, !- Handle
  {eac73919-3cd2-48c6-96e8-fe07c0761a6d}, !- Source Object
  3,                                      !- Outlet Port
  {eec61df4-9a75-42d8-a734-bc98c0acb8f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ea5ed85-2de9-432a-b568-9fda7b742bfa}, !- Handle
  {eec61df4-9a75-42d8-a734-bc98c0acb8f5}, !- Source Object
  9,                                      !- Outlet Port
  {68cf8e73-58dc-4b34-9bca-a306e1ac63c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5828271a-27b4-41f5-8f93-323d3548b145}, !- Handle
  {68cf8e73-58dc-4b34-9bca-a306e1ac63c3}, !- Source Object
  3,                                      !- Outlet Port
  {92538ad0-a77e-4661-a46f-48118c6de0f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e5d8e702-9ac0-4870-842d-6d9ad71c29b0}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {63d5152a-2f7c-47ab-b765-d7d6cf83ff08}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {3137f119-eab9-4b8d-b64c-833c1b6a3557}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2ba75502-d131-4c53-844b-c9a1d33fb819}, !- Control Zone or Zone List Name
  {7cfafdb9-9f96-4cdf-80fd-23947ae3c743}, !- Cooling Control Zone or Zone List Name
  {2fa49234-0b03-4dda-885c-15ca2703a169}, !- Heating Control Zone or Zone List Name
