  {3adcc3fa-8c51-4cb3-8de4-e916ce5c5a2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ba75502-d131-4c53-844b-c9a1d33fb819}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7cfafdb9-9f96-4cdf-80fd-23947ae3c743}, !- Handle
  {23e97262-ad9d-4a05-bd89-3ff5d62fc929}; !- Name

OS:ModelObjectList,
  {2fa49234-0b03-4dda-885c-15ca2703a169}, !- Handle
  {3b16658c-e71a-4bf5-a855-cf9a18b8db33}; !- Name

OS:ModelObjectList,
  {3adcc3fa-8c51-4cb3-8de4-e916ce5c5a2e}, !- Handle
  {b06d3344-3beb-4b40-a279-1ee8cd139283}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {067a12a8-729d-48ea-9c65-840cabd98f02}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {9a7c0a8f-9428-447f-90ab-72f1e3144246}, !- Air Inlet Node Name
  {0f7b7b58-18f4-4e06-8fed-22462fe0fe94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae60fdfa-aaf7-4e57-b7b0-b9e20fa2a084}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Return Air Node, !- Name
  {6f84eb77-64dd-4819-a06e-907ba6212f18}, !- Inlet Port
  {e3c3baf2-5649-4d4e-ab60-d0ce019cf1fc}; !- Outlet Port

OS:Connection,
  {13b7e806-c945-4b45-8700-7bffa3e2ddc4}, !- Handle
  {8a48c945-3311-4212-91d4-2ec2bdd07968}, !- Source Object
  3,                                      !- Outlet Port
  {9d0668c4-9cab-423a-a072-b2e52f3181d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f84eb77-64dd-4819-a06e-907ba6212f18}, !- Handle
  {af69dc9f-04aa-4f6a-b16b-6d5fb2cb5edc}, !- Source Object
  3,                                      !- Outlet Port
  {ae60fdfa-aaf7-4e57-b7b0-b9e20fa2a084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c3baf2-5649-4d4e-ab60-d0ce019cf1fc}, !- Handle
  {ae60fdfa-aaf7-4e57-b7b0-b9e20fa2a084}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaaeeacf-f617-4a75-91a6-68ce8f13acb3}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {5403dab9-5099-4b2e-845d-706089f20194}, !- Inlet Port
  {9a7c0a8f-9428-447f-90ab-72f1e3144246}; !- Outlet Port

OS:Connection,
  {5403dab9-5099-4b2e-845d-706089f20194}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  3,                                      !- Outlet Port
  {eaaeeacf-f617-4a75-91a6-68ce8f13acb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7c0a8f-9428-447f-90ab-72f1e3144246}, !- Handle
  {eaaeeacf-f617-4a75-91a6-68ce8f13acb3}, !- Source Object
  3,                                      !- Outlet Port
  {067a12a8-729d-48ea-9c65-840cabd98f02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f7b7b58-18f4-4e06-8fed-22462fe0fe94}, !- Handle
  {067a12a8-729d-48ea-9c65-840cabd98f02}, !- Source Object
  4,                                      !- Outlet Port
  {8a48c945-3311-4212-91d4-2ec2bdd07968}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71bec64b-819c-4377-8bc1-2e71d15739e8}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {aab2ab70-db24-44d8-9de9-fba8aeac884b}, !- Air Inlet Node Name
  {c183598f-d096-44dd-98e6-01db7ed96b2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ee5952a-4011-4567-b38d-cd57de95bf65}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {c183598f-d096-44dd-98e6-01db7ed96b2b}, !- Inlet Port
  {2b75c875-5848-4bf1-8496-194d5df47897}; !- Outlet Port

OS:Node,
  {1c08ca52-0b6b-4b35-8de9-cf3bdc73fe12}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Return Air Node, !- Name
  {2111dcac-bbf1-4c56-876a-f71fe4d1865e}, !- Inlet Port
  {a21efb8f-8932-4551-b0a7-4fb959ccc2c7}; !- Outlet Port

OS:Connection,
  {2b75c875-5848-4bf1-8496-194d5df47897}, !- Handle
  {5ee5952a-4011-4567-b38d-cd57de95bf65}, !- Source Object
  3,                                      !- Outlet Port
  {4c6bfedf-9d15-4ebf-b082-462305a301e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2111dcac-bbf1-4c56-876a-f71fe4d1865e}, !- Handle
  {53f2a070-adf7-4d75-9ab3-6d9f8a440475}, !- Source Object
  3,                                      !- Outlet Port
  {1c08ca52-0b6b-4b35-8de9-cf3bdc73fe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21efb8f-8932-4551-b0a7-4fb959ccc2c7}, !- Handle
  {1c08ca52-0b6b-4b35-8de9-cf3bdc73fe12}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dbed76de-c879-4f2f-82a5-1c3c7c520fda}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {2d503c64-f11e-44de-9cfc-d55921c7b513}, !- Inlet Port
  {aab2ab70-db24-44d8-9de9-fba8aeac884b}; !- Outlet Port

OS:Connection,
  {2d503c64-f11e-44de-9cfc-d55921c7b513}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  4,                                      !- Outlet Port
  {dbed76de-c879-4f2f-82a5-1c3c7c520fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab2ab70-db24-44d8-9de9-fba8aeac884b}, !- Handle
  {dbed76de-c879-4f2f-82a5-1c3c7c520fda}, !- Source Object
  3,                                      !- Outlet Port
  {71bec64b-819c-4377-8bc1-2e71d15739e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c183598f-d096-44dd-98e6-01db7ed96b2b}, !- Handle
  {71bec64b-819c-4377-8bc1-2e71d15739e8}, !- Source Object
  4,                                      !- Outlet Port
  {5ee5952a-4011-4567-b38d-cd57de95bf65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9407bc1-b588-42c1-8b0a-269f00dd137b}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {50c66b40-77ff-490b-b218-f2b090cb53d2}, !- Air Inlet Node Name
  {7653a016-4e73-4eaf-98bd-1128f580e696}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa67fea2-3c48-4424-8094-566e4def60c0}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {7653a016-4e73-4eaf-98bd-1128f580e696}, !- Inlet Port
  {71eb95e9-69bf-4bba-9624-48eae81241a8}; !- Outlet Port

OS:Node,
  {2b58274c-1761-4d58-8951-e2faaa72cfed}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Return Air Node, !- Name
  {451564d0-74fe-4110-88f7-ef57e8f19a70}, !- Inlet Port
  {a37b45c4-db23-4f3e-b235-a23f0a6bbdf9}; !- Outlet Port

OS:Connection,
  {71eb95e9-69bf-4bba-9624-48eae81241a8}, !- Handle
  {aa67fea2-3c48-4424-8094-566e4def60c0}, !- Source Object
  3,                                      !- Outlet Port
  {bce2f6e6-5b46-432f-9ba8-ac99e7bc2795}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {451564d0-74fe-4110-88f7-ef57e8f19a70}, !- Handle
  {1d6e7e77-109a-4403-94ec-77f9c9b16901}, !- Source Object
  3,                                      !- Outlet Port
  {2b58274c-1761-4d58-8951-e2faaa72cfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37b45c4-db23-4f3e-b235-a23f0a6bbdf9}, !- Handle
  {2b58274c-1761-4d58-8951-e2faaa72cfed}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3e5f8059-11a4-479a-b4f3-8d4111f3bd99}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {e7433e83-3c71-41ae-8b1a-4741c556be16}, !- Inlet Port
  {50c66b40-77ff-490b-b218-f2b090cb53d2}; !- Outlet Port

OS:Connection,
  {e7433e83-3c71-41ae-8b1a-4741c556be16}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  5,                                      !- Outlet Port
  {3e5f8059-11a4-479a-b4f3-8d4111f3bd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c66b40-77ff-490b-b218-f2b090cb53d2}, !- Handle
  {3e5f8059-11a4-479a-b4f3-8d4111f3bd99}, !- Source Object
  3,                                      !- Outlet Port
  {c9407bc1-b588-42c1-8b0a-269f00dd137b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7653a016-4e73-4eaf-98bd-1128f580e696}, !- Handle
  {c9407bc1-b588-42c1-8b0a-269f00dd137b}, !- Source Object
  4,                                      !- Outlet Port
  {aa67fea2-3c48-4424-8094-566e4def60c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e96f122f-2583-43a0-9548-177f9516b243}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {57b9db10-4809-48e0-a5bb-84f2a8e9af81}, !- Air Inlet Node Name
  {52204433-19de-4f3e-a52a-c8abc8689684}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f99a185-2ee1-44df-96a8-9f70edc4dd82}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {52204433-19de-4f3e-a52a-c8abc8689684}, !- Inlet Port
  {ae819114-1954-4e9d-be5d-72a5c57d22ed}; !- Outlet Port

OS:Node,
  {55551c91-764c-4919-805d-fbb8bb7d881c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Return Air Node, !- Name
  {c4a446c1-1603-42db-b6fe-e94186684033}, !- Inlet Port
  {aa4e243a-b93e-44a0-8bb5-8163bb41fdbc}; !- Outlet Port

OS:Connection,
  {ae819114-1954-4e9d-be5d-72a5c57d22ed}, !- Handle
  {9f99a185-2ee1-44df-96a8-9f70edc4dd82}, !- Source Object
  3,                                      !- Outlet Port
  {30c84a36-94d3-49ff-a2ef-e616300c630d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a446c1-1603-42db-b6fe-e94186684033}, !- Handle
  {b3a6ff7d-597e-4fa9-b3e2-f7b93735c14f}, !- Source Object
  3,                                      !- Outlet Port
  {55551c91-764c-4919-805d-fbb8bb7d881c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4e243a-b93e-44a0-8bb5-8163bb41fdbc}, !- Handle
  {55551c91-764c-4919-805d-fbb8bb7d881c}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {880fdcc2-c4a7-4cc5-bc74-1d794caa3104}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {7b120e7a-f3dd-4f40-b0b6-a838b4f09fb3}, !- Inlet Port
  {57b9db10-4809-48e0-a5bb-84f2a8e9af81}; !- Outlet Port

OS:Connection,
  {7b120e7a-f3dd-4f40-b0b6-a838b4f09fb3}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  6,                                      !- Outlet Port
  {880fdcc2-c4a7-4cc5-bc74-1d794caa3104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b9db10-4809-48e0-a5bb-84f2a8e9af81}, !- Handle
  {880fdcc2-c4a7-4cc5-bc74-1d794caa3104}, !- Source Object
  3,                                      !- Outlet Port
  {e96f122f-2583-43a0-9548-177f9516b243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52204433-19de-4f3e-a52a-c8abc8689684}, !- Handle
  {e96f122f-2583-43a0-9548-177f9516b243}, !- Source Object
  4,                                      !- Outlet Port
  {9f99a185-2ee1-44df-96a8-9f70edc4dd82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3635bbb-503c-48a2-b4ae-98e0afa3db4d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0b901e55-d1ae-43a5-8a20-08feba021c8c}, !- Air Inlet Node Name
  {9327642f-f69b-45a9-a0d1-298d19223dc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {882db455-0575-4554-b633-da51af34d6ae}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {9327642f-f69b-45a9-a0d1-298d19223dc0}, !- Inlet Port
  {44d90deb-436c-41c9-afca-5304c23a9446}; !- Outlet Port

OS:Node,
  {fe09480a-40df-41ff-9439-227b0de115eb}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Return Air Node, !- Name
  {68842b61-de22-4038-ae04-0b899013c6ec}, !- Inlet Port
  {56b0be67-e386-4aee-b77b-3efa4d0ca78c}; !- Outlet Port

OS:Connection,
  {44d90deb-436c-41c9-afca-5304c23a9446}, !- Handle
  {882db455-0575-4554-b633-da51af34d6ae}, !- Source Object
  3,                                      !- Outlet Port
  {ea9bf27a-e502-426e-95d8-20c44d2fda9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68842b61-de22-4038-ae04-0b899013c6ec}, !- Handle
  {1679f812-6177-4941-a0e2-cc00c24ef1d3}, !- Source Object
  3,                                      !- Outlet Port
  {fe09480a-40df-41ff-9439-227b0de115eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b0be67-e386-4aee-b77b-3efa4d0ca78c}, !- Handle
  {fe09480a-40df-41ff-9439-227b0de115eb}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b22a711b-78eb-49af-bc42-43d1eb16cc77}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {9e35e5ee-0025-49d3-a9a4-529ce9eb6dc6}, !- Inlet Port
  {0b901e55-d1ae-43a5-8a20-08feba021c8c}; !- Outlet Port

OS:Connection,
  {9e35e5ee-0025-49d3-a9a4-529ce9eb6dc6}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  7,                                      !- Outlet Port
  {b22a711b-78eb-49af-bc42-43d1eb16cc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b901e55-d1ae-43a5-8a20-08feba021c8c}, !- Handle
  {b22a711b-78eb-49af-bc42-43d1eb16cc77}, !- Source Object
  3,                                      !- Outlet Port
  {d3635bbb-503c-48a2-b4ae-98e0afa3db4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9327642f-f69b-45a9-a0d1-298d19223dc0}, !- Handle
  {d3635bbb-503c-48a2-b4ae-98e0afa3db4d}, !- Source Object
  4,                                      !- Outlet Port
  {882db455-0575-4554-b633-da51af34d6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12b0d1d3-e047-4185-8bd3-7bca655b0ff3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {eb1ba73a-a87d-44c1-8287-badecebaa3eb}, !- Air Inlet Node Name
  {6b7034da-01ca-42ac-91b0-b0cb2e2eb65c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e0e6592-0c51-4028-8966-b107c790f770}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {6b7034da-01ca-42ac-91b0-b0cb2e2eb65c}, !- Inlet Port
  {b6ab40ec-ef41-4747-ab9c-a0ce7271b471}; !- Outlet Port

OS:Node,
  {29036642-6afb-4447-a9e5-8713c1361c0d}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Return Air Node, !- Name
  {430aeb1a-bb18-4b6e-9fb7-76cde53c55ea}, !- Inlet Port
  {a7be8446-3649-4b4c-9788-0d5f0ffffc71}; !- Outlet Port

OS:Connection,
  {b6ab40ec-ef41-4747-ab9c-a0ce7271b471}, !- Handle
  {1e0e6592-0c51-4028-8966-b107c790f770}, !- Source Object
  3,                                      !- Outlet Port
  {588083e0-22d7-4243-84a3-c1885770e8bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {430aeb1a-bb18-4b6e-9fb7-76cde53c55ea}, !- Handle
  {b20048ca-6027-49c7-9d41-fbe3cc59abf2}, !- Source Object
  3,                                      !- Outlet Port
  {29036642-6afb-4447-a9e5-8713c1361c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7be8446-3649-4b4c-9788-0d5f0ffffc71}, !- Handle
  {29036642-6afb-4447-a9e5-8713c1361c0d}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6bcfba48-be4c-42cc-a341-2d0591359323}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {5ffe90a3-71d3-4b8d-9a3c-d86e91afc9c9}, !- Inlet Port
  {eb1ba73a-a87d-44c1-8287-badecebaa3eb}; !- Outlet Port

OS:Connection,
  {5ffe90a3-71d3-4b8d-9a3c-d86e91afc9c9}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  8,                                      !- Outlet Port
  {6bcfba48-be4c-42cc-a341-2d0591359323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1ba73a-a87d-44c1-8287-badecebaa3eb}, !- Handle
  {6bcfba48-be4c-42cc-a341-2d0591359323}, !- Source Object
  3,                                      !- Outlet Port
  {12b0d1d3-e047-4185-8bd3-7bca655b0ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b7034da-01ca-42ac-91b0-b0cb2e2eb65c}, !- Handle
  {12b0d1d3-e047-4185-8bd3-7bca655b0ff3}, !- Source Object
  4,                                      !- Outlet Port
  {1e0e6592-0c51-4028-8966-b107c790f770}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7626282-363c-46ef-9c5d-b9396f444301}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {c6b426da-d104-42c6-98f4-5475e326a20d}, !- Air Inlet Node Name
  {fad02e53-5c7b-4806-970d-fe627a77d201}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2af0aab-8682-4cf5-9343-51eb09fded19}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {fad02e53-5c7b-4806-970d-fe627a77d201}, !- Inlet Port
  {8c762135-6c14-4b0b-a667-687432879d1e}; !- Outlet Port

OS:Node,
  {0a4534f2-2c18-4b67-a85e-1b622bf4543c}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Return Air Node, !- Name
  {8d5e3391-4092-489c-8461-acea4f602d4b}, !- Inlet Port
  {e9a1ff36-4c48-4e05-aa0a-f7f56706cde9}; !- Outlet Port

OS:Connection,
  {8c762135-6c14-4b0b-a667-687432879d1e}, !- Handle
  {f2af0aab-8682-4cf5-9343-51eb09fded19}, !- Source Object
  3,                                      !- Outlet Port
  {5d727e37-871a-46d7-9827-9c75eeb997ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d5e3391-4092-489c-8461-acea4f602d4b}, !- Handle
  {ade4743a-c867-49fd-9723-db2ba0bce07f}, !- Source Object
  3,                                      !- Outlet Port
  {0a4534f2-2c18-4b67-a85e-1b622bf4543c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a1ff36-4c48-4e05-aa0a-f7f56706cde9}, !- Handle
  {0a4534f2-2c18-4b67-a85e-1b622bf4543c}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7c28d7ca-44ba-4e4f-83a7-ba374f12879d}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {3bc7b208-2e17-4a87-8594-ff1581a0ff2f}, !- Inlet Port
  {c6b426da-d104-42c6-98f4-5475e326a20d}; !- Outlet Port

OS:Connection,
  {3bc7b208-2e17-4a87-8594-ff1581a0ff2f}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  9,                                      !- Outlet Port
  {7c28d7ca-44ba-4e4f-83a7-ba374f12879d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b426da-d104-42c6-98f4-5475e326a20d}, !- Handle
  {7c28d7ca-44ba-4e4f-83a7-ba374f12879d}, !- Source Object
  3,                                      !- Outlet Port
  {e7626282-363c-46ef-9c5d-b9396f444301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad02e53-5c7b-4806-970d-fe627a77d201}, !- Handle
  {e7626282-363c-46ef-9c5d-b9396f444301}, !- Source Object
  4,                                      !- Outlet Port
  {f2af0aab-8682-4cf5-9343-51eb09fded19}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc673a49-56dc-4dbe-8c0d-f5402d8cffb3}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {0a6afa3b-3bf6-4e3e-a7a3-df338c96e138}, !- Air Inlet Node Name
  {a3baac77-118e-4607-9d12-81c128396156}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab3a26b1-921b-4962-964d-757ac63d8d3d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {a3baac77-118e-4607-9d12-81c128396156}, !- Inlet Port
  {39eb4106-ec81-421d-8f93-bb4f810d6f19}; !- Outlet Port

OS:Node,
  {d6cbbf01-670a-4958-911d-78a8f1d40d42}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Return Air Node, !- Name
  {0999279a-c3ba-4fcd-9be5-8386394090cb}, !- Inlet Port
  {c015bc00-03da-448c-b247-41fd3e6da007}; !- Outlet Port

OS:Connection,
  {39eb4106-ec81-421d-8f93-bb4f810d6f19}, !- Handle
  {ab3a26b1-921b-4962-964d-757ac63d8d3d}, !- Source Object
  3,                                      !- Outlet Port
  {26cddc31-6b86-4772-971c-6bbd39244f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0999279a-c3ba-4fcd-9be5-8386394090cb}, !- Handle
  {01334872-f86e-46a6-aa09-f00dffba3e57}, !- Source Object
  3,                                      !- Outlet Port
  {d6cbbf01-670a-4958-911d-78a8f1d40d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c015bc00-03da-448c-b247-41fd3e6da007}, !- Handle
  {d6cbbf01-670a-4958-911d-78a8f1d40d42}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f766cf3f-9d31-4b21-bc2d-4fe8dd142cbe}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {01be1596-d889-4da2-9294-a3706165a2fa}, !- Inlet Port
  {0a6afa3b-3bf6-4e3e-a7a3-df338c96e138}; !- Outlet Port

OS:Connection,
  {01be1596-d889-4da2-9294-a3706165a2fa}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  10,                                     !- Outlet Port
  {f766cf3f-9d31-4b21-bc2d-4fe8dd142cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6afa3b-3bf6-4e3e-a7a3-df338c96e138}, !- Handle
  {f766cf3f-9d31-4b21-bc2d-4fe8dd142cbe}, !- Source Object
  3,                                      !- Outlet Port
  {fc673a49-56dc-4dbe-8c0d-f5402d8cffb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3baac77-118e-4607-9d12-81c128396156}, !- Handle
  {fc673a49-56dc-4dbe-8c0d-f5402d8cffb3}, !- Source Object
  4,                                      !- Outlet Port
  {ab3a26b1-921b-4962-964d-757ac63d8d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02684e7d-beed-4589-ac71-a5b03f6ca895}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {09fb175f-d4a2-4230-ad85-ae1c701471ed}, !- Air Inlet Node Name
  {2bc06099-3d9d-41f2-9dfa-bb642a4a2e57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14f0f68a-7d03-4e40-b137-163f59f8f781}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {2bc06099-3d9d-41f2-9dfa-bb642a4a2e57}, !- Inlet Port
  {0ca77531-1bff-4303-bc36-86f5b9577bfd}; !- Outlet Port

OS:Node,
  {743df30c-9471-4a10-a602-0cca0d529e99}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Return Air Node, !- Name
  {f3039876-f074-460e-8be5-866b8468142a}, !- Inlet Port
  {fa069d58-d0a7-42b4-8ed4-353214a79f7c}; !- Outlet Port

OS:Connection,
  {0ca77531-1bff-4303-bc36-86f5b9577bfd}, !- Handle
  {14f0f68a-7d03-4e40-b137-163f59f8f781}, !- Source Object
  3,                                      !- Outlet Port
  {c3a7679a-ef32-4897-868f-03c28353a9ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3039876-f074-460e-8be5-866b8468142a}, !- Handle
  {384dd2a3-d906-40bc-af58-d5c623049bdc}, !- Source Object
  3,                                      !- Outlet Port
  {743df30c-9471-4a10-a602-0cca0d529e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa069d58-d0a7-42b4-8ed4-353214a79f7c}, !- Handle
  {743df30c-9471-4a10-a602-0cca0d529e99}, !- Source Object
  3,                                      !- Outlet Port
  {3caee573-d0fb-42e5-bbbf-419a103e76e8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {30175773-0f17-4786-b5a7-d4a7b08b3685}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {7bb8ab18-b980-4d11-b4fc-18efb14340ac}, !- Inlet Port
  {09fb175f-d4a2-4230-ad85-ae1c701471ed}; !- Outlet Port

OS:Connection,
  {7bb8ab18-b980-4d11-b4fc-18efb14340ac}, !- Handle
  {09b2c35c-f89f-4e5f-9db1-31f3c50ab086}, !- Source Object
  11,                                     !- Outlet Port
  {30175773-0f17-4786-b5a7-d4a7b08b3685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fb175f-d4a2-4230-ad85-ae1c701471ed}, !- Handle
  {30175773-0f17-4786-b5a7-d4a7b08b3685}, !- Source Object
  3,                                      !- Outlet Port
  {02684e7d-beed-4589-ac71-a5b03f6ca895}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bc06099-3d9d-41f2-9dfa-bb642a4a2e57}, !- Handle
  {02684e7d-beed-4589-ac71-a5b03f6ca895}, !- Source Object
  4,                                      !- Outlet Port
  {14f0f68a-7d03-4e40-b137-163f59f8f781}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3d0d861f-1087-4575-959d-503fb715cf23}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ef76942a-b4da-4fc6-a894-1616ae3b6b96}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {3c7abc20-28bb-4c6f-b976-21173ec16505}, !- Water Inlet Node Name
  {fdce0c69-d049-4c15-a744-bc259df507e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {8e5e6c9f-1695-4c10-92df-086d3eacf611}, !- Heating Capacity Curve Name
  {59de3f4f-c384-4d31-9281-62d1acb1afb7}, !- Heating Power Consumption Curve Name
  {61f0d668-88af-4f55-855f-0db2598bb4bb}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {8e5e6c9f-1695-4c10-92df-086d3eacf611}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {59de3f4f-c384-4d31-9281-62d1acb1afb7}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3c4f5b67-f02d-48e3-a052-90223cfeb42a}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {18eb3be1-5742-4746-ad62-f6eb3e889fa3}, !- Inlet Port
  {3c7abc20-28bb-4c6f-b976-21173ec16505}; !- Outlet Port

OS:Connection,
  {18eb3be1-5742-4746-ad62-f6eb3e889fa3}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  87,                                     !- Outlet Port
  {3c4f5b67-f02d-48e3-a052-90223cfeb42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ea8bc3-c530-429e-9c5f-69bfc9338ae1}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fdce0c69-d049-4c15-a744-bc259df507e7}, !- Inlet Port
  {41b71668-85d4-4aa7-b0aa-aa6471cef51c}; !- Outlet Port

OS:Connection,
  {3c7abc20-28bb-4c6f-b976-21173ec16505}, !- Handle
  {3c4f5b67-f02d-48e3-a052-90223cfeb42a}, !- Source Object
  3,                                      !- Outlet Port
  {ef76942a-b4da-4fc6-a894-1616ae3b6b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdce0c69-d049-4c15-a744-bc259df507e7}, !- Handle
  {ef76942a-b4da-4fc6-a894-1616ae3b6b96}, !- Source Object
  3,                                      !- Outlet Port
  {33ea8bc3-c530-429e-9c5f-69bfc9338ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b71668-85d4-4aa7-b0aa-aa6471cef51c}, !- Handle
  {33ea8bc3-c530-429e-9c5f-69bfc9338ae1}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  87;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f5eb00cb-966f-4f8a-be4a-42eeaaa5eca9}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {41ce4b7f-a7aa-4e26-b44e-335200ba9e98}, !- Water Inlet Node Name
  {a0d1e156-82cc-44ec-a3ef-a9c9377c2dcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {80b2eed6-2cdc-485a-a8c9-48603e90d5a4}, !- Total Cooling Capacity Curve Name
  {bec10d24-8b9c-4cd5-9a52-b155fd4eeb70}, !- Sensible Cooling Capacity Curve Name
  {b7d26194-ecce-4ea8-9947-a5a694c367a1}, !- Cooling Power Consumption Curve Name
  {61f0d668-88af-4f55-855f-0db2598bb4bb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {80b2eed6-2cdc-485a-a8c9-48603e90d5a4}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {bec10d24-8b9c-4cd5-9a52-b155fd4eeb70}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b7d26194-ecce-4ea8-9947-a5a694c367a1}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8fb753f9-7ccb-4b8f-a27b-b03cc72748d2}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {682c3530-7b1d-4337-bd7c-47af636fd717}, !- Inlet Port
  {41ce4b7f-a7aa-4e26-b44e-335200ba9e98}; !- Outlet Port

OS:Connection,
  {682c3530-7b1d-4337-bd7c-47af636fd717}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  88,                                     !- Outlet Port
  {8fb753f9-7ccb-4b8f-a27b-b03cc72748d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {919813b3-2622-44ee-be22-d90b35a5aafe}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a0d1e156-82cc-44ec-a3ef-a9c9377c2dcc}, !- Inlet Port
  {1c5c5f76-5378-470f-af74-cee3f434a885}; !- Outlet Port

OS:Connection,
  {41ce4b7f-a7aa-4e26-b44e-335200ba9e98}, !- Handle
  {8fb753f9-7ccb-4b8f-a27b-b03cc72748d2}, !- Source Object
  3,                                      !- Outlet Port
  {f5eb00cb-966f-4f8a-be4a-42eeaaa5eca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d1e156-82cc-44ec-a3ef-a9c9377c2dcc}, !- Handle
  {f5eb00cb-966f-4f8a-be4a-42eeaaa5eca9}, !- Source Object
  3,                                      !- Outlet Port
  {919813b3-2622-44ee-be22-d90b35a5aafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5c5f76-5378-470f-af74-cee3f434a885}, !- Handle
  {919813b3-2622-44ee-be22-d90b35a5aafe}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  88;                                     !- Inlet Port

OS:Fan:OnOff,
  {449c9d9c-97be-4611-8bd8-26aa94a2493a}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {616a6064-0f22-49c5-b785-fcae2d41fead}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6d7c617-dd60-458c-b3be-4432e4915dc1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {616a6064-0f22-49c5-b785-fcae2d41fead}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6d7c617-dd60-458c-b3be-4432e4915dc1}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {da8093c7-98f9-439d-93df-b4a9a88c094a}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {3d0ab39a-4d2b-4e92-ac75-b49371129056}, !- Air Inlet Node Name
  {29d3818a-9974-443b-bb88-b712135b37bc}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {449c9d9c-97be-4611-8bd8-26aa94a2493a}, !- Supply Air Fan Name
  {ef76942a-b4da-4fc6-a894-1616ae3b6b96}, !- Heating Coil Name
  {f5eb00cb-966f-4f8a-be4a-42eeaaa5eca9}, !- Cooling Coil Name
  {3d0d861f-1087-4575-959d-503fb715cf23}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {61f0d668-88af-4f55-855f-0db2598bb4bb}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {16711638-4c06-442c-aab1-df22f5c0c60d}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 WSHP Inlet Air Node, !- Name
  {e6e044eb-f693-4f84-b5af-1ee49d82c926}, !- Inlet Port
  {3d0ab39a-4d2b-4e92-ac75-b49371129056}; !- Outlet Port

OS:Connection,
  {e6e044eb-f693-4f84-b5af-1ee49d82c926}, !- Handle
  {2377e0e0-b5f6-424d-9fe5-4f2029afeb81}, !- Source Object
  3,                                      !- Outlet Port
  {16711638-4c06-442c-aab1-df22f5c0c60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0ab39a-4d2b-4e92-ac75-b49371129056}, !- Handle
  {16711638-4c06-442c-aab1-df22f5c0c60d}, !- Source Object
  3,                                      !- Outlet Port
  {da8093c7-98f9-439d-93df-b4a9a88c094a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67fb4d71-d05d-4934-9438-7b5fd74c1ef1}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2 WSHP Outlet Air Node, !- Name
  {29d3818a-9974-443b-bb88-b712135b37bc}, !- Inlet Port
  {0cb0cc36-9da3-4682-a469-d77de1642b8a}; !- Outlet Port

OS:Connection,
  {0cb0cc36-9da3-4682-a469-d77de1642b8a}, !- Handle
  {67fb4d71-d05d-4934-9438-7b5fd74c1ef1}, !- Source Object
  3,                                      !- Outlet Port
  {9d0668c4-9cab-423a-a072-b2e52f3181d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {29d3818a-9974-443b-bb88-b712135b37bc}, !- Handle
  {da8093c7-98f9-439d-93df-b4a9a88c094a}, !- Source Object
  4,                                      !- Outlet Port
  {67fb4d71-d05d-4934-9438-7b5fd74c1ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {15da9483-2248-4e3d-9497-a705deda86f3}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e7d365c7-fb0f-4669-8ab8-edc52e91c3d6}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {60c12200-8c8d-4c35-aa63-15b134f0f3b5}, !- Water Inlet Node Name
  {485f9b67-a675-4b32-9394-e62e5b965d87}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {56b8232e-4f0a-4f88-8d2a-de5256c6c0d5}, !- Heating Capacity Curve Name
  {db9069e1-d416-4873-80c3-6fe948ee6c6d}, !- Heating Power Consumption Curve Name
  {d7d6c940-83ca-47ba-8567-b9a748439322}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {56b8232e-4f0a-4f88-8d2a-de5256c6c0d5}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {db9069e1-d416-4873-80c3-6fe948ee6c6d}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {72653ab3-94ec-4cbf-9104-c5c74fe52a96}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7ddb677a-f726-411b-b2a1-f80b138f60fb}, !- Inlet Port
  {60c12200-8c8d-4c35-aa63-15b134f0f3b5}; !- Outlet Port

OS:Connection,
  {7ddb677a-f726-411b-b2a1-f80b138f60fb}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  89,                                     !- Outlet Port
  {72653ab3-94ec-4cbf-9104-c5c74fe52a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36054671-259f-4d37-9878-f52d6eadebd6}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {485f9b67-a675-4b32-9394-e62e5b965d87}, !- Inlet Port
  {00f59d2f-18e3-4f67-adb6-4d29ab02bfb7}; !- Outlet Port

OS:Connection,
  {60c12200-8c8d-4c35-aa63-15b134f0f3b5}, !- Handle
  {72653ab3-94ec-4cbf-9104-c5c74fe52a96}, !- Source Object
  3,                                      !- Outlet Port
  {e7d365c7-fb0f-4669-8ab8-edc52e91c3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485f9b67-a675-4b32-9394-e62e5b965d87}, !- Handle
  {e7d365c7-fb0f-4669-8ab8-edc52e91c3d6}, !- Source Object
  3,                                      !- Outlet Port
  {36054671-259f-4d37-9878-f52d6eadebd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f59d2f-18e3-4f67-adb6-4d29ab02bfb7}, !- Handle
  {36054671-259f-4d37-9878-f52d6eadebd6}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  89;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5c59a7df-3879-4f1b-afbd-0ece99e26969}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {e046d393-281b-4b0e-bac5-87eeac1dfcca}, !- Water Inlet Node Name
  {0f43a56b-4f86-4d92-b79c-8bbeec2968a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a156b928-7c96-4696-bda7-e2a862563ed0}, !- Total Cooling Capacity Curve Name
  {bf4801a6-bf28-4eb8-9c92-eae2260ae791}, !- Sensible Cooling Capacity Curve Name
  {09be0fba-54b3-4510-bd8d-04e268a04f85}, !- Cooling Power Consumption Curve Name
  {d7d6c940-83ca-47ba-8567-b9a748439322}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {a156b928-7c96-4696-bda7-e2a862563ed0}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {bf4801a6-bf28-4eb8-9c92-eae2260ae791}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {09be0fba-54b3-4510-bd8d-04e268a04f85}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f3944a11-984c-4ba9-a7de-d1b7bb440966}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {00b33136-bafd-4346-b236-272006a20ec7}, !- Inlet Port
  {e046d393-281b-4b0e-bac5-87eeac1dfcca}; !- Outlet Port

OS:Connection,
  {00b33136-bafd-4346-b236-272006a20ec7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  90,                                     !- Outlet Port
  {f3944a11-984c-4ba9-a7de-d1b7bb440966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02ef13a9-b198-4588-9de7-30aa6b462089}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0f43a56b-4f86-4d92-b79c-8bbeec2968a6}, !- Inlet Port
  {aa558282-d7e9-4b3d-aaa6-110fb14ae238}; !- Outlet Port

OS:Connection,
  {e046d393-281b-4b0e-bac5-87eeac1dfcca}, !- Handle
  {f3944a11-984c-4ba9-a7de-d1b7bb440966}, !- Source Object
  3,                                      !- Outlet Port
  {5c59a7df-3879-4f1b-afbd-0ece99e26969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f43a56b-4f86-4d92-b79c-8bbeec2968a6}, !- Handle
  {5c59a7df-3879-4f1b-afbd-0ece99e26969}, !- Source Object
  3,                                      !- Outlet Port
  {02ef13a9-b198-4588-9de7-30aa6b462089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa558282-d7e9-4b3d-aaa6-110fb14ae238}, !- Handle
  {02ef13a9-b198-4588-9de7-30aa6b462089}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  90;                                     !- Inlet Port

OS:Fan:OnOff,
  {db879fc3-ce6c-43ce-9b07-71aaffabcdec}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77e1d788-fcde-4c41-8098-c7f0aed67664}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {401e9c9d-05e9-4218-81dd-91b0f89af43a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77e1d788-fcde-4c41-8098-c7f0aed67664}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {401e9c9d-05e9-4218-81dd-91b0f89af43a}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d6a7554f-58f0-4c8c-85f9-cbee33584a50}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {fb479727-6c24-46a5-963a-2712da236e47}, !- Air Inlet Node Name
  {822ff5b8-bada-4ac1-ae75-87692f3bbae8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db879fc3-ce6c-43ce-9b07-71aaffabcdec}, !- Supply Air Fan Name
  {e7d365c7-fb0f-4669-8ab8-edc52e91c3d6}, !- Heating Coil Name
  {5c59a7df-3879-4f1b-afbd-0ece99e26969}, !- Cooling Coil Name
  {15da9483-2248-4e3d-9497-a705deda86f3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d7d6c940-83ca-47ba-8567-b9a748439322}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {7749021c-2080-4b12-892f-7b64a4d1970a}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 WSHP Inlet Air Node, !- Name
  {6d747420-4c96-4a15-b8f5-745a51db0af0}, !- Inlet Port
  {fb479727-6c24-46a5-963a-2712da236e47}; !- Outlet Port

OS:Connection,
  {6d747420-4c96-4a15-b8f5-745a51db0af0}, !- Handle
  {96f547fe-4bc5-45b2-a210-5dd43d5cd883}, !- Source Object
  3,                                      !- Outlet Port
  {7749021c-2080-4b12-892f-7b64a4d1970a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb479727-6c24-46a5-963a-2712da236e47}, !- Handle
  {7749021c-2080-4b12-892f-7b64a4d1970a}, !- Source Object
  3,                                      !- Outlet Port
  {d6a7554f-58f0-4c8c-85f9-cbee33584a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {650ce868-e065-4a29-840b-bfa19c201cb4}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2 WSHP Outlet Air Node, !- Name
  {822ff5b8-bada-4ac1-ae75-87692f3bbae8}, !- Inlet Port
  {d757ef39-fb92-4e99-a845-439cedd86d52}; !- Outlet Port

OS:Connection,
  {d757ef39-fb92-4e99-a845-439cedd86d52}, !- Handle
  {650ce868-e065-4a29-840b-bfa19c201cb4}, !- Source Object
  3,                                      !- Outlet Port
  {4c6bfedf-9d15-4ebf-b082-462305a301e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {822ff5b8-bada-4ac1-ae75-87692f3bbae8}, !- Handle
  {d6a7554f-58f0-4c8c-85f9-cbee33584a50}, !- Source Object
  4,                                      !- Outlet Port
  {650ce868-e065-4a29-840b-bfa19c201cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72927b35-e2f0-4717-931b-bd73934455a5}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {25bf34b9-5645-4ea9-b4e4-a8c865686111}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {1dd82ced-52fe-4c55-9ce6-71e505b11bac}, !- Water Inlet Node Name
  {9387fcbb-6f9a-4c84-83fb-94c002950e16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {4ae404f6-f988-49d4-89c4-fc3884c8978f}, !- Heating Capacity Curve Name
  {5388f2f0-6008-48c4-be70-ebaa27ef22b6}, !- Heating Power Consumption Curve Name
  {1e5c758d-9477-411f-9415-9c42e1d655b6}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {4ae404f6-f988-49d4-89c4-fc3884c8978f}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5388f2f0-6008-48c4-be70-ebaa27ef22b6}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3b05647d-bf8f-43cb-9838-6687cfdb5ab6}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {46e626d9-8e6b-46e1-ac4b-e43125373fec}, !- Inlet Port
  {1dd82ced-52fe-4c55-9ce6-71e505b11bac}; !- Outlet Port

OS:Connection,
  {46e626d9-8e6b-46e1-ac4b-e43125373fec}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  91,                                     !- Outlet Port
  {3b05647d-bf8f-43cb-9838-6687cfdb5ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df492276-2a5d-4925-8fcc-7320fdb78ea2}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9387fcbb-6f9a-4c84-83fb-94c002950e16}, !- Inlet Port
  {24b974ee-6b07-40fa-a65a-ec4bcf2a9451}; !- Outlet Port

OS:Connection,
  {1dd82ced-52fe-4c55-9ce6-71e505b11bac}, !- Handle
  {3b05647d-bf8f-43cb-9838-6687cfdb5ab6}, !- Source Object
  3,                                      !- Outlet Port
  {25bf34b9-5645-4ea9-b4e4-a8c865686111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9387fcbb-6f9a-4c84-83fb-94c002950e16}, !- Handle
  {25bf34b9-5645-4ea9-b4e4-a8c865686111}, !- Source Object
  3,                                      !- Outlet Port
  {df492276-2a5d-4925-8fcc-7320fdb78ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b974ee-6b07-40fa-a65a-ec4bcf2a9451}, !- Handle
  {df492276-2a5d-4925-8fcc-7320fdb78ea2}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  91;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9e03efd5-08e2-4be6-b0fd-9b029323d3a5}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {9d18ca39-88ea-4752-846e-dd3e9d760428}, !- Water Inlet Node Name
  {279c697d-e347-47d0-9d05-2f7dfcbf5eb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {3cb06b60-143d-4ba4-b824-a6f42511a646}, !- Total Cooling Capacity Curve Name
  {84f7d791-19fe-4455-86b5-afc605551e78}, !- Sensible Cooling Capacity Curve Name
  {88ddcd2b-9ccd-4b25-aa3d-18d8523301a6}, !- Cooling Power Consumption Curve Name
  {1e5c758d-9477-411f-9415-9c42e1d655b6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {3cb06b60-143d-4ba4-b824-a6f42511a646}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {84f7d791-19fe-4455-86b5-afc605551e78}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {88ddcd2b-9ccd-4b25-aa3d-18d8523301a6}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f4cbdbfa-3836-46f1-b062-b2cdf1ed4854}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {beb1023c-890b-46fb-aa46-7607a997905f}, !- Inlet Port
  {9d18ca39-88ea-4752-846e-dd3e9d760428}; !- Outlet Port

OS:Connection,
  {beb1023c-890b-46fb-aa46-7607a997905f}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  92,                                     !- Outlet Port
  {f4cbdbfa-3836-46f1-b062-b2cdf1ed4854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdbe5d79-4927-4ac6-89bd-ca2058915cd2}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {279c697d-e347-47d0-9d05-2f7dfcbf5eb5}, !- Inlet Port
  {906364ea-2ed3-41d6-8c0e-5f1d99094665}; !- Outlet Port

OS:Connection,
  {9d18ca39-88ea-4752-846e-dd3e9d760428}, !- Handle
  {f4cbdbfa-3836-46f1-b062-b2cdf1ed4854}, !- Source Object
  3,                                      !- Outlet Port
  {9e03efd5-08e2-4be6-b0fd-9b029323d3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279c697d-e347-47d0-9d05-2f7dfcbf5eb5}, !- Handle
  {9e03efd5-08e2-4be6-b0fd-9b029323d3a5}, !- Source Object
  3,                                      !- Outlet Port
  {cdbe5d79-4927-4ac6-89bd-ca2058915cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906364ea-2ed3-41d6-8c0e-5f1d99094665}, !- Handle
  {cdbe5d79-4927-4ac6-89bd-ca2058915cd2}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  92;                                     !- Inlet Port

OS:Fan:OnOff,
  {a0726455-ad8a-4f5c-a032-a6961ea58f28}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d2fbb7b-8231-4144-ba8c-d6aaf6383587}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22148af5-6d5b-49f3-b2d4-dabf757c08b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d2fbb7b-8231-4144-ba8c-d6aaf6383587}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22148af5-6d5b-49f3-b2d4-dabf757c08b4}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9d7f8025-1d81-48ec-95f4-0aa6b0399f7e}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {55c6bd0e-dccc-450e-8c2c-0287d4b9e76f}, !- Air Inlet Node Name
  {4f0712c7-1856-4624-affc-b6cf5eaa5018}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0726455-ad8a-4f5c-a032-a6961ea58f28}, !- Supply Air Fan Name
  {25bf34b9-5645-4ea9-b4e4-a8c865686111}, !- Heating Coil Name
  {9e03efd5-08e2-4be6-b0fd-9b029323d3a5}, !- Cooling Coil Name
  {72927b35-e2f0-4717-931b-bd73934455a5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {1e5c758d-9477-411f-9415-9c42e1d655b6}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {6b16a1c6-2a17-4f12-a05d-61c321a70940}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 WSHP Inlet Air Node, !- Name
  {d876e74c-1c3c-41f9-81bc-2d8239c5f6b2}, !- Inlet Port
  {55c6bd0e-dccc-450e-8c2c-0287d4b9e76f}; !- Outlet Port

OS:Connection,
  {d876e74c-1c3c-41f9-81bc-2d8239c5f6b2}, !- Handle
  {fdd6e639-87e8-47d3-a477-f4b314a1c23a}, !- Source Object
  3,                                      !- Outlet Port
  {6b16a1c6-2a17-4f12-a05d-61c321a70940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c6bd0e-dccc-450e-8c2c-0287d4b9e76f}, !- Handle
  {6b16a1c6-2a17-4f12-a05d-61c321a70940}, !- Source Object
  3,                                      !- Outlet Port
  {9d7f8025-1d81-48ec-95f4-0aa6b0399f7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ef978cb-0c41-45b1-b7ec-fd71a38e8f38}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2 WSHP Outlet Air Node, !- Name
  {4f0712c7-1856-4624-affc-b6cf5eaa5018}, !- Inlet Port
  {3145bead-b731-41e9-85a2-d59038581ab5}; !- Outlet Port

OS:Connection,
  {3145bead-b731-41e9-85a2-d59038581ab5}, !- Handle
  {6ef978cb-0c41-45b1-b7ec-fd71a38e8f38}, !- Source Object
  3,                                      !- Outlet Port
  {bce2f6e6-5b46-432f-9ba8-ac99e7bc2795}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4f0712c7-1856-4624-affc-b6cf5eaa5018}, !- Handle
  {9d7f8025-1d81-48ec-95f4-0aa6b0399f7e}, !- Source Object
  4,                                      !- Outlet Port
  {6ef978cb-0c41-45b1-b7ec-fd71a38e8f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {90047499-8889-4655-81d5-31655b474495}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2e3c8e26-a9ed-44c1-ba83-5d4e20f9bf18}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {8b5c575c-1a09-48c6-a2b3-5aaa86c70aa9}, !- Water Inlet Node Name
  {300cb8a6-4d11-4067-86e3-66ba8ff6bcc5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {72e11c5d-a724-4b33-b74f-7f752b0a72a9}, !- Heating Capacity Curve Name
  {8a726487-7e22-4685-8ec4-879cb0517ab4}, !- Heating Power Consumption Curve Name
  {e2a5a325-dc8b-40fb-8446-f648a553bae1}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {72e11c5d-a724-4b33-b74f-7f752b0a72a9}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8a726487-7e22-4685-8ec4-879cb0517ab4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1d4da706-488e-4ef5-9dad-71df5113b424}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d8a08d3b-00b3-4fbf-bcda-8ecff6c2d0c1}, !- Inlet Port
  {8b5c575c-1a09-48c6-a2b3-5aaa86c70aa9}; !- Outlet Port

OS:Connection,
  {d8a08d3b-00b3-4fbf-bcda-8ecff6c2d0c1}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  93,                                     !- Outlet Port
  {1d4da706-488e-4ef5-9dad-71df5113b424}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d788544b-ca1c-449b-bdf8-6fecc4add07f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {300cb8a6-4d11-4067-86e3-66ba8ff6bcc5}, !- Inlet Port
  {0e54b67f-57f5-4beb-bbf2-8a044fb20dec}; !- Outlet Port

OS:Connection,
  {8b5c575c-1a09-48c6-a2b3-5aaa86c70aa9}, !- Handle
  {1d4da706-488e-4ef5-9dad-71df5113b424}, !- Source Object
  3,                                      !- Outlet Port
  {2e3c8e26-a9ed-44c1-ba83-5d4e20f9bf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300cb8a6-4d11-4067-86e3-66ba8ff6bcc5}, !- Handle
  {2e3c8e26-a9ed-44c1-ba83-5d4e20f9bf18}, !- Source Object
  3,                                      !- Outlet Port
  {d788544b-ca1c-449b-bdf8-6fecc4add07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e54b67f-57f5-4beb-bbf2-8a044fb20dec}, !- Handle
  {d788544b-ca1c-449b-bdf8-6fecc4add07f}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  93;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1090057c-eebc-4f53-a262-6745053ad3b2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {6c3310fe-1a6f-41d3-bd62-c2edcbf1f979}, !- Water Inlet Node Name
  {e7f15f63-293d-4516-b13f-5da8a2fac62d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {0b61a031-59d5-4a24-b98e-4238788057f7}, !- Total Cooling Capacity Curve Name
  {01eef60b-dcfa-4b66-98b5-dba1f9d741c0}, !- Sensible Cooling Capacity Curve Name
  {6c56119e-9666-4dd6-8447-83c3dfaeb0bc}, !- Cooling Power Consumption Curve Name
  {e2a5a325-dc8b-40fb-8446-f648a553bae1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {0b61a031-59d5-4a24-b98e-4238788057f7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {01eef60b-dcfa-4b66-98b5-dba1f9d741c0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6c56119e-9666-4dd6-8447-83c3dfaeb0bc}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1ddda817-4837-481d-b015-19030ab1495b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {81ba13ea-a019-404f-a104-1a87661b9840}, !- Inlet Port
  {6c3310fe-1a6f-41d3-bd62-c2edcbf1f979}; !- Outlet Port

OS:Connection,
  {81ba13ea-a019-404f-a104-1a87661b9840}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  94,                                     !- Outlet Port
  {1ddda817-4837-481d-b015-19030ab1495b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c9e7c66-0d0c-41c9-a47d-f27053b6bd7d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e7f15f63-293d-4516-b13f-5da8a2fac62d}, !- Inlet Port
  {0c311b73-5162-49aa-aca5-bf5880ef79c7}; !- Outlet Port

OS:Connection,
  {6c3310fe-1a6f-41d3-bd62-c2edcbf1f979}, !- Handle
  {1ddda817-4837-481d-b015-19030ab1495b}, !- Source Object
  3,                                      !- Outlet Port
  {1090057c-eebc-4f53-a262-6745053ad3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f15f63-293d-4516-b13f-5da8a2fac62d}, !- Handle
  {1090057c-eebc-4f53-a262-6745053ad3b2}, !- Source Object
  3,                                      !- Outlet Port
  {0c9e7c66-0d0c-41c9-a47d-f27053b6bd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c311b73-5162-49aa-aca5-bf5880ef79c7}, !- Handle
  {0c9e7c66-0d0c-41c9-a47d-f27053b6bd7d}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  94;                                     !- Inlet Port

OS:Fan:OnOff,
  {eb0da19e-f8c3-47a3-a674-a9ab9c6a7d7c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99dc386d-325e-41a8-96e9-7879b680242b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e7c7b98-fb05-4503-bdec-b80a592fb044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99dc386d-325e-41a8-96e9-7879b680242b}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e7c7b98-fb05-4503-bdec-b80a592fb044}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d2b45976-6bbf-440e-83d4-b0dddc6671ec}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {1ecd23db-e23b-4bdc-9a1b-4b4833fe377b}, !- Air Inlet Node Name
  {3f92576a-4adc-4be4-9ddf-f1c4c4581fbb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb0da19e-f8c3-47a3-a674-a9ab9c6a7d7c}, !- Supply Air Fan Name
  {2e3c8e26-a9ed-44c1-ba83-5d4e20f9bf18}, !- Heating Coil Name
  {1090057c-eebc-4f53-a262-6745053ad3b2}, !- Cooling Coil Name
  {90047499-8889-4655-81d5-31655b474495}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {e2a5a325-dc8b-40fb-8446-f648a553bae1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {37ae6b2d-674e-4c95-ae16-39e72057003d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 WSHP Inlet Air Node, !- Name
  {0f869a67-6418-4e8c-9e97-e7c4c533342e}, !- Inlet Port
  {1ecd23db-e23b-4bdc-9a1b-4b4833fe377b}; !- Outlet Port

OS:Connection,
  {0f869a67-6418-4e8c-9e97-e7c4c533342e}, !- Handle
  {e4aa4706-c5a3-48b6-ac02-0fb1151e1551}, !- Source Object
  3,                                      !- Outlet Port
  {37ae6b2d-674e-4c95-ae16-39e72057003d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecd23db-e23b-4bdc-9a1b-4b4833fe377b}, !- Handle
  {37ae6b2d-674e-4c95-ae16-39e72057003d}, !- Source Object
  3,                                      !- Outlet Port
  {d2b45976-6bbf-440e-83d4-b0dddc6671ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ef8c31c-ef71-46ad-981a-bf188ca7d2a1}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2 WSHP Outlet Air Node, !- Name
  {3f92576a-4adc-4be4-9ddf-f1c4c4581fbb}, !- Inlet Port
  {f3a8f30b-ac51-453b-845d-b3491e25ef76}; !- Outlet Port

OS:Connection,
  {f3a8f30b-ac51-453b-845d-b3491e25ef76}, !- Handle
  {1ef8c31c-ef71-46ad-981a-bf188ca7d2a1}, !- Source Object
  3,                                      !- Outlet Port
  {30c84a36-94d3-49ff-a2ef-e616300c630d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f92576a-4adc-4be4-9ddf-f1c4c4581fbb}, !- Handle
  {d2b45976-6bbf-440e-83d4-b0dddc6671ec}, !- Source Object
  4,                                      !- Outlet Port
  {1ef8c31c-ef71-46ad-981a-bf188ca7d2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c97bd2b-0f23-482b-be08-a8bad3c341bf}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ff2039e6-5ed1-42a7-b18f-3987b7a1300f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {293391fc-58e9-48ba-b7be-2112aca6d2f3}, !- Water Inlet Node Name
  {81f09fc6-2329-47a6-bf57-4069208fc850}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d30d2320-b7d1-4f70-a21d-4005dd1adc90}, !- Heating Capacity Curve Name
  {1a6694d1-c1ec-41ce-a551-60e842fab8ff}, !- Heating Power Consumption Curve Name
  {3335795e-bb84-43a6-b0bd-4139b9501c8f}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d30d2320-b7d1-4f70-a21d-4005dd1adc90}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1a6694d1-c1ec-41ce-a551-60e842fab8ff}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d206d323-d3fa-45e0-92b8-7e25d0b2e05d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {bcd9e625-f224-4a12-b218-ca376723d0be}, !- Inlet Port
  {293391fc-58e9-48ba-b7be-2112aca6d2f3}; !- Outlet Port

OS:Connection,
  {bcd9e625-f224-4a12-b218-ca376723d0be}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  95,                                     !- Outlet Port
  {d206d323-d3fa-45e0-92b8-7e25d0b2e05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64c569ec-f881-48ad-bea8-2ca7805fc8bc}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {81f09fc6-2329-47a6-bf57-4069208fc850}, !- Inlet Port
  {d449e2b7-12dc-4b47-b4fa-fc3d9682c656}; !- Outlet Port

OS:Connection,
  {293391fc-58e9-48ba-b7be-2112aca6d2f3}, !- Handle
  {d206d323-d3fa-45e0-92b8-7e25d0b2e05d}, !- Source Object
  3,                                      !- Outlet Port
  {ff2039e6-5ed1-42a7-b18f-3987b7a1300f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f09fc6-2329-47a6-bf57-4069208fc850}, !- Handle
  {ff2039e6-5ed1-42a7-b18f-3987b7a1300f}, !- Source Object
  3,                                      !- Outlet Port
  {64c569ec-f881-48ad-bea8-2ca7805fc8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d449e2b7-12dc-4b47-b4fa-fc3d9682c656}, !- Handle
  {64c569ec-f881-48ad-bea8-2ca7805fc8bc}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  95;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {aef606bf-5d23-4bfc-8091-58955b7dc763}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {d495b081-88c3-4728-b164-4ac468febfea}, !- Water Inlet Node Name
  {f2e08b70-35dd-4180-8b4b-5378cb4aaa64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {05bc953b-ef55-4bfb-aed8-e32fc2cdec49}, !- Total Cooling Capacity Curve Name
  {59ff6402-1947-4cdf-9d01-edd64ab7d4e2}, !- Sensible Cooling Capacity Curve Name
  {076ffd52-3949-4fa1-9c88-bd989cdeb5b7}, !- Cooling Power Consumption Curve Name
  {3335795e-bb84-43a6-b0bd-4139b9501c8f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {05bc953b-ef55-4bfb-aed8-e32fc2cdec49}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {59ff6402-1947-4cdf-9d01-edd64ab7d4e2}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {076ffd52-3949-4fa1-9c88-bd989cdeb5b7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {10644a6f-ae2d-4afe-a38c-31f72d2f7ab4}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {68f80e00-0ee4-4241-aaa9-e217c00f46d6}, !- Inlet Port
  {d495b081-88c3-4728-b164-4ac468febfea}; !- Outlet Port

OS:Connection,
  {68f80e00-0ee4-4241-aaa9-e217c00f46d6}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  96,                                     !- Outlet Port
  {10644a6f-ae2d-4afe-a38c-31f72d2f7ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50e759dc-f420-4536-93cf-0408c6c35aba}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f2e08b70-35dd-4180-8b4b-5378cb4aaa64}, !- Inlet Port
  {4e75d77b-ee3b-4a15-a729-a512b2bd2309}; !- Outlet Port

OS:Connection,
  {d495b081-88c3-4728-b164-4ac468febfea}, !- Handle
  {10644a6f-ae2d-4afe-a38c-31f72d2f7ab4}, !- Source Object
  3,                                      !- Outlet Port
  {aef606bf-5d23-4bfc-8091-58955b7dc763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e08b70-35dd-4180-8b4b-5378cb4aaa64}, !- Handle
  {aef606bf-5d23-4bfc-8091-58955b7dc763}, !- Source Object
  3,                                      !- Outlet Port
  {50e759dc-f420-4536-93cf-0408c6c35aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e75d77b-ee3b-4a15-a729-a512b2bd2309}, !- Handle
  {50e759dc-f420-4536-93cf-0408c6c35aba}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  96;                                     !- Inlet Port

OS:Fan:OnOff,
  {214f4959-3494-491d-8cc1-101f13d65d4e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ac41786-fc3e-4d72-98bc-ac54e1c335ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09a86dde-cf58-47c5-8f84-ea3982981a1d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ac41786-fc3e-4d72-98bc-ac54e1c335ed}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09a86dde-cf58-47c5-8f84-ea3982981a1d}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {487941ba-2535-44fc-8823-21b395edc92c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {2ca0d4f8-b9e6-4fac-97c8-82f263bdb063}, !- Air Inlet Node Name
  {e9033f21-0b30-4549-86c4-f96151cfb358}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {214f4959-3494-491d-8cc1-101f13d65d4e}, !- Supply Air Fan Name
  {ff2039e6-5ed1-42a7-b18f-3987b7a1300f}, !- Heating Coil Name
  {aef606bf-5d23-4bfc-8091-58955b7dc763}, !- Cooling Coil Name
  {3c97bd2b-0f23-482b-be08-a8bad3c341bf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {3335795e-bb84-43a6-b0bd-4139b9501c8f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {48bac1aa-c88f-46fd-b675-331ee39b2203}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 WSHP Inlet Air Node, !- Name
  {61e071c3-0b6a-4b7f-b9d1-6863fc1b5983}, !- Inlet Port
  {2ca0d4f8-b9e6-4fac-97c8-82f263bdb063}; !- Outlet Port

OS:Connection,
  {61e071c3-0b6a-4b7f-b9d1-6863fc1b5983}, !- Handle
  {90d952ef-033c-4d3e-86cd-7d8356a8bf4d}, !- Source Object
  3,                                      !- Outlet Port
  {48bac1aa-c88f-46fd-b675-331ee39b2203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca0d4f8-b9e6-4fac-97c8-82f263bdb063}, !- Handle
  {48bac1aa-c88f-46fd-b675-331ee39b2203}, !- Source Object
  3,                                      !- Outlet Port
  {487941ba-2535-44fc-8823-21b395edc92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2d1bf80-5c39-45c1-8fba-90014c7b4da3}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2 WSHP Outlet Air Node, !- Name
  {e9033f21-0b30-4549-86c4-f96151cfb358}, !- Inlet Port
  {cd16f144-a0ee-4472-a2f2-b46e4d6af701}; !- Outlet Port

OS:Connection,
  {cd16f144-a0ee-4472-a2f2-b46e4d6af701}, !- Handle
  {a2d1bf80-5c39-45c1-8fba-90014c7b4da3}, !- Source Object
  3,                                      !- Outlet Port
  {ea9bf27a-e502-426e-95d8-20c44d2fda9c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9033f21-0b30-4549-86c4-f96151cfb358}, !- Handle
  {487941ba-2535-44fc-8823-21b395edc92c}, !- Source Object
  4,                                      !- Outlet Port
  {a2d1bf80-5c39-45c1-8fba-90014c7b4da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29b55ba4-4043-4a5b-b222-fa4f35bad473}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cb8cef92-605a-49bc-961c-cf5b78625e0a}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH, !- Name
  {5f5524aa-477b-4061-9d50-de02d7f9ae26}, !- Water Inlet Node Name
  {6a60cddd-cbcb-4b1d-b9ed-d663da2ed72d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {26ce082d-2b9a-49da-8d41-b2ea2c8ee0a7}, !- Heating Capacity Curve Name
  {56538638-0206-4f05-97d4-5f3895d27de3}, !- Heating Power Consumption Curve Name
  {86f6d621-0f3c-4373-8998-a57ec43c3890}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {26ce082d-2b9a-49da-8d41-b2ea2c8ee0a7}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {56538638-0206-4f05-97d4-5f3895d27de3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c8c41c6f-0047-4f1f-8cdd-3187ec661981}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c36bb9b8-a960-4b9b-b059-a70ba5a6a587}, !- Inlet Port
  {5f5524aa-477b-4061-9d50-de02d7f9ae26}; !- Outlet Port

OS:Connection,
  {c36bb9b8-a960-4b9b-b059-a70ba5a6a587}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  97,                                     !- Outlet Port
  {c8c41c6f-0047-4f1f-8cdd-3187ec661981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b42528b9-5b8e-415f-8244-8752e3b263f3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6a60cddd-cbcb-4b1d-b9ed-d663da2ed72d}, !- Inlet Port
  {7c26d25b-040b-4f42-91c1-51462fa7bfb3}; !- Outlet Port

OS:Connection,
  {5f5524aa-477b-4061-9d50-de02d7f9ae26}, !- Handle
  {c8c41c6f-0047-4f1f-8cdd-3187ec661981}, !- Source Object
  3,                                      !- Outlet Port
  {cb8cef92-605a-49bc-961c-cf5b78625e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a60cddd-cbcb-4b1d-b9ed-d663da2ed72d}, !- Handle
  {cb8cef92-605a-49bc-961c-cf5b78625e0a}, !- Source Object
  3,                                      !- Outlet Port
  {b42528b9-5b8e-415f-8244-8752e3b263f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c26d25b-040b-4f42-91c1-51462fa7bfb3}, !- Handle
  {b42528b9-5b8e-415f-8244-8752e3b263f3}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  97;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {50c4c03c-771e-4746-89f5-cfeaf5d085f9}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER, !- Name
  {d9a0f9e4-4602-432f-823f-89c97919b12e}, !- Water Inlet Node Name
  {7f4bc292-71cb-4761-9bad-85b2792d8c0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d2b21938-725a-451a-8efc-a576a4f3b267}, !- Total Cooling Capacity Curve Name
  {f7e26734-713e-4166-b55b-1d5fc6625302}, !- Sensible Cooling Capacity Curve Name
  {e42797b9-eefe-4961-9b82-1f8aeef9c997}, !- Cooling Power Consumption Curve Name
  {86f6d621-0f3c-4373-8998-a57ec43c3890}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d2b21938-725a-451a-8efc-a576a4f3b267}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f7e26734-713e-4166-b55b-1d5fc6625302}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e42797b9-eefe-4961-9b82-1f8aeef9c997}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a31f1a46-7109-4e5d-9751-8661305feb0a}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {34ee6569-1f13-4519-8660-6b817efa5f13}, !- Inlet Port
  {d9a0f9e4-4602-432f-823f-89c97919b12e}; !- Outlet Port

OS:Connection,
  {34ee6569-1f13-4519-8660-6b817efa5f13}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  98,                                     !- Outlet Port
  {a31f1a46-7109-4e5d-9751-8661305feb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1aa264-8f8a-49b7-b72a-0032ea1f995b}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7f4bc292-71cb-4761-9bad-85b2792d8c0c}, !- Inlet Port
  {a69e5e81-aae4-4c6c-8a07-925f78e987d8}; !- Outlet Port

OS:Connection,
  {d9a0f9e4-4602-432f-823f-89c97919b12e}, !- Handle
  {a31f1a46-7109-4e5d-9751-8661305feb0a}, !- Source Object
  3,                                      !- Outlet Port
  {50c4c03c-771e-4746-89f5-cfeaf5d085f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4bc292-71cb-4761-9bad-85b2792d8c0c}, !- Handle
  {50c4c03c-771e-4746-89f5-cfeaf5d085f9}, !- Source Object
  3,                                      !- Outlet Port
  {2c1aa264-8f8a-49b7-b72a-0032ea1f995b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69e5e81-aae4-4c6c-8a07-925f78e987d8}, !- Handle
  {2c1aa264-8f8a-49b7-b72a-0032ea1f995b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  98;                                     !- Inlet Port

OS:Fan:OnOff,
  {de8e1cb5-b32f-45a6-89cc-36d6307c8170}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6a19289-c3f5-4544-b3b4-ac6642116aea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c1fea97-9fa5-4bb4-907a-255805e90451}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6a19289-c3f5-4544-b3b4-ac6642116aea}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c1fea97-9fa5-4bb4-907a-255805e90451}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {934f7bf0-5d02-47d6-bc10-55ca361ecf4f}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {ce90e28a-a28a-4c5b-8221-d7a69733fe8d}, !- Air Inlet Node Name
  {f00ebd5c-fac8-44b8-8748-827cb10823be}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {de8e1cb5-b32f-45a6-89cc-36d6307c8170}, !- Supply Air Fan Name
  {cb8cef92-605a-49bc-961c-cf5b78625e0a}, !- Heating Coil Name
  {50c4c03c-771e-4746-89f5-cfeaf5d085f9}, !- Cooling Coil Name
  {29b55ba4-4043-4a5b-b222-fa4f35bad473}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {86f6d621-0f3c-4373-8998-a57ec43c3890}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {3e84c4b9-e45b-4bdf-acff-d974a94deb63}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 WSHP Inlet Air Node, !- Name
  {0d5f6b20-3a35-40a8-9a49-f16a5dffac98}, !- Inlet Port
  {ce90e28a-a28a-4c5b-8221-d7a69733fe8d}; !- Outlet Port

OS:Connection,
  {0d5f6b20-3a35-40a8-9a49-f16a5dffac98}, !- Handle
  {56c22062-cbe7-4372-8c3f-49b6eb553acc}, !- Source Object
  3,                                      !- Outlet Port
  {3e84c4b9-e45b-4bdf-acff-d974a94deb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce90e28a-a28a-4c5b-8221-d7a69733fe8d}, !- Handle
  {3e84c4b9-e45b-4bdf-acff-d974a94deb63}, !- Source Object
  3,                                      !- Outlet Port
  {934f7bf0-5d02-47d6-bc10-55ca361ecf4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c220a782-cbe4-4bd6-a7a4-7b62a155ecb3}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2 WSHP Outlet Air Node, !- Name
  {f00ebd5c-fac8-44b8-8748-827cb10823be}, !- Inlet Port
  {2c0b6324-5707-4bc4-9ef0-134fa2fcbb72}; !- Outlet Port

OS:Connection,
  {2c0b6324-5707-4bc4-9ef0-134fa2fcbb72}, !- Handle
  {c220a782-cbe4-4bd6-a7a4-7b62a155ecb3}, !- Source Object
  3,                                      !- Outlet Port
  {588083e0-22d7-4243-84a3-c1885770e8bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f00ebd5c-fac8-44b8-8748-827cb10823be}, !- Handle
  {934f7bf0-5d02-47d6-bc10-55ca361ecf4f}, !- Source Object
  4,                                      !- Outlet Port
  {c220a782-cbe4-4bd6-a7a4-7b62a155ecb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b2f98d23-152b-4f60-9d1b-64f2c759c391}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2a8170b1-5a7e-4c85-be1c-b1142184511f}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Htg Coil 30 Clg kBtu/hr 4.2COPH, !- Name
  {bc10dee4-2969-44ae-a131-eb548689be12}, !- Water Inlet Node Name
  {3a420813-b308-4944-a69b-bcc30a4a00e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {85a5c10c-5569-4a27-b290-69872e617d0a}, !- Heating Capacity Curve Name
  {5ba4e421-4452-4a4e-a24d-e52405920c12}, !- Heating Power Consumption Curve Name
  {d6ee2614-c404-437e-8e97-8739284414b2}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {85a5c10c-5569-4a27-b290-69872e617d0a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Htg Coil 30 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5ba4e421-4452-4a4e-a24d-e52405920c12}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Htg Coil 30 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {31033846-2671-47ee-ad26-a3dff290881b}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6055bc93-6ae7-4374-94fc-5803903465c6}, !- Inlet Port
  {bc10dee4-2969-44ae-a131-eb548689be12}; !- Outlet Port

OS:Connection,
  {6055bc93-6ae7-4374-94fc-5803903465c6}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  99,                                     !- Outlet Port
  {31033846-2671-47ee-ad26-a3dff290881b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5dc4d3e-92ab-48c8-b81f-657f8d0b0ada}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3a420813-b308-4944-a69b-bcc30a4a00e9}, !- Inlet Port
  {31ac386e-f75c-48b1-bc01-bed456dda8ba}; !- Outlet Port

OS:Connection,
  {bc10dee4-2969-44ae-a131-eb548689be12}, !- Handle
  {31033846-2671-47ee-ad26-a3dff290881b}, !- Source Object
  3,                                      !- Outlet Port
  {2a8170b1-5a7e-4c85-be1c-b1142184511f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a420813-b308-4944-a69b-bcc30a4a00e9}, !- Handle
  {2a8170b1-5a7e-4c85-be1c-b1142184511f}, !- Source Object
  3,                                      !- Outlet Port
  {d5dc4d3e-92ab-48c8-b81f-657f8d0b0ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ac386e-f75c-48b1-bc01-bed456dda8ba}, !- Handle
  {d5dc4d3e-92ab-48c8-b81f-657f8d0b0ada}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  99;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bcad8bfb-960d-4014-96dc-12a008742fe3}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER, !- Name
  {ba88097b-e974-405a-9b66-c6c909952cfa}, !- Water Inlet Node Name
  {10cdb8ef-d46b-4095-90e4-175f1a1971c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {01b82e20-5e8e-4831-a4de-97cd11b9521d}, !- Total Cooling Capacity Curve Name
  {17d32637-b10e-4f37-a2ad-8daa4c12f740}, !- Sensible Cooling Capacity Curve Name
  {aaabd9bb-c34d-40d2-b92f-d270b4dbe522}, !- Cooling Power Consumption Curve Name
  {d6ee2614-c404-437e-8e97-8739284414b2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {01b82e20-5e8e-4831-a4de-97cd11b9521d}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {17d32637-b10e-4f37-a2ad-8daa4c12f740}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {aaabd9bb-c34d-40d2-b92f-d270b4dbe522}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a09a0457-fcbe-4d53-81b2-eb9037a66f63}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f3ec04c9-105c-498d-af9b-a6b7ed902dc5}, !- Inlet Port
  {ba88097b-e974-405a-9b66-c6c909952cfa}; !- Outlet Port

OS:Connection,
  {f3ec04c9-105c-498d-af9b-a6b7ed902dc5}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  100,                                    !- Outlet Port
  {a09a0457-fcbe-4d53-81b2-eb9037a66f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69479293-9e98-4788-872f-9388bf4b80f0}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {10cdb8ef-d46b-4095-90e4-175f1a1971c4}, !- Inlet Port
  {c5de582c-1edd-4ad6-ace8-7077d2cd9f98}; !- Outlet Port

OS:Connection,
  {ba88097b-e974-405a-9b66-c6c909952cfa}, !- Handle
  {a09a0457-fcbe-4d53-81b2-eb9037a66f63}, !- Source Object
  3,                                      !- Outlet Port
  {bcad8bfb-960d-4014-96dc-12a008742fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cdb8ef-d46b-4095-90e4-175f1a1971c4}, !- Handle
  {bcad8bfb-960d-4014-96dc-12a008742fe3}, !- Source Object
  3,                                      !- Outlet Port
  {69479293-9e98-4788-872f-9388bf4b80f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5de582c-1edd-4ad6-ace8-7077d2cd9f98}, !- Handle
  {69479293-9e98-4788-872f-9388bf4b80f0}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  100;                                    !- Inlet Port

OS:Fan:OnOff,
  {69343387-9dde-4fb0-9331-3f60b34659ec}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0318ff82-9a47-4a35-acea-97c957d109cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {46aaa556-7e36-4661-89db-448f789e299c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0318ff82-9a47-4a35-acea-97c957d109cd}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {46aaa556-7e36-4661-89db-448f789e299c}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {96484bac-bb8e-4b25-bd88-dc7c30d73baf}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {38b7bd6b-79f2-4d34-bd2a-7379b244b38e}, !- Air Inlet Node Name
  {af79e33d-4bc6-4e70-b067-15288fbc421d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69343387-9dde-4fb0-9331-3f60b34659ec}, !- Supply Air Fan Name
  {2a8170b1-5a7e-4c85-be1c-b1142184511f}, !- Heating Coil Name
  {bcad8bfb-960d-4014-96dc-12a008742fe3}, !- Cooling Coil Name
  {b2f98d23-152b-4f60-9d1b-64f2c759c391}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {d6ee2614-c404-437e-8e97-8739284414b2}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {71e3ad27-4a97-4c0b-8ba0-3d03e4e85d6a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 WSHP Inlet Air Node, !- Name
  {1292835d-f8b6-42fd-b84d-1c799072bbe4}, !- Inlet Port
  {38b7bd6b-79f2-4d34-bd2a-7379b244b38e}; !- Outlet Port

OS:Connection,
  {1292835d-f8b6-42fd-b84d-1c799072bbe4}, !- Handle
  {bbfae9a2-67fe-443a-a61d-a054386e321c}, !- Source Object
  3,                                      !- Outlet Port
  {71e3ad27-4a97-4c0b-8ba0-3d03e4e85d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b7bd6b-79f2-4d34-bd2a-7379b244b38e}, !- Handle
  {71e3ad27-4a97-4c0b-8ba0-3d03e4e85d6a}, !- Source Object
  3,                                      !- Outlet Port
  {96484bac-bb8e-4b25-bd88-dc7c30d73baf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cd53bd3-636c-4d85-8d87-c707c2241118}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2 WSHP Outlet Air Node, !- Name
  {af79e33d-4bc6-4e70-b067-15288fbc421d}, !- Inlet Port
  {f22f65a1-490a-4738-acd5-e38d8d7fc92c}; !- Outlet Port

OS:Connection,
  {f22f65a1-490a-4738-acd5-e38d8d7fc92c}, !- Handle
  {0cd53bd3-636c-4d85-8d87-c707c2241118}, !- Source Object
  3,                                      !- Outlet Port
  {5d727e37-871a-46d7-9827-9c75eeb997ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af79e33d-4bc6-4e70-b067-15288fbc421d}, !- Handle
  {96484bac-bb8e-4b25-bd88-dc7c30d73baf}, !- Source Object
  4,                                      !- Outlet Port
  {0cd53bd3-636c-4d85-8d87-c707c2241118}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40a68c4f-9766-435e-8648-4c2d9c50c078}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {34eddcec-4cee-49c1-b3d6-8a1cacd4a82a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Htg Coil 29 Clg kBtu/hr 4.2COPH, !- Name
  {de4d8e14-8c96-45f2-8d1b-b1cc2d83e5d2}, !- Water Inlet Node Name
  {966146bd-2041-48f3-8b86-1b94917041c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {f2d1ab3a-6d7a-4b18-b85b-f441423e9b0d}, !- Heating Capacity Curve Name
  {efb0c4ee-f5c0-40de-81fe-3bd3d292cb5d}, !- Heating Power Consumption Curve Name
  {a2599ba8-d46d-4fe3-aa02-3335f4f4286d}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {f2d1ab3a-6d7a-4b18-b85b-f441423e9b0d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Htg Coil 29 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {efb0c4ee-f5c0-40de-81fe-3bd3d292cb5d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Htg Coil 29 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {40f3c4e2-0d5c-49a2-8bb5-dd778e6d15ba}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {dad41c9f-0e86-4a07-a4b1-ee52b42a2a5d}, !- Inlet Port
  {de4d8e14-8c96-45f2-8d1b-b1cc2d83e5d2}; !- Outlet Port

OS:Connection,
  {dad41c9f-0e86-4a07-a4b1-ee52b42a2a5d}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  101,                                    !- Outlet Port
  {40f3c4e2-0d5c-49a2-8bb5-dd778e6d15ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9216b7be-edbb-48e8-9d6b-637a21e14978}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {966146bd-2041-48f3-8b86-1b94917041c9}, !- Inlet Port
  {ee496f20-eb4c-4e40-81e7-383fa59943c8}; !- Outlet Port

OS:Connection,
  {de4d8e14-8c96-45f2-8d1b-b1cc2d83e5d2}, !- Handle
  {40f3c4e2-0d5c-49a2-8bb5-dd778e6d15ba}, !- Source Object
  3,                                      !- Outlet Port
  {34eddcec-4cee-49c1-b3d6-8a1cacd4a82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966146bd-2041-48f3-8b86-1b94917041c9}, !- Handle
  {34eddcec-4cee-49c1-b3d6-8a1cacd4a82a}, !- Source Object
  3,                                      !- Outlet Port
  {9216b7be-edbb-48e8-9d6b-637a21e14978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee496f20-eb4c-4e40-81e7-383fa59943c8}, !- Handle
  {9216b7be-edbb-48e8-9d6b-637a21e14978}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  101;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {39d06d80-20cd-4efe-9674-b5aec1c1d4e0}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil 29kBtu/hr 12.0EER, !- Name
  {ee9a6ac1-5596-4e65-bd1e-ce4f19fe4c48}, !- Water Inlet Node Name
  {6e353002-5c6a-4f4d-8ecf-3ba3d5990aba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {30baef0c-1073-402d-8368-a8759e53e97a}, !- Total Cooling Capacity Curve Name
  {69428d34-3989-4242-b949-413ed69d3550}, !- Sensible Cooling Capacity Curve Name
  {97168e7c-6212-41eb-8dcb-8b1f084f59d1}, !- Cooling Power Consumption Curve Name
  {a2599ba8-d46d-4fe3-aa02-3335f4f4286d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {30baef0c-1073-402d-8368-a8759e53e97a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil 29kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {69428d34-3989-4242-b949-413ed69d3550}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil 29kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {97168e7c-6212-41eb-8dcb-8b1f084f59d1}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil 29kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d7ca564a-af60-446a-81c9-02102cc06459}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {63a0a136-b910-494d-9cb9-66868bbbd12e}, !- Inlet Port
  {ee9a6ac1-5596-4e65-bd1e-ce4f19fe4c48}; !- Outlet Port

OS:Connection,
  {63a0a136-b910-494d-9cb9-66868bbbd12e}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  102,                                    !- Outlet Port
  {d7ca564a-af60-446a-81c9-02102cc06459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d068e79a-c59e-4c2b-90be-048dcc01a248}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6e353002-5c6a-4f4d-8ecf-3ba3d5990aba}, !- Inlet Port
  {ab6a66a0-84fc-4648-8594-b6654b62a067}; !- Outlet Port

OS:Connection,
  {ee9a6ac1-5596-4e65-bd1e-ce4f19fe4c48}, !- Handle
  {d7ca564a-af60-446a-81c9-02102cc06459}, !- Source Object
  3,                                      !- Outlet Port
  {39d06d80-20cd-4efe-9674-b5aec1c1d4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e353002-5c6a-4f4d-8ecf-3ba3d5990aba}, !- Handle
  {39d06d80-20cd-4efe-9674-b5aec1c1d4e0}, !- Source Object
  3,                                      !- Outlet Port
  {d068e79a-c59e-4c2b-90be-048dcc01a248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6a66a0-84fc-4648-8594-b6654b62a067}, !- Handle
  {d068e79a-c59e-4c2b-90be-048dcc01a248}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  102;                                    !- Inlet Port

OS:Fan:OnOff,
  {c39cf6e3-0811-4ba5-b77b-92030f9c6f79}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {366e832e-b619-48a0-b523-5e8dbd76ab87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4e56d44-209e-4b30-bc7b-a6ca660c0835}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {366e832e-b619-48a0-b523-5e8dbd76ab87}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4e56d44-209e-4b30-bc7b-a6ca660c0835}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {87bd2f8f-e5b2-4617-a4b8-9153b7a8baf2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {76754214-3fd2-4010-beda-a84e758546d5}, !- Air Inlet Node Name
  {a741b7f9-c65b-4f7e-a689-e7d21795002f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c39cf6e3-0811-4ba5-b77b-92030f9c6f79}, !- Supply Air Fan Name
  {34eddcec-4cee-49c1-b3d6-8a1cacd4a82a}, !- Heating Coil Name
  {39d06d80-20cd-4efe-9674-b5aec1c1d4e0}, !- Cooling Coil Name
  {40a68c4f-9766-435e-8648-4c2d9c50c078}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {a2599ba8-d46d-4fe3-aa02-3335f4f4286d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {d2d1aa5e-4d4e-44bf-887c-7ddf72fc212f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 WSHP Inlet Air Node, !- Name
  {749703c5-033c-40ab-8e60-b548cbc02918}, !- Inlet Port
  {76754214-3fd2-4010-beda-a84e758546d5}; !- Outlet Port

OS:Connection,
  {749703c5-033c-40ab-8e60-b548cbc02918}, !- Handle
  {635e674d-bae6-462d-91f3-9e7910f64129}, !- Source Object
  3,                                      !- Outlet Port
  {d2d1aa5e-4d4e-44bf-887c-7ddf72fc212f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76754214-3fd2-4010-beda-a84e758546d5}, !- Handle
  {d2d1aa5e-4d4e-44bf-887c-7ddf72fc212f}, !- Source Object
  3,                                      !- Outlet Port
  {87bd2f8f-e5b2-4617-a4b8-9153b7a8baf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf5b0308-ba72-4164-b3bf-342e063ee56c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2 WSHP Outlet Air Node, !- Name
  {a741b7f9-c65b-4f7e-a689-e7d21795002f}, !- Inlet Port
  {aebcc9aa-3b0a-4a36-9e54-b4cef4c896b9}; !- Outlet Port

OS:Connection,
  {aebcc9aa-3b0a-4a36-9e54-b4cef4c896b9}, !- Handle
  {cf5b0308-ba72-4164-b3bf-342e063ee56c}, !- Source Object
  3,                                      !- Outlet Port
  {26cddc31-6b86-4772-971c-6bbd39244f2e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a741b7f9-c65b-4f7e-a689-e7d21795002f}, !- Handle
  {87bd2f8f-e5b2-4617-a4b8-9153b7a8baf2}, !- Source Object
  4,                                      !- Outlet Port
  {cf5b0308-ba72-4164-b3bf-342e063ee56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f7ee971-8a21-4d5f-a9dc-6b336f9edc5a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a9d6e408-fc52-40ea-82b5-0d7655ed9b44}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {4c51d638-7ad3-40d6-ab23-6b7251febb6b}, !- Water Inlet Node Name
  {a415e36d-a3c7-4288-8da1-6c0d65cc2743}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {62332c5c-f064-47eb-b41c-b6e06c384d9d}, !- Heating Capacity Curve Name
  {34472644-0288-4aa7-9b1e-1629c9312054}, !- Heating Power Consumption Curve Name
  {8d52c495-cb73-4bd3-9ecc-77c7b04cdbbf}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {62332c5c-f064-47eb-b41c-b6e06c384d9d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {34472644-0288-4aa7-9b1e-1629c9312054}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4b34a797-6a09-4e05-8a6a-dc0d28428642}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {42e4e83b-1e46-4295-8c96-ffc3159fa775}, !- Inlet Port
  {4c51d638-7ad3-40d6-ab23-6b7251febb6b}; !- Outlet Port

OS:Connection,
  {42e4e83b-1e46-4295-8c96-ffc3159fa775}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  103,                                    !- Outlet Port
  {4b34a797-6a09-4e05-8a6a-dc0d28428642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c39b9d97-4657-41bd-8687-7c5abdcac315}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a415e36d-a3c7-4288-8da1-6c0d65cc2743}, !- Inlet Port
  {04bd2ee4-7af7-458f-a168-730a9e7830f7}; !- Outlet Port

OS:Connection,
  {4c51d638-7ad3-40d6-ab23-6b7251febb6b}, !- Handle
  {4b34a797-6a09-4e05-8a6a-dc0d28428642}, !- Source Object
  3,                                      !- Outlet Port
  {a9d6e408-fc52-40ea-82b5-0d7655ed9b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a415e36d-a3c7-4288-8da1-6c0d65cc2743}, !- Handle
  {a9d6e408-fc52-40ea-82b5-0d7655ed9b44}, !- Source Object
  3,                                      !- Outlet Port
  {c39b9d97-4657-41bd-8687-7c5abdcac315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bd2ee4-7af7-458f-a168-730a9e7830f7}, !- Handle
  {c39b9d97-4657-41bd-8687-7c5abdcac315}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  103;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {55f3f18a-4e7f-45e2-8f39-22a5eb14a71f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {d7a71a10-9891-4056-83af-77fcd053ab26}, !- Water Inlet Node Name
  {14ed3b19-3149-4533-ae6a-d05c668e8522}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d7c5afdd-0896-4952-80e7-e5f43758d3fd}, !- Total Cooling Capacity Curve Name
  {7d4df96c-63ad-4282-8e7d-891558e2ec7f}, !- Sensible Cooling Capacity Curve Name
  {8f8c3309-34ca-44fe-a1e4-30a3465503ec}, !- Cooling Power Consumption Curve Name
  {8d52c495-cb73-4bd3-9ecc-77c7b04cdbbf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d7c5afdd-0896-4952-80e7-e5f43758d3fd}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {7d4df96c-63ad-4282-8e7d-891558e2ec7f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8f8c3309-34ca-44fe-a1e4-30a3465503ec}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a0254f4d-5d7c-41b6-93d3-d50e2be72935}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0e44ff70-7d23-4cee-8e1b-bb47f78de17f}, !- Inlet Port
  {d7a71a10-9891-4056-83af-77fcd053ab26}; !- Outlet Port

OS:Connection,
  {0e44ff70-7d23-4cee-8e1b-bb47f78de17f}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  104,                                    !- Outlet Port
  {a0254f4d-5d7c-41b6-93d3-d50e2be72935}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe20e61a-674c-422b-b52e-b619546ece98}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {14ed3b19-3149-4533-ae6a-d05c668e8522}, !- Inlet Port
  {6f6e6c00-f91f-4c02-8e73-5c49d2484116}; !- Outlet Port

OS:Connection,
  {d7a71a10-9891-4056-83af-77fcd053ab26}, !- Handle
  {a0254f4d-5d7c-41b6-93d3-d50e2be72935}, !- Source Object
  3,                                      !- Outlet Port
  {55f3f18a-4e7f-45e2-8f39-22a5eb14a71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ed3b19-3149-4533-ae6a-d05c668e8522}, !- Handle
  {55f3f18a-4e7f-45e2-8f39-22a5eb14a71f}, !- Source Object
  3,                                      !- Outlet Port
  {fe20e61a-674c-422b-b52e-b619546ece98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6e6c00-f91f-4c02-8e73-5c49d2484116}, !- Handle
  {fe20e61a-674c-422b-b52e-b619546ece98}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  104;                                    !- Inlet Port

OS:Fan:OnOff,
  {3e32e1cb-fb56-4e40-bf38-8a16fb7a279e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e980819-d1a4-4790-8df9-f0b29b44fa99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f68f1e47-229e-4aa5-aad0-10f879e58b41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e980819-d1a4-4790-8df9-f0b29b44fa99}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f68f1e47-229e-4aa5-aad0-10f879e58b41}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {65034f4d-e1cd-4ad1-a40a-64c435b34ce3}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {11585aaa-a08e-4e55-889c-8fc31c47ea00}, !- Air Inlet Node Name
  {3408c647-39ba-49db-92d2-5a0d1436f201}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3e32e1cb-fb56-4e40-bf38-8a16fb7a279e}, !- Supply Air Fan Name
  {a9d6e408-fc52-40ea-82b5-0d7655ed9b44}, !- Heating Coil Name
  {55f3f18a-4e7f-45e2-8f39-22a5eb14a71f}, !- Cooling Coil Name
  {5f7ee971-8a21-4d5f-a9dc-6b336f9edc5a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {8d52c495-cb73-4bd3-9ecc-77c7b04cdbbf}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {e69aa55f-c551-4ae5-ae39-2e461e5c24b3}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 WSHP Inlet Air Node, !- Name
  {90506e7b-9cf6-436a-8c54-509e373022cb}, !- Inlet Port
  {11585aaa-a08e-4e55-889c-8fc31c47ea00}; !- Outlet Port

OS:Connection,
  {90506e7b-9cf6-436a-8c54-509e373022cb}, !- Handle
  {31aac258-0887-48c1-b900-afdd06da871c}, !- Source Object
  3,                                      !- Outlet Port
  {e69aa55f-c551-4ae5-ae39-2e461e5c24b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11585aaa-a08e-4e55-889c-8fc31c47ea00}, !- Handle
  {e69aa55f-c551-4ae5-ae39-2e461e5c24b3}, !- Source Object
  3,                                      !- Outlet Port
  {65034f4d-e1cd-4ad1-a40a-64c435b34ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32bc9d1d-6816-4f1c-b968-89de13a346b0}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2 WSHP Outlet Air Node, !- Name
  {3408c647-39ba-49db-92d2-5a0d1436f201}, !- Inlet Port
  {d20a34c0-c9af-4349-b5b9-eb7f1e2ad00c}; !- Outlet Port

OS:Connection,
  {d20a34c0-c9af-4349-b5b9-eb7f1e2ad00c}, !- Handle
  {32bc9d1d-6816-4f1c-b968-89de13a346b0}, !- Source Object
  3,                                      !- Outlet Port
  {c3a7679a-ef32-4897-868f-03c28353a9ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3408c647-39ba-49db-92d2-5a0d1436f201}, !- Handle
  {65034f4d-e1cd-4ad1-a40a-64c435b34ce3}, !- Source Object
  4,                                      !- Outlet Port
  {32bc9d1d-6816-4f1c-b968-89de13a346b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- Handle
  9 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {8f7148eb-1a74-4a15-bbb4-a6d5ef8ce6dc}, !- Availability Schedule
  {316fcb30-ccd2-4095-a795-d4e3d81be74e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fadd2542-4ce1-47dd-9401-9d570da460c1}, !- Supply Side Inlet Node Name
  {bc7f4ef5-b440-44bd-9663-4214dd0f82b8}, !- Demand Side Outlet Node Name
  {5c9fd8c9-cbf4-4857-b0da-76a659e2939d}, !- Demand Side Inlet Node A
  {959d5d66-9b37-4e8f-a83d-4b38aa9b056c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Demand Mixer Name
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09c06e15-8557-4983-86f1-925f9d85b573}, !- Handle
  9 Zone DOAS 1 Supply Inlet Node,        !- Name
  {fadd2542-4ce1-47dd-9401-9d570da460c1}, !- Inlet Port
  {bfae851c-dc8c-4403-95cd-3e8b2c2f7aaa}; !- Outlet Port

OS:Node,
  {5ded4720-26f3-4434-ba16-f1dff81f7cbf}, !- Handle
  9 Zone DOAS 1 Supply Outlet Node,       !- Name
  {3ff003f6-a769-44da-9bb6-bf013c6622fd}, !- Inlet Port
  {959d5d66-9b37-4e8f-a83d-4b38aa9b056c}; !- Outlet Port

OS:Connection,
  {fadd2542-4ce1-47dd-9401-9d570da460c1}, !- Handle
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- Source Object
  8,                                      !- Outlet Port
  {09c06e15-8557-4983-86f1-925f9d85b573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d5d66-9b37-4e8f-a83d-4b38aa9b056c}, !- Handle
  {5ded4720-26f3-4434-ba16-f1dff81f7cbf}, !- Source Object
  3,                                      !- Outlet Port
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0912fa00-4ba9-45c4-8681-5d0134182ed1}, !- Handle
  9 Zone DOAS 1 Demand Inlet Node,        !- Name
  {5c9fd8c9-cbf4-4857-b0da-76a659e2939d}, !- Inlet Port
  {699bf300-f3ec-4c88-9bf2-eb19eab1f79f}; !- Outlet Port

OS:Node,
  {9110044b-ae63-46a1-b601-8719147c1ebc}, !- Handle
  9 Zone DOAS 1 Demand Outlet Node,       !- Name
  {9a75ee09-f47f-494b-add7-82fe4a1f38ea}, !- Inlet Port
  {bc7f4ef5-b440-44bd-9663-4214dd0f82b8}; !- Outlet Port

OS:Node,
  {44c3120d-e929-49d0-b3f9-0713b0fc3221}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Air Terminal Outlet Air Node, !- Name
  {7415f3ad-3ea9-45f7-b5a4-343538827409}, !- Inlet Port
  {d038a32c-a7a0-4d49-a66d-f8363c80955f}; !- Outlet Port

OS:Connection,
  {5c9fd8c9-cbf4-4857-b0da-76a659e2939d}, !- Handle
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- Source Object
  10,                                     !- Outlet Port
  {0912fa00-4ba9-45c4-8681-5d0134182ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7f4ef5-b440-44bd-9663-4214dd0f82b8}, !- Handle
  {9110044b-ae63-46a1-b601-8719147c1ebc}, !- Source Object
  3,                                      !- Outlet Port
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {699bf300-f3ec-4c88-9bf2-eb19eab1f79f}, !- Inlet Node Name
  {41610e51-ae2a-4e00-9f95-38a6839d22da}, !- Outlet Node Name 1
  {3cefe41c-31b9-4cde-96fc-d9aad0b86fde}, !- Outlet Node Name 2
  {4dce022b-714d-45df-bf28-051f556c2579}, !- Outlet Node Name 3
  {bfd14a5e-3bdf-4592-b80d-340eb7ccd155}, !- Outlet Node Name 4
  {3b5c6a06-e702-4ade-ab44-0fbb363f6dfc}, !- Outlet Node Name 5
  {a7539ef0-41e8-45de-acac-450cc4fe9498}, !- Outlet Node Name 6
  {d94d3c96-51dc-457d-97c8-c6714b0a8890}, !- Outlet Node Name 7
  {52b0c443-16fe-4546-93f6-64442296e981}, !- Outlet Node Name 8
  {d1e8ebc4-e216-4c45-8839-a1fa25152a32}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {9a75ee09-f47f-494b-add7-82fe4a1f38ea}, !- Outlet Node Name
  {1c1736eb-928b-4240-a418-0c3d89c7032e}, !- Inlet Node Name 1
  {1c9d53fb-1309-4347-8206-c4b9b4ee3da5}, !- Inlet Node Name 2
  {5c3f7abf-6993-4099-b5fd-80c3b73debc7}, !- Inlet Node Name 3
  {ebb82d73-cce5-434b-b3c8-2a914f9dd002}, !- Inlet Node Name 4
  {40fe58f9-4b80-4588-bc99-e1c49237b4e0}, !- Inlet Node Name 5
  {877e9fe3-9d86-4914-b0c6-7a0d8601dee7}, !- Inlet Node Name 6
  {60a5e191-2353-4c09-9485-331bfd649399}, !- Inlet Node Name 7
  {2a32c3e2-b8e0-4a36-b4d1-950aa105ba91}, !- Inlet Node Name 8
  {d5fa93e4-9cdc-45b6-873a-f41823cc9627}; !- Inlet Node Name 9

OS:Connection,
  {699bf300-f3ec-4c88-9bf2-eb19eab1f79f}, !- Handle
  {0912fa00-4ba9-45c4-8681-5d0134182ed1}, !- Source Object
  3,                                      !- Outlet Port
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a75ee09-f47f-494b-add7-82fe4a1f38ea}, !- Handle
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Source Object
  2,                                      !- Outlet Port
  {9110044b-ae63-46a1-b601-8719147c1ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0bb907a4-b9bc-4df1-a332-0dbad776dddf}, !- Handle
  {fe751a60-8924-4f6e-8bf1-94e46ba0e20b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {316fcb30-ccd2-4095-a795-d4e3d81be74e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {15603355-eb96-4af8-b794-52dbaa510c31}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ba7cf653-1c86-4edc-a9d9-95a89225b273}, !- Handle
  DOAS Supply Fan 3,                      !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2f40b41c-031d-43c3-a4df-af186b8762e6}, !- Air Inlet Node Name
  {3ff003f6-a769-44da-9bb6-bf013c6622fd}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {3ff003f6-a769-44da-9bb6-bf013c6622fd}, !- Handle
  {ba7cf653-1c86-4edc-a9d9-95a89225b273}, !- Source Object
  9,                                      !- Outlet Port
  {5ded4720-26f3-4434-ba16-f1dff81f7cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {50a8b2c9-a655-4fbf-b895-0babba5621c4}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil,          !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {63e886b9-6159-4dcb-ad1c-143adbf776f7}, !- Air Inlet Node Name
  {4de1e935-6ea6-4450-ad4e-fb78cc63a491}; !- Air Outlet Node Name

OS:Node,
  {628cd766-215d-49fa-b751-f0b34926058f}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil Outlet Air Node, !- Name
  {4de1e935-6ea6-4450-ad4e-fb78cc63a491}, !- Inlet Port
  {2f40b41c-031d-43c3-a4df-af186b8762e6}; !- Outlet Port

OS:Connection,
  {4de1e935-6ea6-4450-ad4e-fb78cc63a491}, !- Handle
  {50a8b2c9-a655-4fbf-b895-0babba5621c4}, !- Source Object
  6,                                      !- Outlet Port
  {628cd766-215d-49fa-b751-f0b34926058f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f40b41c-031d-43c3-a4df-af186b8762e6}, !- Handle
  {628cd766-215d-49fa-b751-f0b34926058f}, !- Source Object
  3,                                      !- Outlet Port
  {ba7cf653-1c86-4edc-a9d9-95a89225b273}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {6a271d87-0df5-4182-beed-b681308de02c}, !- Handle
  9 Zone DOAS 1 Htg Coil 20 Clg kBtu/hr 6.6HSPF 20 Clg kBtu/hr 7.7HSPF, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.292135,                               !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {80a056e8-8d78-4f9d-9881-83f4a2d7f771}, !- Air Inlet Node Name
  {27857e09-eb8c-483e-bc8b-50351a5bb26a}, !- Air Outlet Node Name
  {33bedaf9-aedb-4a88-89b4-4cd583aa0176}, !- Total Heating Capacity Function of Temperature Curve Name
  {f85477ed-fd61-4cb4-bc53-5fe508a83f5f}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02179098-c691-4f56-879e-36e90c45cb5c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d43be93-e6f1-4b10-ba10-d7877595cc1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3ca4965-8b9d-478f-aff5-b8e49a0f922a}, !- Part Load Fraction Correlation Curve Name
  {add0a875-4120-4711-9d23-cd49a51ff0ef}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6ceff6c7-be08-46e2-b031-7b2875713868}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {891ef109-5fa8-43f0-b26b-65177ad299be}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c051bd44-fdff-477d-9f36-e8b1f33cea2c}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3d7d1b92-171d-4d9e-a03a-66efba829dad}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ebaf60d9-2958-4b38-82e1-7d200702b49c}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4383d5aa-646d-4f20-9af2-bc25faa4220f}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {27857e09-eb8c-483e-bc8b-50351a5bb26a}, !- Inlet Port
  {63e886b9-6159-4dcb-ad1c-143adbf776f7}; !- Outlet Port

OS:Connection,
  {27857e09-eb8c-483e-bc8b-50351a5bb26a}, !- Handle
  {6a271d87-0df5-4182-beed-b681308de02c}, !- Source Object
  8,                                      !- Outlet Port
  {4383d5aa-646d-4f20-9af2-bc25faa4220f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e886b9-6159-4dcb-ad1c-143adbf776f7}, !- Handle
  {4383d5aa-646d-4f20-9af2-bc25faa4220f}, !- Source Object
  3,                                      !- Outlet Port
  {50a8b2c9-a655-4fbf-b895-0babba5621c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {76a6a71b-edec-433a-9063-c96443ab91ce}, !- Handle
  9 Zone DOAS 1 Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f48369e6-dacf-4de2-bbbd-3b1b13539e21}, !- Handle
  9 Zone DOAS 1 Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {68411fd4-ab08-4b81-99f4-b07104ee094c}, !- Handle
  9 Zone DOAS 1 Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {97e3400b-d297-4f32-a4ff-6f4f7e029001}, !- Handle
  9 Zone DOAS 1 Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cb7925f4-5c76-4de7-9dd1-e6918ca475df}, !- Handle
  9 Zone DOAS 1 Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {add0a875-4120-4711-9d23-cd49a51ff0ef}, !- Handle
  9 Zone DOAS 1 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {e58815e9-352a-4120-b295-7b7215bb5fab}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil 20kBtu/hr 9.7SEER 20kBtu/hr 13.0SEER, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {08b7aaa7-9061-4444-8fc9-48e69f2686a2}, !- Air Inlet Node Name
  {c666e82a-9ab9-4d8c-a08c-c2c16bda67ed}, !- Air Outlet Node Name
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b633ec9-fe73-497c-b898-2d1e7147c20d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c0ae33f-c6a8-4e26-82cc-db20048e5ff8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13b74697-197a-4065-ba5c-ab2799d271a9}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.91156806861466,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3483a80a-fd3f-4c65-a85f-1eba1051c7eb}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8858e6b2-f396-43b4-b8e9-425da5d970f2}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {998d6c32-721b-4d62-9e8d-572d3604b41e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ae024e1-7ca6-4124-805b-0c438c381f93}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1d78f184-6f2c-413e-973d-a5eef3938816}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e430babf-c360-44aa-b8f0-f70d10ec0e58}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bc4d1a4a-72e6-4e25-b320-c007fa774a97}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {3c234547-09bc-46a0-b009-d68e6b5f95a4}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {c666e82a-9ab9-4d8c-a08c-c2c16bda67ed}, !- Inlet Port
  {80a056e8-8d78-4f9d-9881-83f4a2d7f771}; !- Outlet Port

OS:Connection,
  {c666e82a-9ab9-4d8c-a08c-c2c16bda67ed}, !- Handle
  {e58815e9-352a-4120-b295-7b7215bb5fab}, !- Source Object
  8,                                      !- Outlet Port
  {3c234547-09bc-46a0-b009-d68e6b5f95a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a056e8-8d78-4f9d-9881-83f4a2d7f771}, !- Handle
  {3c234547-09bc-46a0-b009-d68e6b5f95a4}, !- Source Object
  3,                                      !- Outlet Port
  {6a271d87-0df5-4182-beed-b681308de02c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {764dcabe-e4fc-46a4-9c4d-6fa073566023}, !- Handle
  9 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Outdoor Air Schedule Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b75a2b99-b23a-4dfa-858d-f4b80ffc5c21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b75a2b99-b23a-4dfa-858d-f4b80ffc5c21}, !- Handle
  9 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ed3a0a6-72ed-4be3-9878-cc3437c96fb4}, !- Handle
  9 Zone DOAS 1 OA System,                !- Name
  {764dcabe-e4fc-46a4-9c4d-6fa073566023}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ed435a8-ce4b-46d4-8d85-b002da51fec6}, !- Mixed Air Node Name
  {e165c51a-738b-4891-a689-23db041eea37}, !- Outdoor Air Stream Node Name
  {07d1c11e-daa5-419c-b3de-5f297be9e94c}, !- Relief Air Stream Node Name
  {7fce7d68-f4f9-4ca6-ad74-edc628488641}; !- Return Air Stream Node Name

OS:Node,
  {616c66a2-e9ee-4565-ad6a-5429ead48cde}, !- Handle
  9 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {e165c51a-738b-4891-a689-23db041eea37}; !- Outlet Port

OS:Connection,
  {e165c51a-738b-4891-a689-23db041eea37}, !- Handle
  {616c66a2-e9ee-4565-ad6a-5429ead48cde}, !- Source Object
  3,                                      !- Outlet Port
  {8ed3a0a6-72ed-4be3-9878-cc3437c96fb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5697b886-8b6e-4d1a-aace-1229678c8cb0}, !- Handle
  9 Zone DOAS 1 Relief Air Node,          !- Name
  {07d1c11e-daa5-419c-b3de-5f297be9e94c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07d1c11e-daa5-419c-b3de-5f297be9e94c}, !- Handle
  {8ed3a0a6-72ed-4be3-9878-cc3437c96fb4}, !- Source Object
  7,                                      !- Outlet Port
  {5697b886-8b6e-4d1a-aace-1229678c8cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c04885cd-7705-4e30-8f5f-4da9f3ac75a5}, !- Handle
  9 Zone DOAS 1 Mixed Air Node,           !- Name
  {3ed435a8-ce4b-46d4-8d85-b002da51fec6}, !- Inlet Port
  {08b7aaa7-9061-4444-8fc9-48e69f2686a2}; !- Outlet Port

OS:Connection,
  {3ed435a8-ce4b-46d4-8d85-b002da51fec6}, !- Handle
  {8ed3a0a6-72ed-4be3-9878-cc3437c96fb4}, !- Source Object
  5,                                      !- Outlet Port
  {c04885cd-7705-4e30-8f5f-4da9f3ac75a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b7aaa7-9061-4444-8fc9-48e69f2686a2}, !- Handle
  {c04885cd-7705-4e30-8f5f-4da9f3ac75a5}, !- Source Object
  3,                                      !- Outlet Port
  {e58815e9-352a-4120-b295-7b7215bb5fab}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7fe68e4b-b6ed-4af5-9cec-7ee5b8047ca8}, !- Handle
  DOAS Exhaust Fan 3,                     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bfae851c-dc8c-4403-95cd-3e8b2c2f7aaa}, !- Air Inlet Node Name
  {cc3a059d-f225-46b9-86e7-71645c248ae6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {912afc08-a1c9-4345-9679-41938bfc10e3}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {cc3a059d-f225-46b9-86e7-71645c248ae6}, !- Inlet Port
  {7fce7d68-f4f9-4ca6-ad74-edc628488641}; !- Outlet Port

OS:Connection,
  {bfae851c-dc8c-4403-95cd-3e8b2c2f7aaa}, !- Handle
  {09c06e15-8557-4983-86f1-925f9d85b573}, !- Source Object
  3,                                      !- Outlet Port
  {7fe68e4b-b6ed-4af5-9cec-7ee5b8047ca8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc3a059d-f225-46b9-86e7-71645c248ae6}, !- Handle
  {7fe68e4b-b6ed-4af5-9cec-7ee5b8047ca8}, !- Source Object
  9,                                      !- Outlet Port
  {912afc08-a1c9-4345-9679-41938bfc10e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fce7d68-f4f9-4ca6-ad74-edc628488641}, !- Handle
  {912afc08-a1c9-4345-9679-41938bfc10e3}, !- Source Object
  3,                                      !- Outlet Port
  {8ed3a0a6-72ed-4be3-9878-cc3437c96fb4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {850f03c4-0c0d-44f9-8608-fe1f090aa894}, !- Handle
  9 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {5ded4720-26f3-4434-ba16-f1dff81f7cbf}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {15603355-eb96-4af8-b794-52dbaa510c31}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f23e4a46-c8d9-46b3-aab2-f8d5510e0682}, !- Control Zone or Zone List Name
  {f6ba400d-1e9b-4333-98d6-4cd6ac0edeb3}, !- Cooling Control Zone or Zone List Name
  {7ed91ba7-e8ae-496a-9484-10d0316396ca}, !- Heating Control Zone or Zone List Name
  {a5eba792-f840-4807-9c50-4c7f9f26c7b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f23e4a46-c8d9-46b3-aab2-f8d5510e0682}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f6ba400d-1e9b-4333-98d6-4cd6ac0edeb3}, !- Handle
  {07e0441a-f695-4ead-9531-f57b858fc30e}; !- Name

OS:ModelObjectList,
  {7ed91ba7-e8ae-496a-9484-10d0316396ca}, !- Handle
  {fe4ab8ea-f8d9-42e5-a052-4fb983c828f7}; !- Name

OS:ModelObjectList,
  {a5eba792-f840-4807-9c50-4c7f9f26c7b4}, !- Handle
  {53b83fed-12dc-427c-bef9-9af3e9081544}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23305895-73a8-44a2-b6f1-0ffac0d5148d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {edf131df-6fca-4497-94cd-2f9af71a44d8}, !- Air Inlet Node Name
  {7415f3ad-3ea9-45f7-b5a4-343538827409}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c491604-a87c-43e4-9aed-8d550b2e4605}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Return Air Node, !- Name
  {c511dc67-81e9-4a46-bfb8-e9b467e6f4ee}, !- Inlet Port
  {1c1736eb-928b-4240-a418-0c3d89c7032e}; !- Outlet Port

OS:Connection,
  {d038a32c-a7a0-4d49-a66d-f8363c80955f}, !- Handle
  {44c3120d-e929-49d0-b3f9-0713b0fc3221}, !- Source Object
  3,                                      !- Outlet Port
  {06ce2651-f1b0-41b2-98e6-4d68102a4703}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c511dc67-81e9-4a46-bfb8-e9b467e6f4ee}, !- Handle
  {6ed1f519-47d5-4f34-b652-26c2e3f8a115}, !- Source Object
  3,                                      !- Outlet Port
  {8c491604-a87c-43e4-9aed-8d550b2e4605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1736eb-928b-4240-a418-0c3d89c7032e}, !- Handle
  {8c491604-a87c-43e4-9aed-8d550b2e4605}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a57cfcf8-c5be-45e0-b274-fd31ddef2f9c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Air Terminal Inlet Air Node, !- Name
  {41610e51-ae2a-4e00-9f95-38a6839d22da}, !- Inlet Port
  {edf131df-6fca-4497-94cd-2f9af71a44d8}; !- Outlet Port

OS:Connection,
  {41610e51-ae2a-4e00-9f95-38a6839d22da}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  3,                                      !- Outlet Port
  {a57cfcf8-c5be-45e0-b274-fd31ddef2f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf131df-6fca-4497-94cd-2f9af71a44d8}, !- Handle
  {a57cfcf8-c5be-45e0-b274-fd31ddef2f9c}, !- Source Object
  3,                                      !- Outlet Port
  {23305895-73a8-44a2-b6f1-0ffac0d5148d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7415f3ad-3ea9-45f7-b5a4-343538827409}, !- Handle
  {23305895-73a8-44a2-b6f1-0ffac0d5148d}, !- Source Object
  4,                                      !- Outlet Port
  {44c3120d-e929-49d0-b3f9-0713b0fc3221}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a22dd11-1c53-4e37-bd49-67d2f3cb4949}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {93ac9e90-075b-49c4-bf57-92b23c9b80da}, !- Air Inlet Node Name
  {30d5cec9-d8ab-4b36-8b81-8761fa515ee3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {937d5219-5645-4363-88af-c4942a2657a2}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {30d5cec9-d8ab-4b36-8b81-8761fa515ee3}, !- Inlet Port
  {9ed99d14-e564-4f4b-942a-84f64df0cdfe}; !- Outlet Port

OS:Node,
  {502c9369-7f19-4215-b44a-765901d8e240}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Return Air Node, !- Name
  {de77f83a-52bc-43fa-a266-a9c112a0ce47}, !- Inlet Port
  {1c9d53fb-1309-4347-8206-c4b9b4ee3da5}; !- Outlet Port

OS:Connection,
  {9ed99d14-e564-4f4b-942a-84f64df0cdfe}, !- Handle
  {937d5219-5645-4363-88af-c4942a2657a2}, !- Source Object
  3,                                      !- Outlet Port
  {e3837806-1617-420d-9427-5bbdc49fb211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de77f83a-52bc-43fa-a266-a9c112a0ce47}, !- Handle
  {3ce20165-3f8b-4d80-b04b-3d88d674a5cb}, !- Source Object
  3,                                      !- Outlet Port
  {502c9369-7f19-4215-b44a-765901d8e240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9d53fb-1309-4347-8206-c4b9b4ee3da5}, !- Handle
  {502c9369-7f19-4215-b44a-765901d8e240}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bf06d1ef-e461-4009-adb7-59a17d3f2695}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {3cefe41c-31b9-4cde-96fc-d9aad0b86fde}, !- Inlet Port
  {93ac9e90-075b-49c4-bf57-92b23c9b80da}; !- Outlet Port

OS:Connection,
  {3cefe41c-31b9-4cde-96fc-d9aad0b86fde}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  4,                                      !- Outlet Port
  {bf06d1ef-e461-4009-adb7-59a17d3f2695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ac9e90-075b-49c4-bf57-92b23c9b80da}, !- Handle
  {bf06d1ef-e461-4009-adb7-59a17d3f2695}, !- Source Object
  3,                                      !- Outlet Port
  {9a22dd11-1c53-4e37-bd49-67d2f3cb4949}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30d5cec9-d8ab-4b36-8b81-8761fa515ee3}, !- Handle
  {9a22dd11-1c53-4e37-bd49-67d2f3cb4949}, !- Source Object
  4,                                      !- Outlet Port
  {937d5219-5645-4363-88af-c4942a2657a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80cfca42-e037-4e58-8038-47643f0294ad}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {147c81e3-90d0-4cc5-b0b2-b859f9fa5a2f}, !- Air Inlet Node Name
  {50e0020d-d038-4f6b-b909-9899cee8d48d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3364448b-91f0-4257-81f4-581b43382d4d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {50e0020d-d038-4f6b-b909-9899cee8d48d}, !- Inlet Port
  {fc93644b-7eb5-45ae-bfa3-3aaa3570ab4f}; !- Outlet Port

OS:Node,
  {3f9b3ba2-f89c-410e-840d-32257f20148a}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Return Air Node, !- Name
  {be35b555-ae73-4589-b6b4-e6639b710382}, !- Inlet Port
  {5c3f7abf-6993-4099-b5fd-80c3b73debc7}; !- Outlet Port

OS:Connection,
  {fc93644b-7eb5-45ae-bfa3-3aaa3570ab4f}, !- Handle
  {3364448b-91f0-4257-81f4-581b43382d4d}, !- Source Object
  3,                                      !- Outlet Port
  {fa9054a1-7d20-4bc9-bb96-a846ff8fcec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be35b555-ae73-4589-b6b4-e6639b710382}, !- Handle
  {05cc0fb3-5fbd-4df4-8ace-11a4a2d5aad7}, !- Source Object
  3,                                      !- Outlet Port
  {3f9b3ba2-f89c-410e-840d-32257f20148a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3f7abf-6993-4099-b5fd-80c3b73debc7}, !- Handle
  {3f9b3ba2-f89c-410e-840d-32257f20148a}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8174b055-69b8-4ecd-ae83-bfdf8ddbbf1f}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {4dce022b-714d-45df-bf28-051f556c2579}, !- Inlet Port
  {147c81e3-90d0-4cc5-b0b2-b859f9fa5a2f}; !- Outlet Port

OS:Connection,
  {4dce022b-714d-45df-bf28-051f556c2579}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  5,                                      !- Outlet Port
  {8174b055-69b8-4ecd-ae83-bfdf8ddbbf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147c81e3-90d0-4cc5-b0b2-b859f9fa5a2f}, !- Handle
  {8174b055-69b8-4ecd-ae83-bfdf8ddbbf1f}, !- Source Object
  3,                                      !- Outlet Port
  {80cfca42-e037-4e58-8038-47643f0294ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50e0020d-d038-4f6b-b909-9899cee8d48d}, !- Handle
  {80cfca42-e037-4e58-8038-47643f0294ad}, !- Source Object
  4,                                      !- Outlet Port
  {3364448b-91f0-4257-81f4-581b43382d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f44ca2e-28b8-4c7a-b9c2-6e9ed1f2a313}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {d26e89b2-9766-476d-9e0f-ee53ef6ceb36}, !- Air Inlet Node Name
  {da66bd06-175c-4e6e-bf18-b98daa42ffe5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40bd5068-7349-4316-a257-3e0b2f390a6d}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Air Terminal Outlet Air Node, !- Name
  {da66bd06-175c-4e6e-bf18-b98daa42ffe5}, !- Inlet Port
  {f83ab3d0-54d5-4a2d-9c98-5970657c64dd}; !- Outlet Port

OS:Node,
  {74722855-b735-44ba-af5d-27cecfef333c}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Return Air Node, !- Name
  {89756004-aa25-45bb-b8d7-a37d00598273}, !- Inlet Port
  {ebb82d73-cce5-434b-b3c8-2a914f9dd002}; !- Outlet Port

OS:Connection,
  {f83ab3d0-54d5-4a2d-9c98-5970657c64dd}, !- Handle
  {40bd5068-7349-4316-a257-3e0b2f390a6d}, !- Source Object
  3,                                      !- Outlet Port
  {0d9a56d3-b333-4b9e-8dc2-fd0e2c9a13e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89756004-aa25-45bb-b8d7-a37d00598273}, !- Handle
  {1a8a0c84-37d0-4425-8117-a55671c53b00}, !- Source Object
  3,                                      !- Outlet Port
  {74722855-b735-44ba-af5d-27cecfef333c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb82d73-cce5-434b-b3c8-2a914f9dd002}, !- Handle
  {74722855-b735-44ba-af5d-27cecfef333c}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec67679a-c048-45af-b42e-d20a5a69d099}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Air Terminal Inlet Air Node, !- Name
  {bfd14a5e-3bdf-4592-b80d-340eb7ccd155}, !- Inlet Port
  {d26e89b2-9766-476d-9e0f-ee53ef6ceb36}; !- Outlet Port

OS:Connection,
  {bfd14a5e-3bdf-4592-b80d-340eb7ccd155}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  6,                                      !- Outlet Port
  {ec67679a-c048-45af-b42e-d20a5a69d099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26e89b2-9766-476d-9e0f-ee53ef6ceb36}, !- Handle
  {ec67679a-c048-45af-b42e-d20a5a69d099}, !- Source Object
  3,                                      !- Outlet Port
  {2f44ca2e-28b8-4c7a-b9c2-6e9ed1f2a313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da66bd06-175c-4e6e-bf18-b98daa42ffe5}, !- Handle
  {2f44ca2e-28b8-4c7a-b9c2-6e9ed1f2a313}, !- Source Object
  4,                                      !- Outlet Port
  {40bd5068-7349-4316-a257-3e0b2f390a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d24a3f8-06ae-4c22-abb1-87863314c54a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {c7fb55e5-0899-464d-ac3c-4b81e8ca52e3}, !- Air Inlet Node Name
  {a33760a1-d319-461c-85af-29b6d7f1a874}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afdad724-936e-4bda-887a-e66ed4d90542}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {a33760a1-d319-461c-85af-29b6d7f1a874}, !- Inlet Port
  {ffb8f250-692d-4fcf-b6d4-90eb790dd25f}; !- Outlet Port

OS:Node,
  {3f986fda-2292-4681-a088-600d1ac7596a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Return Air Node, !- Name
  {1c90df31-9e6b-432c-8261-fcab7f871b64}, !- Inlet Port
  {40fe58f9-4b80-4588-bc99-e1c49237b4e0}; !- Outlet Port

OS:Connection,
  {ffb8f250-692d-4fcf-b6d4-90eb790dd25f}, !- Handle
  {afdad724-936e-4bda-887a-e66ed4d90542}, !- Source Object
  3,                                      !- Outlet Port
  {ad20b8d6-8caf-497e-836e-52a0f1ed740d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c90df31-9e6b-432c-8261-fcab7f871b64}, !- Handle
  {43a284af-50ed-4cd7-bf32-1d7882279ecb}, !- Source Object
  3,                                      !- Outlet Port
  {3f986fda-2292-4681-a088-600d1ac7596a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fe58f9-4b80-4588-bc99-e1c49237b4e0}, !- Handle
  {3f986fda-2292-4681-a088-600d1ac7596a}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c3b48a7e-28e4-4e35-b3c8-7c92b1c1e823}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {3b5c6a06-e702-4ade-ab44-0fbb363f6dfc}, !- Inlet Port
  {c7fb55e5-0899-464d-ac3c-4b81e8ca52e3}; !- Outlet Port

OS:Connection,
  {3b5c6a06-e702-4ade-ab44-0fbb363f6dfc}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  7,                                      !- Outlet Port
  {c3b48a7e-28e4-4e35-b3c8-7c92b1c1e823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fb55e5-0899-464d-ac3c-4b81e8ca52e3}, !- Handle
  {c3b48a7e-28e4-4e35-b3c8-7c92b1c1e823}, !- Source Object
  3,                                      !- Outlet Port
  {8d24a3f8-06ae-4c22-abb1-87863314c54a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a33760a1-d319-461c-85af-29b6d7f1a874}, !- Handle
  {8d24a3f8-06ae-4c22-abb1-87863314c54a}, !- Source Object
  4,                                      !- Outlet Port
  {afdad724-936e-4bda-887a-e66ed4d90542}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84b9ae14-0626-4b9b-b146-6d8656ad0bf1}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a373aac5-9c97-48c7-a45a-260ae737bd88}, !- Air Inlet Node Name
  {7a79c529-5d5a-4feb-b1d6-b1fecd3aaa90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44afb6d5-36af-4c41-970e-4a79ce4a8698}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {7a79c529-5d5a-4feb-b1d6-b1fecd3aaa90}, !- Inlet Port
  {14a0c558-40ef-4bf5-baf1-b01e7c6432d7}; !- Outlet Port

OS:Node,
  {58d15719-e6b3-4a39-b1c6-7d52dd8fb21a}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Return Air Node, !- Name
  {c2903381-d2c4-4902-b288-aa4e74df5072}, !- Inlet Port
  {877e9fe3-9d86-4914-b0c6-7a0d8601dee7}; !- Outlet Port

OS:Connection,
  {14a0c558-40ef-4bf5-baf1-b01e7c6432d7}, !- Handle
  {44afb6d5-36af-4c41-970e-4a79ce4a8698}, !- Source Object
  3,                                      !- Outlet Port
  {0c673628-31b2-4e6c-97be-fdd65dd628d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2903381-d2c4-4902-b288-aa4e74df5072}, !- Handle
  {20abec36-e046-4a53-aac3-f3001fb007cd}, !- Source Object
  3,                                      !- Outlet Port
  {58d15719-e6b3-4a39-b1c6-7d52dd8fb21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877e9fe3-9d86-4914-b0c6-7a0d8601dee7}, !- Handle
  {58d15719-e6b3-4a39-b1c6-7d52dd8fb21a}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5e457798-f1bb-41ae-b840-dcfa99691e35}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {a7539ef0-41e8-45de-acac-450cc4fe9498}, !- Inlet Port
  {a373aac5-9c97-48c7-a45a-260ae737bd88}; !- Outlet Port

OS:Connection,
  {a7539ef0-41e8-45de-acac-450cc4fe9498}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  8,                                      !- Outlet Port
  {5e457798-f1bb-41ae-b840-dcfa99691e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a373aac5-9c97-48c7-a45a-260ae737bd88}, !- Handle
  {5e457798-f1bb-41ae-b840-dcfa99691e35}, !- Source Object
  3,                                      !- Outlet Port
  {84b9ae14-0626-4b9b-b146-6d8656ad0bf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a79c529-5d5a-4feb-b1d6-b1fecd3aaa90}, !- Handle
  {84b9ae14-0626-4b9b-b146-6d8656ad0bf1}, !- Source Object
  4,                                      !- Outlet Port
  {44afb6d5-36af-4c41-970e-4a79ce4a8698}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8e91d3d-d080-4302-8e82-a2b7d45d04e7}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {d49c124d-aebc-435d-b7db-ea4777bf421a}, !- Air Inlet Node Name
  {95048ed8-146b-48cc-b3e9-9e5af543947b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {897fe4c4-2268-4886-ada5-bff60b854b2f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Air Terminal Outlet Air Node, !- Name
  {95048ed8-146b-48cc-b3e9-9e5af543947b}, !- Inlet Port
  {4ec4001b-6b32-4a64-9620-46494053b6c8}; !- Outlet Port

OS:Node,
  {244f9c12-a5a6-4fbb-97ec-9e3ad6e5c0ba}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Return Air Node, !- Name
  {521840ac-7184-4267-8224-805cdc4847b9}, !- Inlet Port
  {60a5e191-2353-4c09-9485-331bfd649399}; !- Outlet Port

OS:Connection,
  {4ec4001b-6b32-4a64-9620-46494053b6c8}, !- Handle
  {897fe4c4-2268-4886-ada5-bff60b854b2f}, !- Source Object
  3,                                      !- Outlet Port
  {a40521c9-7d5c-4383-8767-07be79475b31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {521840ac-7184-4267-8224-805cdc4847b9}, !- Handle
  {806bba02-c436-4286-9789-14fc7394434c}, !- Source Object
  3,                                      !- Outlet Port
  {244f9c12-a5a6-4fbb-97ec-9e3ad6e5c0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a5e191-2353-4c09-9485-331bfd649399}, !- Handle
  {244f9c12-a5a6-4fbb-97ec-9e3ad6e5c0ba}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f1357e78-b139-425f-88bc-be0a78f50fc5}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Air Terminal Inlet Air Node, !- Name
  {d94d3c96-51dc-457d-97c8-c6714b0a8890}, !- Inlet Port
  {d49c124d-aebc-435d-b7db-ea4777bf421a}; !- Outlet Port

OS:Connection,
  {d94d3c96-51dc-457d-97c8-c6714b0a8890}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  9,                                      !- Outlet Port
  {f1357e78-b139-425f-88bc-be0a78f50fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49c124d-aebc-435d-b7db-ea4777bf421a}, !- Handle
  {f1357e78-b139-425f-88bc-be0a78f50fc5}, !- Source Object
  3,                                      !- Outlet Port
  {e8e91d3d-d080-4302-8e82-a2b7d45d04e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95048ed8-146b-48cc-b3e9-9e5af543947b}, !- Handle
  {e8e91d3d-d080-4302-8e82-a2b7d45d04e7}, !- Source Object
  4,                                      !- Outlet Port
  {897fe4c4-2268-4886-ada5-bff60b854b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df0ce8c8-4510-43ab-815d-edbfde955496}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {17795af0-a47b-4ab1-97cb-6bbd0f224cb1}, !- Air Inlet Node Name
  {ff1d42cf-3cbe-4152-abdf-3563843b023d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4cf1b9d-e702-4468-8e65-bc43537c1d65}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {ff1d42cf-3cbe-4152-abdf-3563843b023d}, !- Inlet Port
  {c64b96f2-5141-4544-ba32-1caa721b81db}; !- Outlet Port

OS:Node,
  {f6353f27-94c6-4936-9b18-1beee8b6dd12}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Return Air Node, !- Name
  {98a5df87-561b-4dd8-8059-57206b087739}, !- Inlet Port
  {2a32c3e2-b8e0-4a36-b4d1-950aa105ba91}; !- Outlet Port

OS:Connection,
  {c64b96f2-5141-4544-ba32-1caa721b81db}, !- Handle
  {e4cf1b9d-e702-4468-8e65-bc43537c1d65}, !- Source Object
  3,                                      !- Outlet Port
  {1e2d913a-2a4e-4d90-8171-aa65de99aed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98a5df87-561b-4dd8-8059-57206b087739}, !- Handle
  {71c64d48-2369-4395-8990-ccd95ff70b02}, !- Source Object
  3,                                      !- Outlet Port
  {f6353f27-94c6-4936-9b18-1beee8b6dd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a32c3e2-b8e0-4a36-b4d1-950aa105ba91}, !- Handle
  {f6353f27-94c6-4936-9b18-1beee8b6dd12}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {78e36684-e749-48eb-a5b8-27b3ed398d18}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {52b0c443-16fe-4546-93f6-64442296e981}, !- Inlet Port
  {17795af0-a47b-4ab1-97cb-6bbd0f224cb1}; !- Outlet Port

OS:Connection,
  {52b0c443-16fe-4546-93f6-64442296e981}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  10,                                     !- Outlet Port
  {78e36684-e749-48eb-a5b8-27b3ed398d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17795af0-a47b-4ab1-97cb-6bbd0f224cb1}, !- Handle
  {78e36684-e749-48eb-a5b8-27b3ed398d18}, !- Source Object
  3,                                      !- Outlet Port
  {df0ce8c8-4510-43ab-815d-edbfde955496}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff1d42cf-3cbe-4152-abdf-3563843b023d}, !- Handle
  {df0ce8c8-4510-43ab-815d-edbfde955496}, !- Source Object
  4,                                      !- Outlet Port
  {e4cf1b9d-e702-4468-8e65-bc43537c1d65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6f8c594-af6e-4981-bc73-67dc776cf33d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Air Terminal, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {542165eb-17d8-48aa-bcb9-443d18bcf723}, !- Air Inlet Node Name
  {04c81e85-502f-463a-8ba9-716e803ef32b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e164543-a8fc-4b19-bb0f-1007097d06e0}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {04c81e85-502f-463a-8ba9-716e803ef32b}, !- Inlet Port
  {79f8e4a7-fb90-48b9-a9b4-6220daa634b3}; !- Outlet Port

OS:Node,
  {d9f21898-49ae-482a-a082-03a5071e470d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Return Air Node, !- Name
  {205720fd-0661-41e0-87da-b86e0ea88a76}, !- Inlet Port
  {d5fa93e4-9cdc-45b6-873a-f41823cc9627}; !- Outlet Port

OS:Connection,
  {79f8e4a7-fb90-48b9-a9b4-6220daa634b3}, !- Handle
  {2e164543-a8fc-4b19-bb0f-1007097d06e0}, !- Source Object
  3,                                      !- Outlet Port
  {da15e611-7295-4c83-a397-4ddb48e0946f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {205720fd-0661-41e0-87da-b86e0ea88a76}, !- Handle
  {c66af281-bbaf-44bf-85b1-63e78b2c8154}, !- Source Object
  3,                                      !- Outlet Port
  {d9f21898-49ae-482a-a082-03a5071e470d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fa93e4-9cdc-45b6-873a-f41823cc9627}, !- Handle
  {d9f21898-49ae-482a-a082-03a5071e470d}, !- Source Object
  3,                                      !- Outlet Port
  {b3e85a4b-6736-4dbd-abc9-639048190841}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3ad979e5-623a-48d1-a29c-cddc27db24d4}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {d1e8ebc4-e216-4c45-8839-a1fa25152a32}, !- Inlet Port
  {542165eb-17d8-48aa-bcb9-443d18bcf723}; !- Outlet Port

OS:Connection,
  {d1e8ebc4-e216-4c45-8839-a1fa25152a32}, !- Handle
  {5adff561-5a33-41f4-a76c-df6639ec886b}, !- Source Object
  11,                                     !- Outlet Port
  {3ad979e5-623a-48d1-a29c-cddc27db24d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542165eb-17d8-48aa-bcb9-443d18bcf723}, !- Handle
  {3ad979e5-623a-48d1-a29c-cddc27db24d4}, !- Source Object
  3,                                      !- Outlet Port
  {b6f8c594-af6e-4981-bc73-67dc776cf33d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04c81e85-502f-463a-8ba9-716e803ef32b}, !- Handle
  {b6f8c594-af6e-4981-bc73-67dc776cf33d}, !- Source Object
  4,                                      !- Outlet Port
  {2e164543-a8fc-4b19-bb0f-1007097d06e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01d6220e-1db2-4c98-8e21-bfa2585053a3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {52b6a8c6-6c23-45f4-9526-356d451c3ab8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH, !- Name
  {ae1e1d6b-b264-4734-ab93-15d5e440c788}, !- Water Inlet Node Name
  {47125068-2cd5-4cf6-bd09-a7e4d96d490e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {26fe6de1-e99c-429c-ad4d-dd00211caa1f}, !- Heating Capacity Curve Name
  {95c284a1-db9f-44a1-8ca1-1ca2c13c3992}, !- Heating Power Consumption Curve Name
  {c74be38c-6882-47e5-b692-3f8ef21de5a6}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {26fe6de1-e99c-429c-ad4d-dd00211caa1f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {95c284a1-db9f-44a1-8ca1-1ca2c13c3992}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ceeb0e6f-b678-4769-8a02-95568b77e000}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4556d3ad-2893-45b1-9634-ff070f30f268}, !- Inlet Port
  {ae1e1d6b-b264-4734-ab93-15d5e440c788}; !- Outlet Port

OS:Connection,
  {4556d3ad-2893-45b1-9634-ff070f30f268}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  105,                                    !- Outlet Port
  {ceeb0e6f-b678-4769-8a02-95568b77e000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d72f239-fab2-4464-b1e8-09eb3e64d8b4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {47125068-2cd5-4cf6-bd09-a7e4d96d490e}, !- Inlet Port
  {7b103f6e-12a6-43e0-a9d6-05ef024727cd}; !- Outlet Port

OS:Connection,
  {ae1e1d6b-b264-4734-ab93-15d5e440c788}, !- Handle
  {ceeb0e6f-b678-4769-8a02-95568b77e000}, !- Source Object
  3,                                      !- Outlet Port
  {52b6a8c6-6c23-45f4-9526-356d451c3ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47125068-2cd5-4cf6-bd09-a7e4d96d490e}, !- Handle
  {52b6a8c6-6c23-45f4-9526-356d451c3ab8}, !- Source Object
  3,                                      !- Outlet Port
  {8d72f239-fab2-4464-b1e8-09eb3e64d8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b103f6e-12a6-43e0-a9d6-05ef024727cd}, !- Handle
  {8d72f239-fab2-4464-b1e8-09eb3e64d8b4}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  105;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7b029b13-8c6b-47ff-b39a-813d6c876f2a}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER, !- Name
  {9caf5eaa-f85e-4ed4-936a-62ac759c088a}, !- Water Inlet Node Name
  {051b3594-2f32-4f67-81c5-f6cc725457f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d97baeba-c24a-4ce2-a2be-cccb7378ad92}, !- Total Cooling Capacity Curve Name
  {cd4b056e-98b5-4c28-9256-0f5e48fcdd1e}, !- Sensible Cooling Capacity Curve Name
  {e51058d1-4b1b-4df1-9c46-e2463d8884fb}, !- Cooling Power Consumption Curve Name
  {c74be38c-6882-47e5-b692-3f8ef21de5a6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {d97baeba-c24a-4ce2-a2be-cccb7378ad92}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {cd4b056e-98b5-4c28-9256-0f5e48fcdd1e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e51058d1-4b1b-4df1-9c46-e2463d8884fb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a359d388-1354-43a6-b58a-a9f14b0054c8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8e1312c5-09e2-4806-8a81-9640e9fe9f7d}, !- Inlet Port
  {9caf5eaa-f85e-4ed4-936a-62ac759c088a}; !- Outlet Port

OS:Connection,
  {8e1312c5-09e2-4806-8a81-9640e9fe9f7d}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  106,                                    !- Outlet Port
  {a359d388-1354-43a6-b58a-a9f14b0054c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91549738-a5ef-4264-96e8-ed1c1d117f4d}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {051b3594-2f32-4f67-81c5-f6cc725457f5}, !- Inlet Port
  {12393c0e-442d-492e-b287-84ba8f9140ca}; !- Outlet Port

OS:Connection,
  {9caf5eaa-f85e-4ed4-936a-62ac759c088a}, !- Handle
  {a359d388-1354-43a6-b58a-a9f14b0054c8}, !- Source Object
  3,                                      !- Outlet Port
  {7b029b13-8c6b-47ff-b39a-813d6c876f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051b3594-2f32-4f67-81c5-f6cc725457f5}, !- Handle
  {7b029b13-8c6b-47ff-b39a-813d6c876f2a}, !- Source Object
  3,                                      !- Outlet Port
  {91549738-a5ef-4264-96e8-ed1c1d117f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12393c0e-442d-492e-b287-84ba8f9140ca}, !- Handle
  {91549738-a5ef-4264-96e8-ed1c1d117f4d}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  106;                                    !- Inlet Port

OS:Fan:OnOff,
  {b82cf5ae-5915-4f41-9bf5-b6a4d2bd40d6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb746042-43bb-4e25-82e6-87173a3f589c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9809863a-8c9c-48a9-96e0-bf39ce03106d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb746042-43bb-4e25-82e6-87173a3f589c}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9809863a-8c9c-48a9-96e0-bf39ce03106d}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {efd87c3c-274c-40ef-b174-b810aa067c91}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {dadf85b5-f4c6-4d7c-b7ce-4485596845b7}, !- Air Inlet Node Name
  {fc98ba43-49fe-431b-a528-fe5626fec150}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b82cf5ae-5915-4f41-9bf5-b6a4d2bd40d6}, !- Supply Air Fan Name
  {52b6a8c6-6c23-45f4-9526-356d451c3ab8}, !- Heating Coil Name
  {7b029b13-8c6b-47ff-b39a-813d6c876f2a}, !- Cooling Coil Name
  {01d6220e-1db2-4c98-8e21-bfa2585053a3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {c74be38c-6882-47e5-b692-3f8ef21de5a6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {daacfb43-c9e7-4ef8-9232-389d1d2dec6e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top WSHP Inlet Air Node, !- Name
  {c7688e1a-9b8b-49b2-9311-0a29882a2926}, !- Inlet Port
  {dadf85b5-f4c6-4d7c-b7ce-4485596845b7}; !- Outlet Port

OS:Connection,
  {c7688e1a-9b8b-49b2-9311-0a29882a2926}, !- Handle
  {0f971855-4bde-467f-9274-8cf7685946e8}, !- Source Object
  3,                                      !- Outlet Port
  {daacfb43-c9e7-4ef8-9232-389d1d2dec6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dadf85b5-f4c6-4d7c-b7ce-4485596845b7}, !- Handle
  {daacfb43-c9e7-4ef8-9232-389d1d2dec6e}, !- Source Object
  3,                                      !- Outlet Port
  {efd87c3c-274c-40ef-b174-b810aa067c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {515a2263-2a68-4545-8aef-3bf04ea54b1f}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top WSHP Outlet Air Node, !- Name
  {fc98ba43-49fe-431b-a528-fe5626fec150}, !- Inlet Port
  {db55dca2-5ecd-45a2-8ac6-ebe984bc0b80}; !- Outlet Port

OS:Connection,
  {db55dca2-5ecd-45a2-8ac6-ebe984bc0b80}, !- Handle
  {515a2263-2a68-4545-8aef-3bf04ea54b1f}, !- Source Object
  3,                                      !- Outlet Port
  {06ce2651-f1b0-41b2-98e6-4d68102a4703}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fc98ba43-49fe-431b-a528-fe5626fec150}, !- Handle
  {efd87c3c-274c-40ef-b174-b810aa067c91}, !- Source Object
  4,                                      !- Outlet Port
  {515a2263-2a68-4545-8aef-3bf04ea54b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ae9a7c95-e40c-4062-9cef-b12d6743469a}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {18d70b31-4897-49a1-9c3a-37760b18507b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {c6d41845-3a11-4296-859e-1a1259f7e4a6}, !- Water Inlet Node Name
  {e685a90a-327f-481c-aa5d-0d2c05211417}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3ce7341f-61da-46fc-be47-b3201558675e}, !- Heating Capacity Curve Name
  {a28fd82d-2ac2-44bc-99cb-7b668f43ee4c}, !- Heating Power Consumption Curve Name
  {fa7e380b-5dc2-481f-bee5-18f99cf37d19}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {3ce7341f-61da-46fc-be47-b3201558675e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a28fd82d-2ac2-44bc-99cb-7b668f43ee4c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {133d62fe-ddee-40d0-a4d0-b37a5a747b76}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8cbeb73a-e042-4291-abb8-0c4721e208dc}, !- Inlet Port
  {c6d41845-3a11-4296-859e-1a1259f7e4a6}; !- Outlet Port

OS:Connection,
  {8cbeb73a-e042-4291-abb8-0c4721e208dc}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  107,                                    !- Outlet Port
  {133d62fe-ddee-40d0-a4d0-b37a5a747b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19794c46-d3d7-4139-a099-f213fc3b97cc}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e685a90a-327f-481c-aa5d-0d2c05211417}, !- Inlet Port
  {96d8924b-17c7-4c3a-9960-cfdcca97b2b3}; !- Outlet Port

OS:Connection,
  {c6d41845-3a11-4296-859e-1a1259f7e4a6}, !- Handle
  {133d62fe-ddee-40d0-a4d0-b37a5a747b76}, !- Source Object
  3,                                      !- Outlet Port
  {18d70b31-4897-49a1-9c3a-37760b18507b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e685a90a-327f-481c-aa5d-0d2c05211417}, !- Handle
  {18d70b31-4897-49a1-9c3a-37760b18507b}, !- Source Object
  3,                                      !- Outlet Port
  {19794c46-d3d7-4139-a099-f213fc3b97cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d8924b-17c7-4c3a-9960-cfdcca97b2b3}, !- Handle
  {19794c46-d3d7-4139-a099-f213fc3b97cc}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  107;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7d6870b5-9630-4f5c-99e5-526b836ea01e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {ca876528-d3f1-4ccf-b50f-edea25939208}, !- Water Inlet Node Name
  {71e99a29-c56d-48d6-a752-51f1c9a038f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a38ac484-0ca6-4647-b3c7-a80d72fff653}, !- Total Cooling Capacity Curve Name
  {b6655f72-9868-45eb-913a-48d3e063ff73}, !- Sensible Cooling Capacity Curve Name
  {cc41bd35-d4be-4740-b9af-cb89bf368aba}, !- Cooling Power Consumption Curve Name
  {fa7e380b-5dc2-481f-bee5-18f99cf37d19}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {a38ac484-0ca6-4647-b3c7-a80d72fff653}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {b6655f72-9868-45eb-913a-48d3e063ff73}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cc41bd35-d4be-4740-b9af-cb89bf368aba}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f4d1f6f0-8735-4064-86fe-ea4084becabc}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {05dd7e1b-2613-42f0-9892-4f3592ad2bd4}, !- Inlet Port
  {ca876528-d3f1-4ccf-b50f-edea25939208}; !- Outlet Port

OS:Connection,
  {05dd7e1b-2613-42f0-9892-4f3592ad2bd4}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  108,                                    !- Outlet Port
  {f4d1f6f0-8735-4064-86fe-ea4084becabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ca7b66-8443-4023-98a8-0e859c9c0ed0}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {71e99a29-c56d-48d6-a752-51f1c9a038f4}, !- Inlet Port
  {3ebe5408-9f6d-463f-bdbd-ee4df62ff97d}; !- Outlet Port

OS:Connection,
  {ca876528-d3f1-4ccf-b50f-edea25939208}, !- Handle
  {f4d1f6f0-8735-4064-86fe-ea4084becabc}, !- Source Object
  3,                                      !- Outlet Port
  {7d6870b5-9630-4f5c-99e5-526b836ea01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e99a29-c56d-48d6-a752-51f1c9a038f4}, !- Handle
  {7d6870b5-9630-4f5c-99e5-526b836ea01e}, !- Source Object
  3,                                      !- Outlet Port
  {85ca7b66-8443-4023-98a8-0e859c9c0ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebe5408-9f6d-463f-bdbd-ee4df62ff97d}, !- Handle
  {85ca7b66-8443-4023-98a8-0e859c9c0ed0}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  108;                                    !- Inlet Port

OS:Fan:OnOff,
  {4f8cfb8e-0035-482e-9943-ac99b6314b6f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {33256409-5e75-426f-ad1e-f2d146f00893}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7caf718-73cb-479f-aca9-3f85f54f55ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {33256409-5e75-426f-ad1e-f2d146f00893}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7caf718-73cb-479f-aca9-3f85f54f55ca}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {62698e8d-740a-4530-9de1-a88c5b68eef7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {fdaa4887-bff4-4892-85c7-2d4ba90f45e0}, !- Air Inlet Node Name
  {bbff84a0-fd1f-4254-aa44-f1572d4896df}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4f8cfb8e-0035-482e-9943-ac99b6314b6f}, !- Supply Air Fan Name
  {18d70b31-4897-49a1-9c3a-37760b18507b}, !- Heating Coil Name
  {7d6870b5-9630-4f5c-99e5-526b836ea01e}, !- Cooling Coil Name
  {ae9a7c95-e40c-4062-9cef-b12d6743469a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {fa7e380b-5dc2-481f-bee5-18f99cf37d19}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {2846274a-a5f7-4cd4-ba97-b48a8d30b696}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top WSHP Inlet Air Node, !- Name
  {26c933aa-a818-46cc-9b97-f62ced54be6f}, !- Inlet Port
  {fdaa4887-bff4-4892-85c7-2d4ba90f45e0}; !- Outlet Port

OS:Connection,
  {26c933aa-a818-46cc-9b97-f62ced54be6f}, !- Handle
  {4362b52a-3d34-4205-9aa4-d3fc4f0f0fef}, !- Source Object
  3,                                      !- Outlet Port
  {2846274a-a5f7-4cd4-ba97-b48a8d30b696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdaa4887-bff4-4892-85c7-2d4ba90f45e0}, !- Handle
  {2846274a-a5f7-4cd4-ba97-b48a8d30b696}, !- Source Object
  3,                                      !- Outlet Port
  {62698e8d-740a-4530-9de1-a88c5b68eef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8db48a2b-14bd-4ff5-bb4e-42a63b0d8352}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top WSHP Outlet Air Node, !- Name
  {bbff84a0-fd1f-4254-aa44-f1572d4896df}, !- Inlet Port
  {62f2717c-9615-483f-a8cb-1b73b7b5fd48}; !- Outlet Port

OS:Connection,
  {62f2717c-9615-483f-a8cb-1b73b7b5fd48}, !- Handle
  {8db48a2b-14bd-4ff5-bb4e-42a63b0d8352}, !- Source Object
  3,                                      !- Outlet Port
  {e3837806-1617-420d-9427-5bbdc49fb211}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bbff84a0-fd1f-4254-aa44-f1572d4896df}, !- Handle
  {62698e8d-740a-4530-9de1-a88c5b68eef7}, !- Source Object
  4,                                      !- Outlet Port
  {8db48a2b-14bd-4ff5-bb4e-42a63b0d8352}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {de839d19-8dc6-4d9b-8d8f-630ae748b6a2}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f31df3ec-3ad5-48b4-bfe1-a59a71413036}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {a7d25e0f-83dc-4648-bc7b-089a47742167}, !- Water Inlet Node Name
  {2467e644-cede-4287-89a7-a94b15e3e429}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {52b508a2-9c6f-4263-8407-8069ae8008c5}, !- Heating Capacity Curve Name
  {c61e4a99-d950-4091-98de-07911406dcb8}, !- Heating Power Consumption Curve Name
  {3eadb23d-d3f1-47c3-8d02-bf2d36d9c04f}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {52b508a2-9c6f-4263-8407-8069ae8008c5}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c61e4a99-d950-4091-98de-07911406dcb8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {832e5ea9-c05f-4922-942f-af5c3688f021}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {36d2baeb-7ab7-4e59-8ad7-81d7708c89f1}, !- Inlet Port
  {a7d25e0f-83dc-4648-bc7b-089a47742167}; !- Outlet Port

OS:Connection,
  {36d2baeb-7ab7-4e59-8ad7-81d7708c89f1}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  109,                                    !- Outlet Port
  {832e5ea9-c05f-4922-942f-af5c3688f021}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a5c263-df39-4a34-87fb-c90bf131bf0c}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2467e644-cede-4287-89a7-a94b15e3e429}, !- Inlet Port
  {6722481f-e8ba-490b-b178-b9e28709a4c0}; !- Outlet Port

OS:Connection,
  {a7d25e0f-83dc-4648-bc7b-089a47742167}, !- Handle
  {832e5ea9-c05f-4922-942f-af5c3688f021}, !- Source Object
  3,                                      !- Outlet Port
  {f31df3ec-3ad5-48b4-bfe1-a59a71413036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2467e644-cede-4287-89a7-a94b15e3e429}, !- Handle
  {f31df3ec-3ad5-48b4-bfe1-a59a71413036}, !- Source Object
  3,                                      !- Outlet Port
  {80a5c263-df39-4a34-87fb-c90bf131bf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6722481f-e8ba-490b-b178-b9e28709a4c0}, !- Handle
  {80a5c263-df39-4a34-87fb-c90bf131bf0c}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  109;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ccbf1e62-4ecb-4197-a968-f83c1fa30c56}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {5d5c934d-63b2-42ed-8927-a7b875753194}, !- Water Inlet Node Name
  {0527561d-49b9-4c90-ae45-3f42256487a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {47982eb7-cb05-4a0b-a28c-ae6cc6bf46d1}, !- Total Cooling Capacity Curve Name
  {72b5c463-05c3-44d2-966d-fa44ec8a1893}, !- Sensible Cooling Capacity Curve Name
  {a9e7b213-3f62-4c0b-b694-6563963c33ec}, !- Cooling Power Consumption Curve Name
  {3eadb23d-d3f1-47c3-8d02-bf2d36d9c04f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {47982eb7-cb05-4a0b-a28c-ae6cc6bf46d1}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {72b5c463-05c3-44d2-966d-fa44ec8a1893}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a9e7b213-3f62-4c0b-b694-6563963c33ec}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b1329c94-5a94-46e8-84f1-c11d8bdf9f78}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f740b6a8-f0e4-47d9-b2e3-4bb974c0d0c4}, !- Inlet Port
  {5d5c934d-63b2-42ed-8927-a7b875753194}; !- Outlet Port

OS:Connection,
  {f740b6a8-f0e4-47d9-b2e3-4bb974c0d0c4}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  110,                                    !- Outlet Port
  {b1329c94-5a94-46e8-84f1-c11d8bdf9f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0caa1367-c102-401f-9e53-2f3133a99b62}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0527561d-49b9-4c90-ae45-3f42256487a4}, !- Inlet Port
  {70c34f5e-6e2f-4002-8740-15f4db31ead2}; !- Outlet Port

OS:Connection,
  {5d5c934d-63b2-42ed-8927-a7b875753194}, !- Handle
  {b1329c94-5a94-46e8-84f1-c11d8bdf9f78}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf1e62-4ecb-4197-a968-f83c1fa30c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0527561d-49b9-4c90-ae45-3f42256487a4}, !- Handle
  {ccbf1e62-4ecb-4197-a968-f83c1fa30c56}, !- Source Object
  3,                                      !- Outlet Port
  {0caa1367-c102-401f-9e53-2f3133a99b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c34f5e-6e2f-4002-8740-15f4db31ead2}, !- Handle
  {0caa1367-c102-401f-9e53-2f3133a99b62}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  110;                                    !- Inlet Port

OS:Fan:OnOff,
  {b1f72699-276d-4647-a2de-fcfe85bd82e9}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dd95d26-37e7-4cd5-ad60-301885478831}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18e5a83d-1e31-4246-a4ab-1f9837529c45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2dd95d26-37e7-4cd5-ad60-301885478831}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18e5a83d-1e31-4246-a4ab-1f9837529c45}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {7c7370b2-71a2-4b2d-a980-496ff585e4e8}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {a9f56b1c-1c5d-4183-9ba2-c8675f487493}, !- Air Inlet Node Name
  {671c1620-1407-4f64-ad6a-1fc5f55254d0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1f72699-276d-4647-a2de-fcfe85bd82e9}, !- Supply Air Fan Name
  {f31df3ec-3ad5-48b4-bfe1-a59a71413036}, !- Heating Coil Name
  {ccbf1e62-4ecb-4197-a968-f83c1fa30c56}, !- Cooling Coil Name
  {de839d19-8dc6-4d9b-8d8f-630ae748b6a2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {3eadb23d-d3f1-47c3-8d02-bf2d36d9c04f}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {dfc79df0-902e-4762-8770-3f2b3f14381d}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top WSHP Inlet Air Node, !- Name
  {003e1d73-9dc3-409e-b18f-4b9ad6b2d06a}, !- Inlet Port
  {a9f56b1c-1c5d-4183-9ba2-c8675f487493}; !- Outlet Port

OS:Connection,
  {003e1d73-9dc3-409e-b18f-4b9ad6b2d06a}, !- Handle
  {276ef87a-e555-464f-86a2-b85073e87c51}, !- Source Object
  3,                                      !- Outlet Port
  {dfc79df0-902e-4762-8770-3f2b3f14381d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f56b1c-1c5d-4183-9ba2-c8675f487493}, !- Handle
  {dfc79df0-902e-4762-8770-3f2b3f14381d}, !- Source Object
  3,                                      !- Outlet Port
  {7c7370b2-71a2-4b2d-a980-496ff585e4e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e1beb09-244d-47c1-97e5-de61f29ef27b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top WSHP Outlet Air Node, !- Name
  {671c1620-1407-4f64-ad6a-1fc5f55254d0}, !- Inlet Port
  {c7864794-45e7-4a4b-8aef-222b6c18d949}; !- Outlet Port

OS:Connection,
  {c7864794-45e7-4a4b-8aef-222b6c18d949}, !- Handle
  {0e1beb09-244d-47c1-97e5-de61f29ef27b}, !- Source Object
  3,                                      !- Outlet Port
  {fa9054a1-7d20-4bc9-bb96-a846ff8fcec2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {671c1620-1407-4f64-ad6a-1fc5f55254d0}, !- Handle
  {7c7370b2-71a2-4b2d-a980-496ff585e4e8}, !- Source Object
  4,                                      !- Outlet Port
  {0e1beb09-244d-47c1-97e5-de61f29ef27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95496fd9-c6be-4e27-9ace-2d4dc3e5e2ab}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8571887d-8016-4028-8ed2-58a448a9993a}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Htg Coil 69 Clg kBtu/hr 4.2COPH, !- Name
  {36687ebd-b2b6-4de3-aabf-fa590c6ca55b}, !- Water Inlet Node Name
  {758984ce-8ec7-43d0-a33a-785e6a1a8a74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {aae31d2f-d7f6-4ad0-8e02-84b9ebab473a}, !- Heating Capacity Curve Name
  {15a8e2b8-3fab-47da-81f7-9f653d261105}, !- Heating Power Consumption Curve Name
  {253add69-aeb9-40a5-a3d9-f85aa5190ad4}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {aae31d2f-d7f6-4ad0-8e02-84b9ebab473a}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Htg Coil 69 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {15a8e2b8-3fab-47da-81f7-9f653d261105}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Htg Coil 69 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7a06d037-f6f0-4e5d-9579-269b92edeb85}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4d6c6ea2-052f-4d5a-811d-b09483b3f469}, !- Inlet Port
  {36687ebd-b2b6-4de3-aabf-fa590c6ca55b}; !- Outlet Port

OS:Connection,
  {4d6c6ea2-052f-4d5a-811d-b09483b3f469}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  111,                                    !- Outlet Port
  {7a06d037-f6f0-4e5d-9579-269b92edeb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c1c3ed-40c2-4434-9f76-34d08bd1cc25}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {758984ce-8ec7-43d0-a33a-785e6a1a8a74}, !- Inlet Port
  {4b74555f-7fe2-48ba-b466-860553d0ff3f}; !- Outlet Port

OS:Connection,
  {36687ebd-b2b6-4de3-aabf-fa590c6ca55b}, !- Handle
  {7a06d037-f6f0-4e5d-9579-269b92edeb85}, !- Source Object
  3,                                      !- Outlet Port
  {8571887d-8016-4028-8ed2-58a448a9993a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758984ce-8ec7-43d0-a33a-785e6a1a8a74}, !- Handle
  {8571887d-8016-4028-8ed2-58a448a9993a}, !- Source Object
  3,                                      !- Outlet Port
  {e4c1c3ed-40c2-4434-9f76-34d08bd1cc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b74555f-7fe2-48ba-b466-860553d0ff3f}, !- Handle
  {e4c1c3ed-40c2-4434-9f76-34d08bd1cc25}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  111;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {89ac167a-772e-4f92-931a-3b72899f9726}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil 69kBtu/hr 12.0EER, !- Name
  {b59548d7-3a61-4170-8b6d-782ecae58b37}, !- Water Inlet Node Name
  {3b0b8046-6100-43c5-b7c8-e7ba133e50bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {80905761-9b70-4395-adcc-45c48d94cced}, !- Total Cooling Capacity Curve Name
  {d1f74fa6-dfb8-4e9e-ba06-62631e62f827}, !- Sensible Cooling Capacity Curve Name
  {32ded981-0c18-4832-a19d-bd223664235c}, !- Cooling Power Consumption Curve Name
  {253add69-aeb9-40a5-a3d9-f85aa5190ad4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {80905761-9b70-4395-adcc-45c48d94cced}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil 69kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d1f74fa6-dfb8-4e9e-ba06-62631e62f827}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil 69kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {32ded981-0c18-4832-a19d-bd223664235c}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil 69kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6f7c0bb6-fe42-41e8-8e83-5fcdd68b4983}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {29633fe1-1072-4ac2-b109-936dbd3340ee}, !- Inlet Port
  {b59548d7-3a61-4170-8b6d-782ecae58b37}; !- Outlet Port

OS:Connection,
  {29633fe1-1072-4ac2-b109-936dbd3340ee}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  112,                                    !- Outlet Port
  {6f7c0bb6-fe42-41e8-8e83-5fcdd68b4983}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ba0504c-9bd6-4890-b728-7a259ff00b8b}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3b0b8046-6100-43c5-b7c8-e7ba133e50bb}, !- Inlet Port
  {415f1e97-7d88-45ee-80a3-7cb55968cf99}; !- Outlet Port

OS:Connection,
  {b59548d7-3a61-4170-8b6d-782ecae58b37}, !- Handle
  {6f7c0bb6-fe42-41e8-8e83-5fcdd68b4983}, !- Source Object
  3,                                      !- Outlet Port
  {89ac167a-772e-4f92-931a-3b72899f9726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0b8046-6100-43c5-b7c8-e7ba133e50bb}, !- Handle
  {89ac167a-772e-4f92-931a-3b72899f9726}, !- Source Object
  3,                                      !- Outlet Port
  {5ba0504c-9bd6-4890-b728-7a259ff00b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415f1e97-7d88-45ee-80a3-7cb55968cf99}, !- Handle
  {5ba0504c-9bd6-4890-b728-7a259ff00b8b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  112;                                    !- Inlet Port

OS:Fan:OnOff,
  {d755bd6d-da63-40c4-8ba2-2172bc044d77}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e29dbc34-ce02-40b2-bb7c-847da44daf39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1225784-2af0-42af-b46c-3980c9855eae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e29dbc34-ce02-40b2-bb7c-847da44daf39}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1225784-2af0-42af-b46c-3980c9855eae}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {77fe01f4-1f5f-41d9-8a2d-1ddbfd7477af}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {219255b3-68ef-4c7c-88ee-d9bc2a843faf}, !- Air Inlet Node Name
  {9005ca19-9a66-418e-9251-c47c9bef9b4c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d755bd6d-da63-40c4-8ba2-2172bc044d77}, !- Supply Air Fan Name
  {8571887d-8016-4028-8ed2-58a448a9993a}, !- Heating Coil Name
  {89ac167a-772e-4f92-931a-3b72899f9726}, !- Cooling Coil Name
  {95496fd9-c6be-4e27-9ace-2d4dc3e5e2ab}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {253add69-aeb9-40a5-a3d9-f85aa5190ad4}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {5d0cecc9-e344-4306-a20b-01f25cc91d88}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top WSHP Inlet Air Node, !- Name
  {2a12bf0f-ec73-4972-948c-b3aac614a9ee}, !- Inlet Port
  {219255b3-68ef-4c7c-88ee-d9bc2a843faf}; !- Outlet Port

OS:Connection,
  {2a12bf0f-ec73-4972-948c-b3aac614a9ee}, !- Handle
  {3880e701-c8fd-4a79-87e4-f86ea69d3f52}, !- Source Object
  3,                                      !- Outlet Port
  {5d0cecc9-e344-4306-a20b-01f25cc91d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {219255b3-68ef-4c7c-88ee-d9bc2a843faf}, !- Handle
  {5d0cecc9-e344-4306-a20b-01f25cc91d88}, !- Source Object
  3,                                      !- Outlet Port
  {77fe01f4-1f5f-41d9-8a2d-1ddbfd7477af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {075cf564-f77e-41ea-bec9-40e7f00a2413}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top WSHP Outlet Air Node, !- Name
  {9005ca19-9a66-418e-9251-c47c9bef9b4c}, !- Inlet Port
  {ab952339-60e1-48f7-902b-57fbc9df9d42}; !- Outlet Port

OS:Connection,
  {ab952339-60e1-48f7-902b-57fbc9df9d42}, !- Handle
  {075cf564-f77e-41ea-bec9-40e7f00a2413}, !- Source Object
  3,                                      !- Outlet Port
  {0d9a56d3-b333-4b9e-8dc2-fd0e2c9a13e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9005ca19-9a66-418e-9251-c47c9bef9b4c}, !- Handle
  {77fe01f4-1f5f-41d9-8a2d-1ddbfd7477af}, !- Source Object
  4,                                      !- Outlet Port
  {075cf564-f77e-41ea-bec9-40e7f00a2413}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3b669c15-5a1c-4d52-b570-0b513f6dd0be}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7b3b6804-a4e1-443b-a078-7dacdea16965}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH, !- Name
  {d802fcc0-fd26-40d3-ab9b-5172bbb24ca8}, !- Water Inlet Node Name
  {4e87b710-965c-4483-ab66-31808f2ff7af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {42d5f618-f8d9-4855-9966-44bb2deeac45}, !- Heating Capacity Curve Name
  {097fe989-d8dc-48ae-a398-d5493c0d91a5}, !- Heating Power Consumption Curve Name
  {54cc5106-c0dd-4663-af56-a19a05965b39}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {42d5f618-f8d9-4855-9966-44bb2deeac45}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {097fe989-d8dc-48ae-a398-d5493c0d91a5}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {73d4165b-0650-424f-aa05-7ef57c19c978}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {33b4a658-d490-4f7e-86b7-180b5f6b7798}, !- Inlet Port
  {d802fcc0-fd26-40d3-ab9b-5172bbb24ca8}; !- Outlet Port

OS:Connection,
  {33b4a658-d490-4f7e-86b7-180b5f6b7798}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  113,                                    !- Outlet Port
  {73d4165b-0650-424f-aa05-7ef57c19c978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae2c621b-7c7e-428e-83ba-afc55b76b348}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4e87b710-965c-4483-ab66-31808f2ff7af}, !- Inlet Port
  {bdc8494d-795b-4665-b075-c1c5f4e55705}; !- Outlet Port

OS:Connection,
  {d802fcc0-fd26-40d3-ab9b-5172bbb24ca8}, !- Handle
  {73d4165b-0650-424f-aa05-7ef57c19c978}, !- Source Object
  3,                                      !- Outlet Port
  {7b3b6804-a4e1-443b-a078-7dacdea16965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e87b710-965c-4483-ab66-31808f2ff7af}, !- Handle
  {7b3b6804-a4e1-443b-a078-7dacdea16965}, !- Source Object
  3,                                      !- Outlet Port
  {ae2c621b-7c7e-428e-83ba-afc55b76b348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc8494d-795b-4665-b075-c1c5f4e55705}, !- Handle
  {ae2c621b-7c7e-428e-83ba-afc55b76b348}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  113;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1f17cdb3-0450-488f-9a57-7818f8dc4608}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER, !- Name
  {d5070cdf-f79f-4c96-bacf-43f6d1a49b7d}, !- Water Inlet Node Name
  {694ceba2-22b6-43e8-a8be-05d001da1d28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {1d40a397-b64b-442f-aedd-17ea23d7c866}, !- Total Cooling Capacity Curve Name
  {a6a9c5b2-de3b-425a-a449-c2ba2cc4675a}, !- Sensible Cooling Capacity Curve Name
  {476f4ad9-a92f-48e1-a3cc-b76b049ef81a}, !- Cooling Power Consumption Curve Name
  {54cc5106-c0dd-4663-af56-a19a05965b39}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {1d40a397-b64b-442f-aedd-17ea23d7c866}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a6a9c5b2-de3b-425a-a449-c2ba2cc4675a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {476f4ad9-a92f-48e1-a3cc-b76b049ef81a}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {19efeb1b-58fb-45d7-a848-87bdd5bef4ca}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {97975061-904b-4d13-9c6e-44f1228e3a0a}, !- Inlet Port
  {d5070cdf-f79f-4c96-bacf-43f6d1a49b7d}; !- Outlet Port

OS:Connection,
  {97975061-904b-4d13-9c6e-44f1228e3a0a}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  114,                                    !- Outlet Port
  {19efeb1b-58fb-45d7-a848-87bdd5bef4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e7cf310-7827-4da9-97e5-108371a2accc}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {694ceba2-22b6-43e8-a8be-05d001da1d28}, !- Inlet Port
  {57f27e54-b0cc-4253-ac7f-8df044b32cd3}; !- Outlet Port

OS:Connection,
  {d5070cdf-f79f-4c96-bacf-43f6d1a49b7d}, !- Handle
  {19efeb1b-58fb-45d7-a848-87bdd5bef4ca}, !- Source Object
  3,                                      !- Outlet Port
  {1f17cdb3-0450-488f-9a57-7818f8dc4608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694ceba2-22b6-43e8-a8be-05d001da1d28}, !- Handle
  {1f17cdb3-0450-488f-9a57-7818f8dc4608}, !- Source Object
  3,                                      !- Outlet Port
  {4e7cf310-7827-4da9-97e5-108371a2accc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f27e54-b0cc-4253-ac7f-8df044b32cd3}, !- Handle
  {4e7cf310-7827-4da9-97e5-108371a2accc}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  114;                                    !- Inlet Port

OS:Fan:OnOff,
  {5673f8e4-e7a6-4d14-9a19-ca7ca580598c}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc729ef9-513d-4919-aa65-87310a852a59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {304e7b8d-85ec-46be-b564-20cfe2db1ad9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc729ef9-513d-4919-aa65-87310a852a59}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {304e7b8d-85ec-46be-b564-20cfe2db1ad9}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {376d622e-c734-4680-8ec1-56753be8d6b0}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {9e00510f-6a53-412f-9b91-4a12f4e3d023}, !- Air Inlet Node Name
  {428e1b40-c8ad-4694-b714-359df30b9820}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5673f8e4-e7a6-4d14-9a19-ca7ca580598c}, !- Supply Air Fan Name
  {7b3b6804-a4e1-443b-a078-7dacdea16965}, !- Heating Coil Name
  {1f17cdb3-0450-488f-9a57-7818f8dc4608}, !- Cooling Coil Name
  {3b669c15-5a1c-4d52-b570-0b513f6dd0be}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {54cc5106-c0dd-4663-af56-a19a05965b39}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {9d855a99-2b87-4f64-b922-89a1bab31640}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top WSHP Inlet Air Node, !- Name
  {b76a7fcc-1706-4a59-a3f6-f94addf6599b}, !- Inlet Port
  {9e00510f-6a53-412f-9b91-4a12f4e3d023}; !- Outlet Port

OS:Connection,
  {b76a7fcc-1706-4a59-a3f6-f94addf6599b}, !- Handle
  {c3c53fe4-c234-43dd-a228-230e5d579648}, !- Source Object
  3,                                      !- Outlet Port
  {9d855a99-2b87-4f64-b922-89a1bab31640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e00510f-6a53-412f-9b91-4a12f4e3d023}, !- Handle
  {9d855a99-2b87-4f64-b922-89a1bab31640}, !- Source Object
  3,                                      !- Outlet Port
  {376d622e-c734-4680-8ec1-56753be8d6b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33b89553-1ed5-4ee1-ac28-e0bd9efcf151}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top WSHP Outlet Air Node, !- Name
  {428e1b40-c8ad-4694-b714-359df30b9820}, !- Inlet Port
  {af5fe5bd-c5f4-4ff6-91f8-e0d0a6722644}; !- Outlet Port

OS:Connection,
  {af5fe5bd-c5f4-4ff6-91f8-e0d0a6722644}, !- Handle
  {33b89553-1ed5-4ee1-ac28-e0bd9efcf151}, !- Source Object
  3,                                      !- Outlet Port
  {ad20b8d6-8caf-497e-836e-52a0f1ed740d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {428e1b40-c8ad-4694-b714-359df30b9820}, !- Handle
  {376d622e-c734-4680-8ec1-56753be8d6b0}, !- Source Object
  4,                                      !- Outlet Port
  {33b89553-1ed5-4ee1-ac28-e0bd9efcf151}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {85a7a6a9-3348-4f9f-adac-fa36cd67d51f}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {eccd9daf-8ba8-4057-a2ba-adef986069a6}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Htg Coil 37 Clg kBtu/hr 4.2COPH, !- Name
  {8174fa13-265b-49d6-8e65-6f2433802b40}, !- Water Inlet Node Name
  {852ee035-f8a7-4fdf-8036-d1119aa29c1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b027d382-199c-4429-8650-3cab8ab70168}, !- Heating Capacity Curve Name
  {e9d12c80-a0fc-4e48-ba44-def4470a9b98}, !- Heating Power Consumption Curve Name
  {c9c41921-5286-4964-b3a1-58ebb6315492}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {b027d382-199c-4429-8650-3cab8ab70168}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Htg Coil 37 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e9d12c80-a0fc-4e48-ba44-def4470a9b98}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Htg Coil 37 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {be546892-e0dc-4b8c-8d25-53748a7a358d}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {3fc4fee9-c3e3-46e4-bc5a-fd49665420ed}, !- Inlet Port
  {8174fa13-265b-49d6-8e65-6f2433802b40}; !- Outlet Port

OS:Connection,
  {3fc4fee9-c3e3-46e4-bc5a-fd49665420ed}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  115,                                    !- Outlet Port
  {be546892-e0dc-4b8c-8d25-53748a7a358d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36aa9858-7d65-454a-975d-c15eff570697}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {852ee035-f8a7-4fdf-8036-d1119aa29c1b}, !- Inlet Port
  {1a477fd8-fd4e-4c27-8ce3-073ffea6db95}; !- Outlet Port

OS:Connection,
  {8174fa13-265b-49d6-8e65-6f2433802b40}, !- Handle
  {be546892-e0dc-4b8c-8d25-53748a7a358d}, !- Source Object
  3,                                      !- Outlet Port
  {eccd9daf-8ba8-4057-a2ba-adef986069a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852ee035-f8a7-4fdf-8036-d1119aa29c1b}, !- Handle
  {eccd9daf-8ba8-4057-a2ba-adef986069a6}, !- Source Object
  3,                                      !- Outlet Port
  {36aa9858-7d65-454a-975d-c15eff570697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a477fd8-fd4e-4c27-8ce3-073ffea6db95}, !- Handle
  {36aa9858-7d65-454a-975d-c15eff570697}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  115;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f06eb486-daf4-4206-b177-f074dd2e06bc}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil 37kBtu/hr 12.0EER, !- Name
  {b9ba6698-2278-47f5-a140-c5c32249efac}, !- Water Inlet Node Name
  {c0ae482d-a8bc-4fd5-812c-3994a96ec852}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {83b9bba2-d96d-4bf2-a77b-67768742f804}, !- Total Cooling Capacity Curve Name
  {1d6a58c0-714c-4d76-91d1-9767bf14038e}, !- Sensible Cooling Capacity Curve Name
  {c8b9ec7f-f83d-4daf-947e-d9622100dde6}, !- Cooling Power Consumption Curve Name
  {c9c41921-5286-4964-b3a1-58ebb6315492}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {83b9bba2-d96d-4bf2-a77b-67768742f804}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil 37kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {1d6a58c0-714c-4d76-91d1-9767bf14038e}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil 37kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c8b9ec7f-f83d-4daf-947e-d9622100dde6}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil 37kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9dfac8ff-8101-4ccd-9a1c-65564d41b20b}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {14075e38-07cb-49cf-bb43-ce82cd53d7f6}, !- Inlet Port
  {b9ba6698-2278-47f5-a140-c5c32249efac}; !- Outlet Port

OS:Connection,
  {14075e38-07cb-49cf-bb43-ce82cd53d7f6}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  116,                                    !- Outlet Port
  {9dfac8ff-8101-4ccd-9a1c-65564d41b20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {692f0f93-ec7e-4342-8f1c-0a6d59b9fa53}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c0ae482d-a8bc-4fd5-812c-3994a96ec852}, !- Inlet Port
  {b67f9e13-eda5-4d23-853c-f2f959650c36}; !- Outlet Port

OS:Connection,
  {b9ba6698-2278-47f5-a140-c5c32249efac}, !- Handle
  {9dfac8ff-8101-4ccd-9a1c-65564d41b20b}, !- Source Object
  3,                                      !- Outlet Port
  {f06eb486-daf4-4206-b177-f074dd2e06bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ae482d-a8bc-4fd5-812c-3994a96ec852}, !- Handle
  {f06eb486-daf4-4206-b177-f074dd2e06bc}, !- Source Object
  3,                                      !- Outlet Port
  {692f0f93-ec7e-4342-8f1c-0a6d59b9fa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b67f9e13-eda5-4d23-853c-f2f959650c36}, !- Handle
  {692f0f93-ec7e-4342-8f1c-0a6d59b9fa53}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  116;                                    !- Inlet Port

OS:Fan:OnOff,
  {4b340f76-9455-43a6-a4fe-34cab30112cc}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f5c1da3-43bb-4341-9fdb-654e393f35f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {694aa17a-17dc-4dfd-985a-568c597e418a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f5c1da3-43bb-4341-9fdb-654e393f35f7}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {694aa17a-17dc-4dfd-985a-568c597e418a}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f3437809-dabb-4a3b-82a4-62967b462f79}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {65a61de6-ee3d-427c-a34d-f195460324e6}, !- Air Inlet Node Name
  {01c02e2d-797d-4638-9e1f-1953e876d4e0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b340f76-9455-43a6-a4fe-34cab30112cc}, !- Supply Air Fan Name
  {eccd9daf-8ba8-4057-a2ba-adef986069a6}, !- Heating Coil Name
  {f06eb486-daf4-4206-b177-f074dd2e06bc}, !- Cooling Coil Name
  {85a7a6a9-3348-4f9f-adac-fa36cd67d51f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {c9c41921-5286-4964-b3a1-58ebb6315492}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {9d472ec5-c7bd-4643-9397-4d364ebb3f4a}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top WSHP Inlet Air Node, !- Name
  {2614cb7b-4879-423a-bc79-8417eedd5e69}, !- Inlet Port
  {65a61de6-ee3d-427c-a34d-f195460324e6}; !- Outlet Port

OS:Connection,
  {2614cb7b-4879-423a-bc79-8417eedd5e69}, !- Handle
  {254635cc-27bb-4312-ae77-032ea22c8188}, !- Source Object
  3,                                      !- Outlet Port
  {9d472ec5-c7bd-4643-9397-4d364ebb3f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a61de6-ee3d-427c-a34d-f195460324e6}, !- Handle
  {9d472ec5-c7bd-4643-9397-4d364ebb3f4a}, !- Source Object
  3,                                      !- Outlet Port
  {f3437809-dabb-4a3b-82a4-62967b462f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7690bee9-7694-475d-b06c-bed0ba7c3918}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top WSHP Outlet Air Node, !- Name
  {01c02e2d-797d-4638-9e1f-1953e876d4e0}, !- Inlet Port
  {842a9d8f-1ae8-43c7-8d87-48801d630658}; !- Outlet Port

OS:Connection,
  {842a9d8f-1ae8-43c7-8d87-48801d630658}, !- Handle
  {7690bee9-7694-475d-b06c-bed0ba7c3918}, !- Source Object
  3,                                      !- Outlet Port
  {0c673628-31b2-4e6c-97be-fdd65dd628d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01c02e2d-797d-4638-9e1f-1953e876d4e0}, !- Handle
  {f3437809-dabb-4a3b-82a4-62967b462f79}, !- Source Object
  4,                                      !- Outlet Port
  {7690bee9-7694-475d-b06c-bed0ba7c3918}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d963a1b1-e7e5-4296-a69b-7fcc803d5c3d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8cd26105-7a65-41ba-a219-91430cf8f85f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH, !- Name
  {c17057d6-bd8b-4e25-957d-564b52159b0e}, !- Water Inlet Node Name
  {7bcb9148-d1d1-452b-8d4a-9049c0973730}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3bff6508-920e-44da-be5b-9762fff42c7f}, !- Heating Capacity Curve Name
  {7b7cec79-b82f-42c2-ad8e-1d7fb156bdd6}, !- Heating Power Consumption Curve Name
  {5b0b926e-5fc8-453e-ad2a-aa4e52645359}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {3bff6508-920e-44da-be5b-9762fff42c7f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7b7cec79-b82f-42c2-ad8e-1d7fb156bdd6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Htg Coil 33 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {497d0e57-ed7d-40df-860c-4b75eb3d64c2}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {76912fe8-c3dc-4c85-97b2-5436e663f8da}, !- Inlet Port
  {c17057d6-bd8b-4e25-957d-564b52159b0e}; !- Outlet Port

OS:Connection,
  {76912fe8-c3dc-4c85-97b2-5436e663f8da}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  117,                                    !- Outlet Port
  {497d0e57-ed7d-40df-860c-4b75eb3d64c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ca23057-fc2f-4912-a217-8af462cc5c5e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7bcb9148-d1d1-452b-8d4a-9049c0973730}, !- Inlet Port
  {e8959313-5b81-4ac2-916e-418dbef5b638}; !- Outlet Port

OS:Connection,
  {c17057d6-bd8b-4e25-957d-564b52159b0e}, !- Handle
  {497d0e57-ed7d-40df-860c-4b75eb3d64c2}, !- Source Object
  3,                                      !- Outlet Port
  {8cd26105-7a65-41ba-a219-91430cf8f85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcb9148-d1d1-452b-8d4a-9049c0973730}, !- Handle
  {8cd26105-7a65-41ba-a219-91430cf8f85f}, !- Source Object
  3,                                      !- Outlet Port
  {1ca23057-fc2f-4912-a217-8af462cc5c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8959313-5b81-4ac2-916e-418dbef5b638}, !- Handle
  {1ca23057-fc2f-4912-a217-8af462cc5c5e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  117;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7093bea2-28ee-4c09-8880-6f67ccbf23dd}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER, !- Name
  {26b88b60-fd9c-40b6-bcf8-e6236aa55b45}, !- Water Inlet Node Name
  {0731daaa-3def-465e-a869-9cf777144110}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {68ed3faa-0a27-4a62-b7d2-78ad96e9452f}, !- Total Cooling Capacity Curve Name
  {83d31cab-cb7a-411c-b168-75f40ecf87d3}, !- Sensible Cooling Capacity Curve Name
  {a54a7e8b-f34c-4dbd-a379-f97057717c6a}, !- Cooling Power Consumption Curve Name
  {5b0b926e-5fc8-453e-ad2a-aa4e52645359}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {68ed3faa-0a27-4a62-b7d2-78ad96e9452f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {83d31cab-cb7a-411c-b168-75f40ecf87d3}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a54a7e8b-f34c-4dbd-a379-f97057717c6a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil 33kBtu/hr 12.0EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {534ad495-922b-42e5-ba2f-08b0aa3a5e81}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {237b29b0-c965-419f-955c-043a6fd4ebb7}, !- Inlet Port
  {26b88b60-fd9c-40b6-bcf8-e6236aa55b45}; !- Outlet Port

OS:Connection,
  {237b29b0-c965-419f-955c-043a6fd4ebb7}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  118,                                    !- Outlet Port
  {534ad495-922b-42e5-ba2f-08b0aa3a5e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f567db85-b2d8-427d-9e43-4f80c3fddb70}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0731daaa-3def-465e-a869-9cf777144110}, !- Inlet Port
  {eb2d2b4c-63a9-42d2-8ab3-81e0ccd819c8}; !- Outlet Port

OS:Connection,
  {26b88b60-fd9c-40b6-bcf8-e6236aa55b45}, !- Handle
  {534ad495-922b-42e5-ba2f-08b0aa3a5e81}, !- Source Object
  3,                                      !- Outlet Port
  {7093bea2-28ee-4c09-8880-6f67ccbf23dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0731daaa-3def-465e-a869-9cf777144110}, !- Handle
  {7093bea2-28ee-4c09-8880-6f67ccbf23dd}, !- Source Object
  3,                                      !- Outlet Port
  {f567db85-b2d8-427d-9e43-4f80c3fddb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2d2b4c-63a9-42d2-8ab3-81e0ccd819c8}, !- Handle
  {f567db85-b2d8-427d-9e43-4f80c3fddb70}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  118;                                    !- Inlet Port

OS:Fan:OnOff,
  {2800b4fb-2e42-41bd-8d06-39b553da92d4}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c8cbaa6-93b7-4f52-b9fa-ddfe9765207d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d25b69fc-4b7c-4353-8103-bf553b924057}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c8cbaa6-93b7-4f52-b9fa-ddfe9765207d}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d25b69fc-4b7c-4353-8103-bf553b924057}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
