  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {20cb5deb-be10-4b6c-97e0-509a82f60648}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {caaac45d-ec6a-42db-8458-6a60abbe7f7a}, !- Air Inlet Node Name
  {7c62894a-b2f0-4152-8e51-6039f5bc8b6b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2800b4fb-2e42-41bd-8d06-39b553da92d4}, !- Supply Air Fan Name
  {8cd26105-7a65-41ba-a219-91430cf8f85f}, !- Heating Coil Name
  {7093bea2-28ee-4c09-8880-6f67ccbf23dd}, !- Cooling Coil Name
  {d963a1b1-e7e5-4296-a69b-7fcc803d5c3d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {5b0b926e-5fc8-453e-ad2a-aa4e52645359}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {480cfcc1-58df-4d27-8795-f00fcb84c2f8}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top WSHP Inlet Air Node, !- Name
  {b580e874-0529-431f-85a0-0536f398c8e2}, !- Inlet Port
  {caaac45d-ec6a-42db-8458-6a60abbe7f7a}; !- Outlet Port

OS:Connection,
  {b580e874-0529-431f-85a0-0536f398c8e2}, !- Handle
  {60ae00c9-c12a-4611-8f8e-f2ed36928b82}, !- Source Object
  3,                                      !- Outlet Port
  {480cfcc1-58df-4d27-8795-f00fcb84c2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caaac45d-ec6a-42db-8458-6a60abbe7f7a}, !- Handle
  {480cfcc1-58df-4d27-8795-f00fcb84c2f8}, !- Source Object
  3,                                      !- Outlet Port
  {20cb5deb-be10-4b6c-97e0-509a82f60648}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {782a559f-ad75-42a5-95cb-28fe0b873f75}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top WSHP Outlet Air Node, !- Name
  {7c62894a-b2f0-4152-8e51-6039f5bc8b6b}, !- Inlet Port
  {9bad68b1-2eb5-44ea-8bf2-0f0fdbb24992}; !- Outlet Port

OS:Connection,
  {9bad68b1-2eb5-44ea-8bf2-0f0fdbb24992}, !- Handle
  {782a559f-ad75-42a5-95cb-28fe0b873f75}, !- Source Object
  3,                                      !- Outlet Port
  {a40521c9-7d5c-4383-8767-07be79475b31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c62894a-b2f0-4152-8e51-6039f5bc8b6b}, !- Handle
  {20cb5deb-be10-4b6c-97e0-509a82f60648}, !- Source Object
  4,                                      !- Outlet Port
  {782a559f-ad75-42a5-95cb-28fe0b873f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {22223bfc-3c5f-4957-9970-0b6f5555c1a4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ba8dda1d-37ef-4b45-b04f-70004e8a605a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {99c4548d-b64b-419b-a426-2ee011aa525b}, !- Water Inlet Node Name
  {b1cb8c69-0d9e-44d3-9666-495266672e78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {94184105-e0eb-4610-b05c-90f0fe953f3d}, !- Heating Capacity Curve Name
  {6290e841-af60-436d-b71f-e5fac840ce2f}, !- Heating Power Consumption Curve Name
  {11641edb-6205-4830-b5a6-f25d47d0c0a6}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {94184105-e0eb-4610-b05c-90f0fe953f3d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6290e841-af60-436d-b71f-e5fac840ce2f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6c9a752f-dc06-43f5-be0f-5516d8d4afd4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {913f1336-577a-4643-b46d-f3f85def14d8}, !- Inlet Port
  {99c4548d-b64b-419b-a426-2ee011aa525b}; !- Outlet Port

OS:Connection,
  {913f1336-577a-4643-b46d-f3f85def14d8}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  119,                                    !- Outlet Port
  {6c9a752f-dc06-43f5-be0f-5516d8d4afd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cf54d4e-b1f8-421f-bd86-065cdded394d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b1cb8c69-0d9e-44d3-9666-495266672e78}, !- Inlet Port
  {e1034b67-28ad-4945-85c6-4589b75ce272}; !- Outlet Port

OS:Connection,
  {99c4548d-b64b-419b-a426-2ee011aa525b}, !- Handle
  {6c9a752f-dc06-43f5-be0f-5516d8d4afd4}, !- Source Object
  3,                                      !- Outlet Port
  {ba8dda1d-37ef-4b45-b04f-70004e8a605a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cb8c69-0d9e-44d3-9666-495266672e78}, !- Handle
  {ba8dda1d-37ef-4b45-b04f-70004e8a605a}, !- Source Object
  3,                                      !- Outlet Port
  {0cf54d4e-b1f8-421f-bd86-065cdded394d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1034b67-28ad-4945-85c6-4589b75ce272}, !- Handle
  {0cf54d4e-b1f8-421f-bd86-065cdded394d}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  119;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bdb0a21c-b9a7-402c-bf50-a4642384aaed}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {930d9011-dcdc-4bf4-b7dc-cf4a1ea36d27}, !- Water Inlet Node Name
  {d238a386-c49f-40f2-afc8-6c2a1be3ce46}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {ebaccc3d-2b38-412d-ada2-d7bb7fe2cf8e}, !- Total Cooling Capacity Curve Name
  {c351e9b1-79bf-4cc8-8a69-b2d9e2c059ca}, !- Sensible Cooling Capacity Curve Name
  {72fdf20b-7900-4f2c-8e8c-d44286252f0a}, !- Cooling Power Consumption Curve Name
  {11641edb-6205-4830-b5a6-f25d47d0c0a6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {ebaccc3d-2b38-412d-ada2-d7bb7fe2cf8e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c351e9b1-79bf-4cc8-8a69-b2d9e2c059ca}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {72fdf20b-7900-4f2c-8e8c-d44286252f0a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {45935655-7f66-4e74-be87-0745b5cb4bcc}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9b15185f-cc3a-4bd5-a391-02c1a3cb4a82}, !- Inlet Port
  {930d9011-dcdc-4bf4-b7dc-cf4a1ea36d27}; !- Outlet Port

OS:Connection,
  {9b15185f-cc3a-4bd5-a391-02c1a3cb4a82}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  120,                                    !- Outlet Port
  {45935655-7f66-4e74-be87-0745b5cb4bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb54476-34de-41e9-9c48-2643075ddaf7}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d238a386-c49f-40f2-afc8-6c2a1be3ce46}, !- Inlet Port
  {ff749026-4aba-4c82-9145-8d56505361bf}; !- Outlet Port

OS:Connection,
  {930d9011-dcdc-4bf4-b7dc-cf4a1ea36d27}, !- Handle
  {45935655-7f66-4e74-be87-0745b5cb4bcc}, !- Source Object
  3,                                      !- Outlet Port
  {bdb0a21c-b9a7-402c-bf50-a4642384aaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d238a386-c49f-40f2-afc8-6c2a1be3ce46}, !- Handle
  {bdb0a21c-b9a7-402c-bf50-a4642384aaed}, !- Source Object
  3,                                      !- Outlet Port
  {6fb54476-34de-41e9-9c48-2643075ddaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff749026-4aba-4c82-9145-8d56505361bf}, !- Handle
  {6fb54476-34de-41e9-9c48-2643075ddaf7}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  120;                                    !- Inlet Port

OS:Fan:OnOff,
  {a36604db-c2c5-40da-af56-73a0b96b9e29}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3d603e9-83e4-40ea-840d-0d1676d25cda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {732f0e1a-47a1-4f0f-ae11-4d0517d50ce4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3d603e9-83e4-40ea-840d-0d1676d25cda}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {732f0e1a-47a1-4f0f-ae11-4d0517d50ce4}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {66a81425-ffb5-4fd5-b993-f0bf26f82a24}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {e7c7e094-c13b-4b83-afb8-6c8f4d8422e3}, !- Air Inlet Node Name
  {e3d594c5-3142-4295-a4cf-dccf3edf07c3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a36604db-c2c5-40da-af56-73a0b96b9e29}, !- Supply Air Fan Name
  {ba8dda1d-37ef-4b45-b04f-70004e8a605a}, !- Heating Coil Name
  {bdb0a21c-b9a7-402c-bf50-a4642384aaed}, !- Cooling Coil Name
  {22223bfc-3c5f-4957-9970-0b6f5555c1a4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {11641edb-6205-4830-b5a6-f25d47d0c0a6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {c2d85fbe-2044-4446-b6a9-578e907a807b}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top WSHP Inlet Air Node, !- Name
  {61c19ecf-c32e-42b2-b57c-fbb82fc52e48}, !- Inlet Port
  {e7c7e094-c13b-4b83-afb8-6c8f4d8422e3}; !- Outlet Port

OS:Connection,
  {61c19ecf-c32e-42b2-b57c-fbb82fc52e48}, !- Handle
  {c1622adc-1db4-44ae-99af-af82400ddb0c}, !- Source Object
  3,                                      !- Outlet Port
  {c2d85fbe-2044-4446-b6a9-578e907a807b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c7e094-c13b-4b83-afb8-6c8f4d8422e3}, !- Handle
  {c2d85fbe-2044-4446-b6a9-578e907a807b}, !- Source Object
  3,                                      !- Outlet Port
  {66a81425-ffb5-4fd5-b993-f0bf26f82a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff7798ba-7c35-4fad-a58a-59524a74cd47}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top WSHP Outlet Air Node, !- Name
  {e3d594c5-3142-4295-a4cf-dccf3edf07c3}, !- Inlet Port
  {a7a8cf96-7622-4d42-8190-9ded58d8a63a}; !- Outlet Port

OS:Connection,
  {a7a8cf96-7622-4d42-8190-9ded58d8a63a}, !- Handle
  {ff7798ba-7c35-4fad-a58a-59524a74cd47}, !- Source Object
  3,                                      !- Outlet Port
  {1e2d913a-2a4e-4d90-8171-aa65de99aed6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e3d594c5-3142-4295-a4cf-dccf3edf07c3}, !- Handle
  {66a81425-ffb5-4fd5-b993-f0bf26f82a24}, !- Source Object
  4,                                      !- Outlet Port
  {ff7798ba-7c35-4fad-a58a-59524a74cd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cb9dfe45-c0d9-405a-9ef7-3946ba01e39b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Supplemental Htg Coil, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ae9ecffb-92f1-4fda-bc6a-9b1166a35efd}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {be98c7bd-34e6-401e-adc0-ff3825dabe85}, !- Water Inlet Node Name
  {060183f2-1546-4801-be63-f3b79c02b859}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {9d5f801b-ac6e-4a69-b775-2f97c35847b7}, !- Heating Capacity Curve Name
  {d945c7ca-8455-4e9c-afc4-16acafa6b12b}, !- Heating Power Consumption Curve Name
  {e24c7d20-e68e-4c79-9b3e-ad04f57ca4d6}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {9d5f801b-ac6e-4a69-b775-2f97c35847b7}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatCapCurve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d945c7ca-8455-4e9c-afc4-16acafa6b12b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH HeatPowCurve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ac67ec43-e505-4dcd-b8d1-50f23b090edf}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c2cb70bf-6948-4c84-9aa3-8a8097273c03}, !- Inlet Port
  {be98c7bd-34e6-401e-adc0-ff3825dabe85}; !- Outlet Port

OS:Connection,
  {c2cb70bf-6948-4c84-9aa3-8a8097273c03}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  121,                                    !- Outlet Port
  {ac67ec43-e505-4dcd-b8d1-50f23b090edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be383bf5-b498-43b5-b534-996cb5b40c6e}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {060183f2-1546-4801-be63-f3b79c02b859}, !- Inlet Port
  {b897fa27-b4ac-414a-994f-17662a06f9c8}; !- Outlet Port

OS:Connection,
  {be98c7bd-34e6-401e-adc0-ff3825dabe85}, !- Handle
  {ac67ec43-e505-4dcd-b8d1-50f23b090edf}, !- Source Object
  3,                                      !- Outlet Port
  {ae9ecffb-92f1-4fda-bc6a-9b1166a35efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060183f2-1546-4801-be63-f3b79c02b859}, !- Handle
  {ae9ecffb-92f1-4fda-bc6a-9b1166a35efd}, !- Source Object
  3,                                      !- Outlet Port
  {be383bf5-b498-43b5-b534-996cb5b40c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b897fa27-b4ac-414a-994f-17662a06f9c8}, !- Handle
  {be383bf5-b498-43b5-b534-996cb5b40c6e}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  121;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {51e6349b-73de-496f-b901-88ac962cac10}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {e4002721-beec-43de-925c-f6da6a0da71f}, !- Water Inlet Node Name
  {6f692192-4271-4dea-a5a0-c6a90f05f886}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {0b7d080f-b05c-4229-adce-e4ff29d0cae6}, !- Total Cooling Capacity Curve Name
  {db46a7b8-8cce-416f-b489-4d4947e29bff}, !- Sensible Cooling Capacity Curve Name
  {b2bbcfff-94e9-4ce9-b7a0-86fbb693aeca}, !- Cooling Power Consumption Curve Name
  {e24c7d20-e68e-4c79-9b3e-ad04f57ca4d6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {0b7d080f-b05c-4229-adce-e4ff29d0cae6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER TotCoolCapCurve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {db46a7b8-8cce-416f-b489-4d4947e29bff}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER SensCoolCapCurve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b2bbcfff-94e9-4ce9-b7a0-86fbb693aeca}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER CoolPowCurve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4e3c8d9f-09e2-4b25-822d-bc6936d79870}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {dc42d4db-0c4b-42f8-9786-491b57f810d1}, !- Inlet Port
  {e4002721-beec-43de-925c-f6da6a0da71f}; !- Outlet Port

OS:Connection,
  {dc42d4db-0c4b-42f8-9786-491b57f810d1}, !- Handle
  {0b6c33d2-372d-4e53-9b0c-2310120b043c}, !- Source Object
  122,                                    !- Outlet Port
  {4e3c8d9f-09e2-4b25-822d-bc6936d79870}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8385ee75-281e-4c59-b8f8-deb49ee4b37b}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6f692192-4271-4dea-a5a0-c6a90f05f886}, !- Inlet Port
  {8486bb0f-e1df-4781-9a85-5d911b7a8a11}; !- Outlet Port

OS:Connection,
  {e4002721-beec-43de-925c-f6da6a0da71f}, !- Handle
  {4e3c8d9f-09e2-4b25-822d-bc6936d79870}, !- Source Object
  3,                                      !- Outlet Port
  {51e6349b-73de-496f-b901-88ac962cac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f692192-4271-4dea-a5a0-c6a90f05f886}, !- Handle
  {51e6349b-73de-496f-b901-88ac962cac10}, !- Source Object
  3,                                      !- Outlet Port
  {8385ee75-281e-4c59-b8f8-deb49ee4b37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8486bb0f-e1df-4781-9a85-5d911b7a8a11}, !- Handle
  {8385ee75-281e-4c59-b8f8-deb49ee4b37b}, !- Source Object
  3,                                      !- Outlet Port
  {fb316891-a4d7-4982-91c2-065c8ee054b0}, !- Target Object
  122;                                    !- Inlet Port

OS:Fan:OnOff,
  {147148b4-05da-4798-b4db-4915f42a1455}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top WSHP Fan, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6161628-3fb8-40e3-a87a-8c957009b646}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {013fcb63-0aa0-4da5-89d9-cf667c708b6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6161628-3fb8-40e3-a87a-8c957009b646}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {013fcb63-0aa0-4da5-89d9-cf667c708b6f}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {377b00e7-1b95-4c53-9f8d-26495015b073}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top WSHP, !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule Name
  {397470d2-7bb8-437c-866e-8eb706d20ccf}, !- Air Inlet Node Name
  {e3cccecd-35b4-423e-bd5b-672e23b82af7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {147148b4-05da-4798-b4db-4915f42a1455}, !- Supply Air Fan Name
  {ae9ecffb-92f1-4fda-bc6a-9b1166a35efd}, !- Heating Coil Name
  {51e6349b-73de-496f-b901-88ac962cac10}, !- Cooling Coil Name
  {cb9dfe45-c0d9-405a-9ef7-3946ba01e39b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Curve:Linear,
  {e24c7d20-e68e-4c79-9b3e-ad04f57ca4d6}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top WSHP-AutogeneratedPLFCurve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {91e495dd-c448-4c07-bd92-a985d1a60f32}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top WSHP Inlet Air Node, !- Name
  {c3e20920-62d9-4792-b85b-928d08f92e3c}, !- Inlet Port
  {397470d2-7bb8-437c-866e-8eb706d20ccf}; !- Outlet Port

OS:Connection,
  {c3e20920-62d9-4792-b85b-928d08f92e3c}, !- Handle
  {296b91f5-0e4e-4861-b8fb-c56c1b06f3b5}, !- Source Object
  3,                                      !- Outlet Port
  {91e495dd-c448-4c07-bd92-a985d1a60f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397470d2-7bb8-437c-866e-8eb706d20ccf}, !- Handle
  {91e495dd-c448-4c07-bd92-a985d1a60f32}, !- Source Object
  3,                                      !- Outlet Port
  {377b00e7-1b95-4c53-9f8d-26495015b073}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {841b104c-3746-4223-a207-d65e65b4a67f}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top WSHP Outlet Air Node, !- Name
  {e3cccecd-35b4-423e-bd5b-672e23b82af7}, !- Inlet Port
  {4132aa77-b4e4-4cff-9bf6-6d60f00416ee}; !- Outlet Port

OS:Connection,
  {4132aa77-b4e4-4cff-9bf6-6d60f00416ee}, !- Handle
  {841b104c-3746-4223-a207-d65e65b4a67f}, !- Source Object
  3,                                      !- Outlet Port
  {da15e611-7295-4c83-a397-4ddb48e0946f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e3cccecd-35b4-423e-bd5b-672e23b82af7}, !- Handle
  {377b00e7-1b95-4c53-9f8d-26495015b073}, !- Source Object
  4,                                      !- Outlet Port
  {841b104c-3746-4223-a207-d65e65b4a67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8d0d220e-31a0-4b64-b1b4-193b51a2b8c7}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  {0a366281-f9d4-4ad7-809a-463d8e09bcec}, !- Default Day Schedule Name
  {9ae0feaa-6652-4a30-825d-4b25712fc415}, !- Summer Design Day Schedule Name
  {e42e97a1-e606-4610-9bb2-91b802a463d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a366281-f9d4-4ad7-809a-463d8e09bcec}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b3534c70-7737-437c-9745-a0ab9d51e37f}, !- Handle
  {8d0d220e-31a0-4b64-b1b4-193b51a2b8c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  406.34992732558516,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:21:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:21:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e42e97a1-e606-4610-9bb2-91b802a463d0}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ae0feaa-6652-4a30-825d-4b25712fc415}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a085c7b8-b6c4-429f-8dc5-173b90b75c77}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {8d0d220e-31a0-4b64-b1b4-193b51a2b8c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f87ca21-ccb5-4e1c-9323-c65194ad364f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {5f87ca21-ccb5-4e1c-9323-c65194ad364f}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c53e451-a8d7-495d-a59f-fea982f13cd8}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {8d0d220e-31a0-4b64-b1b4-193b51a2b8c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bd203e1-542e-4214-95db-d53bdd6a6f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bd203e1-542e-4214-95db-d53bdd6a6f28}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {61688af3-5061-4c7d-a6c7-761e08fa2352}, !- Handle
  Building Default Schedule Set,          !- Name
  {8d0d220e-31a0-4b64-b1b4-193b51a2b8c7}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {5409d0e8-1efe-48b1-b991-60390a10d69f}, !- Handle
  {bb03f70b-d319-4e56-9b3c-e2ccb97427a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ val_flr ~ val_clg | hoo_end - 5.0 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 5.0 ~ val_clg ~ val_clg | mid - 4.0 ~ val_clg ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e9e098b6-6aca-4bbb-a516-c3047ad2c9c1}, !- Handle
  {e6c8d437-55a6-4574-8fb2-ae7d00f3e9cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 4.5 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66003bc6-8b5f-4043-8cde-8887af0caa69}, !- Handle
  {b562c416-41a2-4670-84e5-484df72b965d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 4.5 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83c01251-e610-43a7-a336-8922b42c5337}, !- Handle
  {edbd2a55-cf21-4ca4-a193-2d59f18b7afa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ val_flr ~ val_clg | hoo_end - 5.0 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 5.0 ~ val_clg ~ val_clg | mid - 4.0 ~ val_clg ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e653114e-7a46-41cc-8bde-ce2fba827085}, !- Handle
  {9503b457-80f2-462c-b9db-e2a2feadbdd1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 4.5 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {54f98045-b56b-4011-b8d2-876f8c1730de}, !- Handle
  {cab2f5d1-6a9f-474f-a276-ed1ecbe60757}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 5.0 ~ val_flr ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_clg | hoo_start + 5.0 ~ val_clg ~ val_clg | mid - 4.5 ~ val_clg ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_clg | mid - 1.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {30389e75-c19f-4817-a30e-725d60dfd55d}, !- Handle
  {0d8005aa-d915-4335-8377-5d476339129b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ 0.0 | mid + 5.5 ~ 0.00689043836300896 | hoo_end - 4.5 ~ 0.00119788867490299 | hoo_end - 3.5 ~ 0.0240595252947354 | hoo_end - 2.5 ~ 0.00643107580547473 | hoo_end - 1.5 ~ 0.0368334974563957 | hoo_end - 0.5 ~ 0.031385660933463 | hoo_end + 0.5 ~ 0.0186116887718023 | hoo_start - 0.5 ~ 0.0398303317789087 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0369114734738375 | hoo_start + 2.5 ~ 0.0156148544492893 | hoo_start + 3.5 ~ 0.0220459302547647 | hoo_start + 4.5 ~ 0.017996374179385 | hoo_start + 5.5 ~ 0.0451665376594802 | mid - 4.5 ~ 0.00615191224563953 | mid - 3.5 ~ 0.024495222570454 | mid - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7653e561-6c1b-4716-ba33-6db2930952b9}, !- Handle
  {d6f064e1-7839-4cef-9e04-950c80730366}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.0 | hoo_end - 4.5 ~ 0.0382760992964716 | hoo_end - 3.5 ~ 0.0325835496083657 | hoo_end - 2.5 ~ 0.055445186228198 | hoo_end - 1.5 ~ 0.0378167367389377 | hoo_end - 0.5 ~ 0.0368334974563957 | hoo_end + 0.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0186116887718023 | hoo_start - 0.5 ~ 0.0555231622456399 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0369114734738375 | hoo_start + 2.5 ~ 7.7976017441866e-05 | hoo_start + 3.5 ~ 0.0377387607214958 | hoo_start + 4.5 ~ 0.00230354371265321 | mid - 5.0 ~ 0.0137808767260173 | mid - 4.0 ~ 0.00615191224563953 | mid - 3.0 ~ 0.00880239210372253 | mid - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5d61609d-f75a-4b12-a9ad-da6f1caeccb5}, !- Handle
  {58f89aa2-50d2-4ab8-9f8d-b3ac55a490de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 5.0 ~ 0.0 | hoo_end - 4.5 ~ 0.0382760992964716 | hoo_end - 3.5 ~ 0.0510325554203006 | hoo_end - 2.5 ~ 0.055445186228198 | hoo_end - 1.5 ~ 0.0382760992964713 | hoo_end - 0.5 ~ 0.036833497456396 | hoo_end + 0.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0186116887718023 | hoo_start - 0.5 ~ 0.0555231622456399 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0180031051043687 | hoo_start + 2.5 ~ 0.0381981232790297 | hoo_start + 3.5 ~ 7.79760174418569e-05 | hoo_start + 4.5 ~ 0.0184557367369186 | mid - 5.0 ~ 0.0382760992964716 | mid - 4.0 ~ 0.00615191224563986 | mid - 3.0 ~ 0.0193677309270028 | mid - 2.0 ~ 0.0189083683694689 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aec64658-06f9-4ff4-9f1e-0ea2c90db86a}, !- Handle
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {5bf22f2d-25ab-4d62-b271-aa0be96dfa43}, !- Handle
  Schedule Rule 24,                       !- Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {153d6237-77dc-4202-a066-dd77b17dc773}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {153d6237-77dc-4202-a066-dd77b17dc773}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default 1,    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.282926829268293,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.280487804878049,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.278048780487805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275609756097561,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.273170731707317,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.270731707317073,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.268292682926829,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265853658536585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.263414634146341,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.260975609756097,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.258536585365854,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25609756097561,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.253658536585366,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.251219512195122,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.248780487804878,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.246341463414634,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.24390243902439,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.241463414634146,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.239024390243902,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.236585365853658,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.234146341463415,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.231707317073171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229268292682927,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226829268292683,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.224390243902439,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.221951219512195,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.219512195121951,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.217073170731707,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.214634146341463,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.212195121951219,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.209756097560976,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.207317073170732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.204878048780488,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.202439024390244,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.742857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.685714285714286,                      !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.628571428571429,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.2875,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.275,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.2625,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.2375,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.225,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.2125,                                 !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  3,                                      !- Minute 58
  0.2,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.375,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3625,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.325,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.297560975609756,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.295121951219512,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.292682926829268,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.290243902439024,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.28780487804878,                       !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.285365853658537;                      !- Value Until Time 74

OS:AdditionalProperties,
  {3d0140d8-6db7-4612-9c4c-950c9034d12c}, !- Handle
  {153d6237-77dc-4202-a066-dd77b17dc773}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.3 | mid + 3.0 ~ 0.2 | mid + 5.5 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.3 | hoo_end ~ 0.3 | hoo_start + 2.0 ~ 0.2 | hoo_start + 4.5 ~ 0.2 | hoo_start + 5.5 ~ 0.5 | mid - 4.5 ~ 0.7 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {59e6c43d-a637-4a12-a81d-6c7486f8ab29}, !- Handle
  {70b27bf6-031b-4cb5-b17f-601c8e9b1ecc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e0e674fa-e396-4efc-a5a0-c27ea6039e5d}, !- Handle
  {b1e6a5cc-2aaf-46fd-b6c7-b979bcbd04b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.1 | mid + 5.0 ~ 0.1 | hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.25 | hoo_start + 4.5 ~ 0.25 | mid - 5.0 ~ 0.6 | mid - 4.0 ~ 0.8 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.6 | mid ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27729ba7-07a7-46c6-98db-39b4eddd3ca6}, !- Handle
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {b885256c-1d1a-4d52-a49c-b272d98375d5}, !- Handle
  Schedule Rule 5,                        !- Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b35e6ec2-af55-4a20-88d1-c634e7c4daa2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b35e6ec2-af55-4a20-88d1-c634e7c4daa2}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default 1,    !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.382926829268293,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.380487804878049,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.378048780487805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375609756097561,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.373170731707317,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.370731707317073,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.368292682926829,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.365853658536585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.363414634146342,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360975609756098,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.358536585365854,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.35609756097561,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.353658536585366,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.351219512195122,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.348780487804878,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.346341463414634,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.34390243902439,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.341463414634146,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.339024390243903,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.336585365853659,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.334146341463415,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.331707317073171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.329268292682927,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.326829268292683,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.324390243902439,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.321951219512195,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.319512195121951,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.317073170731707,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.314634146341463,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.312195121951219,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.309756097560976,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.307317073170732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.304878048780488,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302439024390244,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.842857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.785714285714286,                      !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.728571428571428,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.7,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.675,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.65,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.6,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.4,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.3875,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.375,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.3375,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.325,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.3125,                                 !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  3,                                      !- Minute 58
  0.3,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.475,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4625,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.4375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.425,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4125,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.4,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.397560975609756,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.395121951219512,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.392682926829268,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.390243902439024,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.38780487804878,                       !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.385365853658537;                      !- Value Until Time 74

OS:AdditionalProperties,
  {092de5b0-f985-4c8c-bea4-a633a2143031}, !- Handle
  {b35e6ec2-af55-4a20-88d1-c634e7c4daa2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.4 | mid + 3.0 ~ 0.3 | mid + 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.4 | hoo_end ~ 0.4 | hoo_start + 2.0 ~ 0.3 | hoo_start + 4.5 ~ 0.3 | hoo_start + 5.5 ~ 0.6 | mid - 4.5 ~ 0.8 | mid - 3.5 ~ 0.9 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7f4aff07-aa46-46bb-8098-07102a94f6e3}, !- Handle
  {d657e572-32f1-451a-929c-e35187da36ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.3 | 1.0 ~ 0.3 | 3.0 ~ 0.2 | 5.0 ~ 0.2 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.4 | 11.5 ~ 0.35 | 17.5 ~ 0.35 | 18.5 ~ 0.7 | 19.5 ~ 0.8 | 21.5 ~ 0.8 | 22.5 ~ 0.7 | 23.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c409716-5999-4416-8c0a-c6fbfcf56eb7}, !- Handle
  {7fe1561b-5681-4433-9b86-d62786bc3593}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.2 | mid + 5.0 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 5.0 ~ 0.7 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.95 | mid - 2.0 ~ 0.9 | mid - 1.0 ~ 0.7 | mid ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44657ed0-58ce-4b31-b2dd-933893f383d7}, !- Handle
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {9cad47ad-8a01-4233-a993-37db7dbd3fcd}, !- Handle
  Schedule Rule 7,                        !- Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f17a96af-a0e2-41a7-92e3-32be538d91f7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f17a96af-a0e2-41a7-92e3-32be538d91f7}, !- Handle
  HotelLarge BLDG_OCC_SCH Default 1,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.433333333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.427272727272727,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.421212121212121,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.415151515151515,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.409090909090909,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.403030303030303,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.396969696969697,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.390909090909091,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.384848484848485,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.378787878787879,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.372727272727273,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.366666666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.360606060606061,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.354545454545455,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.348484848484849,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.342424242424242,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.336363636363636,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.33030303030303,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.324242424242424,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.318181818181818,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.312121212121212,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.306060606060606,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2875,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2375,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.225,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2125,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  15,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  9,                                      !- Hour 34
  45,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  45,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  0,                                      !- Minute 39
  0.375,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.636363636363636,                      !- Value Until Time 41
  11,                                     !- Hour 42
  45,                                     !- Minute 42
  0.672727272727273,                      !- Value Until Time 42
  12,                                     !- Hour 43
  0,                                      !- Minute 43
  0.709090909090909,                      !- Value Until Time 43
  12,                                     !- Hour 44
  15,                                     !- Minute 44
  0.745454545454545,                      !- Value Until Time 44
  12,                                     !- Hour 45
  30,                                     !- Minute 45
  0.781818181818182,                      !- Value Until Time 45
  12,                                     !- Hour 46
  37,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.8,                                    !- Value Until Time 47
  13,                                     !- Hour 48
  22,                                     !- Minute 48
  0.791666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  37,                                     !- Minute 49
  0.783333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  52,                                     !- Minute 50
  0.775,                                  !- Value Until Time 50
  14,                                     !- Hour 51
  7,                                      !- Minute 51
  0.766666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  22,                                     !- Minute 52
  0.758333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  37,                                     !- Minute 53
  0.75,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  52,                                     !- Minute 54
  0.741666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  7,                                      !- Minute 55
  0.733333333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  22,                                     !- Minute 56
  0.725,                                  !- Value Until Time 56
  15,                                     !- Hour 57
  37,                                     !- Minute 57
  0.716666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  52,                                     !- Minute 58
  0.708333333333333,                      !- Value Until Time 58
  16,                                     !- Hour 59
  7,                                      !- Minute 59
  0.7,                                    !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7,                                    !- Value Until Time 60
  18,                                     !- Hour 61
  15,                                     !- Minute 61
  0.683333333333333,                      !- Value Until Time 61
  18,                                     !- Hour 62
  30,                                     !- Minute 62
  0.666666666666667,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.65,                                   !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0.633333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  15,                                     !- Minute 65
  0.616666666666667,                      !- Value Until Time 65
  19,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6,                                    !- Value Until Time 66
  19,                                     !- Hour 67
  45,                                     !- Minute 67
  0.583333333333333,                      !- Value Until Time 67
  20,                                     !- Hour 68
  0,                                      !- Minute 68
  0.566666666666667,                      !- Value Until Time 68
  20,                                     !- Hour 69
  15,                                     !- Minute 69
  0.55,                                   !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  0.533333333333333,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.516666666666667,                      !- Value Until Time 71
  21,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5,                                    !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.5,                                    !- Value Until Time 73
  21,                                     !- Hour 74
  45,                                     !- Minute 74
  0.493939393939394,                      !- Value Until Time 74
  22,                                     !- Hour 75
  0,                                      !- Minute 75
  0.487878787878788,                      !- Value Until Time 75
  22,                                     !- Hour 76
  15,                                     !- Minute 76
  0.481818181818182,                      !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.475757575757576,                      !- Value Until Time 77
  22,                                     !- Hour 78
  45,                                     !- Minute 78
  0.46969696969697,                       !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.463636363636364,                      !- Value Until Time 79
  23,                                     !- Hour 80
  15,                                     !- Minute 80
  0.457575757575758,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.451515151515152,                      !- Value Until Time 81
  23,                                     !- Hour 82
  45,                                     !- Minute 82
  0.445454545454546,                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0.43939393939394;                       !- Value Until Time 83

OS:AdditionalProperties,
  {fb9e2e05-781d-498d-b4d9-e21815b1c5f4}, !- Handle
  {f17a96af-a0e2-41a7-92e3-32be538d91f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.5 ~ 0.7 | hoo_end - 4.5 ~ 0.7 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.2 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | hoo_start + 5.0 ~ 0.4 | mid - 4.0 ~ 0.6 | mid - 2.0 ~ 0.8 | mid - 1.5 ~ 0.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bb64de9f-e304-4700-9423-7d106879908a}, !- Handle
  {42cd0d9a-22e2-439d-b148-2cc22885982a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.5 ~ 0.9 | 5.5 ~ 0.9 | 6.5 ~ 0.7 | 7.5 ~ 0.5 | 8.0 ~ 0.5 | 10.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.5 | 18.5 ~ 0.6 | 19.5 ~ 0.6 | 22.5 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cf4fb6dc-4a49-423a-a1c7-7c1d060796d9}, !- Handle
  {16e28320-2761-4fd9-99a6-f2a7bbd4fca7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.5 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.4 | hoo_end - 2.0 ~ 0.4 | hoo_end ~ 0.2 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.5 | hoo_start + 5.0 ~ 0.5 | mid - 3.5 ~ 0.7 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8f23ba3-1d4f-4f88-95d6-922a4b339b9c}, !- Handle
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {70a587d1-9fcc-4352-9b7b-fcbe39fae227}, !- Handle
  {22eef593-5780-4f02-b872-46a172f04017}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa02d613-dd3f-4d95-bb71-8b08c7166419}, !- Handle
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {5e18fb8f-57b8-4786-bb60-92990957437f}, !- Handle
  Schedule Rule 3,                        !- Name
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1d4fdbc-d0da-4766-b2bf-7e3b4c257644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b1d4fdbc-d0da-4766-b2bf-7e3b4c257644}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2;                                    !- Value Until Time 26

OS:AdditionalProperties,
  {944eb10c-c319-4ccc-a916-23d312c20b2d}, !- Handle
  {b1d4fdbc-d0da-4766-b2bf-7e3b4c257644}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.3 | 22.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9f6fabe-2479-4841-a074-e8b204b09ac9}, !- Handle
  {ac101563-962f-474e-9ab6-234713526bb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.3 | 22.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9c5698d-40f8-45a1-aff6-02de12c2263a}, !- Handle
  {d1093ce2-3ad9-4eac-9c10-3f1baf046a60}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {9401129f-7eb3-498c-abc5-e510598ebcf6}, !- Handle
  Schedule Rule 8,                        !- Name
  {d1093ce2-3ad9-4eac-9c10-3f1baf046a60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7df9d9e-c51a-491b-a87d-d5f3be85525f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {a7df9d9e-c51a-491b-a87d-d5f3be85525f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2375,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1875,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.175,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1625,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  11,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  26,                                     !- Minute 19
  0.186666666666667,                      !- Value Until Time 19
  11,                                     !- Hour 20
  41,                                     !- Minute 20
  0.173333333333333,                      !- Value Until Time 20
  11,                                     !- Hour 21
  56,                                     !- Minute 21
  0.16,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  7,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  22,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  37,                                     !- Minute 24
  0.125,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  52,                                     !- Minute 25
  0.1125,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  7,                                      !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  22,                                     !- Minute 27
  0.0875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  37,                                     !- Minute 28
  0.075,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  52,                                     !- Minute 29
  0.0625,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  7,                                      !- Minute 30
  0.05,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  22,                                     !- Minute 31
  0.0425,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  37,                                     !- Minute 32
  0.035,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  52,                                     !- Minute 33
  0.0275,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  7,                                      !- Minute 34
  0.02,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  7,                                      !- Minute 35
  0.02,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  22,                                     !- Minute 36
  0.164285714285714,                      !- Value Until Time 36
  19,                                     !- Hour 37
  37,                                     !- Minute 37
  0.178571428571429,                      !- Value Until Time 37
  19,                                     !- Hour 38
  52,                                     !- Minute 38
  0.192857142857143,                      !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.175,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1625,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.15,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.175,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.225,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25;                                   !- Value Until Time 48

OS:AdditionalProperties,
  {9924a7cf-176f-42cb-bf8b-4fa4151352f2}, !- Handle
  {a7df9d9e-c51a-491b-a87d-d5f3be85525f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.02 | mid + 4.5 ~ 0.02 | mid + 5.5 ~ 0.05 | hoo_end - 4.5 ~ 0.1 | hoo_end - 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.15 | hoo_end - 0.5 ~ 0.25 | hoo_start - 0.5 ~ 0.25 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.3 | hoo_start + 5.0 ~ 0.3 | mid - 4.0 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 2.5 ~ 0.15 | mid - 1.5 ~ 0.1 | mid - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35261964-03db-4350-9f24-646120d2c01c}, !- Handle
  {49afc9da-d56c-4dfe-8e70-815a5b49fb7e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {323dcb2f-3b15-40a6-9c36-345ffff09eb8}, !- Handle
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:Schedule:Rule,
  {63f5a63b-433a-46d4-a9d3-46f47be2edb4}, !- Handle
  Schedule Rule 9,                        !- Name
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34675c3b-dd6a-411a-b75a-3a2c2b267686}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {34675c3b-dd6a-411a-b75a-3a2c2b267686}, !- Handle
  HotelLarge MeetingRoom_Occ_Sch Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.125,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.05,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1625,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.275,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3875,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.425,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3125,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.18125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.14375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.125,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0875,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.06875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.04375,                                !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0375,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.03125,                                !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.025,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.01875,                                !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0125,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.00625,                                !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:AdditionalProperties,
  {0aa6bb37-785f-4ad1-8f9a-66b56a00848d}, !- Handle
  {34675c3b-dd6a-411a-b75a-3a2c2b267686}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.05 | 8.5 ~ 0.5 | 9.0 ~ 0.5 | 11.0 ~ 0.2 | 11.5 ~ 0.2 | 12.5 ~ 0.05 | 13.5 ~ 0.5 | 14.0 ~ 0.5 | 16.0 ~ 0.2 | 17.0 ~ 0.2 | 19.0 ~ 0.05 | 21.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee9cbc28-1379-4469-85e0-ad398de93f18}, !- Handle
  {eb7fbcda-dc9e-4e87-93cf-8e59186f1fd7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.05 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 4.0 ~ 0.2 | mid - 4.5 ~ 0.05 | mid - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85832e5f-243e-4057-8543-2da1cadcb822}, !- Handle
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {d2aa0ba0-2f39-44ec-ae65-42d9d5f4701f}, !- Handle
  Schedule Rule 10,                       !- Name
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0476c9a2-5a4a-46ea-92d7-7b17c84dd804}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {0476c9a2-5a4a-46ea-92d7-7b17c84dd804}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.282926829268293,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.280487804878049,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.278048780487805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275609756097561,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.273170731707317,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.270731707317073,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.268292682926829,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265853658536585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.263414634146341,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.260975609756097,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.258536585365854,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25609756097561,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.253658536585366,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.251219512195122,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.248780487804878,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.246341463414634,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.24390243902439,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.241463414634146,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.239024390243902,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.236585365853658,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.234146341463415,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.231707317073171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229268292682927,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226829268292683,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.224390243902439,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.221951219512195,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.219512195121951,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.217073170731707,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.214634146341463,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.212195121951219,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.209756097560976,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.207317073170732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.204878048780488,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.202439024390244,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.742857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.685714285714286,                      !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.628571428571429,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.2875,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.275,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.2625,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.2375,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.225,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.2125,                                 !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  3,                                      !- Minute 58
  0.2,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.375,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3625,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.325,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.297560975609756,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.295121951219512,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.292682926829268,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.290243902439024,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.28780487804878,                       !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.285365853658537;                      !- Value Until Time 74

OS:AdditionalProperties,
  {f9610809-aed1-4727-a7dc-c3542c40362c}, !- Handle
  {0476c9a2-5a4a-46ea-92d7-7b17c84dd804}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.3 | mid + 3.0 ~ 0.2 | mid + 5.5 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.3 | hoo_end ~ 0.3 | hoo_start + 2.0 ~ 0.2 | hoo_start + 4.5 ~ 0.2 | hoo_start + 5.5 ~ 0.5 | mid - 4.5 ~ 0.7 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3868ddb1-6fc9-4e8b-8bff-8d238df08ba6}, !- Handle
  {905c55dc-9d57-48c7-b7c8-e910ad2fae87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f4b835f-b83a-4b88-8ba4-bfa1c564e8a5}, !- Handle
  {cd763af7-c647-4b7c-a51c-ef4b44e3ec48}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.1 | mid + 5.0 ~ 0.1 | hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.25 | hoo_start + 4.5 ~ 0.25 | mid - 5.0 ~ 0.6 | mid - 4.0 ~ 0.8 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.6 | mid ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3a4f6ac2-cc2c-4c9f-aab9-bda20f791268}, !- Handle
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {0f4c683d-e30c-4463-9d52-d883dce4fb0b}, !- Handle
  Schedule Rule 12,                       !- Name
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ba8cc31-9622-4812-83a1-d83ada6ec2bf}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8ba8cc31-9622-4812-83a1-d83ada6ec2bf}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.382926829268293,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.380487804878049,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.378048780487805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375609756097561,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.373170731707317,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.370731707317073,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.368292682926829,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.365853658536585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.363414634146342,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.360975609756098,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.358536585365854,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.35609756097561,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.353658536585366,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.351219512195122,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.348780487804878,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.346341463414634,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.34390243902439,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.341463414634146,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.339024390243903,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.336585365853659,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.334146341463415,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.331707317073171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.329268292682927,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.326829268292683,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.324390243902439,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.321951219512195,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.319512195121951,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.317073170731707,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.314634146341463,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.312195121951219,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.309756097560976,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.307317073170732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.304878048780488,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302439024390244,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.842857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.785714285714286,                      !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.728571428571428,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.7,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.675,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.65,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.6,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.55,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.4,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.3875,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.375,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.3625,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.3375,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.325,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.3125,                                 !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  3,                                      !- Minute 58
  0.3,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.475,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4625,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.4375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.425,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4125,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.4,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.397560975609756,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.395121951219512,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.392682926829268,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.390243902439024,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.38780487804878,                       !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.385365853658537;                      !- Value Until Time 74

OS:AdditionalProperties,
  {fdac699a-bed1-44c6-8fb5-15850105de9b}, !- Handle
  {8ba8cc31-9622-4812-83a1-d83ada6ec2bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.4 | mid + 3.0 ~ 0.3 | mid + 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.4 | hoo_end ~ 0.4 | hoo_start + 2.0 ~ 0.3 | hoo_start + 4.5 ~ 0.3 | hoo_start + 5.5 ~ 0.6 | mid - 4.5 ~ 0.8 | mid - 3.5 ~ 0.9 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9e4f7983-50c3-4e2a-a3c3-38245c24f6ab}, !- Handle
  {6c91c082-7e05-4be6-bf15-b3e3d39f3354}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.3 | 1.0 ~ 0.3 | 3.0 ~ 0.2 | 5.0 ~ 0.2 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.4 | 11.5 ~ 0.35 | 17.5 ~ 0.35 | 18.5 ~ 0.7 | 19.5 ~ 0.8 | 21.5 ~ 0.8 | 22.5 ~ 0.7 | 23.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4678674b-c630-465d-8c94-3c1f86e297b4}, !- Handle
  {bbf9b2c8-af45-42cc-bdb4-f810686970ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.2 | mid + 5.0 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.35 | hoo_start + 4.5 ~ 0.35 | mid - 5.0 ~ 0.7 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.95 | mid - 2.0 ~ 0.9 | mid - 1.0 ~ 0.7 | mid ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00cb5aa1-bdba-4a8a-b8ec-091ac09bdca2}, !- Handle
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.17999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {bb1f5356-bc05-4382-bd7f-6ca6dc92e2a5}, !- Handle
  Schedule Rule 14,                       !- Name
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccab0e45-46c8-4911-a2dd-55191de5d191}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ccab0e45-46c8-4911-a2dd-55191de5d191}, !- Handle
  HotelLarge LaundryRoom_Occ_Sch Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.01125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0225,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.03375,                                !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.045,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.05625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0675,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.07875,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.10125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.12375,                                !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.135,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.14625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.1575,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.16875,                                !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.18,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.135,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.09,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.045,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.045,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.09,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.135,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.18,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.18,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1575,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.135,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0675,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.045,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0225,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:AdditionalProperties,
  {c255b9ac-26d5-4987-a5ad-b0f5a301404c}, !- Handle
  {ccab0e45-46c8-4911-a2dd-55191de5d191}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ 0.0 | 9.0 ~ 0.09 | 11.0 ~ 0.18 | 11.5 ~ 0.18 | 12.5 ~ 0.0 | 13.5 ~ 0.18 | 15.5 ~ 0.18 | 16.5 ~ 0.09 | 17.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fc1a929-11f1-48aa-a033-39f1f3f04142}, !- Handle
  {93013d88-4389-4270-8e65-2e2dd596419c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.0 ~ 0.0 | hoo_end - 1.0 ~ 0.09 | hoo_end + 1.0 ~ 0.18 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.18 | hoo_start + 2.5 ~ 0.18 | hoo_start + 3.5 ~ 0.09 | hoo_start + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c813605e-abf4-4f5b-b6f1-e836d75cd7c3}, !- Handle
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {0d4ea243-7c23-4ca2-8735-2516b2a407fd}, !- Handle
  Schedule Rule 15,                       !- Name
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bc408da-b65c-435a-9d2c-3ac0cbdc3477}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {0bc408da-b65c-435a-9d2c-3ac0cbdc3477}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.282926829268293,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.280487804878049,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.278048780487805,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275609756097561,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.273170731707317,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.270731707317073,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.268292682926829,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.265853658536585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.263414634146341,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.260975609756097,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.258536585365854,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25609756097561,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.253658536585366,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.251219512195122,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.248780487804878,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.246341463414634,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.24390243902439,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.241463414634146,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.239024390243902,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.236585365853658,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.234146341463415,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.231707317073171,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229268292682927,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226829268292683,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.224390243902439,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.221951219512195,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.219512195121951,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.217073170731707,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.214634146341463,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.212195121951219,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.209756097560976,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.207317073170732,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.204878048780488,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.202439024390244,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.742857142857143,                      !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.685714285714286,                      !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.628571428571429,                      !- Value Until Time 39
  12,                                     !- Hour 40
  7,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  52,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  22,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  37,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  52,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.3,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.2875,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  7,                                      !- Minute 51
  0.275,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  22,                                     !- Minute 52
  0.2625,                                 !- Value Until Time 52
  16,                                     !- Hour 53
  37,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  52,                                     !- Minute 54
  0.2375,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  7,                                      !- Minute 55
  0.225,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  22,                                     !- Minute 56
  0.2125,                                 !- Value Until Time 56
  17,                                     !- Hour 57
  37,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  3,                                      !- Minute 58
  0.2,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.375,                                  !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3625,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.3375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.325,                                  !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.297560975609756,                      !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.295121951219512,                      !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.292682926829268,                      !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.290243902439024,                      !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.28780487804878,                       !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.285365853658537;                      !- Value Until Time 74

OS:AdditionalProperties,
  {3ea15bc9-c747-4cb2-983b-ac4bbbfa0ee9}, !- Handle
  {0bc408da-b65c-435a-9d2c-3ac0cbdc3477}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.3 | mid + 3.0 ~ 0.2 | mid + 5.5 ~ 0.2 | hoo_end - 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.3 | hoo_end ~ 0.3 | hoo_start + 2.0 ~ 0.2 | hoo_start + 4.5 ~ 0.2 | hoo_start + 5.5 ~ 0.5 | mid - 4.5 ~ 0.7 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f0ef08ec-b559-4685-80e7-f67070d6d644}, !- Handle
  {6ad87864-f69d-4226-a3a9-080f1a4ce664}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fbbe5276-5838-43d3-ac65-ca53898af901}, !- Handle
  {ebd769ff-dd5d-44d9-ba3d-16c620a4e52f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.1 | mid + 5.0 ~ 0.1 | hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.25 | hoo_start + 4.5 ~ 0.25 | mid - 5.0 ~ 0.6 | mid - 4.0 ~ 0.8 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.6 | mid ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2aa35f5c-e0b2-4ddf-b201-4b31e33f38d4}, !- Handle
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.11,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {3b7c491e-4780-414c-8f1c-25443445123e}, !- Handle
  Schedule Rule 17,                       !- Name
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b19df4c-2360-4b21-a4c3-e0525c900a44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1b19df4c-2360-4b21-a4c3-e0525c900a44}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:AdditionalProperties,
  {82bd5dba-22a7-4a21-b49f-0fc68e27a003}, !- Handle
  {1b19df4c-2360-4b21-a4c3-e0525c900a44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.26 | 1.0 ~ 0.26 | 3.0 ~ 0.11 | 5.0 ~ 0.11 | 7.0 ~ 0.41 | 9.0 ~ 0.56 | 9.5 ~ 0.56 | 10.5 ~ 0.41 | 11.5 ~ 0.33 | 17.5 ~ 0.33 | 18.5 ~ 0.85 | 19.5 ~ 1.0 | 21.5 ~ 1.0 | 22.5 ~ 0.85 | 23.5 ~ 0.41, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da7beb1e-57ca-468c-9a96-2501373e4888}, !- Handle
  {66e4d083-6d03-46cf-a5ad-31b78ab97949}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.22 | mid + 2.0 ~ 0.17 | mid + 3.0 ~ 0.11 | mid + 5.0 ~ 0.11 | hoo_end - 4.5 ~ 0.22 | hoo_end - 3.5 ~ 0.44 | hoo_end - 2.5 ~ 0.56 | hoo_end - 1.5 ~ 0.44 | hoo_end - 1.0 ~ 0.44 | hoo_end + 1.0 ~ 0.28 | hoo_start + 4.5 ~ 0.28 | mid - 5.0 ~ 0.67 | mid - 4.0 ~ 0.89 | mid - 3.0 ~ 1.0 | mid - 2.0 ~ 0.89 | mid - 1.0 ~ 0.67 | mid ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2d847f0-ddbe-4c51-a2aa-012c27ce9c50}, !- Handle
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {47ee4504-62bb-41c0-adb0-d0efbdcd2b90}, !- Handle
  Schedule Rule 19,                       !- Name
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6f56a1e-8e34-43a5-873f-6aefb032137f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d6f56a1e-8e34-43a5-873f-6aefb032137f}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.38,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.54,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.62,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.69,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.76,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.83,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.83,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.69,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.455,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.29,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.47,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.51,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.505,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.495,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.49,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5325,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.575,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.6175,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.66,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.67,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.69,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.525,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4375,                                 !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2;                                    !- Value Until Time 51

OS:AdditionalProperties,
  {1e74dc82-6c4c-4be3-ab82-03f12fe46e75}, !- Handle
  {d6f56a1e-8e34-43a5-873f-6aefb032137f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.2 | 6.5 ~ 0.3 | 7.5 ~ 0.62 | 8.5 ~ 0.9 | 9.5 ~ 0.62 | 10.5 ~ 0.29 | 16.5 ~ 0.29 | 17.5 ~ 0.43 | 18.5 ~ 0.51 | 19.5 ~ 0.49 | 20.5 ~ 0.66 | 21.5 ~ 0.7 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cbcc1e44-e89f-4946-ada3-e50665aa07ce}, !- Handle
  {bd5a248b-6ba0-41d9-99d5-2e9794e82804}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.5 ~ 0.2 | hoo_end - 3.5 ~ 0.62 | hoo_end - 2.5 ~ 0.9 | hoo_end - 1.5 ~ 0.43 | hoo_end - 1.0 ~ 0.43 | hoo_end + 1.0 ~ 0.26 | hoo_start + 3.0 ~ 0.26 | hoo_start + 5.0 ~ 0.51 | mid - 5.0 ~ 0.51 | mid - 4.0 ~ 0.49 | mid - 3.0 ~ 0.66 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.35 | mid ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a54b3214-610a-4480-9234-b012b78f0e75}, !- Handle
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.13,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {e7a2bc28-3e38-418a-a86d-582517a8e67d}, !- Handle
  Schedule Rule 20,                       !- Name
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c8920b1-b76a-4cb3-a3ee-93a5c716a53d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4c8920b1-b76a-4cb3-a3ee-93a5c716a53d}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:AdditionalProperties,
  {5090661b-2270-4e16-b245-390fe53ce071}, !- Handle
  {4c8920b1-b76a-4cb3-a3ee-93a5c716a53d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.5 ~ 0.65 | 5.5 ~ 0.65 | 6.5 ~ 0.5 | 7.5 ~ 0.34 | 8.0 ~ 0.34 | 10.0 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.34 | 18.5 ~ 0.35 | 19.5 ~ 0.65 | 20.0 ~ 0.65 | 22.0 ~ 0.5 | 22.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b7aaaf0-5b57-449d-9a30-576169ce9f04}, !- Handle
  {5f8f935b-209f-472c-b21f-4d0725892429}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.5 ~ 0.65 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.28 | hoo_end - 2.0 ~ 0.28 | hoo_end ~ 0.13 | hoo_start + 1.5 ~ 0.13 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.35 | hoo_start + 5.0 ~ 0.35 | mid - 3.5 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.58 | mid - 1.0 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c9579e0-1de9-4204-bc88-007445369b27}, !- Handle
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f9ab4fe6-cd59-4509-bd51-0f125af4d670}, !- Handle
  {372568f4-310d-4cea-9cf8-2028a4cdb5c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {375647d2-9e29-4d7a-ac90-f17546040054}, !- Handle
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a3c5bd63-dba6-499b-8550-0a7474d4f737}, !- Handle
  {0e3cf2fc-65f5-41dc-9b38-d29ca8dac38d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6e9b698-9c74-482e-8bf8-bc54f297397b}, !- Handle
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3bcfee9d-f0db-4ff9-a063-74fcc3c18afe}, !- Handle
  {0f661be4-5ff0-47f2-83e8-c94cd3f5fe5f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e6dd7ac-42a3-480d-9162-3a79288b920c}, !- Handle
  {b073977e-176c-4503-bed5-e939ee4e683b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {824235f5-3234-41eb-96a1-62f2bc9f0a5f}, !- Handle
  {95b4ec08-b169-48a5-a550-e29ce68bc977}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55232c99-4aff-4bc6-97ae-411c29922c63}, !- Handle
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {fcaae1eb-753c-4683-bbe5-2bfd27dfa253}, !- Handle
  Schedule Rule 18,                       !- Name
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb968efb-91ef-4693-a124-d5b5ce643d1c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {cb968efb-91ef-4693-a124-d5b5ce643d1c}, !- Handle
  HotelLarge BLDG_SWH_SCH Default 1,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.478787878787879,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.475757575757576,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.472727272727273,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.46969696969697,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.466666666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.463636363636364,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.460606060606061,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.457575757575758,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.454545454545455,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.451515151515152,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.448484848484849,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.445454545454546,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.442424242424243,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.43939393939394,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.436363636363637,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.433333333333333,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.43030303030303,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.427272727272727,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.424242424242424,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.421212121212121,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.418181818181818,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.415151515151515,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.412121212121212,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.409090909090909,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.406060606060606,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.403030303030303,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3875,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3625,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3375,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.3125,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.325,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  45,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  0,                                      !- Minute 39
  0.375,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.428571428571429,                      !- Value Until Time 41
  11,                                     !- Hour 42
  45,                                     !- Minute 42
  0.457142857142857,                      !- Value Until Time 42
  12,                                     !- Hour 43
  0,                                      !- Minute 43
  0.485714285714286,                      !- Value Until Time 43
  12,                                     !- Hour 44
  7,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  12,                                     !- Hour 45
  22,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  12,                                     !- Hour 46
  37,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  52,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  7,                                      !- Minute 48
  0.4,                                    !- Value Until Time 48
  13,                                     !- Hour 49
  22,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  37,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  52,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  7,                                      !- Minute 52
  0.2,                                    !- Value Until Time 52
  14,                                     !- Hour 53
  22,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  14,                                     !- Hour 54
  37,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  52,                                     !- Minute 55
  0.2375,                                 !- Value Until Time 55
  15,                                     !- Hour 56
  7,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  22,                                     !- Minute 57
  0.2375,                                 !- Value Until Time 57
  15,                                     !- Hour 58
  37,                                     !- Minute 58
  0.225,                                  !- Value Until Time 58
  15,                                     !- Hour 59
  52,                                     !- Minute 59
  0.2125,                                 !- Value Until Time 59
  16,                                     !- Hour 60
  7,                                      !- Minute 60
  0.2,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  7,                                      !- Minute 61
  0.2,                                    !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.5,                                    !- Value Until Time 62
  20,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5125,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.525,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.5375,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.55,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  15,                                     !- Minute 67
  0.5375,                                 !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.525,                                  !- Value Until Time 68
  21,                                     !- Hour 69
  45,                                     !- Minute 69
  0.5125,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.5,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  30,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  22,                                     !- Hour 72
  45,                                     !- Minute 72
  0.496969696969697,                      !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.493939393939394,                      !- Value Until Time 73
  23,                                     !- Hour 74
  15,                                     !- Minute 74
  0.490909090909091,                      !- Value Until Time 74
  23,                                     !- Hour 75
  30,                                     !- Minute 75
  0.487878787878788,                      !- Value Until Time 75
  23,                                     !- Hour 76
  45,                                     !- Minute 76
  0.484848484848485,                      !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0.481818181818182;                      !- Value Until Time 77

OS:AdditionalProperties,
  {de44e1f4-129b-453e-8a40-a037c043804b}, !- Handle
  {cb968efb-91ef-4693-a124-d5b5ce643d1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.25 | mid + 1.5 ~ 0.2 | mid + 4.5 ~ 0.2 | mid + 5.5 ~ 0.3 | hoo_end - 4.5 ~ 0.5 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.5 | hoo_end ~ 0.5 | hoo_start ~ 0.4 | hoo_start + 2.0 ~ 0.3 | hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | hoo_start + 5.5 ~ 0.5 | mid - 4.5 ~ 0.5 | mid - 3.5 ~ 0.4 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.4 | mid - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1201b7a0-f539-4d85-be42-4b7173c0915a}, !- Handle
  {f222c05a-5567-41c4-b2cd-b09e348d4981}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.4 | 7.5 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {97105a66-86e1-4ce5-a095-2af765b07866}, !- Handle
  {1c1029b5-d871-4257-abb1-3962dcaa882a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.15 | mid + 4.0 ~ 0.15 | mid + 5.0 ~ 0.2 | hoo_end - 4.5 ~ 0.25 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.4 | hoo_start - 1.5 ~ 0.45 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.3 | hoo_start + 3.5 ~ 0.3 | hoo_start + 4.5 ~ 0.4 | mid - 5.0 ~ 0.55 | mid - 4.0 ~ 0.6 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.55 | mid - 1.0 ~ 0.45 | mid ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {10940582-6141-4f8a-a48b-5c7f4e4c09fb}, !- Handle
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {37dbd09e-6fe0-48d2-b5d4-9386b06bf1f1}, !- Handle
  Schedule Rule 22,                       !- Name
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42d207da-c8c9-4652-bdd3-f58441d8e6e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {42d207da-c8c9-4652-bdd3-f58441d8e6e1}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default 1, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:AdditionalProperties,
  {b812306d-1880-4dd3-987f-113713a21caa}, !- Handle
  {42d207da-c8c9-4652-bdd3-f58441d8e6e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1837428e-7eb7-423c-bb68-e22a894bbef0}, !- Handle
  {1c853e3f-2755-4434-a737-c6d9b2f590ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.15 | mid + 4.0 ~ 0.15 | mid + 5.0 ~ 0.2 | hoo_end - 4.5 ~ 0.35 | hoo_end - 3.5 ~ 0.6 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.3 | hoo_start - 1.5 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.5 ~ 0.3 | mid - 5.0 ~ 0.55 | mid - 4.0 ~ 0.4 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.45 | mid ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {9743ddce-986e-449e-b6be-057734122e1c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {889e99ce-6993-4802-b8bc-07567ea35936}, !- Handle
  autogen HotelLarge ACTIVITY_SCH 0,      !- Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef8ef1f8-93ed-4f6a-8b99-cb7591fbbd95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {ef8ef1f8-93ed-4f6a-8b99-cb7591fbbd95}, !- Handle
  autogen HotelLarge ACTIVITY_SCH 0_day_sch, !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f84f4b8c-a4b6-41fe-b9c2-1a4467c68b38}, !- Handle
  {ef8ef1f8-93ed-4f6a-8b99-cb7591fbbd95}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7581e3ed-27b1-481f-bd96-ff1fd402d270}, !- Handle
  autogen HotelLarge ACTIVITY_SCH 1,      !- Name
  {12f5438c-a09c-4ab9-ad75-366335dfcdf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {439dd08f-49d5-4453-8445-4e4975fac6fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {439dd08f-49d5-4453-8445-4e4975fac6fb}, !- Handle
  autogen HotelLarge ACTIVITY_SCH 1_day_sch, !- Name
  {bb27739d-9d17-400f-9a68-0015798b7d46}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8419df9d-944c-41a3-bbf0-3c9b587a444c}, !- Handle
  {439dd08f-49d5-4453-8445-4e4975fac6fb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bba8794e-94f8-40ac-afef-4b27ff74379b}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {7a150d47-eb8b-4d03-9856-7be27d507706}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04df915d-65e6-46f6-aaba-4fd66def951b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {04df915d-65e6-46f6-aaba-4fd66def951b}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.325,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.425,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.775,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.775,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.75,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35;                                   !- Value Until Time 57

OS:AdditionalProperties,
  {68f33a2b-0b57-4e81-b6ba-4e4cc3b1890b}, !- Handle
  {04df915d-65e6-46f6-aaba-4fd66def951b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.3 | 1.0 ~ 0.3 | 3.0 ~ 0.2 | 5.0 ~ 0.2 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.4 | 11.5 ~ 0.35 | 17.5 ~ 0.35 | 18.5 ~ 0.7 | 19.5 ~ 0.8 | 21.5 ~ 0.8 | 22.5 ~ 0.7 | 23.5 ~ 0.4, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6dae667e-a6d2-457a-b77b-18f69634c82f}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {6c440b82-c1be-444a-bf38-00cbaa57b5fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c786700e-08d0-4b39-ac23-4ebab9cdba66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {c786700e-08d0-4b39-ac23-4ebab9cdba66}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.325,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.425,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.775,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.775,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.75,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35;                                   !- Value Until Time 57

OS:AdditionalProperties,
  {e5d75672-6ea1-4f16-a947-2e7e78922ae6}, !- Handle
  {c786700e-08d0-4b39-ac23-4ebab9cdba66}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.3 | 1.0 ~ 0.3 | 3.0 ~ 0.2 | 5.0 ~ 0.2 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.4 | 11.5 ~ 0.35 | 17.5 ~ 0.35 | 18.5 ~ 0.7 | 19.5 ~ 0.8 | 21.5 ~ 0.8 | 22.5 ~ 0.7 | 23.5 ~ 0.4, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2cd1ed30-1d11-4ed8-a269-1d8c86b43422}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {376a137d-16a7-4ed6-bb56-494c2d0a228e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f289bb3-bec8-448f-9450-38a5a443f251}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {7f289bb3-bec8-448f-9450-38a5a443f251}, !- Handle
  autogen Schedule Rule 16 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:AdditionalProperties,
  {4bd8590d-d973-4d98-a002-f11f35298fe5}, !- Handle
  {7f289bb3-bec8-448f-9450-38a5a443f251}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {42ff0d25-ac99-44c7-90d1-d7388d54ac34}, !- Handle
  autogen Schedule Rule 17 1,             !- Name
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d0ee014-e236-4c9b-a513-e6b1404644b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {0d0ee014-e236-4c9b-a513-e6b1404644b3}, !- Handle
  autogen Schedule Rule 17 1_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:AdditionalProperties,
  {6eacaeb1-4fb9-46d3-abd6-2526107c2ce6}, !- Handle
  {0d0ee014-e236-4c9b-a513-e6b1404644b3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.26 | 1.0 ~ 0.26 | 3.0 ~ 0.11 | 5.0 ~ 0.11 | 7.0 ~ 0.41 | 9.0 ~ 0.56 | 9.5 ~ 0.56 | 10.5 ~ 0.41 | 11.5 ~ 0.33 | 17.5 ~ 0.33 | 18.5 ~ 0.85 | 19.5 ~ 1.0 | 21.5 ~ 1.0 | 22.5 ~ 0.85 | 23.5 ~ 0.41, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4cbfc44d-cff7-47a2-97bd-9c33edc93845}, !- Handle
  autogen Schedule Rule 17 2,             !- Name
  {45871f5f-a359-4fc1-9092-b483c4df9aec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {67411b4a-93d5-4eb5-a269-74b7650b14a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {67411b4a-93d5-4eb5-a269-74b7650b14a6}, !- Handle
  autogen Schedule Rule 17 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:AdditionalProperties,
  {0a0fd1f2-80c0-429d-86eb-6bd49f2cc3c6}, !- Handle
  {67411b4a-93d5-4eb5-a269-74b7650b14a6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.26 | 1.0 ~ 0.26 | 3.0 ~ 0.11 | 5.0 ~ 0.11 | 7.0 ~ 0.41 | 9.0 ~ 0.56 | 9.5 ~ 0.56 | 10.5 ~ 0.41 | 11.5 ~ 0.33 | 17.5 ~ 0.33 | 18.5 ~ 0.85 | 19.5 ~ 1.0 | 21.5 ~ 1.0 | 22.5 ~ 0.85 | 23.5 ~ 0.41, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f186d610-b407-43b5-a0cb-2b179d87cad5}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {9fd0a343-4193-4290-82fc-ff17da8d569c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a3baaf2-c3fe-4250-8c2c-9c42c60f8aa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {2a3baaf2-c3fe-4250-8c2c-9c42c60f8aa3}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:AdditionalProperties,
  {89e90504-f34c-4459-ab5f-9aedac7c65f3}, !- Handle
  {2a3baaf2-c3fe-4250-8c2c-9c42c60f8aa3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {beb01ebf-ea86-4984-8dd0-48cfc55009a4}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {2f777897-0056-4ad1-8626-ea1ba49d5369}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f8ea04f-1861-4ecc-8d50-ba264f43b9dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {3f8ea04f-1861-4ecc-8d50-ba264f43b9dd}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
