  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:AdditionalProperties,
  {4413d6cd-0908-44e9-a669-a1ce3747d218}, !- Handle
  {3f8ea04f-1861-4ecc-8d50-ba264f43b9dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.0 ~ 0.2 | 3.0 ~ 0.1 | 5.0 ~ 0.1 | 7.0 ~ 0.3 | 9.0 ~ 0.4 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.25 | 17.5 ~ 0.25 | 18.5 ~ 0.6 | 19.5 ~ 0.7 | 21.5 ~ 0.7 | 22.5 ~ 0.6 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b46d13e-96e7-46d5-9979-998a4eb7e534}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {ff12e12f-ab29-4c74-ac1e-a64c53c63e81}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47ebbac3-a457-444d-9a06-a0f63771d739}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {47ebbac3-a457-444d-9a06-a0f63771d739}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.816666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.833333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.85,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.866666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.883333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.9,                                    !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.9,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.85,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.375,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.55,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.608333333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.616666666666667,                      !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.625,                                  !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.633333333333333,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.641666666666667,                      !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.65,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.658333333333333,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.666666666666667,                      !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.675,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.683333333333333,                      !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.691666666666667,                      !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.716666666666667,                      !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.733333333333333,                      !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75,                                   !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.766666666666666,                      !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.783333333333333,                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8;                                    !- Value Until Time 52

OS:AdditionalProperties,
  {3fa2d082-253d-48be-b909-6d25d0d3715e}, !- Handle
  {47ebbac3-a457-444d-9a06-a0f63771d739}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.5 ~ 0.9 | 5.5 ~ 0.9 | 6.5 ~ 0.7 | 7.5 ~ 0.5 | 8.0 ~ 0.5 | 10.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.5 | 18.5 ~ 0.6 | 19.5 ~ 0.6 | 22.5 ~ 0.7, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {74e9fdb0-2f8a-4859-9127-5452ce9ce953}, !- Handle
  autogen Schedule Rule 23 2,             !- Name
  {671cde82-f349-41cd-bd51-8b3386b4fc0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d275a77e-5b0e-42ac-916d-f6976d866104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {d275a77e-5b0e-42ac-916d-f6976d866104}, !- Handle
  autogen Schedule Rule 23 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:AdditionalProperties,
  {e7dbedf7-206a-4f44-a458-fb9e63e933bf}, !- Handle
  {d275a77e-5b0e-42ac-916d-f6976d866104}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.4 | 7.5 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cc1f1020-386f-405f-987e-dc26692ae904}, !- Handle
  autogen HotelLarge CLGSETP_SCH 0,       !- Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1072748d-5811-4fc9-858f-059844f2130e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {1072748d-5811-4fc9-858f-059844f2130e}, !- Handle
  autogen HotelLarge CLGSETP_SCH 0_day_sch, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {3266dceb-201e-487e-929b-d897309d4ad9}, !- Handle
  {1072748d-5811-4fc9-858f-059844f2130e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0a356e49-0054-4b28-9d68-e0668d2bfaad}, !- Handle
  autogen HotelLarge CLGSETP_SCH 1,       !- Name
  {c33e2c60-46d6-4b1f-8a3b-0cde6c10bac7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02100999-1385-48b0-abb4-258edd856116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {02100999-1385-48b0-abb4-258edd856116}, !- Handle
  autogen HotelLarge CLGSETP_SCH 1_day_sch, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f67d1e3a-dfff-4486-a17d-f369eae481d0}, !- Handle
  {02100999-1385-48b0-abb4-258edd856116}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e428e9c1-566c-4b02-8f7e-ecf8b84f604d}, !- Handle
  autogen Schedule Rule 19 1,             !- Name
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6c38c62-1e30-4917-8b75-b76872e528e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {f6c38c62-1e30-4917-8b75-b76872e528e0}, !- Handle
  autogen Schedule Rule 19 1_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.38,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.54,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.62,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.69,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.76,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.83,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.83,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.69,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.455,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.29,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.47,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.51,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.505,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.495,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.49,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5325,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.575,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.6175,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.66,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.67,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.69,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.525,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4375,                                 !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2;                                    !- Value Until Time 51

OS:AdditionalProperties,
  {2a94d087-746b-453c-9640-8245c491c22a}, !- Handle
  {f6c38c62-1e30-4917-8b75-b76872e528e0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.2 | 6.5 ~ 0.3 | 7.5 ~ 0.62 | 8.5 ~ 0.9 | 9.5 ~ 0.62 | 10.5 ~ 0.29 | 16.5 ~ 0.29 | 17.5 ~ 0.43 | 18.5 ~ 0.51 | 19.5 ~ 0.49 | 20.5 ~ 0.66 | 21.5 ~ 0.7 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c7e76372-99eb-4ade-b8df-761e1d782763}, !- Handle
  autogen Schedule Rule 19 2,             !- Name
  {6e0efc8f-bbe9-4146-8cfe-e683952e783a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c0df7df-194d-4e69-9ec2-a9291d451354}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {6c0df7df-194d-4e69-9ec2-a9291d451354}, !- Handle
  autogen Schedule Rule 19 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.38,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.54,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.62,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.69,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.76,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.83,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.83,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.69,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.455,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.29,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.47,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.51,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.505,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.495,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.49,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5325,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.575,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.6175,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.66,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.67,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.69,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.525,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4375,                                 !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2;                                    !- Value Until Time 51

OS:AdditionalProperties,
  {fc6af477-daa9-41e8-9015-52ce188689c2}, !- Handle
  {6c0df7df-194d-4e69-9ec2-a9291d451354}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.2 | 6.5 ~ 0.3 | 7.5 ~ 0.62 | 8.5 ~ 0.9 | 9.5 ~ 0.62 | 10.5 ~ 0.29 | 16.5 ~ 0.29 | 17.5 ~ 0.43 | 18.5 ~ 0.51 | 19.5 ~ 0.49 | 20.5 ~ 0.66 | 21.5 ~ 0.7 | 22.5 ~ 0.35 | 23.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3f200487-3ec1-4f21-8250-e52f9d64150c}, !- Handle
  autogen Schedule Rule 20 1,             !- Name
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17959394-756d-46c2-a368-d63efd65da93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {17959394-756d-46c2-a368-d63efd65da93}, !- Handle
  autogen Schedule Rule 20 1_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:AdditionalProperties,
  {095c77bc-a2c2-4258-809a-811caee01d3b}, !- Handle
  {17959394-756d-46c2-a368-d63efd65da93}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.5 ~ 0.65 | 5.5 ~ 0.65 | 6.5 ~ 0.5 | 7.5 ~ 0.34 | 8.0 ~ 0.34 | 10.0 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.34 | 18.5 ~ 0.35 | 19.5 ~ 0.65 | 20.0 ~ 0.65 | 22.0 ~ 0.5 | 22.5 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {05bbf592-e12d-400b-b0d5-92c4567ef2e1}, !- Handle
  autogen Schedule Rule 20 2,             !- Name
  {c55386a8-e70d-4132-b285-7875cbfcd771}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7772ecd-6ba2-4088-bef2-ed61559435fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f7772ecd-6ba2-4088-bef2-ed61559435fd}, !- Handle
  autogen Schedule Rule 20 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:AdditionalProperties,
  {aaca91f1-5faa-4f59-a4fa-86b12f724906}, !- Handle
  {f7772ecd-6ba2-4088-bef2-ed61559435fd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.5 ~ 0.65 | 5.5 ~ 0.65 | 6.5 ~ 0.5 | 7.5 ~ 0.34 | 8.0 ~ 0.34 | 10.0 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.34 | 18.5 ~ 0.35 | 19.5 ~ 0.65 | 20.0 ~ 0.65 | 22.0 ~ 0.5 | 22.5 ~ 0.5, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {098e8856-aa95-4bb0-89c3-ae7570d75172}, !- Handle
  autogen Schedule Rule 22 1,             !- Name
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70bdfae8-7328-4156-9680-219c4492403a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {70bdfae8-7328-4156-9680-219c4492403a}, !- Handle
  autogen Schedule Rule 22 1_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:AdditionalProperties,
  {c32542c5-0ea1-4a14-969c-18f5f65037f1}, !- Handle
  {70bdfae8-7328-4156-9680-219c4492403a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {32fd857f-3610-497b-86ec-f33196dce80b}, !- Handle
  autogen Schedule Rule 22 2,             !- Name
  {680dfffd-2baa-4f55-8d93-a9492ce241e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95cd4cf0-64bf-43f9-b775-b0548ab29657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {95cd4cf0-64bf-43f9-b775-b0548ab29657}, !- Handle
  autogen Schedule Rule 22 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:AdditionalProperties,
  {c6c6e141-9159-4a6a-9ac7-1eaff6faffc9}, !- Handle
  {95cd4cf0-64bf-43f9-b775-b0548ab29657}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {709a8b0f-18d7-4783-9f39-5126a91a17b9}, !- Handle
  autogen HotelLarge HTGSETP_SCH 0,       !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2f8599a-5c45-45a8-a82d-791c81abca04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {d2f8599a-5c45-45a8-a82d-791c81abca04}, !- Handle
  autogen HotelLarge HTGSETP_SCH 0_day_sch, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {a9c6eb90-d1f2-49b6-888a-e7d8b68fdc8c}, !- Handle
  {d2f8599a-5c45-45a8-a82d-791c81abca04}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e1d333bd-ddaa-43bd-b02f-a4d3021d6a5a}, !- Handle
  autogen HotelLarge HTGSETP_SCH 1,       !- Name
  {b7337cb5-ce25-4871-a391-d123eebba220}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e1f715f-90cb-4ceb-90d1-1aa3688395ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8e1f715f-90cb-4ceb-90d1-1aa3688395ef}, !- Handle
  autogen HotelLarge HTGSETP_SCH 1_day_sch, !- Name
  {64cd8cbe-d355-499b-8839-a7ccd3a600d4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {c3468ea7-c637-40b1-aae9-b1617feb54ff}, !- Handle
  {8e1f715f-90cb-4ceb-90d1-1aa3688395ef}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {aa7af605-ddfc-4404-84f0-3e47ed64d0e9}, !- Handle
  autogen Schedule Rule 3 1,              !- Name
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0549e73-0ec9-4513-9302-e8d0cd7efe82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {d0549e73-0ec9-4513-9302-e8d0cd7efe82}, !- Handle
  autogen Schedule Rule 3 1_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2;                                    !- Value Until Time 26

OS:AdditionalProperties,
  {11c896ca-affd-4f86-8ac9-4181063961f4}, !- Handle
  {d0549e73-0ec9-4513-9302-e8d0cd7efe82}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.3 | 22.0 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a9ca4354-cae5-46ac-826f-bf54b6c20155}, !- Handle
  autogen HotelLarge Kitchen_Elec_Equip_SCH 2, !- Name
  {19f45840-8d93-4932-8ddd-5327ccb3731a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8193328-a9c0-4a5a-870b-b47e2685a7f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c8193328-a9c0-4a5a-870b-b47e2685a7f1}, !- Handle
  autogen HotelLarge Kitchen_Elec_Equip_SCH 2_day_sch, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2;                                    !- Value Until Time 26

OS:AdditionalProperties,
  {1b7ee456-1e9f-4910-8846-449475efbd38}, !- Handle
  {c8193328-a9c0-4a5a-870b-b47e2685a7f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.1 | 5.5 ~ 0.1 | 6.5 ~ 0.25 | 7.5 ~ 0.3 | 22.0 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9b49c2c1-6577-43c6-b09f-2e3cf494d837}, !- Handle
  autogen HotelLarge Kitchen_Exhaust_SCH 0, !- Name
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5aae8c1c-ee9c-4350-9fa3-5afca06fc598}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {5aae8c1c-ee9c-4350-9fa3-5afca06fc598}, !- Handle
  autogen HotelLarge Kitchen_Exhaust_SCH 0_day_sch, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {33637fc4-0788-4227-8f6c-e1705e13e42b}, !- Handle
  {5aae8c1c-ee9c-4350-9fa3-5afca06fc598}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {77db36c9-3b2c-407d-a31a-06c0b9d7b812}, !- Handle
  autogen HotelLarge Kitchen_Exhaust_SCH 1, !- Name
  {394a66e9-061a-4b34-bd84-4c06e735e05b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {963cb1ae-5380-4b92-af59-06649b3f3f60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {963cb1ae-5380-4b92-af59-06649b3f3f60}, !- Handle
  autogen HotelLarge Kitchen_Exhaust_SCH 1_day_sch, !- Name
  {b777cf44-beec-4896-834c-94094b400de2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {276c68a6-4a3a-4212-9d43-bccf0d91ff92}, !- Handle
  {963cb1ae-5380-4b92-af59-06649b3f3f60}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2e977473-5075-4320-94ef-e8cafa0ca30b}, !- Handle
  autogen HotelLarge Kitchen_Gas_Equip_SCH 1, !- Name
  {d1093ce2-3ad9-4eac-9c10-3f1baf046a60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d90e537-4e3c-4330-9a5c-7452e5a0a885}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {5d90e537-4e3c-4330-9a5c-7452e5a0a885}, !- Handle
  autogen HotelLarge Kitchen_Gas_Equip_SCH 1_day_sch, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {0abe7e1f-8483-4c42-9518-b6372f3134d8}, !- Handle
  {5d90e537-4e3c-4330-9a5c-7452e5a0a885}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fff13537-388d-4c01-bc5a-50786cda8e9f}, !- Handle
  autogen Schedule Rule 14 1,             !- Name
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40acb458-4139-4e4a-92d9-978a3444ee17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {40acb458-4139-4e4a-92d9-978a3444ee17}, !- Handle
  autogen Schedule Rule 14 1_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.01125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0225,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.03375,                                !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.045,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.05625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0675,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.07875,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.10125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.12375,                                !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.135,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.14625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.1575,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.16875,                                !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.18,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.135,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.09,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.045,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.045,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.09,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.135,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.18,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.18,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1575,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.135,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0675,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.045,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0225,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:AdditionalProperties,
  {eb29fe68-cbfc-4655-a514-73e0b233d2aa}, !- Handle
  {40acb458-4139-4e4a-92d9-978a3444ee17}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ 0.0 | 9.0 ~ 0.09 | 11.0 ~ 0.18 | 11.5 ~ 0.18 | 12.5 ~ 0.0 | 13.5 ~ 0.18 | 15.5 ~ 0.18 | 16.5 ~ 0.09 | 17.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fbdfa39d-0c97-4da9-abe7-f9dc53bf40d8}, !- Handle
  autogen Schedule Rule 14 2,             !- Name
  {384e8846-6539-4cfc-83f2-05cd1c771d1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49aa1f8f-8617-42eb-936e-b00246eecc8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {49aa1f8f-8617-42eb-936e-b00246eecc8e}, !- Handle
  autogen Schedule Rule 14 2_day_sch,     !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.01125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0225,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.03375,                                !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.045,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.05625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0675,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.07875,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.09,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.10125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.12375,                                !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.135,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.14625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.1575,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.16875,                                !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.18,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.135,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.09,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.045,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.045,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.09,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.135,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.18,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.18,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.1575,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.135,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0675,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.045,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0225,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:AdditionalProperties,
  {c2148d96-0cb3-480e-bec9-de446b24c8a3}, !- Handle
  {49aa1f8f-8617-42eb-936e-b00246eecc8e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ 0.0 | 9.0 ~ 0.09 | 11.0 ~ 0.18 | 11.5 ~ 0.18 | 12.5 ~ 0.0 | 13.5 ~ 0.18 | 15.5 ~ 0.18 | 16.5 ~ 0.09 | 17.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3ff5598e-d4c2-4316-b3d5-6f4a60795529}, !- Handle
  autogen HotelLarge LaundryRoom_SWH_Sch_Post2004 0, !- Name
  {b073977e-176c-4503-bed5-e939ee4e683b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bad74893-0775-49a9-8df0-1ae2084ecea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {bad74893-0775-49a9-8df0-1ae2084ecea5}, !- Handle
  autogen HotelLarge LaundryRoom_SWH_Sch_Post2004 0_day_sch, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {ee689d11-d909-4120-90ec-1a2a1203f83f}, !- Handle
  {bad74893-0775-49a9-8df0-1ae2084ecea5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c0caedb8-c3e1-4a9c-8414-e535d3912603}, !- Handle
  autogen HotelLarge LaundryRoom_SWH_Sch_Post2004 1, !- Name
  {b073977e-176c-4503-bed5-e939ee4e683b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1966e5f3-aa5e-46cc-a8c6-2288359053cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1966e5f3-aa5e-46cc-a8c6-2288359053cd}, !- Handle
  autogen HotelLarge LaundryRoom_SWH_Sch_Post2004 1_day_sch, !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {fe6821be-82dc-4a89-a8de-908d4c956e0f}, !- Handle
  {1966e5f3-aa5e-46cc-a8c6-2288359053cd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b2f7e4cb-6002-4908-8ede-3095bb53a10a}, !- Handle
  autogen Schedule Rule 9 1,              !- Name
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f3c8667-163c-4fa1-b0c4-30991498a85d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {3f3c8667-163c-4fa1-b0c4-30991498a85d}, !- Handle
  autogen Schedule Rule 9 1_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.125,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.05,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1625,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.275,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3875,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.425,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3125,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.18125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.14375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.125,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0875,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.06875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.04375,                                !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0375,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.03125,                                !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.025,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.01875,                                !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0125,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.00625,                                !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:AdditionalProperties,
  {b1f36b41-8f1c-49eb-acec-c2f0cd20569d}, !- Handle
  {3f3c8667-163c-4fa1-b0c4-30991498a85d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.05 | 8.5 ~ 0.5 | 9.0 ~ 0.5 | 11.0 ~ 0.2 | 11.5 ~ 0.2 | 12.5 ~ 0.05 | 13.5 ~ 0.5 | 14.0 ~ 0.5 | 16.0 ~ 0.2 | 17.0 ~ 0.2 | 19.0 ~ 0.05 | 21.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d1a98c7c-e45b-42de-a4bc-426da38259e1}, !- Handle
  autogen Schedule Rule 9 2,              !- Name
  {f96395bd-fd83-4a18-ad4f-9b2b7cb6fd0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c66fa54f-1f58-4c8f-8255-ae1d74b2479a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c66fa54f-1f58-4c8f-8255-ae1d74b2479a}, !- Handle
  autogen Schedule Rule 9 2_day_sch,      !- Name
  {f156d489-1aa7-4aa6-999f-6510e440f95d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.125,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.05,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1625,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.275,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3875,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.425,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3125,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2375,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.18125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.14375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.125,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0875,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.06875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.04375,                                !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0375,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.03125,                                !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.025,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.01875,                                !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0125,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.00625,                                !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:AdditionalProperties,
  {411effdd-485b-48e8-90bf-07cca96d78cd}, !- Handle
  {c66fa54f-1f58-4c8f-8255-ae1d74b2479a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.05 | 8.5 ~ 0.5 | 9.0 ~ 0.5 | 11.0 ~ 0.2 | 11.5 ~ 0.2 | 12.5 ~ 0.05 | 13.5 ~ 0.5 | 14.0 ~ 0.5 | 16.0 ~ 0.2 | 17.0 ~ 0.2 | 19.0 ~ 0.05 | 21.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {0f492b11-ffd0-4d55-ad70-35c24d113ee9}, !- Handle
  {d5e8deea-3371-4388-939d-7f41b19f8ade}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with water source heat pumps with ground source heat pump, !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock 90.1-2004,                     !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock 90.1-2007,                     !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock 90.1-2004,                     !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock 90.1-2004,                     !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2004,                     !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2004,                     !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2004,                     !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007;                     !- Feature Value 13

OS:Sizing:Parameters,
  {2e691572-6602-475f-89b6-aa1e6706eed2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {2cde31af-52c5-4fcd-a8da-7c22fa71007a}, !- Handle
  12 Zone DOAS Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b52f5b6e-9625-4bf2-a4db-525797373597}, !- Default Day Schedule Name
  {6c8003e7-5f47-4959-9366-e87c81b18a80}, !- Summer Design Day Schedule Name
  {9b457fe4-d9ab-4f31-940d-42ebe71e4158}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b52f5b6e-9625-4bf2-a4db-525797373597}, !- Handle
  12 Zone DOAS Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a89f302c-987c-4164-85ca-e8fec3568ded}, !- Handle
  {2cde31af-52c5-4fcd-a8da-7c22fa71007a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  60.132478688280187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:23:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:23:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b457fe4-d9ab-4f31-940d-42ebe71e4158}, !- Handle
  12 Zone DOAS Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c8003e7-5f47-4959-9366-e87c81b18a80}, !- Handle
  12 Zone DOAS Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c6f324d-6a1f-4f16-a347-6cb54f078ac2}, !- Handle
  12 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {2cde31af-52c5-4fcd-a8da-7c22fa71007a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4b738ea-23e0-4d55-82b4-a1e9134ddd3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4b738ea-23e0-4d55-82b4-a1e9134ddd3b}, !- Handle
  12 Zone DOAS Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b8da3f53-7897-4aaa-9910-79d602f845ad}, !- Handle
  30 Zone DOAS ERV,                       !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {98a0385f-bfe4-45f5-9dcb-3e6596b9647a}, !- Supply Air Inlet Node
  {d8930cca-d7f4-4bb0-a1a9-00248e757c92}, !- Supply Air Outlet Node
  {5f72c8ec-1ed9-4833-b3b1-94ebd5eeea10}, !- Exhaust Air Inlet Node
  {617048fd-1c69-4b52-92cc-64c5ab7f9395}, !- Exhaust Air Outlet Node
  2314.75189800029,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {83221307-a7b3-49fa-8691-37187f0cb7b0}, !- Handle
  Node 2,                                 !- Name
  {d8930cca-d7f4-4bb0-a1a9-00248e757c92}, !- Inlet Port
  {763b66b0-1e1f-49b3-8618-303d543a4654}; !- Outlet Port

OS:Connection,
  {d8930cca-d7f4-4bb0-a1a9-00248e757c92}, !- Handle
  {b8da3f53-7897-4aaa-9910-79d602f845ad}, !- Source Object
  13,                                     !- Outlet Port
  {83221307-a7b3-49fa-8691-37187f0cb7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763b66b0-1e1f-49b3-8618-303d543a4654}, !- Handle
  {83221307-a7b3-49fa-8691-37187f0cb7b0}, !- Source Object
  3,                                      !- Outlet Port
  {90bd6031-335b-4b6f-8d18-5441aff85db7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bd4cf1b-f8d0-48b2-bffe-55493b1af70f}, !- Handle
  Node 3,                                 !- Name
  {6f1d7e49-90bf-403a-91f1-c08b89ef8931}, !- Inlet Port
  {5f72c8ec-1ed9-4833-b3b1-94ebd5eeea10}; !- Outlet Port

OS:Connection,
  {6f1d7e49-90bf-403a-91f1-c08b89ef8931}, !- Handle
  {90bd6031-335b-4b6f-8d18-5441aff85db7}, !- Source Object
  7,                                      !- Outlet Port
  {0bd4cf1b-f8d0-48b2-bffe-55493b1af70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f72c8ec-1ed9-4833-b3b1-94ebd5eeea10}, !- Handle
  {0bd4cf1b-f8d0-48b2-bffe-55493b1af70f}, !- Source Object
  3,                                      !- Outlet Port
  {b8da3f53-7897-4aaa-9910-79d602f845ad}, !- Target Object
  14;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {04f5847d-792c-4d2b-8113-ee9522df6ea1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Reference Setpoint Node Name
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Mixed Air Stream Node Name
  {37821fd9-6843-45c7-9974-d14ad007716d}, !- Outdoor Air Stream Node Name
  {433b78ab-cc19-4b0a-ac3d-7c262b296577}, !- Return Air Stream Node Name
  {83221307-a7b3-49fa-8691-37187f0cb7b0}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {32e44949-20f3-454a-958f-65ab140fb03d}, !- Handle
  30 Zone DOAS Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f990bd3-80d9-41c7-9cce-4014f746f68b}, !- Default Day Schedule Name
  {37ed9d7b-cec5-4654-8706-e7f88c766e2c}, !- Summer Design Day Schedule Name
  {7e93a5c7-ae6b-4dc8-9a74-6fbc7a931a15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f990bd3-80d9-41c7-9cce-4014f746f68b}, !- Handle
  30 Zone DOAS Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9ae6c1ad-8618-4ea2-ab41-8cedf0a896d9}, !- Handle
  {32e44949-20f3-454a-958f-65ab140fb03d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  349.81831395349138,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:23:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:23:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e93a5c7-ae6b-4dc8-9a74-6fbc7a931a15}, !- Handle
  30 Zone DOAS Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ed9d7b-cec5-4654-8706-e7f88c766e2c}, !- Handle
  30 Zone DOAS Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bcf8afd-95cf-42a9-a9ba-8a3205ccada5}, !- Handle
  30 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {32e44949-20f3-454a-958f-65ab140fb03d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7f20cf8-35f9-4839-9a58-34126ee38f91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {d7f20cf8-35f9-4839-9a58-34126ee38f91}, !- Handle
  30 Zone DOAS Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa2937ce-26bc-4bb3-9d66-8507636bdcf5}, !- Handle
  30 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {32e44949-20f3-454a-958f-65ab140fb03d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08d9fec0-310c-4731-9070-6007ee56bef6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08d9fec0-310c-4731-9070-6007ee56bef6}, !- Handle
  30 Zone DOAS Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {30bed19c-0ffd-4adf-821c-a4590b187dbc}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0bf79c7-7924-45ed-bea4-385ca94ff111}, !- Default Day Schedule Name
  {b11674b2-c74d-4948-bf44-d311a74e4459}, !- Summer Design Day Schedule Name
  {2c537d2f-4288-4109-9e6c-e6c6038c47f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0bf79c7-7924-45ed-bea4-385ca94ff111}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8af424db-06ab-4373-a30e-c8a0236cf3e9}, !- Handle
  {30bed19c-0ffd-4adf-821c-a4590b187dbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  29.397635773929959,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:23:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:23:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c537d2f-4288-4109-9e6c-e6c6038c47f1}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b11674b2-c74d-4948-bf44-d311a74e4459}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46b21c85-b214-4129-98ec-f3ab45453949}, !- Handle
  9 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {30bed19c-0ffd-4adf-821c-a4590b187dbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50e5c3e1-3748-49c9-97ac-a7f5dc7366ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {50e5c3e1-3748-49c9-97ac-a7f5dc7366ad}, !- Handle
  9 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e6ddda4-1697-43f3-8eac-8037dd83b3b8}, !- Handle
  9 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {30bed19c-0ffd-4adf-821c-a4590b187dbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cabec60c-e9a9-4c1b-b43c-76ac1898f44a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cabec60c-e9a9-4c1b-b43c-76ac1898f44a}, !- Handle
  9 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f7148eb-1a74-4a15-bbb4-a6d5ef8ce6dc}, !- Handle
  9 Zone DOAS 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {315d03b2-f526-4d53-9c4a-c24c1ce95e63}, !- Default Day Schedule Name
  {0ec4a51e-f28a-422b-bdd7-e33a80537ec1}, !- Summer Design Day Schedule Name
  {90f7ec8f-013e-405a-9953-a20de8f944ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {315d03b2-f526-4d53-9c4a-c24c1ce95e63}, !- Handle
  9 Zone DOAS 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0516d4c-1c4f-4dec-a239-da323e61abf1}, !- Handle
  {8f7148eb-1a74-4a15-bbb4-a6d5ef8ce6dc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.468750000000277,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 08:23:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 08:23:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90f7ec8f-013e-405a-9953-a20de8f944ad}, !- Handle
  9 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ec4a51e-f28a-422b-bdd7-e33a80537ec1}, !- Handle
  9 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d494e36d-4317-4219-8013-148775994924}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {8f7148eb-1a74-4a15-bbb4-a6d5ef8ce6dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c752d19-5bc2-4d5c-98f8-ba95b267ff23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {5c752d19-5bc2-4d5c-98f8-ba95b267ff23}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da4013ea-a329-4eda-9be1-5525cfa9393b}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {8f7148eb-1a74-4a15-bbb4-a6d5ef8ce6dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ada847e6-675f-4cf6-9afb-ca0e3f94ad59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ada847e6-675f-4cf6-9afb-ca0e3f94ad59}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {33bedaf9-aedb-4a88-89b4-4cd583aa0176}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f85477ed-fd61-4cb4-bc53-5fe508a83f5f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {02179098-c691-4f56-879e-36e90c45cb5c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3d43be93-e6f1-4b10-ba10-d7877595cc1d}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3ca4965-8b9d-478f-aff5-b8e49a0f922a}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a22d5f2-64af-440b-a2f7-94ffb6dd7223}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1b633ec9-fe73-497c-b898-2d1e7147c20d}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7df9758d-795f-4837-8212-c0e21febcbfc}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c0ae33f-c6a8-4e26-82cc-db20048e5ff8}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13b74697-197a-4065-ba5c-ab2799d271a9}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {7ecb916b-c2a6-4f40-a490-29820813fefb}, !- Handle
  {b811a120-2586-4023-82c3-deda11940333}; !- Object Name

OS:Material,
  {475623a4-004b-422a-a1f1-b3087b63d5ef}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ee6faf14-9e2b-4403-bec2-5740f1450f75}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {475623a4-004b-422a-a1f1-b3087b63d5ef}; !- Layer 1

OS:InternalMass:Definition,
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ee6faf14-9e2b-4403-bec2-5740f1450f75}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3c89f97a-444d-40c5-a5f1-e155900baca6}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {452d9fd9-986d-4ff5-8748-a689cb21d691}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {afc30181-ddd2-4221-8544-5db2fbd28ad2}, !- Handle
  LargeHotel GuestRoom B end_b - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {3d258ce8-9763-4991-aa31-996095ac5dfd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b6b8f93-a65d-4d1f-950e-4142a7f8ae3e}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {8d3184b9-793f-45ed-953d-63d00c62cb6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31df28c1-da38-40d8-83c0-1a40167ce59a}, !- Handle
  LargeHotel GuestRoom B  - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {a73cd4e8-aa6b-4fb6-80c1-b03a563aac41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54c69dac-f508-4553-af35-5966ccafe084}, !- Handle
  LargeHotel GuestRoom A  - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {aa578a99-4665-4d9f-8f16-130f84debd4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f78ab232-77d2-4dc9-b950-1a6c090bc99c}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {e8ca03f8-4bbd-4ff9-8fee-16a3161938c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbc8213d-43f3-45a1-8b09-5b7fbaf40804}, !- Handle
  LargeHotel GuestRoom B end_a - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {9b1a606e-65de-4de4-b20c-5cd53272d7cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66e16082-d168-4cad-8a46-f6a6ccc57c2d}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {63eda8c6-be31-49d3-94b1-4b9b97b8399c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b6e3058-4d77-41d3-a800-0505407f9f95}, !- Handle
  LargeHotel Corridor B  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {88ae7b26-0fe0-4823-b470-c45054e4f82c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c522732-c64c-48a2-ad40-cde5958d1a22}, !- Handle
  LargeHotel Corridor A  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {bf93afbf-8842-4a8a-a120-de2eec485225}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45b45333-fa7e-40cf-a4d1-48eb693f7ce5}, !- Handle
  LargeHotel Cafe A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {9f558be2-cdf7-4535-938b-79f5df8d0d74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a74949ac-16af-4b04-b1e6-6b79a4036314}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {eb8c7d23-4825-45a8-a8c8-8c3a5c2c30be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49bf9ddc-dad4-40a5-bb33-9b161b301615}, !- Handle
  LargeHotel Cafe C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {4cf588d6-f67f-430b-8a17-f267ebd28bc2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cb04129-ab87-41bd-93f3-f2e791733f11}, !- Handle
  LargeHotel Mechanical A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {e188ffb0-219f-4482-95c7-b3c609d95934}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc8720c6-df02-4b0d-a6f9-6f2d07dee974}, !- Handle
  LargeHotel Mechanical B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {b1bed851-5029-4fa8-b6fc-56797a4f992f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ce096ab-1698-4e12-9b3c-e14deab2a40a}, !- Handle
  LargeHotel Laundry B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {18d4e68d-4d8a-42d8-8858-b3826020f684}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65166d4f-f05f-4166-9dc5-8c75af550771}, !- Handle
  LargeHotel Retail C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {067463b6-3693-4caa-b3d2-9b7fc3dd1023}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82149904-cd3a-459e-a39d-773e02082a30}, !- Handle
  LargeHotel Cafe B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {ce1a1b09-a23e-42c8-95b6-73031b6dc757}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4685069-2505-462f-a951-411592496272}, !- Handle
  LargeHotel Banquet B end_b - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {1d119cab-54f4-40f9-8ae8-534a0c814b18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {794fabf9-31c1-47fe-a3a0-fa74ad181283}, !- Handle
  LargeHotel Retail A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {aaab5614-70b5-4214-9890-6526c078dd98}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bac4d541-f1f7-4b00-8f6c-c49ef252db08}, !- Handle
  LargeHotel Kitchen C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {e067d213-de58-45c1-9fb2-4ac2ee724bcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3487fee-637d-4a76-8360-538824af79f1}, !- Handle
  LargeHotel Kitchen B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {b1f6fc0b-260f-492e-965f-b0147ccf86c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92db0f41-2831-47fe-8fec-7f450fd78e16}, !- Handle
  LargeHotel GuestRoom B  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {67d86cd9-898c-4248-94e7-88ec38a832a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76fde572-5e3e-4dbb-aeae-f3aca41e7a1f}, !- Handle
  LargeHotel Kitchen A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {8bfca101-8716-4fbf-a969-bc9dd5392847}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {014df27e-5705-43ff-bffc-99ed4c2264f1}, !- Handle
  LargeHotel Storage C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {a1435d71-569b-47dd-b206-54cde1fdcead}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfd8bb50-f316-48fe-8946-60cca0eca1da}, !- Handle
  LargeHotel Storage B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {9efa0361-5599-4206-8441-8e12e7365eb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5e1db67-968c-41a9-b734-d3fe9bebb5d8}, !- Handle
  LargeHotel Mechanical C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {0846de1e-cbc0-452e-9131-ab8736de85cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6490839a-4e53-4488-bb63-801774c432e6}, !- Handle
  LargeHotel Lobby C end_a - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {1cfa5730-3f62-4c15-9090-9ca2588ece36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {597b69ec-cbcc-4113-be91-69ab18810f69}, !- Handle
  LargeHotel Storage A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {84a2f4b9-e6b6-4330-b07a-8776bdad4a38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3a546d1-8e49-44a2-93dd-80a6767dc343}, !- Handle
  LargeHotel Banquet C end_b - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {e9aef74e-6e5f-4eae-b574-7b198115fb4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {278ed542-b2f1-431f-9427-938c2d5ac907}, !- Handle
  LargeHotel Lobby A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {ab2c41a5-78a7-4bfe-ae2f-ec20f549337f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7abe6b1b-878f-4f21-96f7-3e5497c95986}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {3d52f2a4-211d-4ecd-9065-165e4c038a3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dff7391-d2f3-4b4f-9c33-9604087e6316}, !- Handle
  LargeHotel Lobby B end_a - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {5cc9cdeb-411a-4b95-a2ba-7d474ff670fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13e09c4e-d691-4c06-9dfd-cd95a0fad8b6}, !- Handle
  LargeHotel Corridor C  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {4d424c85-bec7-4052-88fe-a70432d010e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c27ac252-6d09-4df5-b229-aee48ca2e961}, !- Handle
  LargeHotel Retail B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {06558d78-c8e3-4f96-94f3-6a0b85cd79ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b42a823-ffbc-442b-8859-03b8f4d014ad}, !- Handle
  LargeHotel Corridor C end_a - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {c01725c0-5f36-4ac1-87e7-b288296c9590}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b1a182e-269e-4a21-93de-fd123c39a395}, !- Handle
  LargeHotel Lobby C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {0de0bf2b-b6bd-42ae-8b94-475393069cb0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8aad133f-5a7e-4d2d-893c-217db4043f78}, !- Handle
  LargeHotel GuestRoom C  - Story Top Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {042fc026-9833-40d1-9484-76929d1983ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d97ef834-4d9f-444b-b28a-39b96eeb7dc8}, !- Handle
  LargeHotel Banquet A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {2283bd37-15d9-4916-a928-1d77c392f41a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39aa0128-e0ad-4185-b413-cfbf2af2b605}, !- Handle
  LargeHotel Laundry C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {8f0d35a8-a5c3-45f2-8b9b-99bb1e80f316}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0821ca82-fdbb-42b7-aef5-4a12fb82547b}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {3f76fd48-431c-43ba-b0d0-9f4287ffaf4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d3dfd31-4169-4058-a516-66099c86cd18}, !- Handle
  LargeHotel Lobby B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {69286ef1-8bf5-4427-8a8c-e3eaea2dd589}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c4bc75f-5c9e-4ecc-a3b2-29733e839828}, !- Handle
  LargeHotel Laundry A  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {94f71cf1-f203-47d5-b085-ee0143a9cdee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbf9f301-5c7e-4306-a5dc-7a08b0d10178}, !- Handle
  LargeHotel Banquet C  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {b61fe521-d6f2-4a2e-8fc2-98d8825b76b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82a344ca-9db6-40f2-b8f5-c7ba671c2583}, !- Handle
  LargeHotel Banquet B  - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {a31d1abe-061d-46dc-932c-c5a24fa74cf6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad22484c-d562-4a6d-b4d3-3642121e4c3a}, !- Handle
  LargeHotel GuestRoom C  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {9a6e9ee5-687b-4712-87ab-c652e6247db4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2976cdc-9f72-42cc-a4b1-7f3c4d928d25}, !- Handle
  LargeHotel Banquet A end_b - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {259e2164-f653-40b5-984c-21f747068ba8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5509eade-bbf5-4389-8ac1-ac237c2bfd56}, !- Handle
  LargeHotel Corridor A end_a - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {71f791cc-afe5-46b2-afe2-401b42829685}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1f6f978-78a2-414d-bc0b-a10be06bd96d}, !- Handle
  LargeHotel GuestRoom B  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {df2dcecf-bd92-4409-be9d-7063444840ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ebd3721-5f03-4d5b-8019-ea7e14480721}, !- Handle
  LargeHotel Lobby B  - Story Mid Mass,   !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {44827692-0757-41b4-b5fa-b8eb912efac3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e159d3a7-058c-46c0-aa7f-5ded80566349}, !- Handle
  LargeHotel Corridor A  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {7975ccfe-b238-4f94-a79c-0f34c492c035}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58fe8ec3-f328-4069-85b4-278144eea931}, !- Handle
  LargeHotel Corridor B  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {99364b52-1c39-4358-bd7b-dba239ee8476}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e36f017b-fa3f-431c-b978-a710a2ca2e3f}, !- Handle
  LargeHotel GuestRoom A  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {aa21f0b3-4597-44d9-9926-46ba17610c20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a46a27b-2635-4558-be47-a9849b724da8}, !- Handle
  LargeHotel Lobby A end_a - Story Ground Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {874d8d35-5a43-4eca-8b83-ec95e5fcd3da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a89e6f79-b307-40c0-ba40-a627083b46d2}, !- Handle
  LargeHotel Lobby C  - Story Mid Mass,   !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {dc2e961d-40b5-43f3-9ba4-270ab81bd5bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb451dd3-6eed-4505-985d-acdea46af4eb}, !- Handle
  LargeHotel Corridor C  - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {5e389221-3f44-4fa2-b3b6-789faa85b58f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {450e9c56-d627-4520-802c-a49b6df34cdb}, !- Handle
  LargeHotel Lobby A  - Story Mid Mass,   !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {8a8a508e-0d06-457c-9d25-130faf3c7d9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b5bef3a-353d-4301-8593-6d70eee85e6d}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {ccef8370-4e59-4920-862d-5bad6a3b21ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e602758-330c-425d-b851-d95c5a4f6fac}, !- Handle
  LargeHotel Corridor B end_a - Story Mid Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {b08ca51e-4f2b-4e1e-ba94-2388e476c5ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9605dc31-43eb-401c-a9f1-2cd5d8e81d3e}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2 Mass, !- Name
  {3ba960d8-4ba1-4264-86e0-5c512ac22f3a}, !- Internal Mass Definition Name
  {020e4a60-545d-4aac-8abc-c4e54c91793e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {64309860-017a-44f3-bf1f-858c75c7ef9d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {1022b783-4e12-4b17-897e-ef172cce8cf6}, !- Handle
  {9e1f0f97-a8a6-4b5b-987f-c2ad7039b861}; !- Construction Name

OS:StandardsInformation:Construction,
  {463a29f4-480f-4411-b69d-fee0acba6657}, !- Handle
  {07f5e549-3cf7-485d-a364-cf143964077c}; !- Construction Name

OS:StandardsInformation:Construction,
  {1e3dbeb5-5aa4-444d-8cc6-160993eb4b25}, !- Handle
  {3d097312-3355-4f3c-8605-b0454c93d915}; !- Construction Name

OS:StandardsInformation:Construction,
  {e6108fd7-096e-4767-8211-f0607a6e4d23}, !- Handle
  {ee6faf14-9e2b-4403-bec2-5740f1450f75}; !- Construction Name

OS:Construction,
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {00c7dd55-a0fe-4cbd-9850-f87b72f2f11e}, !- Layer 1
  {cdbb1130-672e-489f-b20a-aec826ef2132}, !- Layer 2
  {75bc5e4e-b17c-483a-9b1c-561f9b1b85d4}, !- Layer 3
  {28ecbda8-b0f3-4ac8-b40a-fdebc3a39a69}; !- Layer 4

OS:StandardsInformation:Construction,
  {ebbbdd9a-d05b-4575-bb46-522f202a33d9}, !- Handle
  {f8a5abf3-2a67-4d03-ac90-9ffe5890dcca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {75bc5e4e-b17c-483a-9b1c-561f9b1b85d4}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {00c7dd55-a0fe-4cbd-9850-f87b72f2f11e}, !- Layer 1
  {cdbb1130-672e-489f-b20a-aec826ef2132}, !- Layer 2
  {7e5cf1e3-b3b7-4dd5-9c05-48d95f280958}, !- Layer 3
  {28ecbda8-b0f3-4ac8-b40a-fdebc3a39a69}; !- Layer 4

OS:StandardsInformation:Construction,
  {4767e505-28dc-4a97-b201-3dfd80e59863}, !- Handle
  {4c649e38-2ce0-4351-ae34-4de8f74264d3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7e5cf1e3-b3b7-4dd5-9c05-48d95f280958}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {d6d6f3e1-b381-47da-921d-1f9b4d960704}, !- Layer 1
  {4939df19-9150-421e-a7b5-05856569bf1f}, !- Layer 2
  {8f9bf12f-b7a7-413e-aaad-62bcf11d41a5}; !- Layer 3

OS:StandardsInformation:Construction,
  {b6572453-2105-4ff7-a903-ec1e4751abf2}, !- Handle
  {5c3e7cb9-b4e5-482d-ba2b-bb3cccf8380e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d6d6f3e1-b381-47da-921d-1f9b4d960704}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4939df19-9150-421e-a7b5-05856569bf1f}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {10f1ea0f-d5a7-4979-a201-cdb832d33617}, !- Layer 1
  {7555630c-9169-4f01-ab06-b5bac4a4eff9}, !- Layer 2
  {7b44326a-8db1-4726-93ea-4d66f980db22}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d9261a9-81fd-4bf8-9a39-d1727f29d9f0}, !- Handle
  {1f6d67b3-7c9b-4fae-a687-d51869c3b4f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {10f1ea0f-d5a7-4979-a201-cdb832d33617}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {10f1ea0f-d5a7-4979-a201-cdb832d33617}, !- Layer 1
  {7555630c-9169-4f01-ab06-b5bac4a4eff9}, !- Layer 2
  {7b44326a-8db1-4726-93ea-4d66f980db22}; !- Layer 3

OS:StandardsInformation:Construction,
  {0eba51c5-703b-4782-a985-3ddc4af28b3b}, !- Handle
  {4e71979a-c795-46d2-a7c5-868156b33a68}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c7bbcfd6-730d-4265-ab78-528a16c7914d}, !- Handle
  30 Zone DOAS ERV 1,                     !- Name
  {bf0d16b0-ecb2-48e6-9da9-0ca5d4c3ddf4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {56990457-7c73-47c9-aca9-c6cd093578ad}, !- Supply Air Inlet Node
  {464d7789-4bef-4986-9836-b8d274214ec6}, !- Supply Air Outlet Node
  {dcf2d1f4-8cc9-44f5-adab-5545a9e9c430}, !- Exhaust Air Inlet Node
  {9cbe06bf-a54e-49e7-ac65-1e1ac32f71a4}, !- Exhaust Air Outlet Node
  2314.75189800029,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b5c07cca-228a-4be4-9ce4-8ebd394ef8fb}, !- Handle
  Node 4,                                 !- Name
  {464d7789-4bef-4986-9836-b8d274214ec6}, !- Inlet Port
  {98a0385f-bfe4-45f5-9dcb-3e6596b9647a}; !- Outlet Port

OS:Connection,
  {56990457-7c73-47c9-aca9-c6cd093578ad}, !- Handle
  {37821fd9-6843-45c7-9974-d14ad007716d}, !- Source Object
  3,                                      !- Outlet Port
  {c7bbcfd6-730d-4265-ab78-528a16c7914d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {464d7789-4bef-4986-9836-b8d274214ec6}, !- Handle
  {c7bbcfd6-730d-4265-ab78-528a16c7914d}, !- Source Object
  13,                                     !- Outlet Port
  {b5c07cca-228a-4be4-9ce4-8ebd394ef8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a0385f-bfe4-45f5-9dcb-3e6596b9647a}, !- Handle
  {b5c07cca-228a-4be4-9ce4-8ebd394ef8fb}, !- Source Object
  3,                                      !- Outlet Port
  {b8da3f53-7897-4aaa-9910-79d602f845ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6336ace7-2968-484b-aea6-fa8dd55eeed2}, !- Handle
  Node 5,                                 !- Name
  {617048fd-1c69-4b52-92cc-64c5ab7f9395}, !- Inlet Port
  {dcf2d1f4-8cc9-44f5-adab-5545a9e9c430}; !- Outlet Port

OS:Connection,
  {617048fd-1c69-4b52-92cc-64c5ab7f9395}, !- Handle
  {b8da3f53-7897-4aaa-9910-79d602f845ad}, !- Source Object
  15,                                     !- Outlet Port
  {6336ace7-2968-484b-aea6-fa8dd55eeed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf2d1f4-8cc9-44f5-adab-5545a9e9c430}, !- Handle
  {6336ace7-2968-484b-aea6-fa8dd55eeed2}, !- Source Object
  3,                                      !- Outlet Port
  {c7bbcfd6-730d-4265-ab78-528a16c7914d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9cbe06bf-a54e-49e7-ac65-1e1ac32f71a4}, !- Handle
  {c7bbcfd6-730d-4265-ab78-528a16c7914d}, !- Source Object
  15,                                     !- Outlet Port
  {a1ac680b-e2bf-415c-a3f0-453359c1533f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dabad42f-c79b-4da5-a4f2-8991440edecf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Reference Setpoint Node Name
  {fd09a3d9-7d0a-41d6-a865-10c1959efec7}, !- Mixed Air Stream Node Name
  {37821fd9-6843-45c7-9974-d14ad007716d}, !- Outdoor Air Stream Node Name
  {433b78ab-cc19-4b0a-ac3d-7c262b296577}, !- Return Air Stream Node Name
  {b5c07cca-228a-4be4-9ce4-8ebd394ef8fb}; !- Setpoint Node or NodeList Name

OS:Facility,
  {bddbca17-d512-4211-924e-f6ea678976d7}; !- Handle

OS:ShadowCalculation,
  {f7aa5294-667c-47b3-8d80-07cf8d5b7a83}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {def080ad-3054-4a83-a08a-e19b283bee72}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {50450556-5888-4833-8fe8-bf1c3ac77f2a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {e54fa74d-ac1e-4e16-a267-f6932b4f250f}, !- Handle
  {bca5da4b-ec90-473e-87be-4056c495fdcf}; !- Material Name

OS:StandardsInformation:Material,
  {c439a551-abad-4eec-bb2f-41ac201556a6}, !- Handle
  {1b71aef1-a6ac-4e23-81e6-c9097836335d}; !- Material Name

OS:StandardsInformation:Material,
  {ad90d321-f51d-48da-9d97-563b41aa1854}, !- Handle
  {7cf2266e-25fd-4553-bc06-6ddfc23b57dd}; !- Material Name

OS:StandardsInformation:Material,
  {657dd586-c4a9-46a9-8ade-1f48126eef3e}, !- Handle
  {8fc48ae7-4cc5-472e-a2c6-e821f2a30caf}; !- Material Name

OS:StandardsInformation:Material,
  {a67b2917-4847-4c11-9d98-742c36a2196a}, !- Handle
  {37c103d8-f50e-4909-b466-fb110a912c04}; !- Material Name

OS:StandardsInformation:Material,
  {5692b880-93be-4917-a337-3bc91970d024}, !- Handle
  {699199e6-cd33-41ec-b94b-4d12cb89a46b}; !- Material Name

OS:StandardsInformation:Material,
  {bd6f00be-abc7-42f1-a794-3526e6124dac}, !- Handle
  {00c7dd55-a0fe-4cbd-9850-f87b72f2f11e}; !- Material Name

OS:StandardsInformation:Material,
  {846f309c-ca13-45b0-9bb1-c07945ec3406}, !- Handle
  {cdbb1130-672e-489f-b20a-aec826ef2132}; !- Material Name

OS:StandardsInformation:Material,
  {be3b178f-33d2-408c-98a8-48ee64aa23cb}, !- Handle
  {f42bd75c-0cd0-4726-b1c1-a5888d605e9d}; !- Material Name

OS:StandardsInformation:Material,
  {a2ad203b-4e36-49ff-8ee0-1d526b2877d9}, !- Handle
  {28ecbda8-b0f3-4ac8-b40a-fdebc3a39a69}; !- Material Name

OS:StandardsInformation:Material,
  {ca37990f-9da9-4ae8-a0f7-126825900e80}, !- Handle
  {10c66f67-d12b-4b67-b84d-39a792613b6b}; !- Material Name

OS:StandardsInformation:Material,
  {527d67ca-90f8-490b-be15-a1582172cdf3}, !- Handle
  {8f9bf12f-b7a7-413e-aaad-62bcf11d41a5}; !- Material Name

OS:StandardsInformation:Material,
  {55de18c5-cb5b-4fd6-9159-dea69bc3df71}, !- Handle
  {c90405b5-c566-47ec-88a1-2ab99c2342ad}; !- Material Name

OS:StandardsInformation:Material,
  {066c1630-b4b5-4279-8276-f4850a8cc4f9}, !- Handle
  {6061b9d3-a556-4c83-8377-9aef193a12f1}; !- Material Name

OS:StandardsInformation:Material,
  {cbead207-d255-4b9a-ae10-7cc9a19313e5}, !- Handle
  {07a57792-40ab-4574-b3f6-95f5e8afebaf}; !- Material Name

OS:StandardsInformation:Material,
  {c5410365-757e-4b31-8cae-6a750d73f3b6}, !- Handle
  {7b4ad16e-786b-4dee-b5f4-861758f9b034}; !- Material Name

OS:StandardsInformation:Material,
  {caaaaede-3886-469a-ab22-8c771fea34d9}, !- Handle
  {de7e95e4-2eeb-4422-9a5d-2b1f63e9f897}; !- Material Name

OS:StandardsInformation:Material,
  {1575a6e9-508f-49a2-b649-89032fbc613b}, !- Handle
  {e9b7cb24-ec02-4de0-be49-95dcec5f5ff4}; !- Material Name

OS:StandardsInformation:Material,
  {f9729698-b9a3-4138-84c9-7a4b9229ce01}, !- Handle
  {7555630c-9169-4f01-ab06-b5bac4a4eff9}; !- Material Name

OS:StandardsInformation:Material,
  {f4ad0d87-00fe-4f39-a048-a068570ba6f5}, !- Handle
  {7b44326a-8db1-4726-93ea-4d66f980db22}; !- Material Name

OS:StandardsInformation:Material,
  {47d512e3-ebe0-4c1b-afcb-e791cbe804ff}, !- Handle
  {b5dbdf34-8d87-46aa-afce-76d576e25810}; !- Material Name

OS:StandardsInformation:Material,
  {9fe6c0d2-3536-4db3-bfa3-bf1aff55fb8c}, !- Handle
  {ec35b5e6-b007-4754-87c8-3f5875ce34e9}; !- Material Name

OS:StandardsInformation:Material,
  {3bd39850-5ac7-46bc-96cf-8c69e0ffff68}, !- Handle
  {f67e989a-9a73-48ab-b5a2-596559ea721f}; !- Material Name

OS:StandardsInformation:Material,
  {21e9120f-4821-4e31-a316-ceaebab1887a}, !- Handle
  {d60cc3f4-d1b5-4a04-b622-f2f067631072}; !- Material Name

OS:StandardsInformation:Material,
  {00523ef5-0dd6-4876-9126-b137f86f5de2}, !- Handle
  {4e5cdc17-0270-4985-b54c-2309b9263b8c}; !- Material Name

OS:StandardsInformation:Material,
  {fa88cda9-72a5-4304-8d87-70c915e94db7}, !- Handle
  {ce1b1206-1ffe-461c-9d8a-74eb91c67ef2}; !- Material Name

OS:StandardsInformation:Material,
  {4addbed3-dc88-475c-83c6-45ba21b0a77f}, !- Handle
  {295b46cc-0c74-4cbc-abbb-5792c155dafb}; !- Material Name

OS:StandardsInformation:Material,
  {0e60713b-dbb6-4df4-b552-f7694001e29f}, !- Handle
  {2122e01d-9b2d-4783-b2b0-75af0e969850}; !- Material Name

OS:StandardsInformation:Material,
  {45b11fb7-38ff-44f4-9f42-63fe81522bae}, !- Handle
  {475623a4-004b-422a-a1f1-b3087b63d5ef}; !- Material Name

OS:StandardsInformation:Material,
  {8d8cf092-040f-4565-b0e0-f0242b4fe746}, !- Handle
  {75bc5e4e-b17c-483a-9b1c-561f9b1b85d4}; !- Material Name

OS:StandardsInformation:Material,
  {a1854f7a-0454-4dc1-85d6-ad1d45c82f57}, !- Handle
  {7e5cf1e3-b3b7-4dd5-9c05-48d95f280958}; !- Material Name

OS:StandardsInformation:Material,
  {75c8e12a-558c-49ef-a074-ad31cf1e51fb}, !- Handle
  {d6d6f3e1-b381-47da-921d-1f9b4d960704}; !- Material Name

OS:StandardsInformation:Material,
  {c24fa3df-565d-4132-8bef-613dee43949e}, !- Handle
  {4939df19-9150-421e-a7b5-05856569bf1f}; !- Material Name

OS:StandardsInformation:Material,
  {22fccbdb-98cb-45e9-9927-2467037257ae}, !- Handle
  {10f1ea0f-d5a7-4979-a201-cdb832d33617}; !- Material Name

