
OS:Version,
  {5175da29-5a92-48a0-948b-ed8b6dc4e923}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {5a1fb622-f817-43f4-8d7c-3f31a64f5c97}; !- Handle

OS:Site,
  {0d08886e-baac-4184-b1f1-cda11000b294}, !- Handle
  Phoenix Deer Valley_AZ_USA,             !- Name
  33.69,                                  !- Latitude {deg}
  -112.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  450,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {274f61a1-7647-4dbf-9b77-3d0f90eade94}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {10cfc67b-92c9-492c-822d-22cc774ef7b2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {35d950dd-65cf-420a-8265-1d6675dabff4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4c1bf876-a1e5-4e03-998e-9ef13084826a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {022e66f5-ea64-4f30-a99b-0f3cf7d3e420}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {90551d5e-32d3-45aa-88b1-d47993eebcd3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {90aecc27-8750-4f48-8ce5-001a10f45762}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ac729d08-0233-4f50-acdd-c1f80b18c4b9}, !- Handle
  Phoenix Deer Valley,                    !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722784,                                 !- WMO Number
  33.69,                                  !- Latitude {deg}
  -112.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  450,                                    !- Elevation {m}
  /weather/G0400130.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {76893a03-290a-4b6a-909f-459e987b5c31}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  23.2,                                   !- Annual Average Outdoor Air Temperature {C}
  22.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {866aa5c1-9b9c-451f-87e4-71efbf768cda}, !- Handle
  Phoenix Deer Valley Ann Clg .4% Condns DB=>MWB 1, !- Name
  42.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1097f8e2-54b6-42c4-8912-b29189e0ead1}, !- Handle
  Phoenix Deer Valley Ann Clg .4% Condns WB=>MDB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcf78ba3-87a3-4eb0-988b-06381c6d6b67}, !- Handle
  Phoenix Deer Valley Ann Htg 99.6% Condns DB 1, !- Name
  2.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8b823024-9736-4dac-b246-5a431ac5b1f4}, !- Handle
  Phoenix Deer Valley August .4% Condns DB=>MCWB 1, !- Name
  42.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.365;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c4662e2-4330-4ba6-aa14-f373f3546f5a}, !- Handle
  Phoenix Deer Valley October .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62ba19f2-99e2-473b-8f56-0e6b1620ad8d}, !- Handle
  Phoenix Deer Valley September .4% Condns DB=>MCWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96035,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {dd4ba28b-ddde-418f-8333-013347482ff9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {6514a25c-5c22-42e9-9c13-31e81f1b2f38}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {0d360a28-5d76-4aea-868e-c017b986998e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {05954b77-b9c4-4ce3-a6d8-5e1963b0b190}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b515493b-6138-4fa2-9b62-69ac2c16d2f4}, !- Default Construction Set Name
  {ac8391cc-111e-4a16-a43d-b67c5a06a994}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {1a649024-ec45-4879-8f7e-3bfb31401245}, !- Handle
  {05954b77-b9c4-4ce3-a6d8-5e1963b0b190}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  265,                                    !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25,                                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  10.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Phoenix-Mesa-Scottsdale&#44 AZ,    !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  4,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  missing,                                !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  AZNMc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain South,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  29,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Phoenix Area,                           !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0400130,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault oct,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  AZNMc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  Direct evap coolers with forced air furnace, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  71,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  10,                                     !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  mercantile_retail_ltg_bpr_all_off,      !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0400130,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G04000100,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0400130817200,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  mercantile_retail_plugload_bpr_some_off_some_on, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.1,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  28,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  25001_50000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  AZ&#44 Maricopa County,                 !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR10,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  AZ&#44 00100,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  AZ,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G040,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Arizona,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_AZ_Phoenix.Deer.Valley.722784_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Phoenix_Sky_Harbor_Intl_Ap,             !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  14.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  9.75,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  7.25,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2002,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2012,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2007,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2017,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1989,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2003,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1989,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1989,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1989,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1989,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6757ffd2-5193-4536-9889-b78711cec6c2}, !- Default Schedule Set Name
  {9e8f0730-a345-4afd-bc0d-022c8328efe6}, !- Group Rendering Name
  {2506cc49-042b-47b8-91e5-bf074905cf4c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {9e8f0730-a345-4afd-bc0d-022c8328efe6}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9b76dd1a-889d-42ac-91c3-afbe188cf5b1}, !- Default Schedule Set Name
  {be003e9d-84fe-449e-8527-76b7366f0fcb}, !- Group Rendering Name
  {0ed84bfd-c286-4539-987a-2c8a20023eef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {be003e9d-84fe-449e-8527-76b7366f0fcb}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7e96f79e-d77a-49a1-92f9-715a5ea3fc91}, !- Default Schedule Set Name
  {0b5390b5-2d69-4afd-b0cb-ab0b20a59ca8}, !- Group Rendering Name
  {e5fc4915-34aa-4710-8173-e132f162f849}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {0b5390b5-2d69-4afd-b0cb-ab0b20a59ca8}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {29dc0636-981b-4027-9c51-df3f6b960d2c}, !- Default Schedule Set Name
  {5ffcfb61-8806-4852-b3bd-23583c02929e}, !- Group Rendering Name
  {ff38695f-64c5-4a06-a6f0-43625c59cfb5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {5ffcfb61-8806-4852-b3bd-23583c02929e}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}; !- Thermal Zone Name

OS:Surface,
  {634997d5-17d9-44ec-9921-3eaa00f6a6d0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {19d5d61b-ff7f-4156-aca2-852b250ac4d2}, !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106c912f-abe7-4b54-9487-3021a1505693}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39db6e8b-e3c1-4ea6-abb0-a1ec372c3a96}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac937025-e491-414c-ae00-c9d0de403fb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba8ba1e-a1c8-4f0c-8866-89417b83ab0f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351cea4d-3d6f-453f-a611-a0d78a7812c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8efc40-862d-4dcb-9477-848fd044b006}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee51485-69df-4d40-9e99-40837414ac55}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed41b6e1-57e3-4eec-ae6d-0f8006562ee4}, !- Zone Air Inlet Port List
  {b05a2e68-5221-4407-b5de-cbd92c7fcf66}, !- Zone Air Exhaust Port List
  {cbb0c6ef-b987-4fc7-abe2-562c369c87c2}, !- Zone Air Node Name
  {c21c70a0-a057-4ae3-97e6-f309d88a18aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21f1abb1-dde0-457e-a1a3-ccd22c68da42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdb1cf62-bf8b-400b-907c-95bf7a84b24e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {cbb0c6ef-b987-4fc7-abe2-562c369c87c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbb0c6ef-b987-4fc7-abe2-562c369c87c2}, !- Handle
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Source Object
  11,                                     !- Outlet Port
  {bdb1cf62-bf8b-400b-907c-95bf7a84b24e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed41b6e1-57e3-4eec-ae6d-0f8006562ee4}, !- Handle
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- HVAC Component
  {d55b51b7-f2b4-454f-89a1-70ad63f01fef}, !- Port 1
  {9f105b84-3be0-4bc7-b004-1451ba854a7f}; !- Port 2

OS:PortList,
  {b05a2e68-5221-4407-b5de-cbd92c7fcf66}, !- Handle
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- HVAC Component
  {ec1e7245-db69-4938-8b6f-e994732a6a3e}; !- Port 1

OS:PortList,
  {c21c70a0-a057-4ae3-97e6-f309d88a18aa}, !- Handle
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- HVAC Component
  {4ec6848a-3e0d-4115-b081-1b9b385455fb}; !- Port 1

OS:Sizing:Zone,
  {010c44ca-2977-4ffe-9be6-794cd1c2fba5}, !- Handle
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5db88757-234d-4f81-b2b0-45d798178fa5}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fe9d700-f372-4ad4-89da-5c65bc419696}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {225d7fda-b54b-4879-9d80-2553ebdbe2f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}; !- Thermal Zone Name

OS:Surface,
  {83f3b001-a23e-482d-8d98-5b09e509b97c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {f4e03cde-b594-4946-98bc-4af45d9fdce0}, !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513ecc1b-5f7a-4b9a-87c6-b179342d32b6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e53ed96-7f9f-4537-83de-090199b6e0bd}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed95f52b-d300-431f-82f7-0f4e7d8f67f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6d1408-2dbe-436c-85fe-86bfd505afed}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f12dd3bd-557e-406b-8b27-3080794e32cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac937025-e491-414c-ae00-c9d0de403fb8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39db6e8b-e3c1-4ea6-abb0-a1ec372c3a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd58cb3-d337-43f3-a513-2948d5aa7bf4}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9213176b-2534-4ad5-be0d-2d013d9796f0}, !- Zone Air Inlet Port List
  {00f22774-8b4d-4899-b6fc-260e8ef1e698}, !- Zone Air Exhaust Port List
  {b8097455-d9a1-4997-b078-b591a5597ce4}, !- Zone Air Node Name
  {bf856dcc-5c9a-4aae-bb3f-11970e4568e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0db8fcbd-0092-49d0-bba6-f6388b7fb679}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e7d7a23-df4f-47bc-958d-60219c5d2167}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {b8097455-d9a1-4997-b078-b591a5597ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8097455-d9a1-4997-b078-b591a5597ce4}, !- Handle
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Source Object
  11,                                     !- Outlet Port
  {6e7d7a23-df4f-47bc-958d-60219c5d2167}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9213176b-2534-4ad5-be0d-2d013d9796f0}, !- Handle
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- HVAC Component
  {3b6f37ce-8cb4-48bc-a025-e99269288b6f}, !- Port 1
  {474a7df6-66f6-4e4f-8106-be4c422723e5}; !- Port 2

OS:PortList,
  {00f22774-8b4d-4899-b6fc-260e8ef1e698}, !- Handle
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- HVAC Component
  {bccfb0e6-919f-4232-b2af-9842906657c5}; !- Port 1

OS:PortList,
  {bf856dcc-5c9a-4aae-bb3f-11970e4568e1}, !- Handle
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- HVAC Component
  {e8677330-1395-41dc-bcff-b501a2217e9d}; !- Port 1

OS:Sizing:Zone,
  {7ca666b2-bebf-4e11-b891-04b7bb645101}, !- Handle
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed660671-1f4f-4763-85a1-b9af4c402ad7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cab2a3a4-e89d-4abb-837b-190c96a7dc39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0528cef-98ca-4491-b6ae-ccfb87d9aadd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}; !- Thermal Zone Name

OS:Surface,
  {218c7797-64bf-41ae-889e-73eecb9701c1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {19d5d61b-ff7f-4156-aca2-852b250ac4d2}, !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e9bef0-a82f-44ea-b8c3-0e15f9de6316}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96faa1dc-ee09-4f80-89fb-f39096a0383b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461cb4bc-a47e-4712-9201-5e1963a795cf}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ed944d-9874-4499-b349-d06d7922d847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed95f52b-d300-431f-82f7-0f4e7d8f67f8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e53ed96-7f9f-4537-83de-090199b6e0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d7cba2-eb56-4228-867c-05da76e14401}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08fa36a8-b10f-47f1-a09a-14a55b933614}, !- Zone Air Inlet Port List
  {3f9cee82-bea7-420f-b4c3-816b664fdb6e}, !- Zone Air Exhaust Port List
  {8c078366-1d77-4ff6-a7dc-069b0206f834}, !- Zone Air Node Name
  {6337541e-28c4-4155-b903-8c90184620f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6a4b0aa-fee2-463d-8dd6-523d0e44e757}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2055e4e2-aa78-4e2a-9aea-c4a450b66b0b}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {8c078366-1d77-4ff6-a7dc-069b0206f834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c078366-1d77-4ff6-a7dc-069b0206f834}, !- Handle
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Source Object
  11,                                     !- Outlet Port
  {2055e4e2-aa78-4e2a-9aea-c4a450b66b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08fa36a8-b10f-47f1-a09a-14a55b933614}, !- Handle
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- HVAC Component
  {3709859c-1e8b-4cf9-8100-88011299771b}, !- Port 1
  {0ba10315-77f4-4e88-afef-f009abf37c83}; !- Port 2

OS:PortList,
  {3f9cee82-bea7-420f-b4c3-816b664fdb6e}, !- Handle
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- HVAC Component
  {6862d189-0972-4493-921a-a99fa991da1d}; !- Port 1

OS:PortList,
  {6337541e-28c4-4155-b903-8c90184620f0}, !- Handle
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- HVAC Component
  {d3f5a71e-9ae6-4ed0-80cc-ce0a86e59b98}; !- Port 1

OS:Sizing:Zone,
  {64df30bc-ca3d-4b0b-b328-3e4d60216f38}, !- Handle
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd7fd219-f063-4128-ad88-2637871adffe}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a8faa57-6ac2-4bbe-8147-a24c732799a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {186eb78a-341b-4632-8e94-22774c6e7f46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}; !- Thermal Zone Name

OS:Surface,
  {f5483180-a2ed-49f6-9d9b-d0b4f6ac2eb6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c49ecef6-bae7-4ec5-9d4e-ac0be7d7376e}, !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351cea4d-3d6f-453f-a611-a0d78a7812c1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bba8ba1e-a1c8-4f0c-8866-89417b83ab0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c10994a-9533-4d03-9dca-e804800aa6f3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9538c8f0-1aba-4a6c-ab42-8398c4c3259f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41fcbab-8e0d-47d3-a67f-e3087f84fd9c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031b3192-b186-4222-8eb1-c8cdfc3e6e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59d2f5c-054e-4a2f-9d23-c09d7af300cc}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  85.5580544815989, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca275e03-709b-43fc-addc-63fda30c83a8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2ac743c-5973-498e-b949-d37fabae09b3}, !- Zone Air Inlet Port List
  {ef9cc770-61ec-40de-8620-4beee56d0ca2}, !- Zone Air Exhaust Port List
  {9e713934-1921-4bfd-a526-b6dcc7fac7ef}, !- Zone Air Node Name
  {fb713adc-bee8-42a7-9760-97842fd2c0bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77429b9f-d383-4954-9f67-40eb83042523}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c6ad393-0ad1-4fee-8049-dcb3ce6d5b9c}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {9e713934-1921-4bfd-a526-b6dcc7fac7ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e713934-1921-4bfd-a526-b6dcc7fac7ef}, !- Handle
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Source Object
  11,                                     !- Outlet Port
  {0c6ad393-0ad1-4fee-8049-dcb3ce6d5b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2ac743c-5973-498e-b949-d37fabae09b3}, !- Handle
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- HVAC Component
  {8ceaadcc-cf99-4c7f-9ac4-61ba04a75f27}, !- Port 1
  {b6fbb46c-9bb7-44f6-af0d-131cbbee9e73}; !- Port 2

OS:PortList,
  {ef9cc770-61ec-40de-8620-4beee56d0ca2}, !- Handle
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- HVAC Component
  {20aaddca-5620-451c-b581-0be3e546b493}; !- Port 1

OS:PortList,
  {fb713adc-bee8-42a7-9760-97842fd2c0bc}, !- Handle
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- HVAC Component
  {32a16a75-97d9-427d-aaf7-626ec90155a2}; !- Port 1

OS:Sizing:Zone,
  {b9bb583f-aad7-4b0c-8fe9-7ee0194975ee}, !- Handle
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93cab6f9-4554-4eda-8ad9-b1e2acff5642}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cecacb2c-5647-4c2d-b1f5-feb703bf4d27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c302c4d-5905-41ee-aed6-a00aadd54956}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}; !- Thermal Zone Name

OS:Surface,
  {022e80f0-1722-4705-9aa3-fc3289a0cecf}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a96b21a3-d715-4772-9e04-cc2b1de833df}, !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12dd3bd-557e-406b-8b27-3080794e32cf}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6d1408-2dbe-436c-85fe-86bfd505afed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab04d5e-bfa3-48ef-ade7-aea9523e5552}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b2d6e2-b393-44c4-bf65-973feddc300e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e4c9be-81d9-4385-b56a-23b0c465ebcd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {105474de-f6ff-4a7c-9272-f33d95e1bca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9538c8f0-1aba-4a6c-ab42-8398c4c3259f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c10994a-9533-4d03-9dca-e804800aa6f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  85.5580544815989, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53b4e00-01f0-4c60-a0e1-fc403b6d74ca}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bfd7d7d-419b-4572-a740-e63d779df932}, !- Zone Air Inlet Port List
  {4efb5ca4-6bb3-46ed-af05-e81a2cf3ccf6}, !- Zone Air Exhaust Port List
  {8f789cc2-b195-44a8-a85c-eff50b1831be}, !- Zone Air Node Name
  {7ad3a46b-1193-478b-aaaf-a92b87289527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9b8b4c0-2c9b-43b3-8240-08dbed3db2a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3d3e565-6f7a-4253-aac6-efa2cf4e8293}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {8f789cc2-b195-44a8-a85c-eff50b1831be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f789cc2-b195-44a8-a85c-eff50b1831be}, !- Handle
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Source Object
  11,                                     !- Outlet Port
  {c3d3e565-6f7a-4253-aac6-efa2cf4e8293}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bfd7d7d-419b-4572-a740-e63d779df932}, !- Handle
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- HVAC Component
  {17b018cd-6b48-4ed7-a23c-906a968927de}, !- Port 1
  {8ac35f66-ade2-4609-ac9b-43f2ad12d163}; !- Port 2

OS:PortList,
  {4efb5ca4-6bb3-46ed-af05-e81a2cf3ccf6}, !- Handle
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- HVAC Component
  {11c5efef-220b-402e-92db-26ac8b303942}; !- Port 1

OS:PortList,
  {7ad3a46b-1193-478b-aaaf-a92b87289527}, !- Handle
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- HVAC Component
  {e7405a91-0c5c-49be-8f59-b4bc41060a5d}; !- Port 1

OS:Sizing:Zone,
  {3f8b1d07-ccc9-4de7-8e19-d80a97e62d90}, !- Handle
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8391cc9-292e-441c-b731-1dd94d3599c0}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf8758db-f956-4058-b660-9f111036a4d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e614488a-4ffc-463d-a056-afdf91d0901c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {1e34f915-942a-429b-bfb7-408d905208a7}; !- Thermal Zone Name

OS:Surface,
  {bcdec887-d983-46b5-92b0-2dc69c3fb262}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {c49ecef6-bae7-4ec5-9d4e-ac0be7d7376e}, !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ed944d-9874-4499-b349-d06d7922d847}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461cb4bc-a47e-4712-9201-5e1963a795cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5f2c3d-6265-4c66-b627-2439f069c14a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d817bbb-940e-4904-9b0e-d730c5cca328}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d43558-9df9-4076-b93b-5c3618b24e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  85.5580544815989, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b2d6e2-b393-44c4-bf65-973feddc300e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab04d5e-bfa3-48ef-ade7-aea9523e5552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  85.5580544815989, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  85.5580544815989, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dd6e2b-0bfe-41a7-a70d-4755543f6273}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  85.5580544815989, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  85.5580544815989, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da52fb3d-e318-4e6a-97e1-05c26140c0cf}, !- Zone Air Inlet Port List
  {4d4cb0c5-428c-499b-a6d7-2ddc424112cc}, !- Zone Air Exhaust Port List
  {47219340-9790-4e84-a87b-b5f68085e215}, !- Zone Air Node Name
  {099faee4-1eb1-43f4-84aa-c10174f3c56f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d16b5bf-a43f-4875-a57c-4018b7a27c83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {772fb4a0-2bce-4e12-b4e0-21d538d4dbb8}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {47219340-9790-4e84-a87b-b5f68085e215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47219340-9790-4e84-a87b-b5f68085e215}, !- Handle
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Source Object
  11,                                     !- Outlet Port
  {772fb4a0-2bce-4e12-b4e0-21d538d4dbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da52fb3d-e318-4e6a-97e1-05c26140c0cf}, !- Handle
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- HVAC Component
  {95cfecc7-a0b9-4747-becc-eb5c03a9a0de}, !- Port 1
  {dd6d3475-ce95-47b2-b75f-a6217308f41b}; !- Port 2

OS:PortList,
  {4d4cb0c5-428c-499b-a6d7-2ddc424112cc}, !- Handle
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- HVAC Component
  {d22e5ecc-8c23-4a6b-8d95-0115dce19cff}; !- Port 1

OS:PortList,
  {099faee4-1eb1-43f4-84aa-c10174f3c56f}, !- Handle
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- HVAC Component
  {1b3436b7-a7af-477e-9320-5085d65fe775}; !- Port 1

OS:Sizing:Zone,
  {3a7b9771-4ece-4597-9892-7c6d006d57a3}, !- Handle
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0ce85e6a-a012-4fd3-b050-cf207b6dac5e}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eee8c0f3-ea06-488a-b8ba-093768a7654b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fb31a62-f603-4483-ab7c-d1dff4b29527}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1057882853979,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}; !- Thermal Zone Name

OS:Surface,
  {2286580a-87ec-4029-9bd1-9fdfcff52e9a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {7b272acb-46f5-42ec-81ad-72307dc9aca5}, !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031b3192-b186-4222-8eb1-c8cdfc3e6e38}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f41fcbab-8e0d-47d3-a67f-e3087f84fd9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd75c483-e9a0-4eca-b4ab-e6e299076d60}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3ae47d-e1f5-4c67-a684-40acb3a56ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455cdab4-2754-4517-af83-f295cdc388a8}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78757174-796f-47f7-832d-e82993ae57f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34beb9d-c68c-4ad9-854c-83814e7e6637}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b086dada-294b-4380-92ce-4748a8c85445}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62a1fb5c-e59a-4bcf-98e8-b6871ce9a8c3}, !- Zone Air Inlet Port List
  {ad6990bd-ecc7-476b-b288-47bbcc6b00d3}, !- Zone Air Exhaust Port List
  {7cfd54db-b3c5-4232-85dd-ec41eb02dc7e}, !- Zone Air Node Name
  {3212e52a-0fc6-4103-beac-afd918e85d4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff4a6361-cdd8-47dd-a8af-281b3a25e65e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1172b8e6-e1c6-454a-b89a-7c65abdad7a1}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {7cfd54db-b3c5-4232-85dd-ec41eb02dc7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cfd54db-b3c5-4232-85dd-ec41eb02dc7e}, !- Handle
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- Source Object
  11,                                     !- Outlet Port
  {1172b8e6-e1c6-454a-b89a-7c65abdad7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62a1fb5c-e59a-4bcf-98e8-b6871ce9a8c3}, !- Handle
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- HVAC Component
  {18debe15-171a-4092-bc6e-f3a3fb9840e4}; !- Port 1

OS:PortList,
  {ad6990bd-ecc7-476b-b288-47bbcc6b00d3}, !- Handle
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- HVAC Component
  {6b2a256e-90f5-403c-871d-ebf164b54239}; !- Port 1

OS:PortList,
  {3212e52a-0fc6-4103-beac-afd918e85d4f}, !- Handle
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}; !- HVAC Component

OS:Sizing:Zone,
  {f66a3c2c-df61-492c-a6ce-23532501bb97}, !- Handle
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e644d5b7-b6bd-4175-83d3-6194501929fb}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {bb37ace3-5d8a-4205-b568-01a6525fa5b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8571911-ee36-491f-b6c4-73f5c4758920}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1057882853979,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {5fbec945-ee79-4b04-b906-40dae1180c39}; !- Thermal Zone Name

OS:Surface,
  {43284100-ec51-427c-88d3-cd5697797d2f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {c23406a1-61ae-49f9-86cd-45ce862fab9c}, !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105474de-f6ff-4a7c-9272-f33d95e1bca4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e4c9be-81d9-4385-b56a-23b0c465ebcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93113310-995a-4265-8c55-e08b6689e737}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8edc5233-91ec-461a-b8c1-c799246c2ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc11d79-9d53-4052-9ce0-14f65d0dc3f9}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c00883-243b-4e39-9938-1a246b78cc90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3ae47d-e1f5-4c67-a684-40acb3a56ed9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd75c483-e9a0-4eca-b4ab-e6e299076d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b44b4d0-7ae7-4b4b-ae54-e8983f576b75}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b313dcca-51ff-45ed-a0f5-e57a851ba2fc}, !- Zone Air Inlet Port List
  {80ccdb6e-5779-44b8-8986-d0f4bd11e9b4}, !- Zone Air Exhaust Port List
  {dc5a1ed3-263a-42cb-95fe-c08caf0a862b}, !- Zone Air Node Name
  {d51ba593-8b74-4977-8bca-84e20102bda1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55958ec5-dd61-44fd-ae3b-94798e7c66a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78dd8a18-85e5-4ccb-bdae-fe8d02e1712d}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {dc5a1ed3-263a-42cb-95fe-c08caf0a862b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc5a1ed3-263a-42cb-95fe-c08caf0a862b}, !- Handle
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- Source Object
  11,                                     !- Outlet Port
  {78dd8a18-85e5-4ccb-bdae-fe8d02e1712d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b313dcca-51ff-45ed-a0f5-e57a851ba2fc}, !- Handle
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- HVAC Component
  {61888b80-4f3e-4666-91df-6c2bb3cd94f3}; !- Port 1

OS:PortList,
  {80ccdb6e-5779-44b8-8986-d0f4bd11e9b4}, !- Handle
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- HVAC Component
  {09101a4c-53da-4d5d-ba2b-5368789915c1}; !- Port 1

OS:PortList,
  {d51ba593-8b74-4977-8bca-84e20102bda1}, !- Handle
  {5fbec945-ee79-4b04-b906-40dae1180c39}; !- HVAC Component

OS:Sizing:Zone,
  {a5bc4cb6-6f6c-4fec-8048-9bcadfd3bcd6}, !- Handle
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ec050e05-310e-4047-a963-c6723efe5f93}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {5fbec945-ee79-4b04-b906-40dae1180c39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {628a7870-a820-48e3-b360-c8349986c7b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fb6abbde-0304-468d-a779-965f07805695}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1057882853979,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {633f9406-dd06-481a-b52a-9b125da65df1}; !- Thermal Zone Name

OS:Surface,
  {564b8a66-dd60-4687-b231-29729697c8f6}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {7b272acb-46f5-42ec-81ad-72307dc9aca5}, !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d43558-9df9-4076-b93b-5c3618b24e18}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d817bbb-940e-4904-9b0e-d730c5cca328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07d1b47-1cb1-42bb-9a31-83dba778b607}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dfca18-8327-4cc7-a9d7-595601023a08}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21b048d-196e-4e78-8467-571dcaea1121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8edc5233-91ec-461a-b8c1-c799246c2ae9}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93113310-995a-4265-8c55-e08b6689e737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.613852368440458, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.613852368440458, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6306b8-4786-46b7-a246-bc7c08ed800e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.613852368440458, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.613852368440458, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9997ed5b-bc38-4c8f-ad70-939910c08475}, !- Zone Air Inlet Port List
  {10d32de6-8b40-43ee-8b34-c62d5f1606d5}, !- Zone Air Exhaust Port List
  {9a265d09-56ca-42f7-916d-1b4748db833c}, !- Zone Air Node Name
  {9f2fdf1b-5f25-4bf7-9149-87804c02cf8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {947a3748-1e39-48e8-ab74-8506a38ae8af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0d73b37-64fa-4dc5-97d5-cf93cb0c1dd5}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {9a265d09-56ca-42f7-916d-1b4748db833c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a265d09-56ca-42f7-916d-1b4748db833c}, !- Handle
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- Source Object
  11,                                     !- Outlet Port
  {b0d73b37-64fa-4dc5-97d5-cf93cb0c1dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9997ed5b-bc38-4c8f-ad70-939910c08475}, !- Handle
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- HVAC Component
  {8252835f-d186-4035-8a43-a3bddd6001ee}; !- Port 1

OS:PortList,
  {10d32de6-8b40-43ee-8b34-c62d5f1606d5}, !- Handle
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- HVAC Component
  {2f136027-d47d-4a81-b72b-a559af3ebb61}; !- Port 1

OS:PortList,
  {9f2fdf1b-5f25-4bf7-9149-87804c02cf8c}, !- Handle
  {633f9406-dd06-481a-b52a-9b125da65df1}; !- HVAC Component

OS:Sizing:Zone,
  {76d7fc05-ffb9-450d-8dd3-2b39deb4476a}, !- Handle
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce6d698e-f3f2-4048-8421-0286abac46f6}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {633f9406-dd06-481a-b52a-9b125da65df1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86b3a64f-c9da-4d13-9e1a-38f183590b7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.7196406538384,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}; !- Thermal Zone Name

OS:Surface,
  {f04ea9c8-2a2e-4644-a372-23f3ee613710}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {ba1d693f-84fd-4506-924c-4ca849ccccee}, !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78757174-796f-47f7-832d-e82993ae57f3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455cdab4-2754-4517-af83-f295cdc388a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a0ea23-202d-45a0-82a5-62533f132641}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f9e564-dc67-4c51-b000-8111ae10ad25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed788fbc-b445-4755-9430-b45011fff191}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0e2de0-1edd-4574-acf0-548550ed7cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5836cbe6-03a5-4442-bee6-951bcef8aafa}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.75578857818077, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d25243-b90d-46ba-b386-feeb98caa33e}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e373589-19e7-43ec-91c9-17bd390ef9a4}, !- Zone Air Inlet Port List
  {744fd1cf-d695-408f-a42a-7fbaad8e66ec}, !- Zone Air Exhaust Port List
  {0bc11ee2-770e-416e-88b9-572b4c6d4f03}, !- Zone Air Node Name
  {4e62cdfe-e7cc-4051-8774-56c2242ce15a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f127181-edaa-4920-b716-8f719452787f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1388237f-0b7f-46d7-9725-50194fadce1f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {0bc11ee2-770e-416e-88b9-572b4c6d4f03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc11ee2-770e-416e-88b9-572b4c6d4f03}, !- Handle
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Source Object
  11,                                     !- Outlet Port
  {1388237f-0b7f-46d7-9725-50194fadce1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e373589-19e7-43ec-91c9-17bd390ef9a4}, !- Handle
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- HVAC Component
  {b1ce1390-61cc-4ec5-ab3e-153d9950924e}, !- Port 1
  {73565b4b-6ba2-4dc2-aac5-e0fd739c63c8}; !- Port 2

OS:PortList,
  {744fd1cf-d695-408f-a42a-7fbaad8e66ec}, !- Handle
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- HVAC Component
  {6313172b-7e52-42b4-ba46-b117ee47e604}; !- Port 1

OS:PortList,
  {4e62cdfe-e7cc-4051-8774-56c2242ce15a}, !- Handle
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- HVAC Component
  {8a608d3b-fba2-4b71-9bcf-5f817af0d2d8}; !- Port 1

OS:Sizing:Zone,
  {a0075a03-d5d9-4df6-b480-50885247662a}, !- Handle
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb19eea5-7faa-4016-8834-4ad72a861736}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07f33032-1b4e-4070-b50c-358b603d8599}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41d77497-f864-4cb1-a4dd-71da4f6e700b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.7196406538384,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}; !- Thermal Zone Name

OS:Surface,
  {f6a545df-6f6f-4524-a5ee-c47dfbc8bfcf}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {6a6502db-15c2-4286-b1d8-6b5b3da76366}, !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c00883-243b-4e39-9938-1a246b78cc90}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc11d79-9d53-4052-9ce0-14f65d0dc3f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa64bbad-a752-49dc-b03d-df8c8cbb6a35}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3c7d16-a8e8-4a5d-809c-9e684a31c434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2088b28-d128-4956-b556-086b20e3212a}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17533dc3-23a1-4b4c-aeb7-36728fddb9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f9e564-dc67-4c51-b000-8111ae10ad25}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a0ea23-202d-45a0-82a5-62533f132641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.75578857818077, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe5937a-ac43-46da-9a4a-e291427c2204}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5217b6b-2138-4d92-9016-ee9a4b60e699}, !- Zone Air Inlet Port List
  {a2b57ba9-bd60-4cd2-bdcd-3271ad5a7ec2}, !- Zone Air Exhaust Port List
  {f77c21d2-57ac-43f4-a9e1-697f101d6620}, !- Zone Air Node Name
  {baa0e514-44f4-4e15-9cc2-b2695dadcb9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f94a238d-94fd-424a-a721-fea7dc0a808f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {878d73d2-b29c-41f8-9098-7d68c6c15cee}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {f77c21d2-57ac-43f4-a9e1-697f101d6620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f77c21d2-57ac-43f4-a9e1-697f101d6620}, !- Handle
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Source Object
  11,                                     !- Outlet Port
  {878d73d2-b29c-41f8-9098-7d68c6c15cee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5217b6b-2138-4d92-9016-ee9a4b60e699}, !- Handle
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- HVAC Component
  {ce23375a-40cb-4ebe-9c58-e3a1fdd9e373}, !- Port 1
  {4628d107-92d0-4327-9624-2375909c9940}; !- Port 2

OS:PortList,
  {a2b57ba9-bd60-4cd2-bdcd-3271ad5a7ec2}, !- Handle
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- HVAC Component
  {538bea69-1c47-42f1-aa55-04463c542365}; !- Port 1

OS:PortList,
  {baa0e514-44f4-4e15-9cc2-b2695dadcb9a}, !- Handle
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- HVAC Component
  {d9cc7ff3-9ea1-45d9-9637-5b6674445e08}; !- Port 1

OS:Sizing:Zone,
  {bf0d5db9-9324-4a7d-8f0a-91f357be3d34}, !- Handle
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0eeab458-d800-4ef0-9107-bf4c1f150ffe}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7501c18-6aa6-4abd-9f80-f2f8ba53dbe4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33695e3a-3390-43ae-b8d9-240a70b699e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.7196406538384,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {dc472c08-1246-4926-8b27-35d052d79328}; !- Thermal Zone Name

OS:Surface,
  {4536ae4a-1f62-4e95-a174-57de47e20043}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ba1d693f-84fd-4506-924c-4ca849ccccee}, !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21b048d-196e-4e78-8467-571dcaea1121}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75dfca18-8327-4cc7-a9d7-595601023a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c82e9c9-4fe5-4171-8f48-1cdc780e9bd8}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1af609-47c6-4cd0-9530-74bed03066da}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aae533bb-7dfd-46bd-b079-0c4982f0899d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.75578857818077, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3c7d16-a8e8-4a5d-809c-9e684a31c434}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa64bbad-a752-49dc-b03d-df8c8cbb6a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.75578857818077, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.75578857818077, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993a6782-ad63-4861-96c2-3bb63604fc80}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75578857818077, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.75578857818077, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06ae5c20-e2f7-4754-98d7-620c6b94b3fb}, !- Zone Air Inlet Port List
  {b2a441d6-df2b-42da-90c8-19589d678185}, !- Zone Air Exhaust Port List
  {96f4bcee-4471-4c7b-ba71-fbb86bba55cf}, !- Zone Air Node Name
  {df128fd2-4775-4540-a544-c99837df8a45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c5080e9-1e6f-4481-8c0f-c58dd4e322eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c9d1468-d9ae-4fda-89b7-be4eda430a3f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {96f4bcee-4471-4c7b-ba71-fbb86bba55cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96f4bcee-4471-4c7b-ba71-fbb86bba55cf}, !- Handle
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Source Object
  11,                                     !- Outlet Port
  {2c9d1468-d9ae-4fda-89b7-be4eda430a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06ae5c20-e2f7-4754-98d7-620c6b94b3fb}, !- Handle
  {dc472c08-1246-4926-8b27-35d052d79328}, !- HVAC Component
  {f61afe55-ae37-44f8-ad82-0a8609828c6b}, !- Port 1
  {8acec7bf-9b46-46c5-b493-a7b33e0b9483}; !- Port 2

OS:PortList,
  {b2a441d6-df2b-42da-90c8-19589d678185}, !- Handle
  {dc472c08-1246-4926-8b27-35d052d79328}, !- HVAC Component
  {091ccef6-9208-4e82-b1d4-8027a67f601c}; !- Port 1

OS:PortList,
  {df128fd2-4775-4540-a544-c99837df8a45}, !- Handle
  {dc472c08-1246-4926-8b27-35d052d79328}, !- HVAC Component
  {f2f1e050-1728-4937-a8e1-51fb71bb8ee0}; !- Port 1

OS:Sizing:Zone,
  {c8753621-0759-4f2d-af4f-42001b1a6363}, !- Handle
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eba46e15-52a4-48ad-adbc-039f37180129}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6abfebc-61e5-442b-887e-cb90168d7a96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48da677e-f128-4562-b185-5994b5536744}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4754292320192,                       !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}; !- Thermal Zone Name

OS:Surface,
  {dde12e7f-dcd0-4006-987a-738bbba4d538}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {f5b35938-c67c-40fc-97a7-303a91a8aa9a}, !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0e2de0-1edd-4574-acf0-548550ed7cca}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed788fbc-b445-4755-9430-b45011fff191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352a5378-1eb7-4bba-887f-ea4f0fac64e5}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f0ab43-4277-4ef4-88be-372e8d0bd3c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa0aa19-796b-4720-a84f-979ec8e975dc}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f2871de-331e-447c-8234-3830cc85e9ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97df603-a7c6-46e6-afa4-88015b627cb4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.9768369641818, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca385652-435b-4fb9-bce7-821450420213}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aed96970-f787-445e-b72e-7df93d169a20}, !- Zone Air Inlet Port List
  {3693f726-eef9-43d9-a5a3-f844ba498110}, !- Zone Air Exhaust Port List
  {736b2869-2d4a-4777-bce6-5b82286404c9}, !- Zone Air Node Name
  {ce9fe4ed-b604-44d7-9129-74d6c19cdb1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fffeac7b-5463-4ac7-a8de-9ba2e51753d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14617df5-d826-44b4-a82c-c3132fca096e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {736b2869-2d4a-4777-bce6-5b82286404c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {736b2869-2d4a-4777-bce6-5b82286404c9}, !- Handle
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Source Object
  11,                                     !- Outlet Port
  {14617df5-d826-44b4-a82c-c3132fca096e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aed96970-f787-445e-b72e-7df93d169a20}, !- Handle
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- HVAC Component
  {7df1c0d4-d433-41a7-8604-0c564cea2432}, !- Port 1
  {8aa3b95f-a3f5-4d61-9555-f92477ec79c1}; !- Port 2

OS:PortList,
  {3693f726-eef9-43d9-a5a3-f844ba498110}, !- Handle
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- HVAC Component
  {31c68d16-3d33-4d50-b2bc-a5a8f63363f9}; !- Port 1

OS:PortList,
  {ce9fe4ed-b604-44d7-9129-74d6c19cdb1d}, !- Handle
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- HVAC Component
  {fbad9a53-fb5a-46c8-9e5b-ff69928c0010}; !- Port 1

OS:Sizing:Zone,
  {71390de3-d425-476b-8a0a-b0616f249f2f}, !- Handle
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {973fc38f-a6d1-40f6-9e3a-859278736656}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a14df77-7d09-4e93-9402-d8c90ef229fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {437699d6-f2c8-4029-9848-e81286596930}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4754292320192,                       !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}; !- Thermal Zone Name

OS:Surface,
  {6b34d525-7aa6-4c79-a5b6-7ab691326e01}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {564a9ed7-ff80-4714-a408-6249373a389c}, !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17533dc3-23a1-4b4c-aeb7-36728fddb9a1}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2088b28-d128-4956-b556-086b20e3212a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf8f98e-7a37-4c63-a8f0-ee621c1561d9}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c492c152-1bf7-4422-8ac9-1e4a7b2e661f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efd7eed-556e-4dc0-8fb4-4fe621e827f0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3155ad16-6b13-4af1-b119-e4fc52b3f168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f0ab43-4277-4ef4-88be-372e8d0bd3c8}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {352a5378-1eb7-4bba-887f-ea4f0fac64e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.9768369641818, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4271342-4906-4ea1-8a4f-0200efc8baa3}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f41725-75d3-4c6f-b3f3-17885dd4c1f5}, !- Zone Air Inlet Port List
  {564d700e-389a-42a3-904c-9d106e58b610}, !- Zone Air Exhaust Port List
  {7e8ed0ad-2285-4ccf-9631-704a8e0b38cc}, !- Zone Air Node Name
  {0865baf2-d46b-4daa-b6e4-f5bfe4e54485}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {497a91f4-f079-427f-9a99-e2127a80c15e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ee3c260-ad58-4643-82c5-1d6972c988c0}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {7e8ed0ad-2285-4ccf-9631-704a8e0b38cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e8ed0ad-2285-4ccf-9631-704a8e0b38cc}, !- Handle
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Source Object
  11,                                     !- Outlet Port
  {0ee3c260-ad58-4643-82c5-1d6972c988c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f41725-75d3-4c6f-b3f3-17885dd4c1f5}, !- Handle
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- HVAC Component
  {e65b25d1-89cb-4d72-8e2c-afbfafe05af6}, !- Port 1
  {9918c1b2-2538-40f5-9884-86705a03ec6b}; !- Port 2

OS:PortList,
  {564d700e-389a-42a3-904c-9d106e58b610}, !- Handle
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- HVAC Component
  {a7a37050-d5b2-49fa-9c04-26e3ba6a3849}; !- Port 1

OS:PortList,
  {0865baf2-d46b-4daa-b6e4-f5bfe4e54485}, !- Handle
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- HVAC Component
  {fd9fd102-8af8-470a-b5be-0df4b470e6d8}; !- Port 1

OS:Sizing:Zone,
  {5dae020b-af6d-4963-8b63-7d7717359192}, !- Handle
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d532e64d-444f-44d7-bf14-2691ce780222}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {497b8170-b972-4b7d-8d6c-49f9f803c78c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9bf4294d-f62f-405f-9585-52e1bd4988a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4754292320192,                       !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}; !- Thermal Zone Name

OS:Surface,
  {2d67b539-c292-471e-b8c0-10c44b8d521c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {f5b35938-c67c-40fc-97a7-303a91a8aa9a}, !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aae533bb-7dfd-46bd-b079-0c4982f0899d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1af609-47c6-4cd0-9530-74bed03066da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b3c163-d943-486a-a3ad-37e4cd3bc269}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da815d4-7fdf-4070-bc28-ce838accf53b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c89ebf-0cd6-4e1a-9023-99bf63926cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  14.9768369641818, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c492c152-1bf7-4422-8ac9-1e4a7b2e661f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf8f98e-7a37-4c63-a8f0-ee621c1561d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.9768369641818, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.9768369641818, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4f8dc1-0506-419f-8dbb-33e770d6662e}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9768369641818, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  14.9768369641818, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9daed007-8ca2-4e9f-b9e4-89c7c76cfe09}, !- Zone Air Inlet Port List
  {24aa488b-0e74-495e-88d9-12181b88f9af}, !- Zone Air Exhaust Port List
  {405bb98c-f768-4980-b6b3-308d3cfe451f}, !- Zone Air Node Name
  {1602adae-4312-482d-9f5d-f91a46439832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01a30bb6-8214-49db-8ae6-1392344fc75e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c6daf65-a652-42ab-81ed-7d518606abfe}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {405bb98c-f768-4980-b6b3-308d3cfe451f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {405bb98c-f768-4980-b6b3-308d3cfe451f}, !- Handle
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Source Object
  11,                                     !- Outlet Port
  {3c6daf65-a652-42ab-81ed-7d518606abfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9daed007-8ca2-4e9f-b9e4-89c7c76cfe09}, !- Handle
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- HVAC Component
  {3ed64a2d-1abe-4ca1-997d-0e9963698adb}, !- Port 1
  {63e2f74d-1788-475b-806a-590f2c7e5408}; !- Port 2

OS:PortList,
  {24aa488b-0e74-495e-88d9-12181b88f9af}, !- Handle
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- HVAC Component
  {1fe49f0d-1223-48fc-8291-25209e0491c6}; !- Port 1

OS:PortList,
  {1602adae-4312-482d-9f5d-f91a46439832}, !- Handle
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- HVAC Component
  {f1cfbdd7-b40f-4568-8f5a-474bb44bdd7c}; !- Port 1

OS:Sizing:Zone,
  {aefef884-c466-46f8-abfc-ae804e160000}, !- Handle
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {832830dc-c97d-4b0b-8026-340cc9ca5951}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38620a6e-d284-44bb-b98e-762fba287a6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2701270d-456f-4ebd-843e-4e88d4b8b487}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -14.7560665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}; !- Thermal Zone Name

OS:Surface,
  {b6b29c3e-3c8f-4bac-abed-73cbae3a8ddd}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {19d5d61b-ff7f-4156-aca2-852b250ac4d2}, !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2871de-331e-447c-8234-3830cc85e9ae}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa0aa19-796b-4720-a84f-979ec8e975dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c17af576-b251-4a38-8565-e289ca55a7da}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2891053-67e0-452e-b507-ce23567b34b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6546e4bc-672a-4748-83dc-f047621ccdb6}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbef8f9-dd8e-44ce-9664-eba3dd9120e6}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.08562073062058e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ce6e26-01cf-4c5c-9457-ece98f13883f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.08562073062058e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.08562073062058e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e1b9ce7-b6f5-43d3-9a75-f6402432d1c3}, !- Zone Air Inlet Port List
  {2c35010b-26fe-4eb3-ae2e-4565544cb6b9}, !- Zone Air Exhaust Port List
  {c6abf709-c9ae-455f-bc83-414546426427}, !- Zone Air Node Name
  {3b6e3a50-2cf3-441a-87b1-fc4711043b48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e3f8ebf-e04b-43e8-8e50-e56f315112d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afcf40bb-37e7-41d9-ae73-3e2f6e848809}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {c6abf709-c9ae-455f-bc83-414546426427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6abf709-c9ae-455f-bc83-414546426427}, !- Handle
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Source Object
  11,                                     !- Outlet Port
  {afcf40bb-37e7-41d9-ae73-3e2f6e848809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e1b9ce7-b6f5-43d3-9a75-f6402432d1c3}, !- Handle
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- HVAC Component
  {11cbc0a9-ec82-462a-8b53-c9aeccea71aa}, !- Port 1
  {f9eb107f-9ea6-4e67-8a2b-2edbcce14e67}; !- Port 2

OS:PortList,
  {2c35010b-26fe-4eb3-ae2e-4565544cb6b9}, !- Handle
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- HVAC Component
  {7adfabb1-9175-46fb-a616-6e7374569e92}; !- Port 1

OS:PortList,
  {3b6e3a50-2cf3-441a-87b1-fc4711043b48}, !- Handle
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- HVAC Component
  {ad8d7617-65c4-4153-bee7-56d66c7cbc41}; !- Port 1

OS:Sizing:Zone,
  {8e882a45-15b6-4aec-87b0-9d1da3fe2c6e}, !- Handle
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35805161-f1d0-40a7-8e1c-b530ccf3c814}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5c22a8e-fd09-4016-850e-99e9438a94e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ada51320-7cac-486c-a430-e3bdb4c181ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -10.1840665490503,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}; !- Thermal Zone Name

OS:Surface,
  {c101296d-9b21-4bba-a33a-6f52b2e62856}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {f4e03cde-b594-4946-98bc-4af45d9fdce0}, !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.3681330981006, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3155ad16-6b13-4af1-b119-e4fc52b3f168}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efd7eed-556e-4dc0-8fb4-4fe621e827f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2411e0-d700-4ae9-b175-1022c79e6faa}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ade0ca6-c572-4976-97d6-4333316cbb2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.3681330981006, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 20.3681330981006, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 20.3681330981006, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee38f824-e3b7-4b5a-8ed9-3e830aa92712}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 20.3681330981006, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 20.3681330981006, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2891053-67e0-452e-b507-ce23567b34b0}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c17af576-b251-4a38-8565-e289ca55a7da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.90798504668055e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d1eb623-2447-42b7-8b01-93f293632be0}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.3681330981006, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 20.3681330981006, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a567269c-b405-49aa-b56c-51f131d88c43}, !- Zone Air Inlet Port List
  {b36fad08-91da-4999-9afa-0ba7f1c6eb77}, !- Zone Air Exhaust Port List
  {59ca46b2-a942-4bac-9a81-89357c0b2b6a}, !- Zone Air Node Name
  {ce3f878c-e13c-4af0-823b-3458fd809745}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {687588b6-2c2e-4647-bf4c-f429bc54b4e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2ddd8df-7b06-485b-a939-084c79ca07a5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {59ca46b2-a942-4bac-9a81-89357c0b2b6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59ca46b2-a942-4bac-9a81-89357c0b2b6a}, !- Handle
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Source Object
  11,                                     !- Outlet Port
  {d2ddd8df-7b06-485b-a939-084c79ca07a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a567269c-b405-49aa-b56c-51f131d88c43}, !- Handle
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- HVAC Component
  {aa8ec8bd-1925-4a20-8968-d46823a2a5fc}, !- Port 1
  {91ce6231-d94e-4395-8675-21b97ffc4185}; !- Port 2

OS:PortList,
  {b36fad08-91da-4999-9afa-0ba7f1c6eb77}, !- Handle
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- HVAC Component
  {b976cf33-1626-40e5-803b-9981bc97d506}; !- Port 1

OS:PortList,
  {ce3f878c-e13c-4af0-823b-3458fd809745}, !- Handle
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- HVAC Component
  {2aacf91e-6b00-4d36-ac1d-2a0363c8eafa}; !- Port 1

OS:Sizing:Zone,
  {8b5f3674-0b2c-4d7a-86af-cb1ae17f80ad}, !- Handle
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b83a5ee-af1f-4b31-9498-87c9945fe164}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f1d6346-b08d-4a27-9f6d-faf95eea3c1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {716ece5d-d7d4-4ecd-b4ba-b433ef30db9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  10.1840665490503,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e0968b7c-2ff5-4f39-a89b-d43b9d95a577}, !- Building Story Name
  {727e405c-33ec-4443-a8cd-2becc253499a}; !- Thermal Zone Name

OS:Surface,
  {075daaba-f5c7-434a-8e1f-ed1a2e6b290a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {19d5d61b-ff7f-4156-aca2-852b250ac4d2}, !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c89ebf-0cd6-4e1a-9023-99bf63926cbb}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da815d4-7fdf-4070-bc28-ce838accf53b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8eaf631-bb73-4450-82a5-8287041380fa}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000004, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bf7c40-a81d-45d9-87ac-485d4caaaf07}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ade0ca6-c572-4976-97d6-4333316cbb2e}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2411e0-d700-4ae9-b175-1022c79e6faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc2faa7-98a9-4175-80f0-76672ecc9259}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.2632564145606e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.2632564145606e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {055506ee-dde0-4615-bbba-92af4d364c7c}, !- Zone Air Inlet Port List
  {68cd8d64-7c2f-4a3e-9fe8-4fb41bf08186}, !- Zone Air Exhaust Port List
  {0a7815d8-d619-4f25-940a-6bb28059a0c3}, !- Zone Air Node Name
  {6ae38dab-bf00-42e6-9080-4764ea71eb25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efc58fa6-de99-4d7a-91a9-27ed4587824f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4946b9a-c69d-4f44-b2b6-43974ad14fdf}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {0a7815d8-d619-4f25-940a-6bb28059a0c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a7815d8-d619-4f25-940a-6bb28059a0c3}, !- Handle
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Source Object
  11,                                     !- Outlet Port
  {f4946b9a-c69d-4f44-b2b6-43974ad14fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {055506ee-dde0-4615-bbba-92af4d364c7c}, !- Handle
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- HVAC Component
  {8e376cb2-53fc-417d-a7f4-5c3e789d111c}, !- Port 1
  {7b032501-1c9e-45d4-9eea-8246c730c21f}; !- Port 2

OS:PortList,
  {68cd8d64-7c2f-4a3e-9fe8-4fb41bf08186}, !- Handle
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- HVAC Component
  {87cc7e75-dda4-4585-81c7-6a0aed6f9840}; !- Port 1

OS:PortList,
  {6ae38dab-bf00-42e6-9080-4764ea71eb25}, !- Handle
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- HVAC Component
  {f3ea2549-ad85-40ee-b1a7-5b85b7db0f91}; !- Port 1

OS:Sizing:Zone,
  {2b3ee523-6317-4a61-b0f1-01c8ac79b666}, !- Handle
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2c489682-ddc6-4576-ad98-6a17d3543c9b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30b402e0-96aa-4c95-bd71-f12897c1b7f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e963fc5-401b-431f-8f1b-70e2103f84b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {1238f4e8-e060-4811-8276-afeb03abbfa7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {25e9bef0-a82f-44ea-b8c3-0e15f9de6316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000004, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000421, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c0932da-fcc6-40af-b9a3-631d5ee94d16}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {96faa1dc-ee09-4f80-89fb-f39096a0383b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000004, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000004, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66566443-6c21-4a42-8755-472e06d1c0af}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {b59d2f5c-054e-4a2f-9d23-c09d7af300cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.08562073062058e-14, 0.822996216435889, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  85.5326544815989, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  85.5326544815989, -4.08562073062058e-14, 0.822996216435889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {952b83b9-d491-4cd3-96e1-22efa622ff36}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {106c912f-abe7-4b54-9487-3021a1505693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999996, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999586, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999586, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fd1a956-10c3-42a2-b2b6-0740b35abf77}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {ee8efc40-862d-4dcb-9477-848fd044b006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.08562073062058e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -4.08562073062058e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {239c3b83-1426-4130-aaff-bf5e868fd260}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {513ecc1b-5f7a-4b9a-87c6-b179342d32b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 20.3427330981006, 0.82311242000439, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 20.3427330981006, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.025399999999955, 0.82311242000439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00db8d1f-4e0d-40b9-b3c7-406d77c702ac}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {7c82e9c9-4fe5-4171-8f48-1cdc780e9bd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.73038857818077, 4.57200000000004, 0.823361917273281, !- X,Y,Z Vertex 1 {m}
  7.73038857818077, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.57200000000004, 0.823361917273281; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3874e4a-c199-4c6b-9f78-34f549888e53}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {6b5f2c3d-6265-4c66-b627-2439f069c14a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  85.5326544815989, 4.57200000000004, 0.822996216435889, !- X,Y,Z Vertex 1 {m}
  85.5326544815989, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000004, 0.822996216435889; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c90e89a3-00c1-4af3-967e-dea81d55bd67}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {e97df603-a7c6-46e6-afa4-88015b627cb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 0.823167474228252, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  14.9514369641818, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  14.9514369641818, -4.08562073062058e-14, 0.823167474228252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffbd39a7-cce7-4c01-ba1f-662d5eccb576}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {f34beb9d-c68c-4ad9-854c-83814e7e6637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.08562073062058e-14, 0.828459964432398, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.588452368440458, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.588452368440458, -4.08562073062058e-14, 0.828459964432398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e7cd51c-e7fd-4b1c-83b6-690b277ec98e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {c07d1b47-1cb1-42bb-9a31-83dba778b607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.588452368440458, 4.57200000000004, 0.828459964432398, !- X,Y,Z Vertex 1 {m}
  0.588452368440458, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999573, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999573, 4.57200000000004, 0.828459964432398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9979a5d-aa79-4b18-88ed-cd86c67c21cf}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {5836cbe6-03a5-4442-bee6-951bcef8aafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -4.08562073062058e-14, 0.823361917273281, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.73038857818077, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.73038857818077, -4.08562073062058e-14, 0.823361917273281; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e3fcb3c-7dee-4966-a2e8-a35b6070e0c9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {49b3c163-d943-486a-a3ad-37e4cd3bc269}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9514369641818, 4.57200000000004, 0.823167474228252, !- X,Y,Z Vertex 1 {m}
  14.9514369641818, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999586, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999586, 4.57200000000004, 0.823167474228252; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb5721ce-4b02-4852-a203-77a4655c6eb1}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {7fbef8f9-dd8e-44ce-9664-eba3dd9120e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -4.08562073062058e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -4.08562073062058e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -4.08562073062058e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f61ece-7db4-4b92-b0de-937f59149411}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {6546e4bc-672a-4748-83dc-f047621ccdb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999591, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999591, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999996, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02564b28-45b5-4b5a-99f2-927608f3fd7d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {ee38f824-e3b7-4b5a-8ed9-3e830aa92712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999574, 0.82311242000439, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.3427330981006, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 20.3427330981006, 0.82311242000439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e780368-b4f1-4aa2-9da6-95a0286eea52}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {b8eaf631-bb73-4450-82a5-8287041380fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000004, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000004, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36369073-8f88-4fe7-800c-a8945a15e92d}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Construction Name
  {28bf7c40-a81d-45d9-87ac-485d4caaaf07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000426, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000004, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9640411b-906e-4d53-9f30-6f0f77d38cf7}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b07a2bfa-20ad-436c-814c-5504d5b86f1a}, !- Handle
  Retail Back_Space People,               !- Name
  {9640411b-906e-4d53-9f30-6f0f77d38cf7}, !- People Definition Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {35c38fec-4126-425f-a21c-e42736996d00}, !- Work Efficiency Schedule Name
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Clothing Insulation Schedule Name
  {4b1d6711-8bbc-42b3-bb0d-2de8a550dd39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Handle
  Clothing Schedule,                      !- Name
  {9c87e4dc-6b4d-4310-ba51-f52ae3fb7dfa}, !- Schedule Type Limits Name
  {31519fb2-9ec0-49a0-a30c-ca521f4811b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31519fb2-9ec0-49a0-a30c-ca521f4811b3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9c87e4dc-6b4d-4310-ba51-f52ae3fb7dfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6aaca9e-f691-4466-9391-8537cc3d2555}, !- Handle
  Schedule Rule 1,                        !- Name
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41f6f954-d7cb-41d1-b04a-763bbecc4546}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41f6f954-d7cb-41d1-b04a-763bbecc4546}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9c87e4dc-6b4d-4310-ba51-f52ae3fb7dfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c87e4dc-6b4d-4310-ba51-f52ae3fb7dfa}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4b1d6711-8bbc-42b3-bb0d-2de8a550dd39}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3e49f4ae-09ba-41d5-a3ce-84517b629383}, !- Schedule Type Limits Name
  {f8d5cda8-c785-4090-9bcd-4cade64e66fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8d5cda8-c785-4090-9bcd-4cade64e66fe}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3e49f4ae-09ba-41d5-a3ce-84517b629383}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3e49f4ae-09ba-41d5-a3ce-84517b629383}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {35c38fec-4126-425f-a21c-e42736996d00}, !- Handle
  Work Efficiency Schedule,               !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {c1ceda10-7cdb-4178-abbb-962211718e7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1ceda10-7cdb-4178-abbb-962211718e7d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8c9c168f-fa3f-4a93-a2e5-608db0c33676}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3035c125-3d73-4928-ad2f-61a19614ae73}, !- Handle
  {8c9c168f-fa3f-4a93-a2e5-608db0c33676}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f4d17bd0-8e7b-4b74-aa00-af36c749bafa}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {49e387de-82b7-4c48-b777-64d646287270}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {f4d17bd0-8e7b-4b74-aa00-af36c749bafa}, !- Electric Equipment Definition Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space or SpaceType Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5fc4915-34aa-4710-8173-e132f162f849}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7e96f79e-d77a-49a1-92f9-715a5ea3fc91}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Number of People Schedule Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- People Activity Level Schedule Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Lighting Schedule Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Handle
  Retail Bldg Occ,                        !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {db39ceaf-ea27-4c84-b716-39d8cb236c83}, !- Default Day Schedule Name
  {885e363e-2fac-48e5-ae71-2cd6b6497c0a}, !- Summer Design Day Schedule Name
  {ac4a9c0b-1b32-4c58-a8f3-cbf1659fb7ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db39ceaf-ea27-4c84-b716-39d8cb236c83}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.675,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  37,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  7,                                      !- Minute 25
  0.75,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.75,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  37,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  52,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  7,                                      !- Minute 33
  0.6,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  22,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  37,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  7,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  18,                                     !- Hour 37
  22,                                     !- Minute 37
  0.484,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  37,                                     !- Minute 38
  0.468,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  52,                                     !- Minute 39
  0.452,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  7,                                      !- Minute 40
  0.436,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  22,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  37,                                     !- Minute 42
  0.404,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  52,                                     !- Minute 43
  0.388,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  7,                                      !- Minute 44
  0.372,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  22,                                     !- Minute 45
  0.356,                                  !- Value Until Time 45
  20,                                     !- Hour 46
  37,                                     !- Minute 46
  0.34,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  52,                                     !- Minute 47
  0.324,                                  !- Value Until Time 47
  21,                                     !- Hour 48
  7,                                      !- Minute 48
  0.308,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2625,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1875,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1125,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0375,                                 !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {78a19fde-bcbc-4c2d-8a5e-064c98922813}, !- Handle
  Schedule Rule 2,                        !- Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af17cdfd-5da4-4f90-b32d-b8fa61874445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af17cdfd-5da4-4f90-b32d-b8fa61874445}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.525,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.636363636363636,                      !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.672727272727273,                      !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.709090909090909,                      !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.745454545454545,                      !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.781818181818182,                      !- Value Until Time 22
  10,                                     !- Hour 23
  7,                                      !- Minute 23
  0.8,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.65,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.125,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.025,                                  !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Rule,
  {cac24b20-174c-4621-8fe1-72920f383d6b}, !- Handle
  Schedule Rule 3,                        !- Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e608b404-b15e-4c92-89f4-6908bc3508cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e608b404-b15e-4c92-89f4-6908bc3508cd}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.217391304347826,                      !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.234782608695652,                      !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.252173913043478,                      !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.269565217391304,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.28695652173913,                       !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.304347826086956,                      !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.321739130434783,                      !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.339130434782609,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.356521739130435,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.373913043478261,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.391304347826087,                      !- Value Until Time 21
  11,                                     !- Hour 22
  7,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.15,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {ac4a9c0b-1b32-4c58-a8f3-cbf1659fb7ce}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {885e363e-2fac-48e5-ae71-2cd6b6497c0a}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- Handle
  Retail Activity,                        !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  {f4120b54-1b98-41c3-b7db-d2356bb8122a}, !- Default Day Schedule Name
  {71c38356-f8fe-44f6-805a-a66b103548fc}, !- Summer Design Day Schedule Name
  {393af35b-51a6-4476-937c-7313f55100b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4120b54-1b98-41c3-b7db-d2356bb8122a}, !- Handle
  Retail Activity Default,                !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {393af35b-51a6-4476-937c-7313f55100b8}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {71c38356-f8fe-44f6-805a-a66b103548fc}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {28879717-794f-4d80-9002-33e1169de8f3}, !- Default Day Schedule Name
  {88b0458b-6297-4132-9b70-3d718087fab6}, !- Summer Design Day Schedule Name
  {fa862b3a-d51a-45ae-8a90-b6d817bf221c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28879717-794f-4d80-9002-33e1169de8f3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {88b0458b-6297-4132-9b70-3d718087fab6}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {761ba554-d48e-4380-9526-6c50c8326baa}, !- Handle
  Schedule Rule 5,                        !- Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a32b58-6b59-40ce-b128-d942eaeb66a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a32b58-6b59-40ce-b128-d942eaeb66a8}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  7,                                      !- Minute 1
  0.012079716061098,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0148424612173462,                     !- Value Until Time 2
  0,                                      !- Hour 3
  22,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0160735743501604,                     !- Value Until Time 4
  0,                                      !- Hour 5
  37,                                     !- Minute 5
  0.000666459485141623,                   !- Value Until Time 5
  0,                                      !- Hour 6
  45,                                     !- Minute 6
  0.000999689227712437,                   !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0185358006157887,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0197669137486028,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0209980268814169,                     !- Value Until Time 9
  1,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0222291400142311,                     !- Value Until Time 10
  2,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0234602531470452,                     !- Value Until Time 11
  2,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0246913662798594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0259224794126735,                     !- Value Until Time 13
  2,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0271535925454877,                     !- Value Until Time 14
  3,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0283847056783018,                     !- Value Until Time 15
  3,                                      !- Hour 16
  15,                                     !- Minute 16
  0.029615818811116,                      !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0308469319439301,                     !- Value Until Time 17
  3,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0320780450767442,                     !- Value Until Time 18
  4,                                      !- Hour 19
  0,                                      !- Minute 19
  0.057920954120078,                      !- Value Until Time 19
  4,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0837638631634117,                     !- Value Until Time 20
  4,                                      !- Hour 21
  30,                                     !- Minute 21
  0.109606772206745,                      !- Value Until Time 21
  4,                                      !- Hour 22
  45,                                     !- Minute 22
  0.135449681250079,                      !- Value Until Time 22
  5,                                      !- Hour 23
  0,                                      !- Minute 23
  0.216429471733313,                      !- Value Until Time 23
  5,                                      !- Hour 24
  15,                                     !- Minute 24
  0.297409262216547,                      !- Value Until Time 24
  5,                                      !- Hour 25
  30,                                     !- Minute 25
  0.378389052699782,                      !- Value Until Time 25
  5,                                      !- Hour 26
  45,                                     !- Minute 26
  0.459368843183016,                      !- Value Until Time 26
  6,                                      !- Hour 27
  0,                                      !- Minute 27
  0.549329392696918,                      !- Value Until Time 27
  6,                                      !- Hour 28
  15,                                     !- Minute 28
  0.63928994221082,                       !- Value Until Time 28
  6,                                      !- Hour 29
  30,                                     !- Minute 29
  0.729250491724722,                      !- Value Until Time 29
  6,                                      !- Hour 30
  45,                                     !- Minute 30
  0.819211041238624,                      !- Value Until Time 30
  7,                                      !- Hour 31
  0,                                      !- Minute 31
  0.855848479544733,                      !- Value Until Time 31
  7,                                      !- Hour 32
  15,                                     !- Minute 32
  0.892485917850842,                      !- Value Until Time 32
  7,                                      !- Hour 33
  30,                                     !- Minute 33
  0.929123356156951,                      !- Value Until Time 33
  7,                                      !- Hour 34
  45,                                     !- Minute 34
  0.96576079446306,                       !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.966695975672219,                      !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.967631156881378,                      !- Value Until Time 36
  8,                                      !- Hour 37
  30,                                     !- Minute 37
  0.968566338090537,                      !- Value Until Time 37
  8,                                      !- Hour 38
  45,                                     !- Minute 38
  0.969501519299696,                      !- Value Until Time 38
  9,                                      !- Hour 39
  0,                                      !- Minute 39
  0.96954751197389,                       !- Value Until Time 39
  9,                                      !- Hour 40
  15,                                     !- Minute 40
  0.969593504648083,                      !- Value Until Time 40
  9,                                      !- Hour 41
  30,                                     !- Minute 41
  0.969639497322278,                      !- Value Until Time 41
  9,                                      !- Hour 42
  45,                                     !- Minute 42
  0.969685489996472,                      !- Value Until Time 42
  10,                                     !- Hour 43
  0,                                      !- Minute 43
  0.969731482670665,                      !- Value Until Time 43
  10,                                     !- Hour 44
  15,                                     !- Minute 44
  0.969777475344859,                      !- Value Until Time 44
  10,                                     !- Hour 45
  30,                                     !- Minute 45
  0.969823468019054,                      !- Value Until Time 45
  10,                                     !- Hour 46
  37,                                     !- Minute 46
  0.96984646435615,                       !- Value Until Time 46
  10,                                     !- Hour 47
  52,                                     !- Minute 47
  0.969939472805292,                      !- Value Until Time 47
  11,                                     !- Hour 48
  7,                                      !- Minute 48
  0.970032481254433,                      !- Value Until Time 48
  11,                                     !- Hour 49
  22,                                     !- Minute 49
  0.970125489703574,                      !- Value Until Time 49
  11,                                     !- Hour 50
  37,                                     !- Minute 50
  0.970218498152716,                      !- Value Until Time 50
  11,                                     !- Hour 51
  52,                                     !- Minute 51
  0.970233533114537,                      !- Value Until Time 51
  12,                                     !- Hour 52
  7,                                      !- Minute 52
  0.970248568076358,                      !- Value Until Time 52
  12,                                     !- Hour 53
  22,                                     !- Minute 53
  0.970263603038179,                      !- Value Until Time 53
  12,                                     !- Hour 54
  37,                                     !- Minute 54
  0.970278638,                            !- Value Until Time 54
  12,                                     !- Hour 55
  52,                                     !- Minute 55
  0.970226397235652,                      !- Value Until Time 55
  13,                                     !- Hour 56
  7,                                      !- Minute 56
  0.970174156471305,                      !- Value Until Time 56
  13,                                     !- Hour 57
  22,                                     !- Minute 57
  0.970121915706957,                      !- Value Until Time 57
  13,                                     !- Hour 58
  37,                                     !- Minute 58
  0.970069674942609,                      !- Value Until Time 58
  13,                                     !- Hour 59
  52,                                     !- Minute 59
  0.970023146989714,                      !- Value Until Time 59
  14,                                     !- Hour 60
  7,                                      !- Minute 60
  0.969976619036819,                      !- Value Until Time 60
  14,                                     !- Hour 61
  22,                                     !- Minute 61
  0.969930091083923,                      !- Value Until Time 61
  14,                                     !- Hour 62
  37,                                     !- Minute 62
  0.969883563131028,                      !- Value Until Time 62
  14,                                     !- Hour 63
  52,                                     !- Minute 63
  0.969837035178132,                      !- Value Until Time 63
  15,                                     !- Hour 64
  7,                                      !- Minute 64
  0.969790507225237,                      !- Value Until Time 64
  15,                                     !- Hour 65
  22,                                     !- Minute 65
  0.969743979272342,                      !- Value Until Time 65
  15,                                     !- Hour 66
  30,                                     !- Minute 66
  0.969720715295894,                      !- Value Until Time 66
  15,                                     !- Hour 67
  45,                                     !- Minute 67
  0.969178456709745,                      !- Value Until Time 67
  16,                                     !- Hour 68
  0,                                      !- Minute 68
  0.968636198123595,                      !- Value Until Time 68
  16,                                     !- Hour 69
  15,                                     !- Minute 69
  0.968093939537446,                      !- Value Until Time 69
  16,                                     !- Hour 70
  30,                                     !- Minute 70
  0.967551680951297,                      !- Value Until Time 70
  16,                                     !- Hour 71
  45,                                     !- Minute 71
  0.959070029191937,                      !- Value Until Time 71
  17,                                     !- Hour 72
  0,                                      !- Minute 72
  0.950588377432576,                      !- Value Until Time 72
  17,                                     !- Hour 73
  15,                                     !- Minute 73
  0.942106725673216,                      !- Value Until Time 73
  17,                                     !- Hour 74
  30,                                     !- Minute 74
  0.933625073913855,                      !- Value Until Time 74
  17,                                     !- Hour 75
  45,                                     !- Minute 75
  0.895817582170082,                      !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  0.858010090426309,                      !- Value Until Time 76
  18,                                     !- Hour 77
  15,                                     !- Minute 77
  0.820202598682536,                      !- Value Until Time 77
  18,                                     !- Hour 78
  30,                                     !- Minute 78
  0.782395106938763,                      !- Value Until Time 78
  18,                                     !- Hour 79
  45,                                     !- Minute 79
  0.730671464691006,                      !- Value Until Time 79
  19,                                     !- Hour 80
  0,                                      !- Minute 80
  0.67894782244325,                       !- Value Until Time 80
  19,                                     !- Hour 81
  15,                                     !- Minute 81
  0.627224180195493,                      !- Value Until Time 81
  19,                                     !- Hour 82
  30,                                     !- Minute 82
  0.575500537947736,                      !- Value Until Time 82
  19,                                     !- Hour 83
  45,                                     !- Minute 83
  0.527683702745196,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.479866867542657,                      !- Value Until Time 84
  20,                                     !- Hour 85
  15,                                     !- Minute 85
  0.432050032340118,                      !- Value Until Time 85
  20,                                     !- Hour 86
  30,                                     !- Minute 86
  0.384233197137578,                      !- Value Until Time 86
  20,                                     !- Hour 87
  45,                                     !- Minute 87
  0.329805870824322,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.275378544511066,                      !- Value Until Time 88
  21,                                     !- Hour 89
  15,                                     !- Minute 89
  0.22095121819781,                       !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.166523891884554,                      !- Value Until Time 90
  21,                                     !- Hour 91
  45,                                     !- Minute 91
  0.141305335373836,                      !- Value Until Time 91
  22,                                     !- Hour 92
  0,                                      !- Minute 92
  0.116086778863117,                      !- Value Until Time 92
  22,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0908682223523992,                     !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.065649665841681,                      !- Value Until Time 94
  22,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0552059773734981,                     !- Value Until Time 95
  23,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0447622889053153,                     !- Value Until Time 96
  23,                                     !- Hour 97
  15,                                     !- Minute 97
  0.0343186004371324,                     !- Value Until Time 97
  23,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0238749119689495,                     !- Value Until Time 98
  23,                                     !- Hour 99
  45,                                     !- Minute 99
  0.0191568336058089,                     !- Value Until Time 99
  24,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0144387552426683;                     !- Value Until Time 100

OS:Schedule:Day,
  {fa862b3a-d51a-45ae-8a90-b6d817bf221c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {d513b449-8065-411e-ad93-7e188c3fcb52}, !- Default Day Schedule Name
  {69ded972-d251-461c-b0a2-e313beced0d0}, !- Summer Design Day Schedule Name
  {4a2c1195-53cc-47e8-9873-8ba4a4d5edb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d513b449-8065-411e-ad93-7e188c3fcb52}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.61362,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.59928,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.58494,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.571605,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.55827,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.544935,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5316,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5181,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5046,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4314,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.428325,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.42525,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.422175,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4191,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4186,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4181,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4176,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4171,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.417625,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41815,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.418675,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4192,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.420075,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.42095,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.421825,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4227,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.425075,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.42745,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.429825,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4322,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4372,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4422,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4472,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4522,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.46335,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4745,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.48565,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4968,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5121,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5274,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5427,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.558,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.566564705882353,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.575129411764706,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.583694117647059,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.592258823529412,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.600823529411765,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.609388235294118,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.617952941176471,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.626517647058824,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.6308,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.647975,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.66515,                                !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.682325,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.6995,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.712125,                               !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.72475,                                !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.737375,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.75,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.75605,                                !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.7621,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.76815,                                !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.7742,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.776275,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.77835,                                !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.780425,                               !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.7825,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.783725,                               !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.78495,                                !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.786175,                               !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.7874,                                 !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.788094117647059,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.788788235294118,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.789482352941177,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.790176470588235,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.790870588235294,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.791564705882353,                      !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.792258823529412,                      !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.792952941176471,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.7933,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.789075,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.78485,                                !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.780625,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.7764,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.768975,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.76155,                                !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.754125,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.7467,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.735225,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.72375,                                !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.712275,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.7008,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.686175,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.67155,                                !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.656925,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.6423,                                 !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.62796;                                !- Value Until Time 97

OS:Schedule:Day,
  {69ded972-d251-461c-b0a2-e313beced0d0}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3227d336-5f1c-458c-8fe2-d8aba5712b67}, !- Handle
  Schedule Rule 7,                        !- Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c29baf66-932b-4e8d-a600-b2719abdbe55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
