  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c29baf66-932b-4e8d-a600-b2719abdbe55}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.135920558272209,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.107765688671557,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.103504176854116,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0992426650366748,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0949811532192339,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0907196414017929,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0829189079054605,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0751181744091279,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0673174409127954,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.059516707416463,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0516437449062754,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.043770782396088,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0358978198859005,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0280248573757131,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0225354523227383,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0170460472697636,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115566422167889,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00606723716381419,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00455042787286064,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00303361858190709,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00151680929095355,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00527271801140988,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0105454360228199,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0158181540342299,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0210908720456397,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0288916055419723,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0366923390383048,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0444930725346372,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0522938060309699,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0618280358598207,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0713622656886716,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0808964955175224,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0904307253463733,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.102926344743276,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.115421964140179,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.127917583537082,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140413202933985,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.147780562347188,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.155147921760391,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.162515281173594,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.169882640586797,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.17768337408313,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.185484107579462,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.193284841075795,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.201085574572127,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.215675835370823,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.230266096169519,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.244856356968215,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.259446617766911,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.279165138549307,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.298883659331704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3186021801141,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338320700896496,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.362806336593317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.387291972290139,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.41177760798696,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.436263243683782,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.465949368378158,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.495635493072535,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.525321617766911,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.555007742461288,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.577543194784026,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.600078647106765,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.622614099429503,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.645149551752241,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.658367461287694,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.671585370823146,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.684803280358598,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698021189894051,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.700765892420538,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703510594947025,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706255297473513,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702354930725346,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.695709861450693,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.689064792176039,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.682419722901386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.665951507742461,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.649483292583537,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.633015077424613,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.616546862265689,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.590977791361043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.565408720456398,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.539839649551752,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.514270578647107,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.480684087204564,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447097595762021,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.413511104319478,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.379924612876936,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.340039751426243,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.30015488997555,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.260270028524857,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.220385167074165,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.192230297473513,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.164075427872861;                      !- Value Until Time 96

OS:Schedule:Day,
  {4a2c1195-53cc-47e8-9873-8ba4a4d5edb2}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Handle
  Retail Infil Half On,                   !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {5f868bcf-fc97-4553-bfc8-5a99f01c20ff}, !- Default Day Schedule Name
  {62408f1b-aeb0-459d-969a-08285d905ecd}, !- Summer Design Day Schedule Name
  {30924053-7530-46eb-b0be-4a08538a8c91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f868bcf-fc97-4553-bfc8-5a99f01c20ff}, !- Handle
  Retail Infil Half On Default,           !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {62408f1b-aeb0-459d-969a-08285d905ecd}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be1fc727-be59-4b5f-aa36-e9e263a66708}, !- Handle
  Schedule Rule 8,                        !- Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85df68e4-e9bf-44c4-a06e-fc61038c6de1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85df68e4-e9bf-44c4-a06e-fc61038c6de1}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78e37705-1cd3-4431-954a-c6ab4feb704c}, !- Handle
  Schedule Rule 9,                        !- Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e943d7-810d-44b0-8e4f-74a1c41a09fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e943d7-810d-44b0-8e4f-74a1c41a09fa}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30924053-7530-46eb-b0be-4a08538a8c91}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {3e7805bf-2e97-40a5-b6b3-fd6804ea7dcd}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd01ba00-6a7d-4c8b-9d72-a7a7b5e2b1ad}, !- Handle
  Retail Entry People,                    !- Name
  {3e7805bf-2e97-40a5-b6b3-fd6804ea7dcd}, !- People Definition Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {35c38fec-4126-425f-a21c-e42736996d00}, !- Work Efficiency Schedule Name
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Clothing Insulation Schedule Name
  {4b1d6711-8bbc-42b3-bb0d-2de8a550dd39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a04c142f-c0a0-45ad-99bc-0cce5caacd78}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {97bf5410-e9c4-4311-9f3b-4f881c81173f}, !- Handle
  {a04c142f-c0a0-45ad-99bc-0cce5caacd78}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5390aeeb-5909-4073-aa0c-6b33a3760c77}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd4d9cdb-0ccd-4afa-a19e-6f58edfaf1a3}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {5390aeeb-5909-4073-aa0c-6b33a3760c77}, !- Electric Equipment Definition Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space or SpaceType Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2506cc49-042b-47b8-91e5-bf074905cf4c}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6757ffd2-5193-4536-9889-b78711cec6c2}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Number of People Schedule Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- People Activity Level Schedule Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Lighting Schedule Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5608cfe2-6418-4e36-b340-c891cb240876}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {72580ddd-1fcb-4823-81cc-d00d15a2b229}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {5608cfe2-6418-4e36-b340-c891cb240876}, !- People Definition Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {35c38fec-4126-425f-a21c-e42736996d00}, !- Work Efficiency Schedule Name
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Clothing Insulation Schedule Name
  {4b1d6711-8bbc-42b3-bb0d-2de8a550dd39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c5ce879f-959e-4fcc-9403-b8f48365b604}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {90dfb42d-2067-4482-a4ad-302843b39df3}, !- Handle
  {c5ce879f-959e-4fcc-9403-b8f48365b604}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e29d5f83-e876-43af-92a7-8d93e76a7586}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {149185ed-db02-48a7-8a2c-bdeb390ef485}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {e29d5f83-e876-43af-92a7-8d93e76a7586}, !- Electric Equipment Definition Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space or SpaceType Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ed84bfd-c286-4539-987a-2c8a20023eef}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b76dd1a-889d-42ac-91c3-afbe188cf5b1}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Number of People Schedule Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- People Activity Level Schedule Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Lighting Schedule Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76df2172-72bd-4ec7-987c-dd2703881f47}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f10a3e02-3b36-404b-b88c-23042348141f}, !- Handle
  Retail Retail People,                   !- Name
  {76df2172-72bd-4ec7-987c-dd2703881f47}, !- People Definition Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {35c38fec-4126-425f-a21c-e42736996d00}, !- Work Efficiency Schedule Name
  {f387ebe3-6c23-457c-a032-263a0832e5a4}, !- Clothing Insulation Schedule Name
  {4b1d6711-8bbc-42b3-bb0d-2de8a550dd39}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a1cca494-93f1-4974-a33f-18a7a0bdcf22}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ec3221e-d553-42b6-83ed-9e65c963ee75}, !- Handle
  {a1cca494-93f1-4974-a33f-18a7a0bdcf22}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {96e68735-240d-48dd-bee4-aee1dd23bf3d}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eccfdd93-9501-46f0-945d-283552c32cf6}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {96e68735-240d-48dd-bee4-aee1dd23bf3d}, !- Electric Equipment Definition Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space or SpaceType Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff38695f-64c5-4a06-a6f0-43625c59cfb5}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {29dc0636-981b-4027-9c51-df3f6b960d2c}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Number of People Schedule Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- People Activity Level Schedule Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Lighting Schedule Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {46fd3080-1a0d-4103-8d5d-d3e747d2a9c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {f4e03cde-b594-4946-98bc-4af45d9fdce0}, !- Handle
  Foundation F 126 Perim 2037 Area 9312,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  93.1231045245161,                       !- Area {m2}
  20.3681330981006;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19d5d61b-ff7f-4156-aca2-852b250ac4d2}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f5b35938-c67c-40fc-97a7-303a91a8aa9a}, !- Handle
  Foundation F 126 Perim 1498 Area 6847,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  68.4740986002393,                       !- Area {m2}
  14.9768369641818;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {564a9ed7-ff80-4714-a408-6249373a389c}, !- Handle
  Foundation F 126 Perim 0 Area 30505,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  305.050208675009,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c23406a1-61ae-49f9-86cd-45ce862fab9c}, !- Handle
  Foundation F 126 Perim 0 Area 125,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5030267429804,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c49ecef6-bae7-4ec5-9d4e-ac0be7d7376e}, !- Handle
  Foundation F 126 Perim 8556 Area 39117, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  391.17142508987,                        !- Area {m2}
  85.5580544815989;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a96b21a3-d715-4772-9e04-cc2b1de833df}, !- Handle
  Foundation F 126 Perim 0 Area 174266,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1742.65784129575,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7b272acb-46f5-42ec-81ad-72307dc9aca5}, !- Handle
  Foundation F 126 Perim 061 Area 281,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.80653302850997,                       !- Area {m2}
  0.613852368440501;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6a6502db-15c2-4286-b1d8-6b5b3da76366}, !- Handle
  Foundation F 126 Perim 0 Area 15797,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  157.970934041115,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ba1d693f-84fd-4506-924c-4ca849ccccee}, !- Handle
  Foundation F 126 Perim 776 Area 3546,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.4594653794426,                       !- Area {m2}
  7.7557885781808;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b515493b-6138-4fa2-9b62-69ac2c16d2f4}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-2B, !- Name
  {7b066ea9-1b50-4d61-9485-84c935d522d6}, !- Default Exterior Surface Constructions Name
  {eaab45db-774c-429c-83eb-1ae6a8561bed}, !- Default Interior Surface Constructions Name
  {c8ecf57c-d38b-438a-ab82-36911d5b4efb}, !- Default Ground Contact Surface Constructions Name
  {2e976cb6-241c-42a9-bfe5-9b310527f27c}, !- Default Exterior SubSurface Constructions Name
  {ec8b1a3f-d82d-4caf-9afd-0244af61279f}, !- Default Interior SubSurface Constructions Name
  {77e3f4fb-abf2-4dee-9c39-7e13529dbe76}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7b066ea9-1b50-4d61-9485-84c935d522d6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {64cdb0bf-5f05-473e-8cbd-ec41c14dae46}, !- Floor Construction Name
  {30cac955-17c1-45a3-9fa9-d463f771ec40}, !- Wall Construction Name
  {79264f9c-3aaf-4252-8064-a764f34b9bb9}; !- Roof Ceiling Construction Name

OS:Construction,
  {64cdb0bf-5f05-473e-8cbd-ec41c14dae46}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {8e2ab61d-983e-44b5-abd0-3452687759ba}, !- Layer 1
  {f1447416-61c3-455e-867d-e4c799fa387b}, !- Layer 2
  {5968407f-00df-4bed-8f42-fe535c6ecaf8}; !- Layer 3

OS:Material:NoMass,
  {8e2ab61d-983e-44b5-abd0-3452687759ba}, !- Handle
  Typical Insulation R-0.05,              !- Name
  Smooth,                                 !- Roughness
  0.00890092775313361,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f1447416-61c3-455e-867d-e4c799fa387b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5968407f-00df-4bed-8f42-fe535c6ecaf8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {933f6fa9-664a-42d4-8d82-e7a284e124be}, !- Handle
  {64cdb0bf-5f05-473e-8cbd-ec41c14dae46}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {79264f9c-3aaf-4252-8064-a764f34b9bb9}, !- Handle
  Typical IEAD Roof R-21.74,              !- Name
  ,                                       !- Surface Rendering Name
  {ef44d68d-aa77-4eaa-adb4-afbc7d21e4ab}, !- Layer 1
  {4d3ea77a-449e-484e-bee7-c33a2fea311e}, !- Layer 2
  {6d73ffa7-d60d-4e9b-aa41-1aa315f7f046}; !- Layer 3

OS:Material,
  {ef44d68d-aa77-4eaa-adb4-afbc7d21e4ab}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4d3ea77a-449e-484e-bee7-c33a2fea311e}, !- Handle
  Typical Insulation R-20.62,             !- Name
  Smooth,                                 !- Roughness
  3.63172364284645,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6d73ffa7-d60d-4e9b-aa41-1aa315f7f046}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {00f4f1b3-2501-417b-a053-88c03dd72a5a}, !- Handle
  {79264f9c-3aaf-4252-8064-a764f34b9bb9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {eaab45db-774c-429c-83eb-1ae6a8561bed}, !- Handle
  Default Surface Constructions 2,        !- Name
  {615e55b6-0f5c-4885-93ba-f7aaaae70202}, !- Floor Construction Name
  {80f686c6-52f2-44ac-93bb-c313e01002ed}, !- Wall Construction Name
  {4f07d7e5-0b97-4d8e-8b67-f06f4c125bdb}; !- Roof Ceiling Construction Name

OS:Construction,
  {615e55b6-0f5c-4885-93ba-f7aaaae70202}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4ce1147e-dd5d-4a30-961c-5b7ad3979b85}, !- Layer 1
  {f5c6b42d-1a80-4c07-babc-e4977a57465a}; !- Layer 2

OS:Material,
  {4ce1147e-dd5d-4a30-961c-5b7ad3979b85}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f5c6b42d-1a80-4c07-babc-e4977a57465a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d96c34c-5ec1-4fee-b77d-bc694e55b90e}, !- Handle
  {615e55b6-0f5c-4885-93ba-f7aaaae70202}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {80f686c6-52f2-44ac-93bb-c313e01002ed}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d7109db3-366b-4fce-ab43-9f981d2b1dc2}, !- Layer 1
  {d7109db3-366b-4fce-ab43-9f981d2b1dc2}; !- Layer 2

OS:Material,
  {d7109db3-366b-4fce-ab43-9f981d2b1dc2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f46b6e8-13ab-430e-abfa-aba69af658d3}, !- Handle
  {80f686c6-52f2-44ac-93bb-c313e01002ed}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f07d7e5-0b97-4d8e-8b67-f06f4c125bdb}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f5c6b42d-1a80-4c07-babc-e4977a57465a}, !- Layer 1
  {4ce1147e-dd5d-4a30-961c-5b7ad3979b85}; !- Layer 2

OS:StandardsInformation:Construction,
  {b9c65d61-9f96-4210-afad-50087b43ada3}, !- Handle
  {4f07d7e5-0b97-4d8e-8b67-f06f4c125bdb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c8ecf57c-d38b-438a-ab82-36911d5b4efb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e54735ec-aa03-4c1a-a74e-ecc29bf4d36f}, !- Floor Construction Name
  {c6730640-f876-4392-845c-7c5babc1e3ce}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e54735ec-aa03-4c1a-a74e-ecc29bf4d36f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ba32b84a-b4ec-48ea-a8b7-19449955be65}, !- Layer 1
  {5968407f-00df-4bed-8f42-fe535c6ecaf8}; !- Layer 2

OS:Material:NoMass,
  {189ca5e2-b02a-4587-b684-ff3b92a0bbcf}, !- Handle
  Typical Insulation R-1.99,              !- Name
  Smooth,                                 !- Roughness
  0.350070998101869,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ba32b84a-b4ec-48ea-a8b7-19449955be65}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7041694c-aad3-4501-8e25-652e12820b2e}, !- Handle
  {e54735ec-aa03-4c1a-a74e-ecc29bf4d36f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c6730640-f876-4392-845c-7c5babc1e3ce}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {6c85c915-29c6-4e52-aaf7-3f7bdc32c373}; !- Layer 1

OS:Material,
  {6c85c915-29c6-4e52-aaf7-3f7bdc32c373}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4fac7c7-4120-4a12-9eae-b7a6b922fd3f}, !- Handle
  {c6730640-f876-4392-845c-7c5babc1e3ce}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2e976cb6-241c-42a9-bfe5-9b310527f27c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {bd113540-6a48-44bf-9873-3c19a8709415}, !- Fixed Window Construction Name
  {73d08f2e-2c9f-4c24-ada6-218401bbc57e}, !- Operable Window Construction Name
  {c8386062-9d91-4522-9e05-cbb664f3a3c6}, !- Door Construction Name
  {b164c802-0367-4296-b8bb-ddc5713c821d}, !- Glass Door Construction Name
  {6f0eb86b-1405-4614-90e4-1f43a579eca1}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}, !- Tubular Daylight Dome Construction Name
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bd113540-6a48-44bf-9873-3c19a8709415}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {4c962237-cfaf-463c-88ea-3612cc37ddbb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4c962237-cfaf-463c-88ea-3612cc37ddbb}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f5747f1f-b663-4f49-a434-57d1b1f33b5b}, !- Handle
  {bd113540-6a48-44bf-9873-3c19a8709415}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {73d08f2e-2c9f-4c24-ada6-218401bbc57e}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {880eb8dc-f051-470b-ac46-49eae6c281de}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {880eb8dc-f051-470b-ac46-49eae6c281de}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a12a72ab-997e-4000-a4f8-cc736a5cc16a}, !- Handle
  {73d08f2e-2c9f-4c24-ada6-218401bbc57e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c8386062-9d91-4522-9e05-cbb664f3a3c6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {fe119714-e0be-4e73-9554-be654c402d8b}, !- Layer 1
  {189ca5e2-b02a-4587-b684-ff3b92a0bbcf}; !- Layer 2

OS:Material,
  {fe119714-e0be-4e73-9554-be654c402d8b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bce8b1e3-b0cb-4cf4-94ac-16b443b19ed3}, !- Handle
  {c8386062-9d91-4522-9e05-cbb664f3a3c6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b164c802-0367-4296-b8bb-ddc5713c821d}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {43fdfcbb-3f79-434f-9d7c-8f0461f5b6d2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {43fdfcbb-3f79-434f-9d7c-8f0461f5b6d2}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {773a2d11-6bd9-4753-a620-a497c4328e51}, !- Handle
  {b164c802-0367-4296-b8bb-ddc5713c821d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6f0eb86b-1405-4614-90e4-1f43a579eca1}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {189ca5e2-b02a-4587-b684-ff3b92a0bbcf}; !- Layer 1

OS:StandardsInformation:Construction,
  {09f795e7-87c9-416f-8390-e9ed61d2d4c0}, !- Handle
  {6f0eb86b-1405-4614-90e4-1f43a579eca1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c5ff14c8-8112-46c2-8016-1e0b9a2fddab}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c5ff14c8-8112-46c2-8016-1e0b9a2fddab}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {efc90032-690a-4fde-bfd3-6297e6023409}, !- Handle
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ec8b1a3f-d82d-4caf-9afd-0244af61279f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}, !- Fixed Window Construction Name
  {250a7b03-4005-45bb-b1b2-25b9a849b7af}, !- Operable Window Construction Name
  {8ee31c75-9bc9-42c4-b884-cd81294aef03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8ee31c75-9bc9-42c4-b884-cd81294aef03}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a382c1fa-7fb9-4b1e-a91b-4a2e286ab1d7}; !- Layer 1

OS:Material,
  {a382c1fa-7fb9-4b1e-a91b-4a2e286ab1d7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0886fb7-a47c-4a97-a12e-58f109b208dc}, !- Handle
  {8ee31c75-9bc9-42c4-b884-cd81294aef03}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {77e3f4fb-abf2-4dee-9c39-7e13529dbe76}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a382c1fa-7fb9-4b1e-a91b-4a2e286ab1d7}; !- Layer 1

OS:StandardsInformation:Construction,
  {64cb0b75-5b4d-457a-bf0f-315cece9637f}, !- Handle
  {77e3f4fb-abf2-4dee-9c39-7e13529dbe76}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {30cac955-17c1-45a3-9fa9-d463f771ec40}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.17, !- Name
  ,                                       !- Surface Rendering Name
  {c7f618bd-3801-4018-bd61-cb9a7a1b4666}, !- Layer 1
  {392fc878-1a20-48e4-96a4-ce4088b400c1}, !- Layer 2
  {189ca5e2-b02a-4587-b684-ff3b92a0bbcf}, !- Layer 3
  {392fc878-1a20-48e4-96a4-ce4088b400c1}; !- Layer 4

OS:Material,
  {c7f618bd-3801-4018-bd61-cb9a7a1b4666}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {392fc878-1a20-48e4-96a4-ce4088b400c1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {19087325-cf4b-4d11-ab58-63793e0c4268}, !- Handle
  {30cac955-17c1-45a3-9fa9-d463f771ec40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Handle
  FRAC_OA_MIN_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {c2e4caeb-a379-4292-9583-ed7ca9753eab}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c2e4caeb-a379-4292-9583-ed7ca9753eab}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {d1441b58-4792-4b04-ab38-83e0fb991b67}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {6bff7f4f-3ce2-48b2-8585-6dd3d1db0041}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d06b02e3-e94b-4388-988d-6eaec9fc9d32}, !- Handle
  Parking Areas and Drives,               !- Name
  {6bff7f4f-3ce2-48b2-8585-6dd3d1db0041}, !- Exterior Lights Definition Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453975,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {551203bd-1c81-421b-941a-5e2991108cfa}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {655eb279-bd77-471e-9ba2-0a22b7865a0a}, !- Handle
  Building Facades,                       !- Name
  {551203bd-1c81-421b-941a-5e2991108cfa}, !- Exterior Lights Definition Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19364.9167310371,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fffcaf8d-5e3a-4a48-9556-b059fa8ed5d5}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a2c21ca0-20bb-44cb-9ae8-fd744222b7f4}, !- Handle
  Main Entries,                           !- Name
  {fffcaf8d-5e3a-4a48-9556-b059fa8ed5d5}, !- Exterior Lights Definition Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2d3837e5-e66d-4a06-bfab-f449a596662e}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b065472f-f1b7-492e-ae4c-218f3e31e670}, !- Handle
  Other Doors,                            !- Name
  {2d3837e5-e66d-4a06-bfab-f449a596662e}, !- Exterior Lights Definition Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.9500000000002,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {fffeac7b-5463-4ac7-a8de-9ba2e51753d7}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Handle
  Retail HtgSetp,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  {3ad6dc8a-5eca-4a5b-9654-875a191b1367}, !- Default Day Schedule Name
  {7c925452-f985-41ec-8174-47b986819d2d}, !- Summer Design Day Schedule Name
  {87d43ec4-960b-493f-8193-9e59ad22471b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ad6dc8a-5eca-4a5b-9654-875a191b1367}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {3e0d1a5b-551e-4b21-9691-d2a2d179d646}, !- Handle
  Schedule Rule 10,                       !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa85bf97-8b87-4c58-9181-59c85887bd93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa85bf97-8b87-4c58-9181-59c85887bd93}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {00b00f3b-df55-49ed-bf94-09d425b116b3}, !- Handle
  Schedule Rule 11,                       !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13dacb8b-ff13-4311-9d59-3b58d71174f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13dacb8b-ff13-4311-9d59-3b58d71174f9}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {458e63d5-0299-4d04-82f7-18f9969fbbed}, !- Handle
  Retail ClgSetp,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  {7cbf56d5-d508-4d78-8d0e-30e0a7dd4ed3}, !- Default Day Schedule Name
  {96371b4f-67e7-455e-96a0-43a18abb0949}, !- Summer Design Day Schedule Name
  {dfd27768-7b4e-4cab-95ba-a9158fc776a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cbf56d5-d508-4d78-8d0e-30e0a7dd4ed3}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e954040c-1a79-42b6-9305-4bb25ccb8739}, !- Handle
  Schedule Rule 12,                       !- Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32964030-2cd2-4357-8bc3-6bd34ef1234e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32964030-2cd2-4357-8bc3-6bd34ef1234e}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c6830429-1b23-4d45-9297-da5e7672848a}, !- Handle
  Schedule Rule 13,                       !- Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05e3e407-a937-476e-a7ab-b8758bbe8fcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05e3e407-a937-476e-a7ab-b8758bbe8fcf}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {6e3f8ebf-e04b-43e8-8e50-e56f315112d9}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {497a91f4-f079-427f-9a99-e2127a80c15e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {687588b6-2c2e-4647-bf4c-f429bc54b4e7}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01a30bb6-8214-49db-8ae6-1392344fc75e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efc58fa6-de99-4d7a-91a9-27ed4587824f}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff4a6361-cdd8-47dd-a8af-281b3a25e65e}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  {eaa1024d-1005-48df-b05e-ef07ea7e0beb}, !- Default Day Schedule Name
  {894dd2a9-cf49-45e3-8819-1668d6a2d820}, !- Summer Design Day Schedule Name
  {75a2ad2e-8a26-4933-b954-d9c053696be5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaa1024d-1005-48df-b05e-ef07ea7e0beb}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {75a2ad2e-8a26-4933-b954-d9c053696be5}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {894dd2a9-cf49-45e3-8819-1668d6a2d820}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {55958ec5-dd61-44fd-ae3b-94798e7c66a7}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {947a3748-1e39-48e8-ab74-8506a38ae8af}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f127181-edaa-4920-b716-8f719452787f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f94a238d-94fd-424a-a721-fea7dc0a808f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c5080e9-1e6f-4481-8c0f-c58dd4e322eb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77429b9f-d383-4954-9f67-40eb83042523}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21f1abb1-dde0-457e-a1a3-ccd22c68da42}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9b8b4c0-2c9b-43b3-8240-08dbed3db2a7}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0db8fcbd-0092-49d0-bba6-f6388b7fb679}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d16b5bf-a43f-4875-a57c-4018b7a27c83}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6a4b0aa-fee2-463d-8dd6-523d0e44e757}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Heating Setpoint Temperature Schedule Name
  {458e63d5-0299-4d04-82f7-18f9969fbbed}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:ConstantVolume,
  {f279a71a-c5b9-4104-83fc-49c564a7694c}, !- Handle
  Zone Retail Back_Space A  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0660472648885964,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9cb766f9-6431-46be-8248-be13f1296eb4}, !- Handle
  Zone Retail Back_Space A  - Story Ground UnitHeater Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2306.15129687874,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {9a14df77-7d09-4e93-9402-d8c90ef229fe}, !- Handle
  Zone Retail Back_Space A  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {d0295ac8-9051-4468-916b-6c502004a05c}, !- Air Inlet Node Name
  {18eb491b-58db-4885-9465-7023d14899d8}, !- Air Outlet Node Name
  {f279a71a-c5b9-4104-83fc-49c564a7694c}, !- Supply Air Fan Name
  0.0660472648885964,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {9cb766f9-6431-46be-8248-be13f1296eb4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e2e49c24-17a7-4352-8072-629216882a98}, !- Handle
  Zone Retail Back_Space A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {31c68d16-3d33-4d50-b2bc-a5a8f63363f9}, !- Inlet Port
  {d0295ac8-9051-4468-916b-6c502004a05c}; !- Outlet Port

OS:Connection,
  {31c68d16-3d33-4d50-b2bc-a5a8f63363f9}, !- Handle
  {3693f726-eef9-43d9-a5a3-f844ba498110}, !- Source Object
  2,                                      !- Outlet Port
  {e2e49c24-17a7-4352-8072-629216882a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0295ac8-9051-4468-916b-6c502004a05c}, !- Handle
  {e2e49c24-17a7-4352-8072-629216882a98}, !- Source Object
  3,                                      !- Outlet Port
  {9a14df77-7d09-4e93-9402-d8c90ef229fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7835a2ec-d2bf-4736-a3f1-413781705ba8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {18eb491b-58db-4885-9465-7023d14899d8}, !- Inlet Port
  {7df1c0d4-d433-41a7-8604-0c564cea2432}; !- Outlet Port

OS:Connection,
  {7df1c0d4-d433-41a7-8604-0c564cea2432}, !- Handle
  {7835a2ec-d2bf-4736-a3f1-413781705ba8}, !- Source Object
  3,                                      !- Outlet Port
  {aed96970-f787-445e-b72e-7df93d169a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18eb491b-58db-4885-9465-7023d14899d8}, !- Handle
  {9a14df77-7d09-4e93-9402-d8c90ef229fe}, !- Source Object
  4,                                      !- Outlet Port
  {7835a2ec-d2bf-4736-a3f1-413781705ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {876f687d-989f-4de1-93bb-5915eb540d90}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0384380460511968,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {faedf8b4-386b-4730-a1ec-ebce57ea60d7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground UnitHeater Gas Htg Coil 5kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1342.1357824426,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {a5c22a8e-fd09-4016-850e-99e9438a94e2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {7b39eb81-d716-4072-a614-2d8acd070656}, !- Air Inlet Node Name
  {9f6b3090-7beb-4b21-b281-f18e215c319c}, !- Air Outlet Node Name
  {876f687d-989f-4de1-93bb-5915eb540d90}, !- Supply Air Fan Name
  0.0384380460511968,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {faedf8b4-386b-4730-a1ec-ebce57ea60d7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {00a50301-2b2b-419a-84dc-0b666be04412}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {7adfabb1-9175-46fb-a616-6e7374569e92}, !- Inlet Port
  {7b39eb81-d716-4072-a614-2d8acd070656}; !- Outlet Port

OS:Connection,
  {7adfabb1-9175-46fb-a616-6e7374569e92}, !- Handle
  {2c35010b-26fe-4eb3-ae2e-4565544cb6b9}, !- Source Object
  2,                                      !- Outlet Port
  {00a50301-2b2b-419a-84dc-0b666be04412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b39eb81-d716-4072-a614-2d8acd070656}, !- Handle
  {00a50301-2b2b-419a-84dc-0b666be04412}, !- Source Object
  3,                                      !- Outlet Port
  {a5c22a8e-fd09-4016-850e-99e9438a94e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1a8ed2a-c2a4-4965-bf96-215a58e7b4a7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {9f6b3090-7beb-4b21-b281-f18e215c319c}, !- Inlet Port
  {11cbc0a9-ec82-462a-8b53-c9aeccea71aa}; !- Outlet Port

OS:Connection,
  {11cbc0a9-ec82-462a-8b53-c9aeccea71aa}, !- Handle
  {e1a8ed2a-c2a4-4965-bf96-215a58e7b4a7}, !- Source Object
  3,                                      !- Outlet Port
  {5e1b9ce7-b6f5-43d3-9a75-f6402432d1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6b3090-7beb-4b21-b281-f18e215c319c}, !- Handle
  {a5c22a8e-fd09-4016-850e-99e9438a94e2}, !- Source Object
  4,                                      !- Outlet Port
  {e1a8ed2a-c2a4-4965-bf96-215a58e7b4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b49ee148-4064-4d48-a1c6-3dc7f0d80b8c}, !- Handle
  Zone Retail Back_Space B  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.232448259010357,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9a10d089-edae-4cf8-93de-9e55f4b3b603}, !- Handle
  Zone Retail Back_Space B  - Story Ground UnitHeater Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  8116.24663633832,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {497b8170-b972-4b7d-8d6c-49f9f803c78c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {62a483d1-a756-46be-9ac6-0f1514bb5523}, !- Air Inlet Node Name
  {d49da523-0ed3-4950-86ba-7aa93f1ea741}, !- Air Outlet Node Name
  {b49ee148-4064-4d48-a1c6-3dc7f0d80b8c}, !- Supply Air Fan Name
  0.232448259010357,                      !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {9a10d089-edae-4cf8-93de-9e55f4b3b603}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5079ea7e-ee5a-432b-8cba-66755d70ecf6}, !- Handle
  Zone Retail Back_Space B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {a7a37050-d5b2-49fa-9c04-26e3ba6a3849}, !- Inlet Port
  {62a483d1-a756-46be-9ac6-0f1514bb5523}; !- Outlet Port

OS:Connection,
  {a7a37050-d5b2-49fa-9c04-26e3ba6a3849}, !- Handle
  {564d700e-389a-42a3-904c-9d106e58b610}, !- Source Object
  2,                                      !- Outlet Port
  {5079ea7e-ee5a-432b-8cba-66755d70ecf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a483d1-a756-46be-9ac6-0f1514bb5523}, !- Handle
  {5079ea7e-ee5a-432b-8cba-66755d70ecf6}, !- Source Object
  3,                                      !- Outlet Port
  {497b8170-b972-4b7d-8d6c-49f9f803c78c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7efa9969-4e4a-4658-a930-26327197b1ba}, !- Handle
  Zone Retail Back_Space B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {d49da523-0ed3-4950-86ba-7aa93f1ea741}, !- Inlet Port
  {e65b25d1-89cb-4d72-8e2c-afbfafe05af6}; !- Outlet Port

OS:Connection,
  {e65b25d1-89cb-4d72-8e2c-afbfafe05af6}, !- Handle
  {7efa9969-4e4a-4658-a930-26327197b1ba}, !- Source Object
  3,                                      !- Outlet Port
  {19f41725-75d3-4c6f-b3f3-17885dd4c1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49da523-0ed3-4950-86ba-7aa93f1ea741}, !- Handle
  {497b8170-b972-4b7d-8d6c-49f9f803c78c}, !- Source Object
  4,                                      !- Outlet Port
  {7efa9969-4e4a-4658-a930-26327197b1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2965cb10-7a70-4aa8-b9ac-3cecdd88ec74}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0909421812835386,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e451117-9af2-4979-877a-f8e7f677cfc9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground UnitHeater Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3175.39828155839,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {6f1d6346-b08d-4a27-9f6d-faf95eea3c1a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {c263cdda-f6e0-47f0-ae86-1388fc748978}, !- Air Inlet Node Name
  {e714b68c-08e2-493d-9d68-ecde88403c92}, !- Air Outlet Node Name
  {2965cb10-7a70-4aa8-b9ac-3cecdd88ec74}, !- Supply Air Fan Name
  0.0909421812835386,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7e451117-9af2-4979-877a-f8e7f677cfc9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {81dd3173-d458-4e17-8052-dd35ed496ea1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {b976cf33-1626-40e5-803b-9981bc97d506}, !- Inlet Port
  {c263cdda-f6e0-47f0-ae86-1388fc748978}; !- Outlet Port

OS:Connection,
  {b976cf33-1626-40e5-803b-9981bc97d506}, !- Handle
  {b36fad08-91da-4999-9afa-0ba7f1c6eb77}, !- Source Object
  2,                                      !- Outlet Port
  {81dd3173-d458-4e17-8052-dd35ed496ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c263cdda-f6e0-47f0-ae86-1388fc748978}, !- Handle
  {81dd3173-d458-4e17-8052-dd35ed496ea1}, !- Source Object
  3,                                      !- Outlet Port
  {6f1d6346-b08d-4a27-9f6d-faf95eea3c1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3facb5ca-0fd6-4615-9204-d420b27de961}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {e714b68c-08e2-493d-9d68-ecde88403c92}, !- Inlet Port
  {aa8ec8bd-1925-4a20-8968-d46823a2a5fc}; !- Outlet Port

OS:Connection,
  {aa8ec8bd-1925-4a20-8968-d46823a2a5fc}, !- Handle
  {3facb5ca-0fd6-4615-9204-d420b27de961}, !- Source Object
  3,                                      !- Outlet Port
  {a567269c-b405-49aa-b56c-51f131d88c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e714b68c-08e2-493d-9d68-ecde88403c92}, !- Handle
  {6f1d6346-b08d-4a27-9f6d-faf95eea3c1a}, !- Source Object
  4,                                      !- Outlet Port
  {3facb5ca-0fd6-4615-9204-d420b27de961}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0f22bea1-c9d2-46ef-9005-a73454a6a6c6}, !- Handle
  Zone Retail Back_Space C  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0660034242428389,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8ba761c8-86d4-4fac-b608-9b323bc78102}, !- Handle
  Zone Retail Back_Space C  - Story Ground UnitHeater Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2304.62052269769,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {38620a6e-d284-44bb-b98e-762fba287a6d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {49953485-ccf8-40d5-b6c6-8de21eab59c6}, !- Air Inlet Node Name
  {9b4ee456-005a-4ba4-ae65-29ac691bd902}, !- Air Outlet Node Name
  {0f22bea1-c9d2-46ef-9005-a73454a6a6c6}, !- Supply Air Fan Name
  0.0660034242428389,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8ba761c8-86d4-4fac-b608-9b323bc78102}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d6d9b1f8-2453-4ce3-a95e-8845851bbdcc}, !- Handle
  Zone Retail Back_Space C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {1fe49f0d-1223-48fc-8291-25209e0491c6}, !- Inlet Port
  {49953485-ccf8-40d5-b6c6-8de21eab59c6}; !- Outlet Port

OS:Connection,
  {1fe49f0d-1223-48fc-8291-25209e0491c6}, !- Handle
  {24aa488b-0e74-495e-88d9-12181b88f9af}, !- Source Object
  2,                                      !- Outlet Port
  {d6d9b1f8-2453-4ce3-a95e-8845851bbdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49953485-ccf8-40d5-b6c6-8de21eab59c6}, !- Handle
  {d6d9b1f8-2453-4ce3-a95e-8845851bbdcc}, !- Source Object
  3,                                      !- Outlet Port
  {38620a6e-d284-44bb-b98e-762fba287a6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2735a3c7-49d9-439b-badd-70ebfd7fd98a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {9b4ee456-005a-4ba4-ae65-29ac691bd902}, !- Inlet Port
  {3ed64a2d-1abe-4ca1-997d-0e9963698adb}; !- Outlet Port

OS:Connection,
  {3ed64a2d-1abe-4ca1-997d-0e9963698adb}, !- Handle
  {2735a3c7-49d9-439b-badd-70ebfd7fd98a}, !- Source Object
  3,                                      !- Outlet Port
  {9daed007-8ca2-4e9f-b9e4-89c7c76cfe09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4ee456-005a-4ba4-ae65-29ac691bd902}, !- Handle
  {38620a6e-d284-44bb-b98e-762fba287a6d}, !- Source Object
  4,                                      !- Outlet Port
  {2735a3c7-49d9-439b-badd-70ebfd7fd98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2cfea98b-e334-488c-b166-462b260cf430}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0384332724931172,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {84290ec2-96e5-4e9b-b187-f9f19e00ac33}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground UnitHeater Gas Htg Coil 5kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1341.96910439975,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {30b402e0-96aa-4c95-bd71-f12897c1b7f5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {fc425329-de80-4acc-8514-d7de25366bb3}, !- Air Inlet Node Name
  {10aba040-89e0-4099-b0f7-655917ef82de}, !- Air Outlet Node Name
  {2cfea98b-e334-488c-b166-462b260cf430}, !- Supply Air Fan Name
  0.0384332724931172,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {84290ec2-96e5-4e9b-b187-f9f19e00ac33}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {36a59f4c-265a-40cd-abfe-101c4f926adc}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Unit Heater Inlet Air Node, !- Name
  {87cc7e75-dda4-4585-81c7-6a0aed6f9840}, !- Inlet Port
  {fc425329-de80-4acc-8514-d7de25366bb3}; !- Outlet Port

OS:Connection,
  {87cc7e75-dda4-4585-81c7-6a0aed6f9840}, !- Handle
  {68cd8d64-7c2f-4a3e-9fe8-4fb41bf08186}, !- Source Object
  2,                                      !- Outlet Port
  {36a59f4c-265a-40cd-abfe-101c4f926adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc425329-de80-4acc-8514-d7de25366bb3}, !- Handle
  {36a59f4c-265a-40cd-abfe-101c4f926adc}, !- Source Object
  3,                                      !- Outlet Port
  {30b402e0-96aa-4c95-bd71-f12897c1b7f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42850231-a769-4bd6-8e6a-3b7dad1739a9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Unit Heater Outlet Air Node, !- Name
  {10aba040-89e0-4099-b0f7-655917ef82de}, !- Inlet Port
  {8e376cb2-53fc-417d-a7f4-5c3e789d111c}; !- Outlet Port

OS:Connection,
  {8e376cb2-53fc-417d-a7f4-5c3e789d111c}, !- Handle
  {42850231-a769-4bd6-8e6a-3b7dad1739a9}, !- Source Object
  3,                                      !- Outlet Port
  {055506ee-dde0-4615-bbba-92af4d364c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10aba040-89e0-4099-b0f7-655917ef82de}, !- Handle
  {30b402e0-96aa-4c95-bd71-f12897c1b7f5}, !- Source Object
  4,                                      !- Outlet Port
  {42850231-a769-4bd6-8e6a-3b7dad1739a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {37cd6811-5238-4a2a-acf2-4e09d544ad07}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00427715633544919,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5fda5053-2b36-49d9-bfc5-57a2c95b1176}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  149.336450036867,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {e8571911-ee36-491f-b6c4-73f5c4758920}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {a48ae008-8052-4cc4-92cc-b924361458e9}, !- Air Inlet Node Name
  {f6c8e9a8-85af-4085-9023-1718952c5e09}, !- Air Outlet Node Name
  {37cd6811-5238-4a2a-acf2-4e09d544ad07}, !- Supply Air Fan Name
  0.00427715633544919,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5fda5053-2b36-49d9-bfc5-57a2c95b1176}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7a721807-621c-40a7-8761-85a2bc387cf5}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {6b2a256e-90f5-403c-871d-ebf164b54239}, !- Inlet Port
  {a48ae008-8052-4cc4-92cc-b924361458e9}; !- Outlet Port

OS:Connection,
  {6b2a256e-90f5-403c-871d-ebf164b54239}, !- Handle
  {ad6990bd-ecc7-476b-b288-47bbcc6b00d3}, !- Source Object
  2,                                      !- Outlet Port
  {7a721807-621c-40a7-8761-85a2bc387cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48ae008-8052-4cc4-92cc-b924361458e9}, !- Handle
  {7a721807-621c-40a7-8761-85a2bc387cf5}, !- Source Object
  3,                                      !- Outlet Port
  {e8571911-ee36-491f-b6c4-73f5c4758920}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b2e46b1-32d8-4f1c-a34b-dc1572e3e6c4}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {f6c8e9a8-85af-4085-9023-1718952c5e09}, !- Inlet Port
  {18debe15-171a-4092-bc6e-f3a3fb9840e4}; !- Outlet Port

OS:Connection,
  {18debe15-171a-4092-bc6e-f3a3fb9840e4}, !- Handle
  {2b2e46b1-32d8-4f1c-a34b-dc1572e3e6c4}, !- Source Object
  3,                                      !- Outlet Port
  {62a1fb5c-e59a-4bcf-98e8-b6871ce9a8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c8e9a8-85af-4085-9023-1718952c5e09}, !- Handle
  {e8571911-ee36-491f-b6c4-73f5c4758920}, !- Source Object
  4,                                      !- Outlet Port
  {2b2e46b1-32d8-4f1c-a34b-dc1572e3e6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7631a982-1283-4d70-a97a-3c3d3c8e7aaf}, !- Handle
  Zone Retail Entry B  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0190546127563022,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8a2071f1-6e03-4e09-bae2-8fe6db957a43}, !- Handle
  Zone Retail Entry B  - Story Ground UnitHeater Gas Htg Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  665.345914346201,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {628a7870-a820-48e3-b360-c8349986c7b3}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {57353613-cad0-4a09-bba7-d5c87f35dc27}, !- Air Inlet Node Name
  {51e9265a-1636-4b52-a343-65fa3fd3a466}, !- Air Outlet Node Name
  {7631a982-1283-4d70-a97a-3c3d3c8e7aaf}, !- Supply Air Fan Name
  0.0190546127563022,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8a2071f1-6e03-4e09-bae2-8fe6db957a43}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7dceb1bc-718e-4104-89f5-e12c04259a28}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {09101a4c-53da-4d5d-ba2b-5368789915c1}, !- Inlet Port
  {57353613-cad0-4a09-bba7-d5c87f35dc27}; !- Outlet Port

OS:Connection,
  {09101a4c-53da-4d5d-ba2b-5368789915c1}, !- Handle
  {80ccdb6e-5779-44b8-8986-d0f4bd11e9b4}, !- Source Object
  2,                                      !- Outlet Port
  {7dceb1bc-718e-4104-89f5-e12c04259a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57353613-cad0-4a09-bba7-d5c87f35dc27}, !- Handle
  {7dceb1bc-718e-4104-89f5-e12c04259a28}, !- Source Object
  3,                                      !- Outlet Port
  {628a7870-a820-48e3-b360-c8349986c7b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7a4da4e-d56c-484c-b0b4-d6f9cd4b488a}, !- Handle
  Zone Retail Entry B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {51e9265a-1636-4b52-a343-65fa3fd3a466}, !- Inlet Port
  {61888b80-4f3e-4666-91df-6c2bb3cd94f3}; !- Outlet Port

OS:Connection,
  {61888b80-4f3e-4666-91df-6c2bb3cd94f3}, !- Handle
  {a7a4da4e-d56c-484c-b0b4-d6f9cd4b488a}, !- Source Object
  3,                                      !- Outlet Port
  {b313dcca-51ff-45ed-a0f5-e57a851ba2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e9265a-1636-4b52-a343-65fa3fd3a466}, !- Handle
  {628a7870-a820-48e3-b360-c8349986c7b3}, !- Source Object
  4,                                      !- Outlet Port
  {a7a4da4e-d56c-484c-b0b4-d6f9cd4b488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a7fd1a1a-dfcc-4fb7-8647-275c71d46702}, !- Handle
  Zone Retail Entry C  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00427715633544919,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e95d03e7-cc13-485f-880c-a88882188ab3}, !- Handle
  Zone Retail Entry C  - Story Ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  149.336447785141,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {86b3a64f-c9da-4d13-9e1a-38f183590b7a}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {74e438b9-45cd-4c02-9271-21efb2ba5785}, !- Air Inlet Node Name
  {ad3afcf0-cbd8-4cd1-8b5c-850ba760d60e}, !- Air Outlet Node Name
  {a7fd1a1a-dfcc-4fb7-8647-275c71d46702}, !- Supply Air Fan Name
  0.00427715633544919,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e95d03e7-cc13-485f-880c-a88882188ab3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {88614987-b741-42aa-9e02-12bad0568824}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {2f136027-d47d-4a81-b72b-a559af3ebb61}, !- Inlet Port
  {74e438b9-45cd-4c02-9271-21efb2ba5785}; !- Outlet Port

OS:Connection,
  {2f136027-d47d-4a81-b72b-a559af3ebb61}, !- Handle
  {10d32de6-8b40-43ee-8b34-c62d5f1606d5}, !- Source Object
  2,                                      !- Outlet Port
  {88614987-b741-42aa-9e02-12bad0568824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e438b9-45cd-4c02-9271-21efb2ba5785}, !- Handle
  {88614987-b741-42aa-9e02-12bad0568824}, !- Source Object
  3,                                      !- Outlet Port
  {86b3a64f-c9da-4d13-9e1a-38f183590b7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b15d0bb1-10e3-41c3-be4b-94657849c272}, !- Handle
  Zone Retail Entry C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {ad3afcf0-cbd8-4cd1-8b5c-850ba760d60e}, !- Inlet Port
  {8252835f-d186-4035-8a43-a3bddd6001ee}; !- Outlet Port

OS:Connection,
  {8252835f-d186-4035-8a43-a3bddd6001ee}, !- Handle
  {b15d0bb1-10e3-41c3-be4b-94657849c272}, !- Source Object
  3,                                      !- Outlet Port
  {9997ed5b-bc38-4c8f-ad70-939910c08475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3afcf0-cbd8-4cd1-8b5c-850ba760d60e}, !- Handle
  {86b3a64f-c9da-4d13-9e1a-38f183590b7a}, !- Source Object
  4,                                      !- Outlet Port
  {b15d0bb1-10e3-41c3-be4b-94657849c272}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9c673f53-d789-4bf0-85df-a1db2f6b249b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0540402252382706,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4d8e09bd-6c0d-478a-97ad-425e493d815a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground UnitHeater Gas Htg Coil 6kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1886.68427342254,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {07f33032-1b4e-4070-b50c-358b603d8599}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {f0b765df-60e7-47af-b103-b2e2791ed517}, !- Air Inlet Node Name
  {7e2aa1e3-2eed-4d87-b33c-fc9fd0dc2711}, !- Air Outlet Node Name
  {9c673f53-d789-4bf0-85df-a1db2f6b249b}, !- Supply Air Fan Name
  0.0540402252382706,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4d8e09bd-6c0d-478a-97ad-425e493d815a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2769cfd1-4d1a-48a3-886b-29fcadaac130}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {6313172b-7e52-42b4-ba46-b117ee47e604}, !- Inlet Port
  {f0b765df-60e7-47af-b103-b2e2791ed517}; !- Outlet Port

OS:Connection,
  {6313172b-7e52-42b4-ba46-b117ee47e604}, !- Handle
  {744fd1cf-d695-408f-a42a-7fbaad8e66ec}, !- Source Object
  2,                                      !- Outlet Port
  {2769cfd1-4d1a-48a3-886b-29fcadaac130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b765df-60e7-47af-b103-b2e2791ed517}, !- Handle
  {2769cfd1-4d1a-48a3-886b-29fcadaac130}, !- Source Object
  3,                                      !- Outlet Port
  {07f33032-1b4e-4070-b50c-358b603d8599}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c6e2d7c-d59c-4dee-9ec1-1701dc49275b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {7e2aa1e3-2eed-4d87-b33c-fc9fd0dc2711}, !- Inlet Port
  {b1ce1390-61cc-4ec5-ab3e-153d9950924e}; !- Outlet Port

OS:Connection,
  {b1ce1390-61cc-4ec5-ab3e-153d9950924e}, !- Handle
  {5c6e2d7c-d59c-4dee-9ec1-1701dc49275b}, !- Source Object
  3,                                      !- Outlet Port
  {7e373589-19e7-43ec-91c9-17bd390ef9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2aa1e3-2eed-4d87-b33c-fc9fd0dc2711}, !- Handle
  {07f33032-1b4e-4070-b50c-358b603d8599}, !- Source Object
  4,                                      !- Outlet Port
  {5c6e2d7c-d59c-4dee-9ec1-1701dc49275b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {71ca44a3-07b7-4c44-a6f6-f5b38576bc43}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.24074770347866,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a92aca64-0848-44b0-b499-54fc6e95e568}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground UnitHeater Gas Htg Coil 33kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  8406.38972548934,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {c7501c18-6aa6-4abd-9f80-f2f8ba53dbe4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {f28b633d-d273-4b31-8e49-0cba9f0b187d}, !- Air Inlet Node Name
  {60c2d1f9-78ef-4ca9-bfd7-1d5437e31664}, !- Air Outlet Node Name
  {71ca44a3-07b7-4c44-a6f6-f5b38576bc43}, !- Supply Air Fan Name
  0.24074770347866,                       !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a92aca64-0848-44b0-b499-54fc6e95e568}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {dd0cab8d-c4de-4afe-bfe0-5047437d96d8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {538bea69-1c47-42f1-aa55-04463c542365}, !- Inlet Port
  {f28b633d-d273-4b31-8e49-0cba9f0b187d}; !- Outlet Port

OS:Connection,
  {538bea69-1c47-42f1-aa55-04463c542365}, !- Handle
  {a2b57ba9-bd60-4cd2-bdcd-3271ad5a7ec2}, !- Source Object
  2,                                      !- Outlet Port
  {dd0cab8d-c4de-4afe-bfe0-5047437d96d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f28b633d-d273-4b31-8e49-0cba9f0b187d}, !- Handle
  {dd0cab8d-c4de-4afe-bfe0-5047437d96d8}, !- Source Object
  3,                                      !- Outlet Port
  {c7501c18-6aa6-4abd-9f80-f2f8ba53dbe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4777591f-29a2-491a-8aff-f9a7c6496b1a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {60c2d1f9-78ef-4ca9-bfd7-1d5437e31664}, !- Inlet Port
  {ce23375a-40cb-4ebe-9c58-e3a1fdd9e373}; !- Outlet Port

OS:Connection,
  {ce23375a-40cb-4ebe-9c58-e3a1fdd9e373}, !- Handle
  {4777591f-29a2-491a-8aff-f9a7c6496b1a}, !- Source Object
  3,                                      !- Outlet Port
  {e5217b6b-2138-4d92-9016-ee9a4b60e699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c2d1f9-78ef-4ca9-bfd7-1d5437e31664}, !- Handle
  {c7501c18-6aa6-4abd-9f80-f2f8ba53dbe4}, !- Source Object
  4,                                      !- Outlet Port
  {4777591f-29a2-491a-8aff-f9a7c6496b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9963fc18-2ce2-43b3-9af1-d145f49c1f64}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0540402252382705,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f30fa1df-d06e-47b9-8431-7ccef4ec672b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground UnitHeater Gas Htg Coil 6kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1886.68424092554,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {f6abfebc-61e5-442b-887e-cb90168d7a96}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {e22b7c57-46b9-433c-a4d3-e7e314aca1d5}, !- Air Inlet Node Name
  {98255720-babc-4085-a048-835e40077d51}, !- Air Outlet Node Name
  {9963fc18-2ce2-43b3-9af1-d145f49c1f64}, !- Supply Air Fan Name
  0.0540402252382705,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f30fa1df-d06e-47b9-8431-7ccef4ec672b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c0c05be8-9516-4c54-bf34-37937fc818e7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {091ccef6-9208-4e82-b1d4-8027a67f601c}, !- Inlet Port
  {e22b7c57-46b9-433c-a4d3-e7e314aca1d5}; !- Outlet Port

OS:Connection,
  {091ccef6-9208-4e82-b1d4-8027a67f601c}, !- Handle
  {b2a441d6-df2b-42da-90c8-19589d678185}, !- Source Object
  2,                                      !- Outlet Port
  {c0c05be8-9516-4c54-bf34-37937fc818e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22b7c57-46b9-433c-a4d3-e7e314aca1d5}, !- Handle
  {c0c05be8-9516-4c54-bf34-37937fc818e7}, !- Source Object
  3,                                      !- Outlet Port
  {f6abfebc-61e5-442b-887e-cb90168d7a96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21aa5958-2ee9-41cf-a5ae-80a9702b3ae7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {98255720-babc-4085-a048-835e40077d51}, !- Inlet Port
  {f61afe55-ae37-44f8-ad82-0a8609828c6b}; !- Outlet Port

OS:Connection,
  {f61afe55-ae37-44f8-ad82-0a8609828c6b}, !- Handle
  {21aa5958-2ee9-41cf-a5ae-80a9702b3ae7}, !- Source Object
  3,                                      !- Outlet Port
  {06ae5c20-e2f7-4754-98d7-620c6b94b3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98255720-babc-4085-a048-835e40077d51}, !- Handle
  {f6abfebc-61e5-442b-887e-cb90168d7a96}, !- Source Object
  4,                                      !- Outlet Port
  {21aa5958-2ee9-41cf-a5ae-80a9702b3ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {807b35d0-88cd-41ad-b518-665ff5119605}, !- Handle
  Zone Retail Retail A  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.596145251836962,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {af0b4270-ebb4-4409-8b07-e62dea886011}, !- Handle
  Zone Retail Retail A  - Story Ground UnitHeater Gas Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  20812.7539027955,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {cecacb2c-5647-4c2d-b1f5-feb703bf4d27}, !- Handle
  Zone Retail Retail A  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {2d6fc97a-6268-4f36-8a73-0e1bf6bc48f1}, !- Air Inlet Node Name
  {b93045c2-083e-44af-b46d-7d7d9b3a7d84}, !- Air Outlet Node Name
  {807b35d0-88cd-41ad-b518-665ff5119605}, !- Supply Air Fan Name
  0.596145251836962,                      !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {af0b4270-ebb4-4409-8b07-e62dea886011}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c3307bc9-2294-4d71-8b65-7a6b511a422b}, !- Handle
  Zone Retail Retail A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {20aaddca-5620-451c-b581-0be3e546b493}, !- Inlet Port
  {2d6fc97a-6268-4f36-8a73-0e1bf6bc48f1}; !- Outlet Port

OS:Connection,
  {20aaddca-5620-451c-b581-0be3e546b493}, !- Handle
  {ef9cc770-61ec-40de-8620-4beee56d0ca2}, !- Source Object
  2,                                      !- Outlet Port
  {c3307bc9-2294-4d71-8b65-7a6b511a422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6fc97a-6268-4f36-8a73-0e1bf6bc48f1}, !- Handle
  {c3307bc9-2294-4d71-8b65-7a6b511a422b}, !- Source Object
  3,                                      !- Outlet Port
  {cecacb2c-5647-4c2d-b1f5-feb703bf4d27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb2f3b69-f2cd-4303-8042-45d25913c6dd}, !- Handle
  Zone Retail Retail A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {b93045c2-083e-44af-b46d-7d7d9b3a7d84}, !- Inlet Port
  {8ceaadcc-cf99-4c7f-9ac4-61ba04a75f27}; !- Outlet Port

OS:Connection,
  {8ceaadcc-cf99-4c7f-9ac4-61ba04a75f27}, !- Handle
  {fb2f3b69-f2cd-4303-8042-45d25913c6dd}, !- Source Object
  3,                                      !- Outlet Port
  {f2ac743c-5973-498e-b949-d37fabae09b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93045c2-083e-44af-b46d-7d7d9b3a7d84}, !- Handle
  {cecacb2c-5647-4c2d-b1f5-feb703bf4d27}, !- Source Object
  4,                                      !- Outlet Port
  {fb2f3b69-f2cd-4303-8042-45d25913c6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3527638b-46b6-40e7-97f2-e65ec031a5bb}, !- Handle
  Zone Retail Retail A end_a - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.031856452416,                         !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5bb37cdc-1613-4cf0-aaab-6ddbd061bc5e}, !- Handle
  Zone Retail Retail A end_a - Story Ground UnitHeater Gas Htg Coil 4kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1112.21582567515,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {2fe9d700-f372-4ad4-89da-5c65bc419696}, !- Handle
  Zone Retail Retail A end_a - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {7a25ca2c-94a2-417b-90a5-14f250b087ea}, !- Air Inlet Node Name
  {e79b0928-9377-4ef1-8e49-78dd23c87012}, !- Air Outlet Node Name
  {3527638b-46b6-40e7-97f2-e65ec031a5bb}, !- Supply Air Fan Name
  0.031856452416,                         !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5bb37cdc-1613-4cf0-aaab-6ddbd061bc5e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {bc2d0051-0ed8-4868-8b40-7d1c53bae629}, !- Handle
  Zone Retail Retail A end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {ec1e7245-db69-4938-8b6f-e994732a6a3e}, !- Inlet Port
  {7a25ca2c-94a2-417b-90a5-14f250b087ea}; !- Outlet Port

OS:Connection,
  {ec1e7245-db69-4938-8b6f-e994732a6a3e}, !- Handle
  {b05a2e68-5221-4407-b5de-cbd92c7fcf66}, !- Source Object
  2,                                      !- Outlet Port
  {bc2d0051-0ed8-4868-8b40-7d1c53bae629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a25ca2c-94a2-417b-90a5-14f250b087ea}, !- Handle
  {bc2d0051-0ed8-4868-8b40-7d1c53bae629}, !- Source Object
  3,                                      !- Outlet Port
  {2fe9d700-f372-4ad4-89da-5c65bc419696}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {774d39e9-c794-48d6-97b0-d141641807ba}, !- Handle
  Zone Retail Retail A end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {e79b0928-9377-4ef1-8e49-78dd23c87012}, !- Inlet Port
  {d55b51b7-f2b4-454f-89a1-70ad63f01fef}; !- Outlet Port

OS:Connection,
  {d55b51b7-f2b4-454f-89a1-70ad63f01fef}, !- Handle
  {774d39e9-c794-48d6-97b0-d141641807ba}, !- Source Object
  3,                                      !- Outlet Port
  {ed41b6e1-57e3-4eec-ae6d-0f8006562ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79b0928-9377-4ef1-8e49-78dd23c87012}, !- Handle
  {2fe9d700-f372-4ad4-89da-5c65bc419696}, !- Source Object
  4,                                      !- Outlet Port
  {774d39e9-c794-48d6-97b0-d141641807ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5b38e050-0316-4ee3-b36c-2c59356d0e4b}, !- Handle
  Zone Retail Retail B  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  2.65581055013473,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {39c2d010-3985-4f84-a169-de6934efaffd}, !- Handle
  Zone Retail Retail B  - Story Ground UnitHeater Gas Htg Coil 363kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  92735.1671434646,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {cf8758db-f956-4058-b660-9f111036a4d0}, !- Handle
  Zone Retail Retail B  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {67e28cdd-3d52-4b84-ba16-a17ff9b6cf10}, !- Air Inlet Node Name
  {9d8b6465-fc7a-4bb2-9ecd-6f07928ba6f6}, !- Air Outlet Node Name
  {5b38e050-0316-4ee3-b36c-2c59356d0e4b}, !- Supply Air Fan Name
  2.65581055013473,                       !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {39c2d010-3985-4f84-a169-de6934efaffd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {999a2c1c-2d0a-4ef4-91ed-2b120af28cd7}, !- Handle
  Zone Retail Retail B  - Story Ground Unit Heater Inlet Air Node, !- Name
  {11c5efef-220b-402e-92db-26ac8b303942}, !- Inlet Port
  {67e28cdd-3d52-4b84-ba16-a17ff9b6cf10}; !- Outlet Port

OS:Connection,
  {11c5efef-220b-402e-92db-26ac8b303942}, !- Handle
  {4efb5ca4-6bb3-46ed-af05-e81a2cf3ccf6}, !- Source Object
  2,                                      !- Outlet Port
  {999a2c1c-2d0a-4ef4-91ed-2b120af28cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e28cdd-3d52-4b84-ba16-a17ff9b6cf10}, !- Handle
  {999a2c1c-2d0a-4ef4-91ed-2b120af28cd7}, !- Source Object
  3,                                      !- Outlet Port
  {cf8758db-f956-4058-b660-9f111036a4d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8819f7d5-ed28-4e6e-b8db-d3eaafe9ff87}, !- Handle
  Zone Retail Retail B  - Story Ground Unit Heater Outlet Air Node, !- Name
  {9d8b6465-fc7a-4bb2-9ecd-6f07928ba6f6}, !- Inlet Port
  {17b018cd-6b48-4ed7-a23c-906a968927de}; !- Outlet Port

OS:Connection,
  {17b018cd-6b48-4ed7-a23c-906a968927de}, !- Handle
  {8819f7d5-ed28-4e6e-b8db-d3eaafe9ff87}, !- Source Object
  3,                                      !- Outlet Port
  {4bfd7d7d-419b-4572-a740-e63d779df932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8b6465-fc7a-4bb2-9ecd-6f07928ba6f6}, !- Handle
  {cf8758db-f956-4058-b660-9f111036a4d0}, !- Source Object
  4,                                      !- Outlet Port
  {8819f7d5-ed28-4e6e-b8db-d3eaafe9ff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {62339562-6e6f-48e3-a7dd-d52806009426}, !- Handle
  Zone Retail Retail B end_a - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.141919611295362,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {42da7acb-a575-47bd-8eed-139c82f0114b}, !- Handle
  Zone Retail Retail B end_a - Story Ground UnitHeater Gas Htg Coil 16kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4954.75009773173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {cab2a3a4-e89d-4abb-837b-190c96a7dc39}, !- Handle
  Zone Retail Retail B end_a - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {89d4625d-1cff-414c-a175-6d19f0246a35}, !- Air Inlet Node Name
  {1d6468d9-215e-4c85-ab48-60f2e0fe9754}, !- Air Outlet Node Name
  {62339562-6e6f-48e3-a7dd-d52806009426}, !- Supply Air Fan Name
  0.141919611295362,                      !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {42da7acb-a575-47bd-8eed-139c82f0114b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fd354617-29db-419b-987a-af4900d8d1cd}, !- Handle
  Zone Retail Retail B end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {bccfb0e6-919f-4232-b2af-9842906657c5}, !- Inlet Port
  {89d4625d-1cff-414c-a175-6d19f0246a35}; !- Outlet Port

OS:Connection,
  {bccfb0e6-919f-4232-b2af-9842906657c5}, !- Handle
  {00f22774-8b4d-4899-b6fc-260e8ef1e698}, !- Source Object
  2,                                      !- Outlet Port
  {fd354617-29db-419b-987a-af4900d8d1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d4625d-1cff-414c-a175-6d19f0246a35}, !- Handle
  {fd354617-29db-419b-987a-af4900d8d1cd}, !- Source Object
  3,                                      !- Outlet Port
  {cab2a3a4-e89d-4abb-837b-190c96a7dc39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f950516e-23d9-4aa8-859f-9ce23b200133}, !- Handle
  Zone Retail Retail B end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {1d6468d9-215e-4c85-ab48-60f2e0fe9754}, !- Inlet Port
  {3b6f37ce-8cb4-48bc-a025-e99269288b6f}; !- Outlet Port

OS:Connection,
  {3b6f37ce-8cb4-48bc-a025-e99269288b6f}, !- Handle
  {f950516e-23d9-4aa8-859f-9ce23b200133}, !- Source Object
  3,                                      !- Outlet Port
  {9213176b-2534-4ad5-be0d-2d013d9796f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6468d9-215e-4c85-ab48-60f2e0fe9754}, !- Handle
  {cab2a3a4-e89d-4abb-837b-190c96a7dc39}, !- Source Object
  4,                                      !- Outlet Port
  {f950516e-23d9-4aa8-859f-9ce23b200133}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0b2a4998-4e00-4d52-a118-e4b05ad0db53}, !- Handle
  Zone Retail Retail C  - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.596145251836962,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7752556b-8d3c-4c5b-8bbe-42dbf071b646}, !- Handle
  Zone Retail Retail C  - Story Ground UnitHeater Gas Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  20812.7535529746,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {eee8c0f3-ea06-488a-b8ba-093768a7654b}, !- Handle
  Zone Retail Retail C  - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {4f012d41-f6ab-40e2-879c-676dcfd0a770}, !- Air Inlet Node Name
  {b2230cd9-d2c7-47fc-b801-e53ca711e4bb}, !- Air Outlet Node Name
  {0b2a4998-4e00-4d52-a118-e4b05ad0db53}, !- Supply Air Fan Name
  0.596145251836962,                      !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7752556b-8d3c-4c5b-8bbe-42dbf071b646}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8c648a9f-c252-4af7-956e-7915edeed855}, !- Handle
  Zone Retail Retail C  - Story Ground Unit Heater Inlet Air Node, !- Name
  {d22e5ecc-8c23-4a6b-8d95-0115dce19cff}, !- Inlet Port
  {4f012d41-f6ab-40e2-879c-676dcfd0a770}; !- Outlet Port

OS:Connection,
  {d22e5ecc-8c23-4a6b-8d95-0115dce19cff}, !- Handle
  {4d4cb0c5-428c-499b-a6d7-2ddc424112cc}, !- Source Object
  2,                                      !- Outlet Port
  {8c648a9f-c252-4af7-956e-7915edeed855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f012d41-f6ab-40e2-879c-676dcfd0a770}, !- Handle
  {8c648a9f-c252-4af7-956e-7915edeed855}, !- Source Object
  3,                                      !- Outlet Port
  {eee8c0f3-ea06-488a-b8ba-093768a7654b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1079c3b4-5c2a-43a0-a92c-e51237611a78}, !- Handle
  Zone Retail Retail C  - Story Ground Unit Heater Outlet Air Node, !- Name
  {b2230cd9-d2c7-47fc-b801-e53ca711e4bb}, !- Inlet Port
  {95cfecc7-a0b9-4747-becc-eb5c03a9a0de}; !- Outlet Port

OS:Connection,
  {95cfecc7-a0b9-4747-becc-eb5c03a9a0de}, !- Handle
  {1079c3b4-5c2a-43a0-a92c-e51237611a78}, !- Source Object
  3,                                      !- Outlet Port
  {da52fb3d-e318-4e6a-97e1-05c26140c0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2230cd9-d2c7-47fc-b801-e53ca711e4bb}, !- Handle
  {eee8c0f3-ea06-488a-b8ba-093768a7654b}, !- Source Object
  4,                                      !- Outlet Port
  {1079c3b4-5c2a-43a0-a92c-e51237611a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {611fb3ca-e7a2-4013-a766-b08700ff22a7}, !- Handle
  Zone Retail Retail C end_a - Story Ground UnitHeater Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.031856452416,                         !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d19690bd-0d3b-4215-a283-4bce740911ef}, !- Handle
  Zone Retail Retail C end_a - Story Ground UnitHeater Gas Htg Coil 4kBtu/hr 0.8 Thermal Eff, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1112.21582230669,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {1a8faa57-6ac2-4bbe-8147-a24c732799a4}, !- Handle
  Zone Retail Retail C end_a - Story Ground Unit Heater, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {43b90cd1-9996-4c3f-a08c-efe69facb9ea}, !- Air Inlet Node Name
  {8655f547-afa2-4a84-8ce7-7acf7d37babd}, !- Air Outlet Node Name
  {611fb3ca-e7a2-4013-a766-b08700ff22a7}, !- Supply Air Fan Name
  0.031856452416,                         !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d19690bd-0d3b-4215-a283-4bce740911ef}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {cce18d88-6d75-416e-982f-c0e34c1a36ba}, !- Handle
  Zone Retail Retail C end_a - Story Ground Unit Heater Inlet Air Node, !- Name
  {6862d189-0972-4493-921a-a99fa991da1d}, !- Inlet Port
  {43b90cd1-9996-4c3f-a08c-efe69facb9ea}; !- Outlet Port

OS:Connection,
  {6862d189-0972-4493-921a-a99fa991da1d}, !- Handle
  {3f9cee82-bea7-420f-b4c3-816b664fdb6e}, !- Source Object
  2,                                      !- Outlet Port
  {cce18d88-6d75-416e-982f-c0e34c1a36ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b90cd1-9996-4c3f-a08c-efe69facb9ea}, !- Handle
  {cce18d88-6d75-416e-982f-c0e34c1a36ba}, !- Source Object
  3,                                      !- Outlet Port
  {1a8faa57-6ac2-4bbe-8147-a24c732799a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b97900fc-971d-4909-a9b3-bceb4e545feb}, !- Handle
  Zone Retail Retail C end_a - Story Ground Unit Heater Outlet Air Node, !- Name
  {8655f547-afa2-4a84-8ce7-7acf7d37babd}, !- Inlet Port
  {3709859c-1e8b-4cf9-8100-88011299771b}; !- Outlet Port

OS:Connection,
  {3709859c-1e8b-4cf9-8100-88011299771b}, !- Handle
  {b97900fc-971d-4909-a9b3-bceb4e545feb}, !- Source Object
  3,                                      !- Outlet Port
  {08fa36a8-b10f-47f1-a09a-14a55b933614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8655f547-afa2-4a84-8ce7-7acf7d37babd}, !- Handle
  {1a8faa57-6ac2-4bbe-8147-a24c732799a4}, !- Source Object
  4,                                      !- Outlet Port
  {b97900fc-971d-4909-a9b3-bceb4e545feb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {2c9f90ed-224e-4e67-a749-5c3d66e8c0dc}, !- Availability Schedule
  {04b1eb4f-cf51-405f-8af4-c6f74badd40a}, !- Availability Manager List Name
  0.695753552978393,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {308fdc79-b42c-4aa6-ac77-e1893e492284}, !- Supply Side Inlet Node Name
  {f18e3774-a761-41a7-827c-5395e0f652b3}, !- Demand Side Outlet Node Name
  {106da99d-d5c6-4b70-a0a7-60ac45015865}, !- Demand Side Inlet Node A
  {aab46324-b853-4264-b4d2-67e397043dbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1cf88f05-ddd3-45fc-8526-b0834b9741f2}, !- Demand Mixer Name
  {85708e84-01d3-421d-a73b-e5805cbd1cb4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {129f29a8-bda4-46a3-9115-a03ebadfe414}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {308fdc79-b42c-4aa6-ac77-e1893e492284}, !- Inlet Port
  {7f60dd01-07c8-4176-8d7a-3fd6b1f94867}; !- Outlet Port

OS:Node,
  {f941b8db-1ec9-411c-8ac0-b8f07ee65d08}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {4670d3d1-5ceb-4832-911e-4573cea229bd}, !- Inlet Port
  {aab46324-b853-4264-b4d2-67e397043dbf}; !- Outlet Port

OS:Connection,
  {308fdc79-b42c-4aa6-ac77-e1893e492284}, !- Handle
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- Source Object
  9,                                      !- Outlet Port
  {129f29a8-bda4-46a3-9115-a03ebadfe414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab46324-b853-4264-b4d2-67e397043dbf}, !- Handle
  {f941b8db-1ec9-411c-8ac0-b8f07ee65d08}, !- Source Object
  3,                                      !- Outlet Port
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c0387ba-5afd-4025-b55c-2ab670372826}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {106da99d-d5c6-4b70-a0a7-60ac45015865}, !- Inlet Port
  {7c96ae99-90c3-40b6-a1f4-df6dab5604ba}; !- Outlet Port

OS:Node,
  {46d1eeb6-0111-4cbc-aa07-3cd3a540bbd7}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {f39c5531-d5ad-4dd5-ab78-f11d5b81336e}, !- Inlet Port
  {f18e3774-a761-41a7-827c-5395e0f652b3}; !- Outlet Port

OS:Node,
  {2373e08e-659e-436b-8081-6fcd9fac0d9d}, !- Handle
  Zone Retail Back_Space A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {275126f5-322c-42fa-b736-c2be0f306479}, !- Inlet Port
  {8aa3b95f-a3f5-4d61-9555-f92477ec79c1}; !- Outlet Port

OS:Connection,
  {106da99d-d5c6-4b70-a0a7-60ac45015865}, !- Handle
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- Source Object
  11,                                     !- Outlet Port
  {1c0387ba-5afd-4025-b55c-2ab670372826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18e3774-a761-41a7-827c-5395e0f652b3}, !- Handle
  {46d1eeb6-0111-4cbc-aa07-3cd3a540bbd7}, !- Source Object
  3,                                      !- Outlet Port
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85708e84-01d3-421d-a73b-e5805cbd1cb4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7c96ae99-90c3-40b6-a1f4-df6dab5604ba}, !- Inlet Node Name
  {c0084d0e-4441-466f-90ab-99dd881d081c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cf88f05-ddd3-45fc-8526-b0834b9741f2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f39c5531-d5ad-4dd5-ab78-f11d5b81336e}, !- Outlet Node Name
  {46d3c0e2-559e-4dd8-be90-ed32afd3b92f}; !- Inlet Node Name 1

OS:Connection,
  {7c96ae99-90c3-40b6-a1f4-df6dab5604ba}, !- Handle
  {1c0387ba-5afd-4025-b55c-2ab670372826}, !- Source Object
  3,                                      !- Outlet Port
  {85708e84-01d3-421d-a73b-e5805cbd1cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39c5531-d5ad-4dd5-ab78-f11d5b81336e}, !- Handle
  {1cf88f05-ddd3-45fc-8526-b0834b9741f2}, !- Source Object
  2,                                      !- Outlet Port
  {46d1eeb6-0111-4cbc-aa07-3cd3a540bbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e785459-52c6-4c4b-acc9-20082db63f41}, !- Handle
  {e9742f61-b392-48b8-a218-6b8b56a2671e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.695753552978393,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1589.76,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  482.27,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {04b1eb4f-cf51-405f-8af4-c6f74badd40a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9a07b483-2be1-4b8f-809f-2fe6c527eefe}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {daabb922-8fbb-4d82-afe7-7813f45440e6}, !- Handle
  3.0 F above OATwb,                      !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {f941b8db-1ec9-411c-8ac0-b8f07ee65d08}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {2c9f90ed-224e-4e67-a749-5c3d66e8c0dc}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {f8767075-fd6d-4caf-a702-49fd3b66ab16}, !- Handle
  Zone_Retail_Back_Space_A____Story_Ground_Clg_Load_Sensor, !- Name
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f5268acb-d3cf-4ef0-9ae5-cfc416fc2233}, !- Handle
  Zone_Retail_Back_Space_A____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {2c9f90ed-224e-4e67-a749-5c3d66e8c0dc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4e20d03e-94ad-4944-8bdc-7a03392413e9}, !- Handle
  Zone_Retail_Back_Space_A____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {f8767075-fd6d-4caf-a702-49fd3b66ab16} < 0.0, !- Program Line 1
  SET {f5268acb-d3cf-4ef0-9ae5-cfc416fc2233} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {f5268acb-d3cf-4ef0-9ae5-cfc416fc2233} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {768056c5-e667-49b5-9fff-14a3729bf124}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.695753552978393,                      !- Primary Air Design Flow Rate {m3/s}
  {e8b31668-adf4-4184-a6dd-9d9e64acb304}, !- Air Inlet Node Name
  {4670d3d1-5ceb-4832-911e-4573cea229bd}, !- Air Outlet Node Name
  {f941b8db-1ec9-411c-8ac0-b8f07ee65d08}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {4670d3d1-5ceb-4832-911e-4573cea229bd}, !- Handle
  {768056c5-e667-49b5-9fff-14a3729bf124}, !- Source Object
  7,                                      !- Outlet Port
  {f941b8db-1ec9-411c-8ac0-b8f07ee65d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aa135363-d593-4df2-8c3f-f4dc0347d7a5}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.695753552978393,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b2da632-d530-4a7a-b2c5-9123b6f56608}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0aed7acd-15ee-4fe6-9202-73434d83e060}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b2da632-d530-4a7a-b2c5-9123b6f56608}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0aed7acd-15ee-4fe6-9202-73434d83e060}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Handle
  Always Off Discrete,                    !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {8e0fb594-2732-44de-9b9e-9695cae07c42}, !- Handle
  Dummy Always Off DX Coil 38kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  11517.1917394205,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.695753552978393,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {023da35b-25e6-49f8-8641-fa4d3a658947}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {b241cba5-cbfa-46b0-8417-7e2adadbde87}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {b97330df-0b5a-4197-85fb-c7abed13f8ba}, !- Air Inlet Node Name
  {bd967adb-316c-4ca6-9f92-837ca388291d}, !- Air Outlet Node Name
  {aa135363-d593-4df2-8c3f-f4dc0347d7a5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e0fb594-2732-44de-9b9e-9695cae07c42}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.695753552978393,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.695753552978393,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {5c085509-2474-4d8e-b069-353ef18ed984}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {bd967adb-316c-4ca6-9f92-837ca388291d}, !- Inlet Port
  {e8b31668-adf4-4184-a6dd-9d9e64acb304}; !- Outlet Port

OS:Connection,
  {bd967adb-316c-4ca6-9f92-837ca388291d}, !- Handle
  {023da35b-25e6-49f8-8641-fa4d3a658947}, !- Source Object
  7,                                      !- Outlet Port
  {5c085509-2474-4d8e-b069-353ef18ed984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b31668-adf4-4184-a6dd-9d9e64acb304}, !- Handle
  {5c085509-2474-4d8e-b069-353ef18ed984}, !- Source Object
  3,                                      !- Outlet Port
  {768056c5-e667-49b5-9fff-14a3729bf124}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d03508e-368a-469f-b177-69238c2df271}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0521772631333824,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.695753552978393,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93b2e0e0-367c-450d-b8b6-fa40b78d15a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {93b2e0e0-367c-450d-b8b6-fa40b78d15a7}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13c92076-1091-4b9a-8361-748474e399d8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler OA System, !- Name
  {8d03508e-368a-469f-b177-69238c2df271}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db68d2b4-ecfe-4099-8d55-869db5027ab6}, !- Mixed Air Node Name
  {aea477dd-fb1f-4a93-b799-ddb5b6359ae2}, !- Outdoor Air Stream Node Name
  {d9961035-b557-4749-b2fe-bbfbe037a7dd}, !- Relief Air Stream Node Name
  {7f60dd01-07c8-4176-8d7a-3fd6b1f94867}; !- Return Air Stream Node Name

OS:Node,
  {2965d48b-66f1-4dc6-aada-860789a98bfa}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aea477dd-fb1f-4a93-b799-ddb5b6359ae2}; !- Outlet Port

OS:Connection,
  {aea477dd-fb1f-4a93-b799-ddb5b6359ae2}, !- Handle
  {2965d48b-66f1-4dc6-aada-860789a98bfa}, !- Source Object
  3,                                      !- Outlet Port
  {13c92076-1091-4b9a-8361-748474e399d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42e0d461-56ce-4804-a596-5f3bf8e6c0f7}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {d9961035-b557-4749-b2fe-bbfbe037a7dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9961035-b557-4749-b2fe-bbfbe037a7dd}, !- Handle
  {13c92076-1091-4b9a-8361-748474e399d8}, !- Source Object
  7,                                      !- Outlet Port
  {42e0d461-56ce-4804-a596-5f3bf8e6c0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbf78c5e-a595-41ee-a400-65c71dbd4dc1}, !- Handle
  Zone Retail Back_Space A  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {db68d2b4-ecfe-4099-8d55-869db5027ab6}, !- Inlet Port
  {b97330df-0b5a-4197-85fb-c7abed13f8ba}; !- Outlet Port

OS:Connection,
  {7f60dd01-07c8-4176-8d7a-3fd6b1f94867}, !- Handle
  {129f29a8-bda4-46a3-9115-a03ebadfe414}, !- Source Object
  3,                                      !- Outlet Port
  {13c92076-1091-4b9a-8361-748474e399d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db68d2b4-ecfe-4099-8d55-869db5027ab6}, !- Handle
  {13c92076-1091-4b9a-8361-748474e399d8}, !- Source Object
  5,                                      !- Outlet Port
  {cbf78c5e-a595-41ee-a400-65c71dbd4dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97330df-0b5a-4197-85fb-c7abed13f8ba}, !- Handle
  {cbf78c5e-a595-41ee-a400-65c71dbd4dc1}, !- Source Object
  3,                                      !- Outlet Port
  {023da35b-25e6-49f8-8641-fa4d3a658947}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {437699d6-f2c8-4029-9848-e81286596930}, !- Handle
  Zone Retail Back_Space A  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {fa8bba84-fb2c-49d9-8ad0-fb5a3b369768}, !- Air Inlet Node Name
  {275126f5-322c-42fa-b736-c2be0f306479}, !- Air Outlet Node Name
  0.695753552978393;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb4532c6-c5bf-4823-9777-b84ee17218d2}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {fbad9a53-fb5a-46c8-9e5b-ff69928c0010}, !- Inlet Port
  {46d3c0e2-559e-4dd8-be90-ed32afd3b92f}; !- Outlet Port

OS:Connection,
  {8aa3b95f-a3f5-4d61-9555-f92477ec79c1}, !- Handle
  {2373e08e-659e-436b-8081-6fcd9fac0d9d}, !- Source Object
  3,                                      !- Outlet Port
  {aed96970-f787-445e-b72e-7df93d169a20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbad9a53-fb5a-46c8-9e5b-ff69928c0010}, !- Handle
  {ce9fe4ed-b604-44d7-9129-74d6c19cdb1d}, !- Source Object
  2,                                      !- Outlet Port
  {eb4532c6-c5bf-4823-9777-b84ee17218d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d3c0e2-559e-4dd8-be90-ed32afd3b92f}, !- Handle
  {eb4532c6-c5bf-4823-9777-b84ee17218d2}, !- Source Object
  3,                                      !- Outlet Port
  {1cf88f05-ddd3-45fc-8526-b0834b9741f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7531f44c-4b28-4af1-a98c-2f30df3d0239}, !- Handle
  Zone Retail Back_Space A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {c0084d0e-4441-466f-90ab-99dd881d081c}, !- Inlet Port
  {fa8bba84-fb2c-49d9-8ad0-fb5a3b369768}; !- Outlet Port

OS:Connection,
  {c0084d0e-4441-466f-90ab-99dd881d081c}, !- Handle
  {85708e84-01d3-421d-a73b-e5805cbd1cb4}, !- Source Object
  3,                                      !- Outlet Port
  {7531f44c-4b28-4af1-a98c-2f30df3d0239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8bba84-fb2c-49d9-8ad0-fb5a3b369768}, !- Handle
  {7531f44c-4b28-4af1-a98c-2f30df3d0239}, !- Source Object
  3,                                      !- Outlet Port
  {437699d6-f2c8-4029-9848-e81286596930}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {275126f5-322c-42fa-b736-c2be0f306479}, !- Handle
  {437699d6-f2c8-4029-9848-e81286596930}, !- Source Object
  4,                                      !- Outlet Port
  {2373e08e-659e-436b-8081-6fcd9fac0d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {02cbc00f-28ec-4198-83f0-b3b401afeb61}, !- Availability Schedule
  {8f461903-52b9-46d3-8e5f-119b0655924d}, !- Availability Manager List Name
  0.343771835582463,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97a63b7c-4651-40f0-a333-d6e8d5ae8aba}, !- Supply Side Inlet Node Name
  {b11a5ec4-b53c-4a65-9e0e-858e0052c703}, !- Demand Side Outlet Node Name
  {e09c0c96-bc4f-4b71-bd63-2c2b9a013abe}, !- Demand Side Inlet Node A
  {36b2326c-fe23-4394-91cb-544e7190c7ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c3dba8e-b171-473c-9bce-6470dd39b39c}, !- Demand Mixer Name
  {2fa372a0-16da-475e-a866-bbe4e7ed9a76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b070151-884a-4146-a298-97b54b1b22a9}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {97a63b7c-4651-40f0-a333-d6e8d5ae8aba}, !- Inlet Port
  {1dbd3dc2-b37c-4bab-8493-436049e8f535}; !- Outlet Port

OS:Node,
  {fdfe1335-bdc5-4bb5-8974-34a7285a46f1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {be7f5d59-129b-40bf-8d2c-b6fcc6e31bca}, !- Inlet Port
  {36b2326c-fe23-4394-91cb-544e7190c7ea}; !- Outlet Port

OS:Connection,
  {97a63b7c-4651-40f0-a333-d6e8d5ae8aba}, !- Handle
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- Source Object
  9,                                      !- Outlet Port
  {9b070151-884a-4146-a298-97b54b1b22a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b2326c-fe23-4394-91cb-544e7190c7ea}, !- Handle
  {fdfe1335-bdc5-4bb5-8974-34a7285a46f1}, !- Source Object
  3,                                      !- Outlet Port
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {afe74bb6-6fda-4275-8483-04e83d0cc440}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {e09c0c96-bc4f-4b71-bd63-2c2b9a013abe}, !- Inlet Port
  {c8738cb5-428d-4a09-ac48-15d38af801e6}; !- Outlet Port

OS:Node,
  {2ac3e1bf-6fed-4cb9-9b9c-381907ff8936}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {db60c80e-e3b6-4078-83af-90a9d8c17d30}, !- Inlet Port
  {b11a5ec4-b53c-4a65-9e0e-858e0052c703}; !- Outlet Port

OS:Node,
  {6202d624-5ba2-42cf-8d0f-82b5eff35450}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {d9eadbb0-e329-4bb7-ae5a-0b9b0d5e00b6}, !- Inlet Port
  {f9eb107f-9ea6-4e67-8a2b-2edbcce14e67}; !- Outlet Port

OS:Connection,
  {e09c0c96-bc4f-4b71-bd63-2c2b9a013abe}, !- Handle
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- Source Object
  11,                                     !- Outlet Port
  {afe74bb6-6fda-4275-8483-04e83d0cc440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11a5ec4-b53c-4a65-9e0e-858e0052c703}, !- Handle
  {2ac3e1bf-6fed-4cb9-9b9c-381907ff8936}, !- Source Object
  3,                                      !- Outlet Port
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fa372a0-16da-475e-a866-bbe4e7ed9a76}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c8738cb5-428d-4a09-ac48-15d38af801e6}, !- Inlet Node Name
  {59921ba4-4c13-42bf-83c8-d802273821e5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c3dba8e-b171-473c-9bce-6470dd39b39c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {db60c80e-e3b6-4078-83af-90a9d8c17d30}, !- Outlet Node Name
  {2cb6ea22-a86f-41d5-a32b-be2a9cdb7859}; !- Inlet Node Name 1

OS:Connection,
  {c8738cb5-428d-4a09-ac48-15d38af801e6}, !- Handle
  {afe74bb6-6fda-4275-8483-04e83d0cc440}, !- Source Object
  3,                                      !- Outlet Port
  {2fa372a0-16da-475e-a866-bbe4e7ed9a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db60c80e-e3b6-4078-83af-90a9d8c17d30}, !- Handle
  {8c3dba8e-b171-473c-9bce-6470dd39b39c}, !- Source Object
  2,                                      !- Outlet Port
  {2ac3e1bf-6fed-4cb9-9b9c-381907ff8936}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {439325dd-a6d7-4880-a06c-7e8175b8bb1b}, !- Handle
  {a8ece907-7ec4-491c-9fcd-043b7b8d0b69}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.343771835582463,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  570.3,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8f461903-52b9-46d3-8e5f-119b0655924d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {147c0d6b-f8d1-4767-8afd-99a504b108d9}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {15eb88ba-345b-4ce4-84b9-6a26f2c5904a}, !- Handle
  3.0 F above OATwb 1,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {fdfe1335-bdc5-4bb5-8974-34a7285a46f1}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {02cbc00f-28ec-4198-83f0-b3b401afeb61}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {98513953-7ecf-4754-aa58-1a8a8dd9e235}, !- Handle
  Zone_Retail_Back_Space_A_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {04535c20-face-4a7b-9715-6bf5783aa56f}, !- Handle
  Zone_Retail_Back_Space_A_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {02cbc00f-28ec-4198-83f0-b3b401afeb61}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {71bf928b-58cf-4d44-ad19-876ad2226043}, !- Handle
  Zone_Retail_Back_Space_A_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {98513953-7ecf-4754-aa58-1a8a8dd9e235} < 0.0, !- Program Line 1
  SET {04535c20-face-4a7b-9715-6bf5783aa56f} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {04535c20-face-4a7b-9715-6bf5783aa56f} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {62ae65bb-e63d-4e9b-a873-454e49199598}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.343771835582463,                      !- Primary Air Design Flow Rate {m3/s}
  {1a665f6a-0e98-4108-b15d-64f2e136474d}, !- Air Inlet Node Name
  {be7f5d59-129b-40bf-8d2c-b6fcc6e31bca}, !- Air Outlet Node Name
  {fdfe1335-bdc5-4bb5-8974-34a7285a46f1}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {be7f5d59-129b-40bf-8d2c-b6fcc6e31bca}, !- Handle
  {62ae65bb-e63d-4e9b-a873-454e49199598}, !- Source Object
  7,                                      !- Outlet Port
  {fdfe1335-bdc5-4bb5-8974-34a7285a46f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8e5c2ad1-4b11-41ad-89ea-a429803bcb90}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.343771835582463,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1a5b06c-1e4f-441c-8f4a-c7ba0e84218e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4881122b-2ca8-4174-b033-e4c14a2b16a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1a5b06c-1e4f-441c-8f4a-c7ba0e84218e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4881122b-2ca8-4174-b033-e4c14a2b16a1}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3778657e-0f7d-47e3-9899-6c933b158522}, !- Handle
  Dummy Always Off DX Coil 1 18kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  5690.64452213976,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.343771835582463,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {bc194d77-d020-4ba1-b610-e2b79a3212ef}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {12cc6fbe-6c34-4a2b-962a-d41e10efba07}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e36209de-e186-42f8-b0d3-8ae0cb12fef5}, !- Air Inlet Node Name
  {37e68896-1285-4d28-8c8a-eb4b39220d43}, !- Air Outlet Node Name
  {8e5c2ad1-4b11-41ad-89ea-a429803bcb90}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3778657e-0f7d-47e3-9899-6c933b158522}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.343771835582463,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.343771835582463,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {5d9f94f0-949d-4702-abad-5ff166aed04b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {37e68896-1285-4d28-8c8a-eb4b39220d43}, !- Inlet Port
  {1a665f6a-0e98-4108-b15d-64f2e136474d}; !- Outlet Port

OS:Connection,
  {37e68896-1285-4d28-8c8a-eb4b39220d43}, !- Handle
  {bc194d77-d020-4ba1-b610-e2b79a3212ef}, !- Source Object
  7,                                      !- Outlet Port
  {5d9f94f0-949d-4702-abad-5ff166aed04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a665f6a-0e98-4108-b15d-64f2e136474d}, !- Handle
  {5d9f94f0-949d-4702-abad-5ff166aed04b}, !- Source Object
  3,                                      !- Outlet Port
  {62ae65bb-e63d-4e9b-a873-454e49199598}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec08a1a8-545e-439f-bc35-d9a5a812e32d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.343771835582463,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad3acbfa-1e33-44b6-9fb4-048bac1eb241}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ad3acbfa-1e33-44b6-9fb4-048bac1eb241}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9962e5f-5dc2-4161-8221-60a8be4396ac}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler OA System, !- Name
  {ec08a1a8-545e-439f-bc35-d9a5a812e32d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b0833ec-7f7a-4528-a51e-42c1c5549b1c}, !- Mixed Air Node Name
  {c0291277-6e3b-4b79-be72-233472ef1439}, !- Outdoor Air Stream Node Name
  {72a8c121-4309-4134-92f5-eeba5e4a0e7a}, !- Relief Air Stream Node Name
  {1dbd3dc2-b37c-4bab-8493-436049e8f535}; !- Return Air Stream Node Name

OS:Node,
  {f093408d-f9d7-49e6-936d-887ac02642c6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c0291277-6e3b-4b79-be72-233472ef1439}; !- Outlet Port

OS:Connection,
  {c0291277-6e3b-4b79-be72-233472ef1439}, !- Handle
  {f093408d-f9d7-49e6-936d-887ac02642c6}, !- Source Object
  3,                                      !- Outlet Port
  {b9962e5f-5dc2-4161-8221-60a8be4396ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ddabd21-8087-45a1-bbfc-876d6ea9cff7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {72a8c121-4309-4134-92f5-eeba5e4a0e7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72a8c121-4309-4134-92f5-eeba5e4a0e7a}, !- Handle
  {b9962e5f-5dc2-4161-8221-60a8be4396ac}, !- Source Object
  7,                                      !- Outlet Port
  {9ddabd21-8087-45a1-bbfc-876d6ea9cff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ef1ea76-8e35-4c77-823e-5bb1973e268e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {2b0833ec-7f7a-4528-a51e-42c1c5549b1c}, !- Inlet Port
  {e36209de-e186-42f8-b0d3-8ae0cb12fef5}; !- Outlet Port

OS:Connection,
  {1dbd3dc2-b37c-4bab-8493-436049e8f535}, !- Handle
  {9b070151-884a-4146-a298-97b54b1b22a9}, !- Source Object
  3,                                      !- Outlet Port
  {b9962e5f-5dc2-4161-8221-60a8be4396ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b0833ec-7f7a-4528-a51e-42c1c5549b1c}, !- Handle
  {b9962e5f-5dc2-4161-8221-60a8be4396ac}, !- Source Object
  5,                                      !- Outlet Port
  {6ef1ea76-8e35-4c77-823e-5bb1973e268e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36209de-e186-42f8-b0d3-8ae0cb12fef5}, !- Handle
  {6ef1ea76-8e35-4c77-823e-5bb1973e268e}, !- Source Object
  3,                                      !- Outlet Port
  {bc194d77-d020-4ba1-b610-e2b79a3212ef}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ada51320-7cac-486c-a430-e3bdb4c181ac}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {ed12a02a-c255-4519-baaa-a9308568f9af}, !- Air Inlet Node Name
  {d9eadbb0-e329-4bb7-ae5a-0b9b0d5e00b6}, !- Air Outlet Node Name
  0.343771835582463;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e984302-9ee0-4788-baf1-48e48058f282}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {ad8d7617-65c4-4153-bee7-56d66c7cbc41}, !- Inlet Port
  {2cb6ea22-a86f-41d5-a32b-be2a9cdb7859}; !- Outlet Port

OS:Connection,
  {f9eb107f-9ea6-4e67-8a2b-2edbcce14e67}, !- Handle
  {6202d624-5ba2-42cf-8d0f-82b5eff35450}, !- Source Object
  3,                                      !- Outlet Port
  {5e1b9ce7-b6f5-43d3-9a75-f6402432d1c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad8d7617-65c4-4153-bee7-56d66c7cbc41}, !- Handle
  {3b6e3a50-2cf3-441a-87b1-fc4711043b48}, !- Source Object
  2,                                      !- Outlet Port
  {8e984302-9ee0-4788-baf1-48e48058f282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb6ea22-a86f-41d5-a32b-be2a9cdb7859}, !- Handle
  {8e984302-9ee0-4788-baf1-48e48058f282}, !- Source Object
  3,                                      !- Outlet Port
  {8c3dba8e-b171-473c-9bce-6470dd39b39c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73ad8a13-5a8e-48bc-963c-95f463036ce8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {59921ba4-4c13-42bf-83c8-d802273821e5}, !- Inlet Port
  {ed12a02a-c255-4519-baaa-a9308568f9af}; !- Outlet Port

OS:Connection,
  {59921ba4-4c13-42bf-83c8-d802273821e5}, !- Handle
  {2fa372a0-16da-475e-a866-bbe4e7ed9a76}, !- Source Object
  3,                                      !- Outlet Port
  {73ad8a13-5a8e-48bc-963c-95f463036ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed12a02a-c255-4519-baaa-a9308568f9af}, !- Handle
  {73ad8a13-5a8e-48bc-963c-95f463036ce8}, !- Source Object
  3,                                      !- Outlet Port
  {ada51320-7cac-486c-a430-e3bdb4c181ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9eadbb0-e329-4bb7-ae5a-0b9b0d5e00b6}, !- Handle
  {ada51320-7cac-486c-a430-e3bdb4c181ac}, !- Source Object
  4,                                      !- Outlet Port
  {6202d624-5ba2-42cf-8d0f-82b5eff35450}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {5c60baee-5321-4a45-a5fc-a9cbc79588b1}, !- Availability Schedule
  {d9d307d8-e691-41e6-aa2d-01e897644787}, !- Availability Manager List Name
  0.824863759419673,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e07eb4fb-357f-44c7-b91a-aac9eba92d9a}, !- Supply Side Inlet Node Name
  {7c22f448-1c10-41ed-bc1a-6babd7b9d9d7}, !- Demand Side Outlet Node Name
  {1744c3aa-b469-42fd-b3e1-850220747b96}, !- Demand Side Inlet Node A
  {cf196388-1eb2-4436-a420-78b3f39798e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5de1e190-0019-4cc3-8268-527f8b7769c3}, !- Demand Mixer Name
  {8738ef9b-4d2b-4375-af55-65c5a5c00de6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b8ad9b4-e09f-4e4e-945c-758235ac8668}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {e07eb4fb-357f-44c7-b91a-aac9eba92d9a}, !- Inlet Port
  {c6a5bbe3-b4df-48bb-85c3-7a3ff54e0499}; !- Outlet Port

OS:Node,
  {5257b834-50fb-45d5-a89d-846f7601d2e7}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {f9c11782-dd8b-4260-84f0-b3f387e34896}, !- Inlet Port
  {cf196388-1eb2-4436-a420-78b3f39798e3}; !- Outlet Port

OS:Connection,
  {e07eb4fb-357f-44c7-b91a-aac9eba92d9a}, !- Handle
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- Source Object
  9,                                      !- Outlet Port
  {5b8ad9b4-e09f-4e4e-945c-758235ac8668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf196388-1eb2-4436-a420-78b3f39798e3}, !- Handle
  {5257b834-50fb-45d5-a89d-846f7601d2e7}, !- Source Object
  3,                                      !- Outlet Port
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0ef4db91-c565-4328-b450-ccaebdc96fd4}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {1744c3aa-b469-42fd-b3e1-850220747b96}, !- Inlet Port
  {4f6f0405-be3e-4405-b6f5-cf4f18e43e0e}; !- Outlet Port

OS:Node,
  {c2a99040-e8d2-40cc-82ff-fb418858fcd1}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {ef8abbca-39ba-4d88-b9e4-46c1dedf33b2}, !- Inlet Port
  {7c22f448-1c10-41ed-bc1a-6babd7b9d9d7}; !- Outlet Port

OS:Node,
  {5b6a32d2-9e73-464f-98a8-04297d5cc76c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7acd39e3-4f85-404a-8578-d4ab1a8c1e52}, !- Inlet Port
  {9918c1b2-2538-40f5-9884-86705a03ec6b}; !- Outlet Port

OS:Connection,
  {1744c3aa-b469-42fd-b3e1-850220747b96}, !- Handle
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- Source Object
  11,                                     !- Outlet Port
  {0ef4db91-c565-4328-b450-ccaebdc96fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c22f448-1c10-41ed-bc1a-6babd7b9d9d7}, !- Handle
  {c2a99040-e8d2-40cc-82ff-fb418858fcd1}, !- Source Object
  3,                                      !- Outlet Port
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8738ef9b-4d2b-4375-af55-65c5a5c00de6}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4f6f0405-be3e-4405-b6f5-cf4f18e43e0e}, !- Inlet Node Name
  {0408bf97-791d-4bbf-b6f3-6abf92349cfd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5de1e190-0019-4cc3-8268-527f8b7769c3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ef8abbca-39ba-4d88-b9e4-46c1dedf33b2}, !- Outlet Node Name
  {77dc04a9-6a6e-4b93-8e0b-f194ef916f64}; !- Inlet Node Name 1

OS:Connection,
  {4f6f0405-be3e-4405-b6f5-cf4f18e43e0e}, !- Handle
  {0ef4db91-c565-4328-b450-ccaebdc96fd4}, !- Source Object
  3,                                      !- Outlet Port
  {8738ef9b-4d2b-4375-af55-65c5a5c00de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8abbca-39ba-4d88-b9e4-46c1dedf33b2}, !- Handle
  {5de1e190-0019-4cc3-8268-527f8b7769c3}, !- Source Object
  2,                                      !- Outlet Port
  {c2a99040-e8d2-40cc-82ff-fb418858fcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c3e0899-6a06-422f-9f09-3852e0ac266e}, !- Handle
  {df4c4866-784a-4f18-81ae-2b5ae6082b68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.824863759419673,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6132.78,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2660.2,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9d307d8-e691-41e6-aa2d-01e897644787}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {521f0a4d-3200-47b9-81f2-f8a668c3f391}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8955fe6b-82cc-4574-9a9f-c2bc2281bc07}, !- Handle
  3.0 F above OATwb 2,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {5257b834-50fb-45d5-a89d-846f7601d2e7}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {5c60baee-5321-4a45-a5fc-a9cbc79588b1}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {cc0017b7-24b3-49ab-8d5f-c4ae75c60089}, !- Handle
  Zone_Retail_Back_Space_B____Story_Ground_Clg_Load_Sensor, !- Name
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ca4ffe11-23f5-4f44-8ca4-6cdae87914e7}, !- Handle
  Zone_Retail_Back_Space_B____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {5c60baee-5321-4a45-a5fc-a9cbc79588b1}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d1603d41-65e0-487b-b82a-ad607fb3a14a}, !- Handle
  Zone_Retail_Back_Space_B____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {cc0017b7-24b3-49ab-8d5f-c4ae75c60089} < 0.0, !- Program Line 1
  SET {ca4ffe11-23f5-4f44-8ca4-6cdae87914e7} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {ca4ffe11-23f5-4f44-8ca4-6cdae87914e7} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {d5c94a57-ee29-4791-9f06-e1098e1bfb42}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.824863759419673,                      !- Primary Air Design Flow Rate {m3/s}
  {1b1d15ad-467e-4475-b6f3-7ccda12b98ed}, !- Air Inlet Node Name
  {f9c11782-dd8b-4260-84f0-b3f387e34896}, !- Air Outlet Node Name
  {5257b834-50fb-45d5-a89d-846f7601d2e7}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {f9c11782-dd8b-4260-84f0-b3f387e34896}, !- Handle
  {d5c94a57-ee29-4791-9f06-e1098e1bfb42}, !- Source Object
  7,                                      !- Outlet Port
  {5257b834-50fb-45d5-a89d-846f7601d2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b4e9732b-1e10-49de-84f1-a9bae0af93ee}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.824863759419673,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29a448a6-fc08-4c6f-b8cd-89f255e1d4ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {971ff438-ca4c-471c-83de-31b6fac3b33e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29a448a6-fc08-4c6f-b8cd-89f255e1d4ae}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {971ff438-ca4c-471c-83de-31b6fac3b33e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c06234a-09ec-4fae-848a-4acf05e858c4}, !- Handle
  Dummy Always Off DX Coil 2 80kBtu/hr 8.9EER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  13654.4240923634,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.824863759419673,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {cc5bab16-00eb-440a-a465-0812fc21cdcf}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {708a2c2a-04fa-4b77-9d6d-fc3244e10980}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {0177f671-8334-481b-8e3a-8ab49f5cb34c}, !- Air Inlet Node Name
  {65fe92e1-16df-4738-86a0-0aa18afb438f}, !- Air Outlet Node Name
  {b4e9732b-1e10-49de-84f1-a9bae0af93ee}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0c06234a-09ec-4fae-848a-4acf05e858c4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.824863759419673,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.824863759419673,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {2b8ec35a-c430-47ea-9609-113727c0d084}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {65fe92e1-16df-4738-86a0-0aa18afb438f}, !- Inlet Port
  {1b1d15ad-467e-4475-b6f3-7ccda12b98ed}; !- Outlet Port

OS:Connection,
  {65fe92e1-16df-4738-86a0-0aa18afb438f}, !- Handle
  {cc5bab16-00eb-440a-a465-0812fc21cdcf}, !- Source Object
  7,                                      !- Outlet Port
  {2b8ec35a-c430-47ea-9609-113727c0d084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b1d15ad-467e-4475-b6f3-7ccda12b98ed}, !- Handle
  {2b8ec35a-c430-47ea-9609-113727c0d084}, !- Source Object
  3,                                      !- Outlet Port
  {d5c94a57-ee29-4791-9f06-e1098e1bfb42}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d3e22456-c7d5-4732-937c-d983f937d5a7}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.232448259010357,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.824863759419673,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c7514d2-3212-4b47-b75c-a89b37f3b176}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8c7514d2-3212-4b47-b75c-a89b37f3b176}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ae26740-6db0-445b-8c3e-078500625db8}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler OA System, !- Name
  {d3e22456-c7d5-4732-937c-d983f937d5a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {34ac0cb3-0cf1-448a-bfa5-4b49b2e13d4f}, !- Mixed Air Node Name
  {90d84cb1-0204-4a48-91db-0857a12b7ce5}, !- Outdoor Air Stream Node Name
  {ed9f2c66-c9b9-4f55-b1c1-71d148d70a1a}, !- Relief Air Stream Node Name
  {c6a5bbe3-b4df-48bb-85c3-7a3ff54e0499}; !- Return Air Stream Node Name

OS:Node,
  {572eb58e-4787-4f42-8bee-5ae54370491f}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {90d84cb1-0204-4a48-91db-0857a12b7ce5}; !- Outlet Port

OS:Connection,
  {90d84cb1-0204-4a48-91db-0857a12b7ce5}, !- Handle
  {572eb58e-4787-4f42-8bee-5ae54370491f}, !- Source Object
  3,                                      !- Outlet Port
  {7ae26740-6db0-445b-8c3e-078500625db8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19343dde-ca0f-4660-ac43-e31e2ddd1ff6}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {ed9f2c66-c9b9-4f55-b1c1-71d148d70a1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed9f2c66-c9b9-4f55-b1c1-71d148d70a1a}, !- Handle
  {7ae26740-6db0-445b-8c3e-078500625db8}, !- Source Object
  7,                                      !- Outlet Port
  {19343dde-ca0f-4660-ac43-e31e2ddd1ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {644720eb-61db-4a7f-9dce-52fd73199070}, !- Handle
  Zone Retail Back_Space B  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {34ac0cb3-0cf1-448a-bfa5-4b49b2e13d4f}, !- Inlet Port
  {0177f671-8334-481b-8e3a-8ab49f5cb34c}; !- Outlet Port

OS:Connection,
  {c6a5bbe3-b4df-48bb-85c3-7a3ff54e0499}, !- Handle
  {5b8ad9b4-e09f-4e4e-945c-758235ac8668}, !- Source Object
  3,                                      !- Outlet Port
  {7ae26740-6db0-445b-8c3e-078500625db8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34ac0cb3-0cf1-448a-bfa5-4b49b2e13d4f}, !- Handle
  {7ae26740-6db0-445b-8c3e-078500625db8}, !- Source Object
  5,                                      !- Outlet Port
  {644720eb-61db-4a7f-9dce-52fd73199070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0177f671-8334-481b-8e3a-8ab49f5cb34c}, !- Handle
  {644720eb-61db-4a7f-9dce-52fd73199070}, !- Source Object
  3,                                      !- Outlet Port
  {cc5bab16-00eb-440a-a465-0812fc21cdcf}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bf4294d-f62f-405f-9585-52e1bd4988a0}, !- Handle
  Zone Retail Back_Space B  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {73a7a635-8c82-4eed-876b-c443fe696df5}, !- Air Inlet Node Name
  {7acd39e3-4f85-404a-8578-d4ab1a8c1e52}, !- Air Outlet Node Name
  0.824863759419673;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78139f53-f882-49f2-902d-749fd99429fa}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {fd9fd102-8af8-470a-b5be-0df4b470e6d8}, !- Inlet Port
  {77dc04a9-6a6e-4b93-8e0b-f194ef916f64}; !- Outlet Port

OS:Connection,
  {9918c1b2-2538-40f5-9884-86705a03ec6b}, !- Handle
  {5b6a32d2-9e73-464f-98a8-04297d5cc76c}, !- Source Object
  3,                                      !- Outlet Port
  {19f41725-75d3-4c6f-b3f3-17885dd4c1f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd9fd102-8af8-470a-b5be-0df4b470e6d8}, !- Handle
  {0865baf2-d46b-4daa-b6e4-f5bfe4e54485}, !- Source Object
  2,                                      !- Outlet Port
  {78139f53-f882-49f2-902d-749fd99429fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dc04a9-6a6e-4b93-8e0b-f194ef916f64}, !- Handle
  {78139f53-f882-49f2-902d-749fd99429fa}, !- Source Object
  3,                                      !- Outlet Port
  {5de1e190-0019-4cc3-8268-527f8b7769c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77c1345b-fc25-4768-abda-91241d43ece1}, !- Handle
  Zone Retail Back_Space B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0408bf97-791d-4bbf-b6f3-6abf92349cfd}, !- Inlet Port
  {73a7a635-8c82-4eed-876b-c443fe696df5}; !- Outlet Port

OS:Connection,
  {0408bf97-791d-4bbf-b6f3-6abf92349cfd}, !- Handle
  {8738ef9b-4d2b-4375-af55-65c5a5c00de6}, !- Source Object
  3,                                      !- Outlet Port
  {77c1345b-fc25-4768-abda-91241d43ece1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a7a635-8c82-4eed-876b-c443fe696df5}, !- Handle
  {77c1345b-fc25-4768-abda-91241d43ece1}, !- Source Object
  3,                                      !- Outlet Port
  {9bf4294d-f62f-405f-9585-52e1bd4988a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acd39e3-4f85-404a-8578-d4ab1a8c1e52}, !- Handle
  {9bf4294d-f62f-405f-9585-52e1bd4988a0}, !- Source Object
  4,                                      !- Outlet Port
  {5b6a32d2-9e73-464f-98a8-04297d5cc76c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {8155c4b2-537c-458f-a2a8-cdaf9ce5e106}, !- Availability Schedule
  {64931c82-696f-4efe-a2c5-e7a7ae4962f3}, !- Availability Manager List Name
  0.889488520919249,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {458e0078-3d8c-4429-922b-4a4a29a0616d}, !- Supply Side Inlet Node Name
  {b8a2f5fa-a399-4e5d-a99e-5090fd810a7f}, !- Demand Side Outlet Node Name
  {e9a88cbd-9611-4403-b78a-f10d3e13d971}, !- Demand Side Inlet Node A
  {c6117370-484b-47c1-b69c-02dc1637a461}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff844709-7e9b-4e85-b187-2ca4d27fd6f6}, !- Demand Mixer Name
  {8afb6b9f-4bfc-4748-86ad-886188549b6e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {34a4802d-9e03-485a-96e0-aeb99280def6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {458e0078-3d8c-4429-922b-4a4a29a0616d}, !- Inlet Port
  {6b9121d0-2fb0-4cbf-bbe0-28876341a9c2}; !- Outlet Port

OS:Node,
  {c3c9898a-4008-49e6-9bf9-c4859bf53a44}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {f41454e8-bb60-4270-9462-71f10a0ce8fa}, !- Inlet Port
  {c6117370-484b-47c1-b69c-02dc1637a461}; !- Outlet Port

OS:Connection,
  {458e0078-3d8c-4429-922b-4a4a29a0616d}, !- Handle
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- Source Object
  9,                                      !- Outlet Port
  {34a4802d-9e03-485a-96e0-aeb99280def6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6117370-484b-47c1-b69c-02dc1637a461}, !- Handle
  {c3c9898a-4008-49e6-9bf9-c4859bf53a44}, !- Source Object
  3,                                      !- Outlet Port
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4e8d317-ed0b-44fe-a766-e5734fe9c64d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {e9a88cbd-9611-4403-b78a-f10d3e13d971}, !- Inlet Port
  {e4667d52-4ed7-403c-9085-5bd024e31187}; !- Outlet Port

OS:Node,
  {cf3bd207-c8da-4c32-b13e-df1defad487a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {65af0f47-de9c-4521-993f-3c9ec390c3df}, !- Inlet Port
  {b8a2f5fa-a399-4e5d-a99e-5090fd810a7f}; !- Outlet Port

OS:Node,
  {81ff38e7-61af-460f-ba91-54ee0b981e66}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {8ef99314-73dc-4526-964f-03022f49c653}, !- Inlet Port
  {91ce6231-d94e-4395-8675-21b97ffc4185}; !- Outlet Port

OS:Connection,
  {e9a88cbd-9611-4403-b78a-f10d3e13d971}, !- Handle
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- Source Object
  11,                                     !- Outlet Port
  {d4e8d317-ed0b-44fe-a766-e5734fe9c64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a2f5fa-a399-4e5d-a99e-5090fd810a7f}, !- Handle
  {cf3bd207-c8da-4c32-b13e-df1defad487a}, !- Source Object
  3,                                      !- Outlet Port
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8afb6b9f-4bfc-4748-86ad-886188549b6e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e4667d52-4ed7-403c-9085-5bd024e31187}, !- Inlet Node Name
  {321a1f42-78fd-471b-918c-2176ca4a558f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff844709-7e9b-4e85-b187-2ca4d27fd6f6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {65af0f47-de9c-4521-993f-3c9ec390c3df}, !- Outlet Node Name
  {053bcc88-12c9-4b84-b18b-df35fc4833d0}; !- Inlet Node Name 1

OS:Connection,
  {e4667d52-4ed7-403c-9085-5bd024e31187}, !- Handle
  {d4e8d317-ed0b-44fe-a766-e5734fe9c64d}, !- Source Object
  3,                                      !- Outlet Port
  {8afb6b9f-4bfc-4748-86ad-886188549b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65af0f47-de9c-4521-993f-3c9ec390c3df}, !- Handle
  {ff844709-7e9b-4e85-b187-2ca4d27fd6f6}, !- Source Object
  2,                                      !- Outlet Port
  {cf3bd207-c8da-4c32-b13e-df1defad487a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fdc5aae-0bb2-4a62-b011-fbc708b93b76}, !- Handle
  {e46fcd57-bb1e-4a1d-abef-69aab99a1533}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.889488520919249,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2218.44,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  646.6,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64931c82-696f-4efe-a2c5-e7a7ae4962f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {32f5c99a-c4fd-42f0-ae27-42d37b985b00}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {be241fc2-be35-4896-9abb-1657bb7b6db6}, !- Handle
  3.0 F above OATwb 3,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {c3c9898a-4008-49e6-9bf9-c4859bf53a44}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {8155c4b2-537c-458f-a2a8-cdaf9ce5e106}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {03b2410b-2d64-46e5-87ed-2c604ae62b8b}, !- Handle
  Zone_Retail_Back_Space_B_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ce8af551-1d24-4ceb-a2a5-b5b44378bc54}, !- Handle
  Zone_Retail_Back_Space_B_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {8155c4b2-537c-458f-a2a8-cdaf9ce5e106}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2bcc53a9-2f74-4ed5-863a-7b71901543e9}, !- Handle
  Zone_Retail_Back_Space_B_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {03b2410b-2d64-46e5-87ed-2c604ae62b8b} < 0.0, !- Program Line 1
  SET {ce8af551-1d24-4ceb-a2a5-b5b44378bc54} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {ce8af551-1d24-4ceb-a2a5-b5b44378bc54} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {17c6f089-4d1d-4ab0-9423-a085b030893d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.889488520919249,                      !- Primary Air Design Flow Rate {m3/s}
  {b053fa47-14af-412c-8644-a8171e3acac6}, !- Air Inlet Node Name
  {f41454e8-bb60-4270-9462-71f10a0ce8fa}, !- Air Outlet Node Name
  {c3c9898a-4008-49e6-9bf9-c4859bf53a44}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {f41454e8-bb60-4270-9462-71f10a0ce8fa}, !- Handle
  {17c6f089-4d1d-4ab0-9423-a085b030893d}, !- Source Object
  7,                                      !- Outlet Port
  {c3c9898a-4008-49e6-9bf9-c4859bf53a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0491da46-b859-4474-985b-e082a05a2121}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.889488520919249,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7123580-5279-4024-88b3-fd970e60e6d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c555a316-129e-4080-8396-af24f485db82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c7123580-5279-4024-88b3-fd970e60e6d2}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c555a316-129e-4080-8396-af24f485db82}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {efc23cf3-53b2-4521-8aa5-8845c1b72fd3}, !- Handle
  Dummy Always Off DX Coil 3 49kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  14724.1933606894,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.889488520919249,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {0e4f584e-cdb1-4c22-91b1-bfdf14244720}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {c8541c1b-61b1-4d52-be0e-8af4d6d2ab38}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {0f5e8ca7-4e38-4499-a73c-ae7590d28364}, !- Air Inlet Node Name
  {db6ea6ee-60a5-4365-830f-307e9ee0a305}, !- Air Outlet Node Name
  {0491da46-b859-4474-985b-e082a05a2121}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efc23cf3-53b2-4521-8aa5-8845c1b72fd3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.889488520919249,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.889488520919249,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {dbd7dc89-3e2a-4e48-85bb-28fc2a93d04a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {db6ea6ee-60a5-4365-830f-307e9ee0a305}, !- Inlet Port
  {b053fa47-14af-412c-8644-a8171e3acac6}; !- Outlet Port

OS:Connection,
  {db6ea6ee-60a5-4365-830f-307e9ee0a305}, !- Handle
  {0e4f584e-cdb1-4c22-91b1-bfdf14244720}, !- Source Object
  7,                                      !- Outlet Port
  {dbd7dc89-3e2a-4e48-85bb-28fc2a93d04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b053fa47-14af-412c-8644-a8171e3acac6}, !- Handle
  {dbd7dc89-3e2a-4e48-85bb-28fc2a93d04a}, !- Source Object
  3,                                      !- Outlet Port
  {17c6f089-4d1d-4ab0-9423-a085b030893d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {055f207c-5554-43d7-b8e7-02b1979f2fa6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0709598056476812,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.889488520919249,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7f85aa11-b4ff-4129-8002-d8b6537be507}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7f85aa11-b4ff-4129-8002-d8b6537be507}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6e3ef14-f2cc-43b8-863b-22b0a3bfb7c8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler OA System, !- Name
  {055f207c-5554-43d7-b8e7-02b1979f2fa6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f924e735-312e-4331-9441-4d8c642224d7}, !- Mixed Air Node Name
  {27b3cf94-146c-413f-849f-cad8798f2b01}, !- Outdoor Air Stream Node Name
  {33420c34-8866-414b-8a91-e5b372074fc4}, !- Relief Air Stream Node Name
  {6b9121d0-2fb0-4cbf-bbe0-28876341a9c2}; !- Return Air Stream Node Name

OS:Node,
  {cccea386-11b5-4e32-884c-c179046c0124}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27b3cf94-146c-413f-849f-cad8798f2b01}; !- Outlet Port

OS:Connection,
  {27b3cf94-146c-413f-849f-cad8798f2b01}, !- Handle
  {cccea386-11b5-4e32-884c-c179046c0124}, !- Source Object
  3,                                      !- Outlet Port
  {c6e3ef14-f2cc-43b8-863b-22b0a3bfb7c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a9a28a1-b958-4d3b-9d7f-47b8b1ca5f71}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {33420c34-8866-414b-8a91-e5b372074fc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33420c34-8866-414b-8a91-e5b372074fc4}, !- Handle
  {c6e3ef14-f2cc-43b8-863b-22b0a3bfb7c8}, !- Source Object
  7,                                      !- Outlet Port
  {5a9a28a1-b958-4d3b-9d7f-47b8b1ca5f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec0307ff-f76b-454e-babe-8e0ccc429ec7}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {f924e735-312e-4331-9441-4d8c642224d7}, !- Inlet Port
  {0f5e8ca7-4e38-4499-a73c-ae7590d28364}; !- Outlet Port

OS:Connection,
  {6b9121d0-2fb0-4cbf-bbe0-28876341a9c2}, !- Handle
  {34a4802d-9e03-485a-96e0-aeb99280def6}, !- Source Object
  3,                                      !- Outlet Port
  {c6e3ef14-f2cc-43b8-863b-22b0a3bfb7c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f924e735-312e-4331-9441-4d8c642224d7}, !- Handle
  {c6e3ef14-f2cc-43b8-863b-22b0a3bfb7c8}, !- Source Object
  5,                                      !- Outlet Port
  {ec0307ff-f76b-454e-babe-8e0ccc429ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5e8ca7-4e38-4499-a73c-ae7590d28364}, !- Handle
  {ec0307ff-f76b-454e-babe-8e0ccc429ec7}, !- Source Object
  3,                                      !- Outlet Port
  {0e4f584e-cdb1-4c22-91b1-bfdf14244720}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {716ece5d-d7d4-4ecd-b4ba-b433ef30db9f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {126d0109-8c64-4bc4-a59e-ec064d7f2e9a}, !- Air Inlet Node Name
  {8ef99314-73dc-4526-964f-03022f49c653}, !- Air Outlet Node Name
  0.889488520919249;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {795c8a28-7a85-4628-94f1-efe3cf11d06b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {2aacf91e-6b00-4d36-ac1d-2a0363c8eafa}, !- Inlet Port
  {053bcc88-12c9-4b84-b18b-df35fc4833d0}; !- Outlet Port

OS:Connection,
  {91ce6231-d94e-4395-8675-21b97ffc4185}, !- Handle
  {81ff38e7-61af-460f-ba91-54ee0b981e66}, !- Source Object
  3,                                      !- Outlet Port
  {a567269c-b405-49aa-b56c-51f131d88c43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aacf91e-6b00-4d36-ac1d-2a0363c8eafa}, !- Handle
  {ce3f878c-e13c-4af0-823b-3458fd809745}, !- Source Object
  2,                                      !- Outlet Port
  {795c8a28-7a85-4628-94f1-efe3cf11d06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053bcc88-12c9-4b84-b18b-df35fc4833d0}, !- Handle
  {795c8a28-7a85-4628-94f1-efe3cf11d06b}, !- Source Object
  3,                                      !- Outlet Port
  {ff844709-7e9b-4e85-b187-2ca4d27fd6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf829753-3b60-4dda-85e5-0a52bd91923a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {321a1f42-78fd-471b-918c-2176ca4a558f}, !- Inlet Port
  {126d0109-8c64-4bc4-a59e-ec064d7f2e9a}; !- Outlet Port

OS:Connection,
  {321a1f42-78fd-471b-918c-2176ca4a558f}, !- Handle
  {8afb6b9f-4bfc-4748-86ad-886188549b6e}, !- Source Object
  3,                                      !- Outlet Port
  {bf829753-3b60-4dda-85e5-0a52bd91923a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126d0109-8c64-4bc4-a59e-ec064d7f2e9a}, !- Handle
  {bf829753-3b60-4dda-85e5-0a52bd91923a}, !- Source Object
  3,                                      !- Outlet Port
  {716ece5d-d7d4-4ecd-b4ba-b433ef30db9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ef99314-73dc-4526-964f-03022f49c653}, !- Handle
  {716ece5d-d7d4-4ecd-b4ba-b433ef30db9f}, !- Source Object
  4,                                      !- Outlet Port
  {81ff38e7-61af-460f-ba91-54ee0b981e66}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {79bc8742-9e83-45c2-9d6c-28ee530be395}, !- Availability Schedule
  {2bd6b4d4-bf48-4c6a-ad3d-cb2506659f69}, !- Availability Manager List Name
  0.635707468635403,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {198683e9-9bb5-4683-9f2a-55c63defe2b9}, !- Supply Side Inlet Node Name
  {7c8d4e80-8067-46f5-a78c-d94097b2f53d}, !- Demand Side Outlet Node Name
  {5e6de2a1-7963-4c96-a6af-4914df356c7d}, !- Demand Side Inlet Node A
  {5e811f37-d72f-4211-b1aa-4f1eeb450c04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ac0bf22-0884-4737-95c5-2fe70ebaf7f3}, !- Demand Mixer Name
  {33599839-def0-45b3-b54b-442432d1c8dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b86be62a-5528-4f2d-9d22-72896467274c}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {198683e9-9bb5-4683-9f2a-55c63defe2b9}, !- Inlet Port
  {5b879245-2491-4720-b221-c931c1fb4de8}; !- Outlet Port

OS:Node,
  {317d2e59-e322-4686-9ae6-b85476928edc}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {315bbe3e-4ed2-45a6-a1e5-0287641715b6}, !- Inlet Port
  {5e811f37-d72f-4211-b1aa-4f1eeb450c04}; !- Outlet Port

OS:Connection,
  {198683e9-9bb5-4683-9f2a-55c63defe2b9}, !- Handle
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- Source Object
  9,                                      !- Outlet Port
  {b86be62a-5528-4f2d-9d22-72896467274c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e811f37-d72f-4211-b1aa-4f1eeb450c04}, !- Handle
  {317d2e59-e322-4686-9ae6-b85476928edc}, !- Source Object
  3,                                      !- Outlet Port
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {41b00fa0-800c-4ddf-a915-b84a4fce8023}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {5e6de2a1-7963-4c96-a6af-4914df356c7d}, !- Inlet Port
  {715a15d1-ff03-490d-b7f8-28a45644be5b}; !- Outlet Port

OS:Node,
  {07fe2475-ed56-4a9d-9eed-268cf957c073}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {e6d04be5-7d37-4c9d-ab75-492b9db7d27d}, !- Inlet Port
  {7c8d4e80-8067-46f5-a78c-d94097b2f53d}; !- Outlet Port

OS:Node,
  {cc04c7ef-fc42-46d9-9d00-5812a5ba98da}, !- Handle
  Zone Retail Back_Space C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {9d0521a8-f40f-4668-9c9b-d16b441a9d05}, !- Inlet Port
  {63e2f74d-1788-475b-806a-590f2c7e5408}; !- Outlet Port

OS:Connection,
  {5e6de2a1-7963-4c96-a6af-4914df356c7d}, !- Handle
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- Source Object
  11,                                     !- Outlet Port
  {41b00fa0-800c-4ddf-a915-b84a4fce8023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8d4e80-8067-46f5-a78c-d94097b2f53d}, !- Handle
  {07fe2475-ed56-4a9d-9eed-268cf957c073}, !- Source Object
  3,                                      !- Outlet Port
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33599839-def0-45b3-b54b-442432d1c8dc}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {715a15d1-ff03-490d-b7f8-28a45644be5b}, !- Inlet Node Name
  {0471f895-be4f-4e22-8a1e-c581939dab6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4ac0bf22-0884-4737-95c5-2fe70ebaf7f3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e6d04be5-7d37-4c9d-ab75-492b9db7d27d}, !- Outlet Node Name
  {7b8e3951-8ee6-4cec-bc18-800ca78a6cd1}; !- Inlet Node Name 1

OS:Connection,
  {715a15d1-ff03-490d-b7f8-28a45644be5b}, !- Handle
  {41b00fa0-800c-4ddf-a915-b84a4fce8023}, !- Source Object
  3,                                      !- Outlet Port
  {33599839-def0-45b3-b54b-442432d1c8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d04be5-7d37-4c9d-ab75-492b9db7d27d}, !- Handle
  {4ac0bf22-0884-4737-95c5-2fe70ebaf7f3}, !- Source Object
  2,                                      !- Outlet Port
  {07fe2475-ed56-4a9d-9eed-268cf957c073}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a038da43-7ad0-49d1-8291-611fb6e548c5}, !- Handle
  {90612010-e6d4-44ff-b1d0-12dde0d84d6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.635707468635403,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1607.04,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  482.63,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2bd6b4d4-bf48-4c6a-ad3d-cb2506659f69}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {5cd66ad7-f79b-44a2-81e4-c8843f1e0011}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b0fdec1a-f8af-4d2a-a93e-d728fc98d668}, !- Handle
  3.0 F above OATwb 4,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {317d2e59-e322-4686-9ae6-b85476928edc}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {79bc8742-9e83-45c2-9d6c-28ee530be395}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {7cc21009-4770-41b9-b40b-ad62efbfdc3d}, !- Handle
  Zone_Retail_Back_Space_C____Story_Ground_Clg_Load_Sensor, !- Name
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d5188e34-1e7b-4e17-a969-44f4f95dfa6f}, !- Handle
  Zone_Retail_Back_Space_C____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {79bc8742-9e83-45c2-9d6c-28ee530be395}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {40565a80-0fdd-4d28-bbca-03cdf3f9f1a0}, !- Handle
  Zone_Retail_Back_Space_C____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {7cc21009-4770-41b9-b40b-ad62efbfdc3d} < 0.0, !- Program Line 1
  SET {d5188e34-1e7b-4e17-a969-44f4f95dfa6f} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {d5188e34-1e7b-4e17-a969-44f4f95dfa6f} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {714b73fd-8ef0-44eb-ba7d-453f77b51281}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.635707468635403,                      !- Primary Air Design Flow Rate {m3/s}
  {303ad3d3-bf9d-4ff9-bb56-690aa76d7449}, !- Air Inlet Node Name
  {315bbe3e-4ed2-45a6-a1e5-0287641715b6}, !- Air Outlet Node Name
  {317d2e59-e322-4686-9ae6-b85476928edc}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {315bbe3e-4ed2-45a6-a1e5-0287641715b6}, !- Handle
  {714b73fd-8ef0-44eb-ba7d-453f77b51281}, !- Source Object
  7,                                      !- Outlet Port
  {317d2e59-e322-4686-9ae6-b85476928edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f66e80ed-ba45-472b-900d-86168e5f71f6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.635707468635403,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02a1fd24-8e29-45d7-a35b-cb2981cce81f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74b43536-b11a-4dd6-9ec0-4397faa12ea5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02a1fd24-8e29-45d7-a35b-cb2981cce81f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74b43536-b11a-4dd6-9ec0-4397faa12ea5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4c0f7817-1553-413c-ad0e-b2b22be57175}, !- Handle
  Dummy Always Off DX Coil 4 36kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  10523.2158357127,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.635707468635403,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {015547e6-ed12-4086-bfe0-ede8eafd8d26}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {df68f82c-e5bf-411d-a93c-cdc5ea8d842e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {47995af3-647c-44cb-87b9-06005634f941}, !- Air Inlet Node Name
  {acaf8a88-710e-49e5-8653-52dc90828bf3}, !- Air Outlet Node Name
  {f66e80ed-ba45-472b-900d-86168e5f71f6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c0f7817-1553-413c-ad0e-b2b22be57175}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.635707468635403,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.635707468635403,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4cbff061-b840-44a3-b1b9-653d1f75c328}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {acaf8a88-710e-49e5-8653-52dc90828bf3}, !- Inlet Port
  {303ad3d3-bf9d-4ff9-bb56-690aa76d7449}; !- Outlet Port

OS:Connection,
  {acaf8a88-710e-49e5-8653-52dc90828bf3}, !- Handle
  {015547e6-ed12-4086-bfe0-ede8eafd8d26}, !- Source Object
  7,                                      !- Outlet Port
  {4cbff061-b840-44a3-b1b9-653d1f75c328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303ad3d3-bf9d-4ff9-bb56-690aa76d7449}, !- Handle
  {4cbff061-b840-44a3-b1b9-653d1f75c328}, !- Source Object
  3,                                      !- Outlet Port
  {714b73fd-8ef0-44eb-ba7d-453f77b51281}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f461b42-3240-4312-919e-2f29bec5cff0}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0521772631333824,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.635707468635403,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b505436-c3b0-4328-95dc-19e83d464939}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b505436-c3b0-4328-95dc-19e83d464939}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a3dc410-905a-4abe-8911-aec1aad7d854}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler OA System, !- Name
  {0f461b42-3240-4312-919e-2f29bec5cff0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0b2fec8-91cc-4b57-b1f1-3829fe9731b0}, !- Mixed Air Node Name
  {5388cbd3-227a-473b-b622-69865d5e026a}, !- Outdoor Air Stream Node Name
  {dda4348a-b84e-48cf-b6c1-e3be9fdc270b}, !- Relief Air Stream Node Name
  {5b879245-2491-4720-b221-c931c1fb4de8}; !- Return Air Stream Node Name

OS:Node,
  {d12d715a-e29b-4903-bc77-97e81194ab55}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5388cbd3-227a-473b-b622-69865d5e026a}; !- Outlet Port

OS:Connection,
  {5388cbd3-227a-473b-b622-69865d5e026a}, !- Handle
  {d12d715a-e29b-4903-bc77-97e81194ab55}, !- Source Object
  3,                                      !- Outlet Port
  {1a3dc410-905a-4abe-8911-aec1aad7d854}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0156b3ed-3dc9-42df-b37b-7a23ff50e8b6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {dda4348a-b84e-48cf-b6c1-e3be9fdc270b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dda4348a-b84e-48cf-b6c1-e3be9fdc270b}, !- Handle
  {1a3dc410-905a-4abe-8911-aec1aad7d854}, !- Source Object
  7,                                      !- Outlet Port
  {0156b3ed-3dc9-42df-b37b-7a23ff50e8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {511eefa5-46d9-4d5c-8c71-9acae0241d10}, !- Handle
  Zone Retail Back_Space C  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {f0b2fec8-91cc-4b57-b1f1-3829fe9731b0}, !- Inlet Port
  {47995af3-647c-44cb-87b9-06005634f941}; !- Outlet Port

OS:Connection,
  {5b879245-2491-4720-b221-c931c1fb4de8}, !- Handle
  {b86be62a-5528-4f2d-9d22-72896467274c}, !- Source Object
  3,                                      !- Outlet Port
  {1a3dc410-905a-4abe-8911-aec1aad7d854}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0b2fec8-91cc-4b57-b1f1-3829fe9731b0}, !- Handle
  {1a3dc410-905a-4abe-8911-aec1aad7d854}, !- Source Object
  5,                                      !- Outlet Port
  {511eefa5-46d9-4d5c-8c71-9acae0241d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47995af3-647c-44cb-87b9-06005634f941}, !- Handle
  {511eefa5-46d9-4d5c-8c71-9acae0241d10}, !- Source Object
  3,                                      !- Outlet Port
  {015547e6-ed12-4086-bfe0-ede8eafd8d26}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2701270d-456f-4ebd-843e-4e88d4b8b487}, !- Handle
  Zone Retail Back_Space C  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {88c9c3ff-90ee-400b-9920-98cc134860bc}, !- Air Inlet Node Name
  {9d0521a8-f40f-4668-9c9b-d16b441a9d05}, !- Air Outlet Node Name
  0.635707468635403;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5411d04c-f87e-4394-8d20-5952a08d8843}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {f1cfbdd7-b40f-4568-8f5a-474bb44bdd7c}, !- Inlet Port
  {7b8e3951-8ee6-4cec-bc18-800ca78a6cd1}; !- Outlet Port

OS:Connection,
  {63e2f74d-1788-475b-806a-590f2c7e5408}, !- Handle
  {cc04c7ef-fc42-46d9-9d00-5812a5ba98da}, !- Source Object
  3,                                      !- Outlet Port
  {9daed007-8ca2-4e9f-b9e4-89c7c76cfe09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1cfbdd7-b40f-4568-8f5a-474bb44bdd7c}, !- Handle
  {1602adae-4312-482d-9f5d-f91a46439832}, !- Source Object
  2,                                      !- Outlet Port
  {5411d04c-f87e-4394-8d20-5952a08d8843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8e3951-8ee6-4cec-bc18-800ca78a6cd1}, !- Handle
  {5411d04c-f87e-4394-8d20-5952a08d8843}, !- Source Object
  3,                                      !- Outlet Port
  {4ac0bf22-0884-4737-95c5-2fe70ebaf7f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2de6293c-c9d8-4493-8518-ec28a1fba608}, !- Handle
  Zone Retail Back_Space C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0471f895-be4f-4e22-8a1e-c581939dab6c}, !- Inlet Port
  {88c9c3ff-90ee-400b-9920-98cc134860bc}; !- Outlet Port

OS:Connection,
  {0471f895-be4f-4e22-8a1e-c581939dab6c}, !- Handle
  {33599839-def0-45b3-b54b-442432d1c8dc}, !- Source Object
  3,                                      !- Outlet Port
  {2de6293c-c9d8-4493-8518-ec28a1fba608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c9c3ff-90ee-400b-9920-98cc134860bc}, !- Handle
  {2de6293c-c9d8-4493-8518-ec28a1fba608}, !- Source Object
  3,                                      !- Outlet Port
  {2701270d-456f-4ebd-843e-4e88d4b8b487}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d0521a8-f40f-4668-9c9b-d16b441a9d05}, !- Handle
  {2701270d-456f-4ebd-843e-4e88d4b8b487}, !- Source Object
  4,                                      !- Outlet Port
  {cc04c7ef-fc42-46d9-9d00-5812a5ba98da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {dea6828f-dc35-4849-9dda-adc7c908a22e}, !- Availability Schedule
  {2529755e-262c-4da4-9e18-22484cf0cfa1}, !- Availability Manager List Name
  0.312926819749309,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21241c10-ee1b-4ade-ab23-7b63f403f5b0}, !- Supply Side Inlet Node Name
  {78805a6d-e3fe-4bb1-8fb3-50e1eaad04b1}, !- Demand Side Outlet Node Name
  {7fcb2bf2-2165-427a-a9d1-06714b55cae1}, !- Demand Side Inlet Node A
  {a400ffe4-a1ea-49ff-8cf4-f200df8ccc12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79195580-d251-4c21-99a5-0aeb25616405}, !- Demand Mixer Name
  {9d85b61c-d2d6-488d-9015-8efc4736b968}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a162f907-8c97-4a3d-9848-e6872d7d6618}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {21241c10-ee1b-4ade-ab23-7b63f403f5b0}, !- Inlet Port
  {8803b8b0-7b87-49d0-9e47-32850edc44b1}; !- Outlet Port

OS:Node,
  {08de7722-3bbd-4689-b9f8-4698c0b70a1f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {7d26bc77-ddb3-40f7-8413-fd1a6b0a8c0d}, !- Inlet Port
  {a400ffe4-a1ea-49ff-8cf4-f200df8ccc12}; !- Outlet Port

OS:Connection,
  {21241c10-ee1b-4ade-ab23-7b63f403f5b0}, !- Handle
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- Source Object
  9,                                      !- Outlet Port
  {a162f907-8c97-4a3d-9848-e6872d7d6618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a400ffe4-a1ea-49ff-8cf4-f200df8ccc12}, !- Handle
  {08de7722-3bbd-4689-b9f8-4698c0b70a1f}, !- Source Object
  3,                                      !- Outlet Port
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2eebf0c3-8a1c-4948-82da-e4f74c5005e7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {7fcb2bf2-2165-427a-a9d1-06714b55cae1}, !- Inlet Port
  {6bc63dd8-2015-47a7-b7a8-e1de4d2145d3}; !- Outlet Port

OS:Node,
  {60a59f6c-fe4d-48f2-83f2-90f2f0ec44aa}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {d4c4b6d8-5c9c-4775-b475-b4cbba71b03b}, !- Inlet Port
  {78805a6d-e3fe-4bb1-8fb3-50e1eaad04b1}; !- Outlet Port

OS:Node,
  {033d0668-7ef8-4a71-bf8e-f2365d557cc9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {39035231-6d72-4431-b1f9-bb9218280d6f}, !- Inlet Port
  {7b032501-1c9e-45d4-9eea-8246c730c21f}; !- Outlet Port

OS:Connection,
  {7fcb2bf2-2165-427a-a9d1-06714b55cae1}, !- Handle
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- Source Object
  11,                                     !- Outlet Port
  {2eebf0c3-8a1c-4948-82da-e4f74c5005e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78805a6d-e3fe-4bb1-8fb3-50e1eaad04b1}, !- Handle
  {60a59f6c-fe4d-48f2-83f2-90f2f0ec44aa}, !- Source Object
  3,                                      !- Outlet Port
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d85b61c-d2d6-488d-9015-8efc4736b968}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6bc63dd8-2015-47a7-b7a8-e1de4d2145d3}, !- Inlet Node Name
  {bd180678-ba2d-4552-9067-ffbafee328a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79195580-d251-4c21-99a5-0aeb25616405}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d4c4b6d8-5c9c-4775-b475-b4cbba71b03b}, !- Outlet Node Name
  {b4b1e0d5-536e-4eca-ac8c-29aec3c9ffb5}; !- Inlet Node Name 1

OS:Connection,
  {6bc63dd8-2015-47a7-b7a8-e1de4d2145d3}, !- Handle
  {2eebf0c3-8a1c-4948-82da-e4f74c5005e7}, !- Source Object
  3,                                      !- Outlet Port
  {9d85b61c-d2d6-488d-9015-8efc4736b968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c4b6d8-5c9c-4775-b475-b4cbba71b03b}, !- Handle
  {79195580-d251-4c21-99a5-0aeb25616405}, !- Source Object
  2,                                      !- Outlet Port
  {60a59f6c-fe4d-48f2-83f2-90f2f0ec44aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b13f538-d7e3-46c9-9c98-147ed909670d}, !- Handle
  {5a3674c0-0cb2-4d5a-8a95-1aa9c241c174}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.312926819749309,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  572.48,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2529755e-262c-4da4-9e18-22484cf0cfa1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e5e268d6-bd6c-4a92-99f6-960eaad266f3}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8afc2389-c456-4d90-9c09-baac5261c6e0}, !- Handle
  3.0 F above OATwb 5,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {08de7722-3bbd-4689-b9f8-4698c0b70a1f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {dea6828f-dc35-4849-9dda-adc7c908a22e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {7efba639-6490-443a-9dd0-3ba28abb1ab7}, !- Handle
  Zone_Retail_Back_Space_C_end_b___Story_Ground_Clg_Load_Sensor, !- Name
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {812bb72d-260d-4370-bf82-4d43626ecc44}, !- Handle
  Zone_Retail_Back_Space_C_end_b___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {dea6828f-dc35-4849-9dda-adc7c908a22e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3f8a1edb-aaf6-4da7-a7ff-77dff4d18bb8}, !- Handle
  Zone_Retail_Back_Space_C_end_b___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {7efba639-6490-443a-9dd0-3ba28abb1ab7} < 0.0, !- Program Line 1
  SET {812bb72d-260d-4370-bf82-4d43626ecc44} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {812bb72d-260d-4370-bf82-4d43626ecc44} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {280b18b7-4218-4e35-afa4-fec9e6904e58}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.312926819749309,                      !- Primary Air Design Flow Rate {m3/s}
  {473171cf-9108-4045-a75b-afb9036f7df0}, !- Air Inlet Node Name
  {7d26bc77-ddb3-40f7-8413-fd1a6b0a8c0d}, !- Air Outlet Node Name
  {08de7722-3bbd-4689-b9f8-4698c0b70a1f}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {7d26bc77-ddb3-40f7-8413-fd1a6b0a8c0d}, !- Handle
  {280b18b7-4218-4e35-afa4-fec9e6904e58}, !- Source Object
  7,                                      !- Outlet Port
  {08de7722-3bbd-4689-b9f8-4698c0b70a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f42b1f08-0199-48ca-aba2-31bbcb0c13cf}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.312926819749309,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0dbebdf-3e28-471e-a25f-7e2e02f8f2b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24e27ef9-5205-499b-a9f8-7353469dbde8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0dbebdf-3e28-471e-a25f-7e2e02f8f2b5}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24e27ef9-5205-499b-a9f8-7353469dbde8}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cb015903-3677-4528-a2f7-6a4908d499f0}, !- Handle
  Dummy Always Off DX Coil 5 17kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  5180.0499875734,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.312926819749309,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {a1dcac8e-8853-46d6-8e41-57750e7f2c26}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {727e405c-33ec-4443-a8cd-2becc253499a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {1cc1da6a-40d6-4e1b-a711-89ade4e8eed2}, !- Air Inlet Node Name
  {86b62e13-03ac-47d2-9e73-14d604e6a892}, !- Air Outlet Node Name
  {f42b1f08-0199-48ca-aba2-31bbcb0c13cf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cb015903-3677-4528-a2f7-6a4908d499f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.312926819749309,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.312926819749309,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {6efc870d-3a4e-4e4c-a335-190ece70ede6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {86b62e13-03ac-47d2-9e73-14d604e6a892}, !- Inlet Port
  {473171cf-9108-4045-a75b-afb9036f7df0}; !- Outlet Port

OS:Connection,
  {86b62e13-03ac-47d2-9e73-14d604e6a892}, !- Handle
  {a1dcac8e-8853-46d6-8e41-57750e7f2c26}, !- Source Object
  7,                                      !- Outlet Port
  {6efc870d-3a4e-4e4c-a335-190ece70ede6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473171cf-9108-4045-a75b-afb9036f7df0}, !- Handle
  {6efc870d-3a4e-4e4c-a335-190ece70ede6}, !- Source Object
  3,                                      !- Outlet Port
  {280b18b7-4218-4e35-afa4-fec9e6904e58}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e1cb98ce-30ae-4939-8468-80772f6adce5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.312926819749309,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4c5960ac-d7c1-4b99-9cea-81de434c059b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4c5960ac-d7c1-4b99-9cea-81de434c059b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5150e963-3111-428d-92fe-e754d3a63776}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler OA System, !- Name
  {e1cb98ce-30ae-4939-8468-80772f6adce5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cdfb5411-3e9c-43ac-be7f-faf09242c77f}, !- Mixed Air Node Name
  {b6a7b408-01fa-40d5-aab7-a4990e03a9ce}, !- Outdoor Air Stream Node Name
  {c5772f1f-2b41-4e20-9c08-ed5038b2b895}, !- Relief Air Stream Node Name
  {8803b8b0-7b87-49d0-9e47-32850edc44b1}; !- Return Air Stream Node Name

OS:Node,
  {57d35614-c8a5-4673-a0ff-077290f99c72}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b6a7b408-01fa-40d5-aab7-a4990e03a9ce}; !- Outlet Port

OS:Connection,
  {b6a7b408-01fa-40d5-aab7-a4990e03a9ce}, !- Handle
  {57d35614-c8a5-4673-a0ff-077290f99c72}, !- Source Object
  3,                                      !- Outlet Port
  {5150e963-3111-428d-92fe-e754d3a63776}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37514f21-487f-4d2c-a9f2-76b27dc0c27d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {c5772f1f-2b41-4e20-9c08-ed5038b2b895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5772f1f-2b41-4e20-9c08-ed5038b2b895}, !- Handle
  {5150e963-3111-428d-92fe-e754d3a63776}, !- Source Object
  7,                                      !- Outlet Port
  {37514f21-487f-4d2c-a9f2-76b27dc0c27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f05c78ab-66ca-4d85-b5c8-7635025fbb9c}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {cdfb5411-3e9c-43ac-be7f-faf09242c77f}, !- Inlet Port
  {1cc1da6a-40d6-4e1b-a711-89ade4e8eed2}; !- Outlet Port

OS:Connection,
  {8803b8b0-7b87-49d0-9e47-32850edc44b1}, !- Handle
  {a162f907-8c97-4a3d-9848-e6872d7d6618}, !- Source Object
  3,                                      !- Outlet Port
  {5150e963-3111-428d-92fe-e754d3a63776}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cdfb5411-3e9c-43ac-be7f-faf09242c77f}, !- Handle
  {5150e963-3111-428d-92fe-e754d3a63776}, !- Source Object
  5,                                      !- Outlet Port
  {f05c78ab-66ca-4d85-b5c8-7635025fbb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc1da6a-40d6-4e1b-a711-89ade4e8eed2}, !- Handle
  {f05c78ab-66ca-4d85-b5c8-7635025fbb9c}, !- Source Object
  3,                                      !- Outlet Port
  {a1dcac8e-8853-46d6-8e41-57750e7f2c26}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e963fc5-401b-431f-8f1b-70e2103f84b1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {c1d477dd-56d9-4571-9324-58997aefc75f}, !- Air Inlet Node Name
  {39035231-6d72-4431-b1f9-bb9218280d6f}, !- Air Outlet Node Name
  0.312926819749309;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b32dadc0-94ef-4d05-99a3-c6895cd908b2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {f3ea2549-ad85-40ee-b1a7-5b85b7db0f91}, !- Inlet Port
  {b4b1e0d5-536e-4eca-ac8c-29aec3c9ffb5}; !- Outlet Port

OS:Connection,
  {7b032501-1c9e-45d4-9eea-8246c730c21f}, !- Handle
  {033d0668-7ef8-4a71-bf8e-f2365d557cc9}, !- Source Object
  3,                                      !- Outlet Port
  {055506ee-dde0-4615-bbba-92af4d364c7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3ea2549-ad85-40ee-b1a7-5b85b7db0f91}, !- Handle
  {6ae38dab-bf00-42e6-9080-4764ea71eb25}, !- Source Object
  2,                                      !- Outlet Port
  {b32dadc0-94ef-4d05-99a3-c6895cd908b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b1e0d5-536e-4eca-ac8c-29aec3c9ffb5}, !- Handle
  {b32dadc0-94ef-4d05-99a3-c6895cd908b2}, !- Source Object
  3,                                      !- Outlet Port
  {79195580-d251-4c21-99a5-0aeb25616405}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52c370fa-f73a-4f98-82f7-8f25b0a4ab50}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {bd180678-ba2d-4552-9067-ffbafee328a1}, !- Inlet Port
  {c1d477dd-56d9-4571-9324-58997aefc75f}; !- Outlet Port

OS:Connection,
  {bd180678-ba2d-4552-9067-ffbafee328a1}, !- Handle
  {9d85b61c-d2d6-488d-9015-8efc4736b968}, !- Source Object
  3,                                      !- Outlet Port
  {52c370fa-f73a-4f98-82f7-8f25b0a4ab50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d477dd-56d9-4571-9324-58997aefc75f}, !- Handle
  {52c370fa-f73a-4f98-82f7-8f25b0a4ab50}, !- Source Object
  3,                                      !- Outlet Port
  {4e963fc5-401b-431f-8f1b-70e2103f84b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39035231-6d72-4431-b1f9-bb9218280d6f}, !- Handle
  {4e963fc5-401b-431f-8f1b-70e2103f84b1}, !- Source Object
  4,                                      !- Outlet Port
  {033d0668-7ef8-4a71-bf8e-f2365d557cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {0bfaac21-1ec4-4bd2-87ac-2f20d45b2a94}, !- Availability Schedule
  {fd088b67-babd-4754-8ee6-2429a3c28c1c}, !- Availability Manager List Name
  0.474351637889861,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0edadfa7-9430-46c0-84a0-ec823e2420bf}, !- Supply Side Inlet Node Name
  {b12b0185-f0e2-4bea-8af3-e935e937eb95}, !- Demand Side Outlet Node Name
  {9a12d8ac-2be6-4082-b0b8-1dbb4e2c98e3}, !- Demand Side Inlet Node A
  {3464f261-7c7d-4ba5-bb8b-ae1c391db709}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d46cda9-797d-48de-8082-47ac2b3ad9c4}, !- Demand Mixer Name
  {53f2f085-70c3-472e-bc53-a7ee74d75772}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {913f34b8-6985-41a6-9905-e5c3abf6bb2b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {0edadfa7-9430-46c0-84a0-ec823e2420bf}, !- Inlet Port
  {eaf5a2c8-1594-4953-ba61-cabbf00b4286}; !- Outlet Port

OS:Node,
  {a97266e4-6838-4197-a096-1c7f3f125dc2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {f8b7b770-1dcb-4f8b-b157-3295dd37eec4}, !- Inlet Port
  {3464f261-7c7d-4ba5-bb8b-ae1c391db709}; !- Outlet Port

OS:Connection,
  {0edadfa7-9430-46c0-84a0-ec823e2420bf}, !- Handle
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- Source Object
  9,                                      !- Outlet Port
  {913f34b8-6985-41a6-9905-e5c3abf6bb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3464f261-7c7d-4ba5-bb8b-ae1c391db709}, !- Handle
  {a97266e4-6838-4197-a096-1c7f3f125dc2}, !- Source Object
  3,                                      !- Outlet Port
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d518b569-ea48-4ed8-b90d-d4bfe6d5d0e6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {9a12d8ac-2be6-4082-b0b8-1dbb4e2c98e3}, !- Inlet Port
  {118fa881-462a-4c58-b788-561a74f8bb31}; !- Outlet Port

OS:Node,
  {27bf6c04-24b9-4e97-9ef7-5a3226ee1556}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {070eb028-9de3-40f6-a5ad-d5af484151e0}, !- Inlet Port
  {b12b0185-f0e2-4bea-8af3-e935e937eb95}; !- Outlet Port

OS:Node,
  {480751a6-0a22-48ed-865d-d0277be18c3a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {7c056cda-b1f3-47b8-971a-a1d8e92587a4}, !- Inlet Port
  {73565b4b-6ba2-4dc2-aac5-e0fd739c63c8}; !- Outlet Port

OS:Connection,
  {9a12d8ac-2be6-4082-b0b8-1dbb4e2c98e3}, !- Handle
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- Source Object
  11,                                     !- Outlet Port
  {d518b569-ea48-4ed8-b90d-d4bfe6d5d0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12b0185-f0e2-4bea-8af3-e935e937eb95}, !- Handle
  {27bf6c04-24b9-4e97-9ef7-5a3226ee1556}, !- Source Object
  3,                                      !- Outlet Port
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53f2f085-70c3-472e-bc53-a7ee74d75772}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {118fa881-462a-4c58-b788-561a74f8bb31}, !- Inlet Node Name
  {1036b1cd-c4af-4e5d-bd8d-464c7117dcf4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d46cda9-797d-48de-8082-47ac2b3ad9c4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {070eb028-9de3-40f6-a5ad-d5af484151e0}, !- Outlet Node Name
  {53226690-c3cb-47c4-abac-fd6e522dad5b}; !- Inlet Node Name 1

OS:Connection,
  {118fa881-462a-4c58-b788-561a74f8bb31}, !- Handle
  {d518b569-ea48-4ed8-b90d-d4bfe6d5d0e6}, !- Source Object
  3,                                      !- Outlet Port
  {53f2f085-70c3-472e-bc53-a7ee74d75772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070eb028-9de3-40f6-a5ad-d5af484151e0}, !- Handle
  {8d46cda9-797d-48de-8082-47ac2b3ad9c4}, !- Source Object
  2,                                      !- Outlet Port
  {27bf6c04-24b9-4e97-9ef7-5a3226ee1556}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a74719f-d55a-40df-b7e2-47b640af8bc7}, !- Handle
  {fcd1bb40-4561-4012-85ca-ea0a960350a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.474351637889861,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1536.25,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  618.45,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fd088b67-babd-4754-8ee6-2429a3c28c1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {de307b74-bd28-447b-87c3-dc70b1d234c6}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {cfa9357b-912a-4825-b994-d066faaaea9e}, !- Handle
  3.0 F above OATwb 6,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a97266e4-6838-4197-a096-1c7f3f125dc2}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {0bfaac21-1ec4-4bd2-87ac-2f20d45b2a94}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {110b4518-dbe2-4e97-9288-159a5c937175}, !- Handle
  Zone_Retail_Point_of_Sale_A____Story_Ground_Clg_Load_Sensor, !- Name
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dfb688ea-ccdf-45d7-81cb-6306a2473fda}, !- Handle
  Zone_Retail_Point_of_Sale_A____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {0bfaac21-1ec4-4bd2-87ac-2f20d45b2a94}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {234496f1-8705-4375-931e-fce20e0c765e}, !- Handle
  Zone_Retail_Point_of_Sale_A____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {110b4518-dbe2-4e97-9288-159a5c937175} < 0.0, !- Program Line 1
  SET {dfb688ea-ccdf-45d7-81cb-6306a2473fda} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {dfb688ea-ccdf-45d7-81cb-6306a2473fda} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {5b11c175-992b-47ca-820b-bd93da7a077c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.474351637889861,                      !- Primary Air Design Flow Rate {m3/s}
  {6d79be17-cfdc-43e9-8121-121f0ec045b2}, !- Air Inlet Node Name
  {f8b7b770-1dcb-4f8b-b157-3295dd37eec4}, !- Air Outlet Node Name
  {a97266e4-6838-4197-a096-1c7f3f125dc2}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {f8b7b770-1dcb-4f8b-b157-3295dd37eec4}, !- Handle
  {5b11c175-992b-47ca-820b-bd93da7a077c}, !- Source Object
  7,                                      !- Outlet Port
  {a97266e4-6838-4197-a096-1c7f3f125dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {62ddf972-a7c5-4e7b-8b08-e90831dd01b8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.474351637889861,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40c70545-0bfd-4eab-b1c6-c165dc3155dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2dcc7ef7-3074-4800-949f-1f7ae553a98b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40c70545-0bfd-4eab-b1c6-c165dc3155dd}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2dcc7ef7-3074-4800-949f-1f7ae553a98b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6831d2ca-024e-42dd-a2f0-1ae982b198ad}, !- Handle
  Dummy Always Off DX Coil 6 28kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  7852.20390481479,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.474351637889861,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {1b03299e-17fd-43ec-a04d-5e2f5195b034}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {a1c7b92b-1084-4cff-a248-6d7e2530c3bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {b7d2ee3d-584b-4648-b4d9-ac05d40060ce}, !- Air Inlet Node Name
  {cddad99d-1f15-4c9f-8f74-bce134b40156}, !- Air Outlet Node Name
  {62ddf972-a7c5-4e7b-8b08-e90831dd01b8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6831d2ca-024e-42dd-a2f0-1ae982b198ad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.474351637889861,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.474351637889861,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {55faf246-1234-4766-b72d-1cef75e24867}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {cddad99d-1f15-4c9f-8f74-bce134b40156}, !- Inlet Port
  {6d79be17-cfdc-43e9-8121-121f0ec045b2}; !- Outlet Port

OS:Connection,
  {cddad99d-1f15-4c9f-8f74-bce134b40156}, !- Handle
  {1b03299e-17fd-43ec-a04d-5e2f5195b034}, !- Source Object
  7,                                      !- Outlet Port
  {55faf246-1234-4766-b72d-1cef75e24867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d79be17-cfdc-43e9-8121-121f0ec045b2}, !- Handle
  {55faf246-1234-4766-b72d-1cef75e24867}, !- Source Object
  3,                                      !- Outlet Port
  {5b11c175-992b-47ca-820b-bd93da7a077c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d2748e64-540b-4cdb-923c-7bfcee15b745}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0540402252382706,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.474351637889861,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {799693b3-d105-4d29-adcd-78f419092ecd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {799693b3-d105-4d29-adcd-78f419092ecd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {428b7801-d052-43d2-b34a-a50f1b0ecc03}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler OA System, !- Name
  {d2748e64-540b-4cdb-923c-7bfcee15b745}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47eadd12-b6d5-448e-862c-89c8e6a97717}, !- Mixed Air Node Name
  {10c8d591-5522-45aa-beff-035cc29bc5b9}, !- Outdoor Air Stream Node Name
  {14180ac6-ed82-4b50-8b6a-cb6ba8c56ba2}, !- Relief Air Stream Node Name
  {eaf5a2c8-1594-4953-ba61-cabbf00b4286}; !- Return Air Stream Node Name

OS:Node,
  {10e2c9f8-886b-4a33-abfe-8632e1eeab11}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {10c8d591-5522-45aa-beff-035cc29bc5b9}; !- Outlet Port

OS:Connection,
  {10c8d591-5522-45aa-beff-035cc29bc5b9}, !- Handle
  {10e2c9f8-886b-4a33-abfe-8632e1eeab11}, !- Source Object
  3,                                      !- Outlet Port
  {428b7801-d052-43d2-b34a-a50f1b0ecc03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {248045c5-1094-4d41-a01a-084fdfa37d68}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {14180ac6-ed82-4b50-8b6a-cb6ba8c56ba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14180ac6-ed82-4b50-8b6a-cb6ba8c56ba2}, !- Handle
  {428b7801-d052-43d2-b34a-a50f1b0ecc03}, !- Source Object
  7,                                      !- Outlet Port
  {248045c5-1094-4d41-a01a-084fdfa37d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca814ca5-d7d5-4c6d-b52e-939dcc9cd559}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {47eadd12-b6d5-448e-862c-89c8e6a97717}, !- Inlet Port
  {b7d2ee3d-584b-4648-b4d9-ac05d40060ce}; !- Outlet Port

OS:Connection,
  {eaf5a2c8-1594-4953-ba61-cabbf00b4286}, !- Handle
  {913f34b8-6985-41a6-9905-e5c3abf6bb2b}, !- Source Object
  3,                                      !- Outlet Port
  {428b7801-d052-43d2-b34a-a50f1b0ecc03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47eadd12-b6d5-448e-862c-89c8e6a97717}, !- Handle
  {428b7801-d052-43d2-b34a-a50f1b0ecc03}, !- Source Object
  5,                                      !- Outlet Port
  {ca814ca5-d7d5-4c6d-b52e-939dcc9cd559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d2ee3d-584b-4648-b4d9-ac05d40060ce}, !- Handle
  {ca814ca5-d7d5-4c6d-b52e-939dcc9cd559}, !- Source Object
  3,                                      !- Outlet Port
  {1b03299e-17fd-43ec-a04d-5e2f5195b034}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41d77497-f864-4cb1-a4dd-71da4f6e700b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {110e0670-b7b7-4d95-92e9-e46a829a9089}, !- Air Inlet Node Name
  {7c056cda-b1f3-47b8-971a-a1d8e92587a4}, !- Air Outlet Node Name
  0.474351637889861;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aefd14ce-940f-4886-835d-5531177e64ea}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {8a608d3b-fba2-4b71-9bcf-5f817af0d2d8}, !- Inlet Port
  {53226690-c3cb-47c4-abac-fd6e522dad5b}; !- Outlet Port

OS:Connection,
  {73565b4b-6ba2-4dc2-aac5-e0fd739c63c8}, !- Handle
  {480751a6-0a22-48ed-865d-d0277be18c3a}, !- Source Object
  3,                                      !- Outlet Port
  {7e373589-19e7-43ec-91c9-17bd390ef9a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a608d3b-fba2-4b71-9bcf-5f817af0d2d8}, !- Handle
  {4e62cdfe-e7cc-4051-8774-56c2242ce15a}, !- Source Object
  2,                                      !- Outlet Port
  {aefd14ce-940f-4886-835d-5531177e64ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53226690-c3cb-47c4-abac-fd6e522dad5b}, !- Handle
  {aefd14ce-940f-4886-835d-5531177e64ea}, !- Source Object
  3,                                      !- Outlet Port
  {8d46cda9-797d-48de-8082-47ac2b3ad9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b508850-0ac1-4d88-b23e-33c0753976fb}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {1036b1cd-c4af-4e5d-bd8d-464c7117dcf4}, !- Inlet Port
  {110e0670-b7b7-4d95-92e9-e46a829a9089}; !- Outlet Port

OS:Connection,
  {1036b1cd-c4af-4e5d-bd8d-464c7117dcf4}, !- Handle
  {53f2f085-70c3-472e-bc53-a7ee74d75772}, !- Source Object
  3,                                      !- Outlet Port
  {2b508850-0ac1-4d88-b23e-33c0753976fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110e0670-b7b7-4d95-92e9-e46a829a9089}, !- Handle
  {2b508850-0ac1-4d88-b23e-33c0753976fb}, !- Source Object
  3,                                      !- Outlet Port
  {41d77497-f864-4cb1-a4dd-71da4f6e700b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c056cda-b1f3-47b8-971a-a1d8e92587a4}, !- Handle
  {41d77497-f864-4cb1-a4dd-71da4f6e700b}, !- Source Object
  4,                                      !- Outlet Port
  {480751a6-0a22-48ed-865d-d0277be18c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {502dc209-4592-4674-bd77-be090f96767e}, !- Availability Schedule
  {86896cf9-9d27-4750-884e-16440c539c41}, !- Availability Manager List Name
  0.865966772747339,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {323899bd-edbd-48b7-92ff-b950bc9e7fcb}, !- Supply Side Inlet Node Name
  {c55f49a1-577f-47ca-8889-93b83c983591}, !- Demand Side Outlet Node Name
  {486dd4bc-2ad1-46f5-82c1-7deb6a112f62}, !- Demand Side Inlet Node A
  {a20785eb-ae12-42b2-a209-50c60dc61c42}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f286ba27-38a5-4677-9534-b76958534d8a}, !- Demand Mixer Name
  {e798e474-8b37-4657-99b9-febb72e52e04}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5713f10a-7376-4509-bedf-ba4f0f9203e8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {323899bd-edbd-48b7-92ff-b950bc9e7fcb}, !- Inlet Port
  {fefb5db0-3313-46c9-a682-17df0a869778}; !- Outlet Port

OS:Node,
  {92bdb26d-6649-47b9-95da-aed00bb7d98e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {99c6cdb5-6b51-4f6c-a9a5-57445029fe9d}, !- Inlet Port
  {a20785eb-ae12-42b2-a209-50c60dc61c42}; !- Outlet Port

OS:Connection,
  {323899bd-edbd-48b7-92ff-b950bc9e7fcb}, !- Handle
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- Source Object
  9,                                      !- Outlet Port
  {5713f10a-7376-4509-bedf-ba4f0f9203e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20785eb-ae12-42b2-a209-50c60dc61c42}, !- Handle
  {92bdb26d-6649-47b9-95da-aed00bb7d98e}, !- Source Object
  3,                                      !- Outlet Port
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9fd836b-7312-4052-8bed-347a85b1c640}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {486dd4bc-2ad1-46f5-82c1-7deb6a112f62}, !- Inlet Port
  {60c99961-52c0-4e60-969b-a3a05b4ba8bf}; !- Outlet Port

OS:Node,
  {2082bdc2-4d0b-4490-91a5-d087d680e94a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {d11f7e6e-cc51-405e-8edd-b28d7b44688b}, !- Inlet Port
  {c55f49a1-577f-47ca-8889-93b83c983591}; !- Outlet Port

OS:Node,
  {48858dde-37a4-4193-88dc-b45188a2048d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {561a446d-c468-4a2a-ba72-296be5587e51}, !- Inlet Port
  {4628d107-92d0-4327-9624-2375909c9940}; !- Outlet Port

OS:Connection,
  {486dd4bc-2ad1-46f5-82c1-7deb6a112f62}, !- Handle
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- Source Object
  11,                                     !- Outlet Port
  {b9fd836b-7312-4052-8bed-347a85b1c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55f49a1-577f-47ca-8889-93b83c983591}, !- Handle
  {2082bdc2-4d0b-4490-91a5-d087d680e94a}, !- Source Object
  3,                                      !- Outlet Port
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e798e474-8b37-4657-99b9-febb72e52e04}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {60c99961-52c0-4e60-969b-a3a05b4ba8bf}, !- Inlet Node Name
  {03093aa1-d845-41a1-addc-e485582224c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f286ba27-38a5-4677-9534-b76958534d8a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d11f7e6e-cc51-405e-8edd-b28d7b44688b}, !- Outlet Node Name
  {6b1a4749-e7b5-4b02-a68a-99e2d4648c8d}; !- Inlet Node Name 1

OS:Connection,
  {60c99961-52c0-4e60-969b-a3a05b4ba8bf}, !- Handle
  {b9fd836b-7312-4052-8bed-347a85b1c640}, !- Source Object
  3,                                      !- Outlet Port
  {e798e474-8b37-4657-99b9-febb72e52e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11f7e6e-cc51-405e-8edd-b28d7b44688b}, !- Handle
  {f286ba27-38a5-4677-9534-b76958534d8a}, !- Source Object
  2,                                      !- Outlet Port
  {2082bdc2-4d0b-4490-91a5-d087d680e94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d94edd3-c39c-4155-aec5-c1477b6f0f54}, !- Handle
  {46884ea1-9a78-46e8-bc3d-62f74cdf02d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.865966772747339,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6355.47,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2755.18,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {86896cf9-9d27-4750-884e-16440c539c41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {82206182-9469-49cf-827e-fa76ea95b999}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4793aea0-73a2-4136-9d56-1e2f167e3ccb}, !- Handle
  3.0 F above OATwb 7,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {92bdb26d-6649-47b9-95da-aed00bb7d98e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {502dc209-4592-4674-bd77-be090f96767e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {b701ab1a-f8bc-4175-97bd-abd78d4288e8}, !- Handle
  Zone_Retail_Point_of_Sale_B____Story_Ground_Clg_Load_Sensor, !- Name
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {27bcbc2f-84d3-4392-bbaf-8e5213123159}, !- Handle
  Zone_Retail_Point_of_Sale_B____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {502dc209-4592-4674-bd77-be090f96767e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f5156ef1-ee36-4436-8ed8-e87e228a31de}, !- Handle
  Zone_Retail_Point_of_Sale_B____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {b701ab1a-f8bc-4175-97bd-abd78d4288e8} < 0.0, !- Program Line 1
  SET {27bcbc2f-84d3-4392-bbaf-8e5213123159} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {27bcbc2f-84d3-4392-bbaf-8e5213123159} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {4bb563c8-113f-4894-a7f1-b68f827279bb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.865966772747339,                      !- Primary Air Design Flow Rate {m3/s}
  {24865cfb-6a13-43db-9e38-cdd99b2abb00}, !- Air Inlet Node Name
  {99c6cdb5-6b51-4f6c-a9a5-57445029fe9d}, !- Air Outlet Node Name
  {92bdb26d-6649-47b9-95da-aed00bb7d98e}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {99c6cdb5-6b51-4f6c-a9a5-57445029fe9d}, !- Handle
  {4bb563c8-113f-4894-a7f1-b68f827279bb}, !- Source Object
  7,                                      !- Outlet Port
  {92bdb26d-6649-47b9-95da-aed00bb7d98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {80421f9e-18bb-447f-bbea-000120961663}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.865966772747339,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d9f7e39-044d-4222-adc7-d1e8bc000cd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb1513b7-504c-4deb-94a5-36984f60cc8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d9f7e39-044d-4222-adc7-d1e8bc000cd5}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb1513b7-504c-4deb-94a5-36984f60cc8c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef01b2a5-11db-44cb-b7ec-93ac1740898c}, !- Handle
  Dummy Always Off DX Coil 7 82kBtu/hr 8.9EER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  14334.8249089114,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.865966772747339,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
