  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {38c122ee-dc1a-4bff-8a67-661607cac434}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {0fc88ea1-d32a-43ad-9b81-ad08a68500b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {112d6a66-549f-4404-9b9c-c4fba15626fa}, !- Air Inlet Node Name
  {9ffe6633-0797-40e6-8987-69fa5bc6c7c9}, !- Air Outlet Node Name
  {80421f9e-18bb-447f-bbea-000120961663}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ef01b2a5-11db-44cb-b7ec-93ac1740898c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.865966772747339,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.865966772747339,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {b86d4b17-3587-43ce-869f-4ff7bff853e2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {9ffe6633-0797-40e6-8987-69fa5bc6c7c9}, !- Inlet Port
  {24865cfb-6a13-43db-9e38-cdd99b2abb00}; !- Outlet Port

OS:Connection,
  {9ffe6633-0797-40e6-8987-69fa5bc6c7c9}, !- Handle
  {38c122ee-dc1a-4bff-8a67-661607cac434}, !- Source Object
  7,                                      !- Outlet Port
  {b86d4b17-3587-43ce-869f-4ff7bff853e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24865cfb-6a13-43db-9e38-cdd99b2abb00}, !- Handle
  {b86d4b17-3587-43ce-869f-4ff7bff853e2}, !- Source Object
  3,                                      !- Outlet Port
  {4bb563c8-113f-4894-a7f1-b68f827279bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9ad3c434-55b0-4e66-9b64-c2200d16d3e5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.24074770347866,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.865966772747339,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {897a0327-de8d-4ca5-8e15-a6c52c57b4f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {897a0327-de8d-4ca5-8e15-a6c52c57b4f5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf870f7a-0831-401c-ae56-a761b12a9249}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler OA System, !- Name
  {9ad3c434-55b0-4e66-9b64-c2200d16d3e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1920de6a-7d9d-4d38-96fd-f1569879c06c}, !- Mixed Air Node Name
  {bf29d80c-a443-46a0-b121-f76790d6631b}, !- Outdoor Air Stream Node Name
  {b2e0305d-fe7d-472e-bd12-1e0949fa8cb7}, !- Relief Air Stream Node Name
  {fefb5db0-3313-46c9-a682-17df0a869778}; !- Return Air Stream Node Name

OS:Node,
  {398bf183-669c-4198-ab2c-2deeb983887d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bf29d80c-a443-46a0-b121-f76790d6631b}; !- Outlet Port

OS:Connection,
  {bf29d80c-a443-46a0-b121-f76790d6631b}, !- Handle
  {398bf183-669c-4198-ab2c-2deeb983887d}, !- Source Object
  3,                                      !- Outlet Port
  {cf870f7a-0831-401c-ae56-a761b12a9249}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03756afc-f592-4095-97bf-523346c99a8a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {b2e0305d-fe7d-472e-bd12-1e0949fa8cb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2e0305d-fe7d-472e-bd12-1e0949fa8cb7}, !- Handle
  {cf870f7a-0831-401c-ae56-a761b12a9249}, !- Source Object
  7,                                      !- Outlet Port
  {03756afc-f592-4095-97bf-523346c99a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f263a26-4af1-49f0-a0d4-e3334828bb2e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {1920de6a-7d9d-4d38-96fd-f1569879c06c}, !- Inlet Port
  {112d6a66-549f-4404-9b9c-c4fba15626fa}; !- Outlet Port

OS:Connection,
  {fefb5db0-3313-46c9-a682-17df0a869778}, !- Handle
  {5713f10a-7376-4509-bedf-ba4f0f9203e8}, !- Source Object
  3,                                      !- Outlet Port
  {cf870f7a-0831-401c-ae56-a761b12a9249}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1920de6a-7d9d-4d38-96fd-f1569879c06c}, !- Handle
  {cf870f7a-0831-401c-ae56-a761b12a9249}, !- Source Object
  5,                                      !- Outlet Port
  {8f263a26-4af1-49f0-a0d4-e3334828bb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112d6a66-549f-4404-9b9c-c4fba15626fa}, !- Handle
  {8f263a26-4af1-49f0-a0d4-e3334828bb2e}, !- Source Object
  3,                                      !- Outlet Port
  {38c122ee-dc1a-4bff-8a67-661607cac434}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33695e3a-3390-43ae-b8d9-240a70b699e5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {810b0ea2-d84c-46ca-b4b5-663f2cee6c57}, !- Air Inlet Node Name
  {561a446d-c468-4a2a-ba72-296be5587e51}, !- Air Outlet Node Name
  0.865966772747339;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e563e7f-b1f1-4fad-be36-a2966bb9f7b8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {d9cc7ff3-9ea1-45d9-9637-5b6674445e08}, !- Inlet Port
  {6b1a4749-e7b5-4b02-a68a-99e2d4648c8d}; !- Outlet Port

OS:Connection,
  {4628d107-92d0-4327-9624-2375909c9940}, !- Handle
  {48858dde-37a4-4193-88dc-b45188a2048d}, !- Source Object
  3,                                      !- Outlet Port
  {e5217b6b-2138-4d92-9016-ee9a4b60e699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9cc7ff3-9ea1-45d9-9637-5b6674445e08}, !- Handle
  {baa0e514-44f4-4e15-9cc2-b2695dadcb9a}, !- Source Object
  2,                                      !- Outlet Port
  {3e563e7f-b1f1-4fad-be36-a2966bb9f7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1a4749-e7b5-4b02-a68a-99e2d4648c8d}, !- Handle
  {3e563e7f-b1f1-4fad-be36-a2966bb9f7b8}, !- Source Object
  3,                                      !- Outlet Port
  {f286ba27-38a5-4677-9534-b76958534d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a25a46b-9cc3-4f50-9ea5-88127ba5256b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {03093aa1-d845-41a1-addc-e485582224c1}, !- Inlet Port
  {810b0ea2-d84c-46ca-b4b5-663f2cee6c57}; !- Outlet Port

OS:Connection,
  {03093aa1-d845-41a1-addc-e485582224c1}, !- Handle
  {e798e474-8b37-4657-99b9-febb72e52e04}, !- Source Object
  3,                                      !- Outlet Port
  {1a25a46b-9cc3-4f50-9ea5-88127ba5256b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810b0ea2-d84c-46ca-b4b5-663f2cee6c57}, !- Handle
  {1a25a46b-9cc3-4f50-9ea5-88127ba5256b}, !- Source Object
  3,                                      !- Outlet Port
  {33695e3a-3390-43ae-b8d9-240a70b699e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {561a446d-c468-4a2a-ba72-296be5587e51}, !- Handle
  {33695e3a-3390-43ae-b8d9-240a70b699e5}, !- Source Object
  4,                                      !- Outlet Port
  {48858dde-37a4-4193-88dc-b45188a2048d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {c5f8efe8-63a8-48c5-921f-c9557e3195d7}, !- Availability Schedule
  {90a4c229-5ef0-4267-a731-f90898fe4fef}, !- Availability Manager List Name
  0.442866916523676,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99b7cbe8-1385-48c3-a936-0cefafd57d5d}, !- Supply Side Inlet Node Name
  {c1fb98d3-bfc5-4d16-8a42-7cd98dafbe34}, !- Demand Side Outlet Node Name
  {fe181b1e-f23f-4f5b-9a30-e202c11662c4}, !- Demand Side Inlet Node A
  {478418ab-6e89-4278-872b-dec6ba655d5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2250786d-c564-4d31-8650-9be8f53be5fe}, !- Demand Mixer Name
  {ba34fb2c-77c0-4144-ba90-fb143b499da1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4f37798-4e1d-4e9c-93d2-8e55d4e49d00}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {99b7cbe8-1385-48c3-a936-0cefafd57d5d}, !- Inlet Port
  {5bf1e9e0-ca3a-4a40-9d5e-dcded1e5ef35}; !- Outlet Port

OS:Node,
  {306eb500-4668-499d-a100-2b9b758dac53}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {405f4ab0-1589-4774-97a6-d5dc2cf68b30}, !- Inlet Port
  {478418ab-6e89-4278-872b-dec6ba655d5c}; !- Outlet Port

OS:Connection,
  {99b7cbe8-1385-48c3-a936-0cefafd57d5d}, !- Handle
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- Source Object
  9,                                      !- Outlet Port
  {b4f37798-4e1d-4e9c-93d2-8e55d4e49d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478418ab-6e89-4278-872b-dec6ba655d5c}, !- Handle
  {306eb500-4668-499d-a100-2b9b758dac53}, !- Source Object
  3,                                      !- Outlet Port
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09d3ffc5-def0-4cb1-b9a5-9a145956836f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {fe181b1e-f23f-4f5b-9a30-e202c11662c4}, !- Inlet Port
  {8b2ffd53-7e4e-4a4c-8a1c-60629e66fe0b}; !- Outlet Port

OS:Node,
  {f87ac518-d0ec-4413-aa86-c0722b0666cb}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {a1ae8302-adf0-4e80-8311-86f7659f66d4}, !- Inlet Port
  {c1fb98d3-bfc5-4d16-8a42-7cd98dafbe34}; !- Outlet Port

OS:Node,
  {fdb67297-015f-4493-90ff-ec2a6b6c6850}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {f0c077f5-97a2-4ef7-a8f5-80e411f6308d}, !- Inlet Port
  {8acec7bf-9b46-46c5-b493-a7b33e0b9483}; !- Outlet Port

OS:Connection,
  {fe181b1e-f23f-4f5b-9a30-e202c11662c4}, !- Handle
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- Source Object
  11,                                     !- Outlet Port
  {09d3ffc5-def0-4cb1-b9a5-9a145956836f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fb98d3-bfc5-4d16-8a42-7cd98dafbe34}, !- Handle
  {f87ac518-d0ec-4413-aa86-c0722b0666cb}, !- Source Object
  3,                                      !- Outlet Port
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba34fb2c-77c0-4144-ba90-fb143b499da1}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8b2ffd53-7e4e-4a4c-8a1c-60629e66fe0b}, !- Inlet Node Name
  {719b701f-87f3-4847-b915-9e4a6268a3ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2250786d-c564-4d31-8650-9be8f53be5fe}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {a1ae8302-adf0-4e80-8311-86f7659f66d4}, !- Outlet Node Name
  {41b79479-f611-4e46-bd9a-a0218bb0826f}; !- Inlet Node Name 1

OS:Connection,
  {8b2ffd53-7e4e-4a4c-8a1c-60629e66fe0b}, !- Handle
  {09d3ffc5-def0-4cb1-b9a5-9a145956836f}, !- Source Object
  3,                                      !- Outlet Port
  {ba34fb2c-77c0-4144-ba90-fb143b499da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ae8302-adf0-4e80-8311-86f7659f66d4}, !- Handle
  {2250786d-c564-4d31-8650-9be8f53be5fe}, !- Source Object
  2,                                      !- Outlet Port
  {f87ac518-d0ec-4413-aa86-c0722b0666cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01f710c5-3929-4623-a161-223d626b6199}, !- Handle
  {00f0b87e-1908-4ceb-86ec-cdf9da4f1b4c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.442866916523676,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1555.64,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  618.45,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {90a4c229-5ef0-4267-a731-f90898fe4fef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {e236af44-8432-4d8e-ae0a-7b484ad3d932}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {df8b4c38-9c9c-47f4-9994-0c832c911bfb}, !- Handle
  3.0 F above OATwb 8,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {306eb500-4668-499d-a100-2b9b758dac53}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c5f8efe8-63a8-48c5-921f-c9557e3195d7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {91baa8f3-52f8-4d5c-aac7-dce7926a82f2}, !- Handle
  Zone_Retail_Point_of_Sale_C____Story_Ground_Clg_Load_Sensor, !- Name
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {26dd14e0-a0ee-49f2-88dc-344f554dfad6}, !- Handle
  Zone_Retail_Point_of_Sale_C____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {c5f8efe8-63a8-48c5-921f-c9557e3195d7}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8a546f09-4b68-4b5a-8d98-2fed492a71d7}, !- Handle
  Zone_Retail_Point_of_Sale_C____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {91baa8f3-52f8-4d5c-aac7-dce7926a82f2} < 0.0, !- Program Line 1
  SET {26dd14e0-a0ee-49f2-88dc-344f554dfad6} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {26dd14e0-a0ee-49f2-88dc-344f554dfad6} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {8d71a3e7-0133-416c-b932-2cca1dac1388}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.442866916523676,                      !- Primary Air Design Flow Rate {m3/s}
  {497948b5-8ed0-4e4a-befb-d7806ccb38e0}, !- Air Inlet Node Name
  {405f4ab0-1589-4774-97a6-d5dc2cf68b30}, !- Air Outlet Node Name
  {306eb500-4668-499d-a100-2b9b758dac53}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {405f4ab0-1589-4774-97a6-d5dc2cf68b30}, !- Handle
  {8d71a3e7-0133-416c-b932-2cca1dac1388}, !- Source Object
  7,                                      !- Outlet Port
  {306eb500-4668-499d-a100-2b9b758dac53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6e22a8f2-a507-4014-816c-5563016c58ff}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.442866916523676,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d682a0d5-ca2d-45b8-91f4-98ffac647da8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9d0a8f6-543d-40a5-a0b4-fa69679275ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d682a0d5-ca2d-45b8-91f4-98ffac647da8}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9d0a8f6-543d-40a5-a0b4-fa69679275ca}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f07ad87b-60e3-4103-a63b-7da4d95274f7}, !- Handle
  Dummy Always Off DX Coil 8 27kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  7331.01997225089,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.442866916523676,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {006a4644-6c90-461a-9097-d4b137738c2f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {dc472c08-1246-4926-8b27-35d052d79328}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {57469d5c-9086-4d37-9188-e1005cd5aacd}, !- Air Inlet Node Name
  {c17b06fa-e331-40c0-8ae0-159616ba9161}, !- Air Outlet Node Name
  {6e22a8f2-a507-4014-816c-5563016c58ff}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f07ad87b-60e3-4103-a63b-7da4d95274f7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.442866916523676,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.442866916523676,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4f437dac-171d-452e-9307-7425aca5ab0b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {c17b06fa-e331-40c0-8ae0-159616ba9161}, !- Inlet Port
  {497948b5-8ed0-4e4a-befb-d7806ccb38e0}; !- Outlet Port

OS:Connection,
  {c17b06fa-e331-40c0-8ae0-159616ba9161}, !- Handle
  {006a4644-6c90-461a-9097-d4b137738c2f}, !- Source Object
  7,                                      !- Outlet Port
  {4f437dac-171d-452e-9307-7425aca5ab0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497948b5-8ed0-4e4a-befb-d7806ccb38e0}, !- Handle
  {4f437dac-171d-452e-9307-7425aca5ab0b}, !- Source Object
  3,                                      !- Outlet Port
  {8d71a3e7-0133-416c-b932-2cca1dac1388}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec4a04ef-9b4a-45c8-b185-a2afa5c4a481}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0540402252382705,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.442866916523676,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d3314d1b-5c5b-460f-bfdd-2efae1f29579}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d3314d1b-5c5b-460f-bfdd-2efae1f29579}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {383e5428-1197-4533-a62f-1b702f901c56}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler OA System, !- Name
  {ec4a04ef-9b4a-45c8-b185-a2afa5c4a481}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55c70223-7f75-4ad5-acdc-b58c3b2d6fd2}, !- Mixed Air Node Name
  {2e90b439-a487-4e0d-8bb9-929bad6c9f41}, !- Outdoor Air Stream Node Name
  {318f2b83-5192-47cc-8cb0-b2527d202319}, !- Relief Air Stream Node Name
  {5bf1e9e0-ca3a-4a40-9d5e-dcded1e5ef35}; !- Return Air Stream Node Name

OS:Node,
  {510bfa28-0cc6-4ad6-8fd4-a2ee404afaee}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2e90b439-a487-4e0d-8bb9-929bad6c9f41}; !- Outlet Port

OS:Connection,
  {2e90b439-a487-4e0d-8bb9-929bad6c9f41}, !- Handle
  {510bfa28-0cc6-4ad6-8fd4-a2ee404afaee}, !- Source Object
  3,                                      !- Outlet Port
  {383e5428-1197-4533-a62f-1b702f901c56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd977ee3-e347-4e20-81d4-d38f353c5501}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {318f2b83-5192-47cc-8cb0-b2527d202319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {318f2b83-5192-47cc-8cb0-b2527d202319}, !- Handle
  {383e5428-1197-4533-a62f-1b702f901c56}, !- Source Object
  7,                                      !- Outlet Port
  {dd977ee3-e347-4e20-81d4-d38f353c5501}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97802c38-774c-4882-8276-ef047eefad98}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {55c70223-7f75-4ad5-acdc-b58c3b2d6fd2}, !- Inlet Port
  {57469d5c-9086-4d37-9188-e1005cd5aacd}; !- Outlet Port

OS:Connection,
  {5bf1e9e0-ca3a-4a40-9d5e-dcded1e5ef35}, !- Handle
  {b4f37798-4e1d-4e9c-93d2-8e55d4e49d00}, !- Source Object
  3,                                      !- Outlet Port
  {383e5428-1197-4533-a62f-1b702f901c56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55c70223-7f75-4ad5-acdc-b58c3b2d6fd2}, !- Handle
  {383e5428-1197-4533-a62f-1b702f901c56}, !- Source Object
  5,                                      !- Outlet Port
  {97802c38-774c-4882-8276-ef047eefad98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57469d5c-9086-4d37-9188-e1005cd5aacd}, !- Handle
  {97802c38-774c-4882-8276-ef047eefad98}, !- Source Object
  3,                                      !- Outlet Port
  {006a4644-6c90-461a-9097-d4b137738c2f}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48da677e-f128-4562-b185-5994b5536744}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {cf2a1a49-15b7-4186-84c3-76c4f57bce91}, !- Air Inlet Node Name
  {f0c077f5-97a2-4ef7-a8f5-80e411f6308d}, !- Air Outlet Node Name
  0.442866916523676;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5014f49d-1a3a-4b8a-b049-7ee33189f027}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {f2f1e050-1728-4937-a8e1-51fb71bb8ee0}, !- Inlet Port
  {41b79479-f611-4e46-bd9a-a0218bb0826f}; !- Outlet Port

OS:Connection,
  {8acec7bf-9b46-46c5-b493-a7b33e0b9483}, !- Handle
  {fdb67297-015f-4493-90ff-ec2a6b6c6850}, !- Source Object
  3,                                      !- Outlet Port
  {06ae5c20-e2f7-4754-98d7-620c6b94b3fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2f1e050-1728-4937-a8e1-51fb71bb8ee0}, !- Handle
  {df128fd2-4775-4540-a544-c99837df8a45}, !- Source Object
  2,                                      !- Outlet Port
  {5014f49d-1a3a-4b8a-b049-7ee33189f027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b79479-f611-4e46-bd9a-a0218bb0826f}, !- Handle
  {5014f49d-1a3a-4b8a-b049-7ee33189f027}, !- Source Object
  3,                                      !- Outlet Port
  {2250786d-c564-4d31-8650-9be8f53be5fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3607f08d-e7a2-41ac-b1f9-c6b5f01adbe0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {719b701f-87f3-4847-b915-9e4a6268a3ae}, !- Inlet Port
  {cf2a1a49-15b7-4186-84c3-76c4f57bce91}; !- Outlet Port

OS:Connection,
  {719b701f-87f3-4847-b915-9e4a6268a3ae}, !- Handle
  {ba34fb2c-77c0-4144-ba90-fb143b499da1}, !- Source Object
  3,                                      !- Outlet Port
  {3607f08d-e7a2-41ac-b1f9-c6b5f01adbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2a1a49-15b7-4186-84c3-76c4f57bce91}, !- Handle
  {3607f08d-e7a2-41ac-b1f9-c6b5f01adbe0}, !- Source Object
  3,                                      !- Outlet Port
  {48da677e-f128-4562-b185-5994b5536744}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0c077f5-97a2-4ef7-a8f5-80e411f6308d}, !- Handle
  {48da677e-f128-4562-b185-5994b5536744}, !- Source Object
  4,                                      !- Outlet Port
  {fdb67297-015f-4493-90ff-ec2a6b6c6850}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {75ad2ab7-f167-4040-80ce-ad5ee01f774a}, !- Availability Schedule
  {5e3fe5c1-e972-4757-bb20-d9238ae10139}, !- Availability Manager List Name
  4.47018908057789,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb52cd4f-9a93-4484-8726-35124a2ba50e}, !- Supply Side Inlet Node Name
  {d009dc75-53e2-4856-9c9f-309d3445c879}, !- Demand Side Outlet Node Name
  {39246cfc-415f-4bae-aec2-f2ca095de25a}, !- Demand Side Inlet Node A
  {7c35d6ca-1652-42f5-8d5d-6b447cb10917}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59e417f0-38df-4013-9bd8-94a517335080}, !- Demand Mixer Name
  {48c1fda5-05fd-438a-b908-9c443d12c345}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {471e3405-189b-44bd-8e8a-05c656c50fc4}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {eb52cd4f-9a93-4484-8726-35124a2ba50e}, !- Inlet Port
  {4b8af2f9-7757-4f69-94dc-4b1d4c880a26}; !- Outlet Port

OS:Node,
  {6fc5d035-9d9e-4cb3-9196-1fb9f227cd14}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {85d53682-4996-494b-bb9b-3a268251a49e}, !- Inlet Port
  {7c35d6ca-1652-42f5-8d5d-6b447cb10917}; !- Outlet Port

OS:Connection,
  {eb52cd4f-9a93-4484-8726-35124a2ba50e}, !- Handle
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- Source Object
  9,                                      !- Outlet Port
  {471e3405-189b-44bd-8e8a-05c656c50fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c35d6ca-1652-42f5-8d5d-6b447cb10917}, !- Handle
  {6fc5d035-9d9e-4cb3-9196-1fb9f227cd14}, !- Source Object
  3,                                      !- Outlet Port
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8faf87d6-09fa-4f99-8c63-10413bc447e9}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {39246cfc-415f-4bae-aec2-f2ca095de25a}, !- Inlet Port
  {9a758438-ff96-48a6-94ca-7f153890b06e}; !- Outlet Port

OS:Node,
  {dd49fb9b-7ea0-4146-a126-3e71d9dc846c}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {41a88383-da00-47e2-ade4-ca34013da377}, !- Inlet Port
  {d009dc75-53e2-4856-9c9f-309d3445c879}; !- Outlet Port

OS:Node,
  {04087b0b-58f9-42ce-b2b7-b2fa05a92a90}, !- Handle
  Zone Retail Retail A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {3123b586-1d68-4535-b8ba-685dc3d4bb47}, !- Inlet Port
  {b6fbb46c-9bb7-44f6-af0d-131cbbee9e73}; !- Outlet Port

OS:Connection,
  {39246cfc-415f-4bae-aec2-f2ca095de25a}, !- Handle
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- Source Object
  11,                                     !- Outlet Port
  {8faf87d6-09fa-4f99-8c63-10413bc447e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d009dc75-53e2-4856-9c9f-309d3445c879}, !- Handle
  {dd49fb9b-7ea0-4146-a126-3e71d9dc846c}, !- Source Object
  3,                                      !- Outlet Port
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48c1fda5-05fd-438a-b908-9c443d12c345}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {9a758438-ff96-48a6-94ca-7f153890b06e}, !- Inlet Node Name
  {cb4db1f9-b6eb-42f4-a163-920ac9cd2d35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59e417f0-38df-4013-9bd8-94a517335080}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {41a88383-da00-47e2-ade4-ca34013da377}, !- Outlet Node Name
  {bf9c542c-1aba-4660-aa1c-db71820275f1}; !- Inlet Node Name 1

OS:Connection,
  {9a758438-ff96-48a6-94ca-7f153890b06e}, !- Handle
  {8faf87d6-09fa-4f99-8c63-10413bc447e9}, !- Source Object
  3,                                      !- Outlet Port
  {48c1fda5-05fd-438a-b908-9c443d12c345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a88383-da00-47e2-ade4-ca34013da377}, !- Handle
  {59e417f0-38df-4013-9bd8-94a517335080}, !- Source Object
  2,                                      !- Outlet Port
  {dd49fb9b-7ea0-4146-a126-3e71d9dc846c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52322282-ea91-46a8-b757-bf2de4247243}, !- Handle
  {2edb1aaa-b32e-4a1a-b116-14bada58efe8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.47018908057789,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  16521.18,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6822.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5e3fe5c1-e972-4757-bb20-d9238ae10139}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {ee4bf6b5-8d9e-4319-ba83-6f8784618d1c}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {b1a97be3-e759-4464-a763-4b06e3a3c8f0}, !- Handle
  3.0 F above OATwb 9,                    !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {6fc5d035-9d9e-4cb3-9196-1fb9f227cd14}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {75ad2ab7-f167-4040-80ce-ad5ee01f774a}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {c6fa8baa-4035-4e97-800b-6321113863e9}, !- Handle
  Zone_Retail_Retail_A____Story_Ground_Clg_Load_Sensor, !- Name
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {87aed692-1510-40ed-b768-545e82587362}, !- Handle
  Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {75ad2ab7-f167-4040-80ce-ad5ee01f774a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3b990181-026f-4312-bbb6-6ba4357d4f14}, !- Handle
  Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {c6fa8baa-4035-4e97-800b-6321113863e9} < 0.0, !- Program Line 1
  SET {87aed692-1510-40ed-b768-545e82587362} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {87aed692-1510-40ed-b768-545e82587362} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {78523102-278a-4ac4-bcc5-478b662ebcdb}, !- Handle
  Zone Retail Retail A  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  4.47018908057789,                       !- Primary Air Design Flow Rate {m3/s}
  {1e1503c1-8b0e-4e83-a078-8aebf881f837}, !- Air Inlet Node Name
  {85d53682-4996-494b-bb9b-3a268251a49e}, !- Air Outlet Node Name
  {6fc5d035-9d9e-4cb3-9196-1fb9f227cd14}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {85d53682-4996-494b-bb9b-3a268251a49e}, !- Handle
  {78523102-278a-4ac4-bcc5-478b662ebcdb}, !- Source Object
  7,                                      !- Outlet Port
  {6fc5d035-9d9e-4cb3-9196-1fb9f227cd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0f1ed8cb-f801-403b-ae3a-94e21ab2c7e5}, !- Handle
  Zone Retail Retail A  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.47018908057789,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d49fbcd-5d9b-4b19-9b41-dd6695d1daaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12766a95-bd07-4f7b-85fb-ce4fda79fe7a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d49fbcd-5d9b-4b19-9b41-dd6695d1daaf}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12766a95-bd07-4f7b-85fb-ce4fda79fe7a}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d91d00bd-080c-4e1b-9b82-aba2928af9d8}, !- Handle
  Dummy Always Off DX Coil 9 270kBtu/hr 8.5EER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  73997.501747689,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  4.47018908057789,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {dd4f0070-efe2-49f9-995f-07c4c0be3e19}, !- Handle
  Zone Retail Retail A  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {e5e28ca0-362b-433e-b0d3-2d76efa31c0b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {6d53819b-cf58-4a85-a851-a809a46e0c3b}, !- Air Inlet Node Name
  {183a7355-1620-4575-a2bb-124327005a33}, !- Air Outlet Node Name
  {0f1ed8cb-f801-403b-ae3a-94e21ab2c7e5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d91d00bd-080c-4e1b-9b82-aba2928af9d8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.47018908057789,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  4.47018908057789,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {4c2c18e9-83e3-4a5f-9d48-fc2fa236e634}, !- Handle
  Zone Retail Retail A  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {183a7355-1620-4575-a2bb-124327005a33}, !- Inlet Port
  {1e1503c1-8b0e-4e83-a078-8aebf881f837}; !- Outlet Port

OS:Connection,
  {183a7355-1620-4575-a2bb-124327005a33}, !- Handle
  {dd4f0070-efe2-49f9-995f-07c4c0be3e19}, !- Source Object
  7,                                      !- Outlet Port
  {4c2c18e9-83e3-4a5f-9d48-fc2fa236e634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1503c1-8b0e-4e83-a078-8aebf881f837}, !- Handle
  {4c2c18e9-83e3-4a5f-9d48-fc2fa236e634}, !- Source Object
  3,                                      !- Outlet Port
  {78523102-278a-4ac4-bcc5-478b662ebcdb}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f372dd0a-cce2-41ec-9760-7d9eb085f8bc}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.596145251836962,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.47018908057789,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75ad2ab7-f167-4040-80ce-ad5ee01f774a}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  {7d9b23da-a094-4ab1-8641-9a56f53a0425}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d5cc067a-57e4-48a3-ac54-02865dd12047}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5cc067a-57e4-48a3-ac54-02865dd12047}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e5e684e-a0e5-4332-b1a2-13460b11a1ed}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler OA System, !- Name
  {f372dd0a-cce2-41ec-9760-7d9eb085f8bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a23efc2-5e96-4580-b573-2f52ecdd461f}, !- Mixed Air Node Name
  {e645fec5-e03a-4513-8bd9-70091207a928}, !- Outdoor Air Stream Node Name
  {72329364-5755-4a17-8bef-538cbdcbe069}, !- Relief Air Stream Node Name
  {4b8af2f9-7757-4f69-94dc-4b1d4c880a26}; !- Return Air Stream Node Name

OS:Node,
  {bebbda75-608a-4573-a727-a2d9b28fc0ba}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e645fec5-e03a-4513-8bd9-70091207a928}; !- Outlet Port

OS:Connection,
  {e645fec5-e03a-4513-8bd9-70091207a928}, !- Handle
  {bebbda75-608a-4573-a727-a2d9b28fc0ba}, !- Source Object
  3,                                      !- Outlet Port
  {3e5e684e-a0e5-4332-b1a2-13460b11a1ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cbe00a4-83ff-40e7-a10a-2efd02dc90bf}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {72329364-5755-4a17-8bef-538cbdcbe069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72329364-5755-4a17-8bef-538cbdcbe069}, !- Handle
  {3e5e684e-a0e5-4332-b1a2-13460b11a1ed}, !- Source Object
  7,                                      !- Outlet Port
  {8cbe00a4-83ff-40e7-a10a-2efd02dc90bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6d16aeb-1756-4626-93f1-5cb44399ffa6}, !- Handle
  Zone Retail Retail A  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {8a23efc2-5e96-4580-b573-2f52ecdd461f}, !- Inlet Port
  {6d53819b-cf58-4a85-a851-a809a46e0c3b}; !- Outlet Port

OS:Connection,
  {4b8af2f9-7757-4f69-94dc-4b1d4c880a26}, !- Handle
  {471e3405-189b-44bd-8e8a-05c656c50fc4}, !- Source Object
  3,                                      !- Outlet Port
  {3e5e684e-a0e5-4332-b1a2-13460b11a1ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a23efc2-5e96-4580-b573-2f52ecdd461f}, !- Handle
  {3e5e684e-a0e5-4332-b1a2-13460b11a1ed}, !- Source Object
  5,                                      !- Outlet Port
  {c6d16aeb-1756-4626-93f1-5cb44399ffa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d53819b-cf58-4a85-a851-a809a46e0c3b}, !- Handle
  {c6d16aeb-1756-4626-93f1-5cb44399ffa6}, !- Source Object
  3,                                      !- Outlet Port
  {dd4f0070-efe2-49f9-995f-07c4c0be3e19}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c302c4d-5905-41ee-aed6-a00aadd54956}, !- Handle
  Zone Retail Retail A  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {abace7a6-7d8d-489b-879b-4a1a7c12485b}, !- Air Inlet Node Name
  {3123b586-1d68-4535-b8ba-685dc3d4bb47}, !- Air Outlet Node Name
  4.47018908057789;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca8f4ecd-3a52-4f65-9678-d2f7a2f687c6}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {32a16a75-97d9-427d-aaf7-626ec90155a2}, !- Inlet Port
  {bf9c542c-1aba-4660-aa1c-db71820275f1}; !- Outlet Port

OS:Connection,
  {b6fbb46c-9bb7-44f6-af0d-131cbbee9e73}, !- Handle
  {04087b0b-58f9-42ce-b2b7-b2fa05a92a90}, !- Source Object
  3,                                      !- Outlet Port
  {f2ac743c-5973-498e-b949-d37fabae09b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32a16a75-97d9-427d-aaf7-626ec90155a2}, !- Handle
  {fb713adc-bee8-42a7-9760-97842fd2c0bc}, !- Source Object
  2,                                      !- Outlet Port
  {ca8f4ecd-3a52-4f65-9678-d2f7a2f687c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9c542c-1aba-4660-aa1c-db71820275f1}, !- Handle
  {ca8f4ecd-3a52-4f65-9678-d2f7a2f687c6}, !- Source Object
  3,                                      !- Outlet Port
  {59e417f0-38df-4013-9bd8-94a517335080}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af63ab3a-c728-4ccb-912b-bf967f9fbb84}, !- Handle
  Zone Retail Retail A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {cb4db1f9-b6eb-42f4-a163-920ac9cd2d35}, !- Inlet Port
  {abace7a6-7d8d-489b-879b-4a1a7c12485b}; !- Outlet Port

OS:Connection,
  {cb4db1f9-b6eb-42f4-a163-920ac9cd2d35}, !- Handle
  {48c1fda5-05fd-438a-b908-9c443d12c345}, !- Source Object
  3,                                      !- Outlet Port
  {af63ab3a-c728-4ccb-912b-bf967f9fbb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abace7a6-7d8d-489b-879b-4a1a7c12485b}, !- Handle
  {af63ab3a-c728-4ccb-912b-bf967f9fbb84}, !- Source Object
  3,                                      !- Outlet Port
  {4c302c4d-5905-41ee-aed6-a00aadd54956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3123b586-1d68-4535-b8ba-685dc3d4bb47}, !- Handle
  {4c302c4d-5905-41ee-aed6-a00aadd54956}, !- Source Object
  4,                                      !- Outlet Port
  {04087b0b-58f9-42ce-b2b7-b2fa05a92a90}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {b18f14de-c972-4cd6-a2d6-1568760a5dc4}, !- Availability Schedule
  {1df31728-890b-48a7-bf22-dc39d5db4b66}, !- Availability Manager List Name
  0.328891597108175,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56eb97d1-a593-47eb-a2ff-e2aa5df6f728}, !- Supply Side Inlet Node Name
  {8f3cdb5e-37f8-40dc-b1fe-b1c8f5c55cf1}, !- Demand Side Outlet Node Name
  {25bb358e-7daf-41b8-bf71-bf4ba0a61bc1}, !- Demand Side Inlet Node A
  {2a805a4a-43bc-47e5-8d7f-be9866f90419}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f26377c-5a14-4cf4-a5be-4d065a5f8512}, !- Demand Mixer Name
  {b4620abc-90f6-4c4c-8420-8e005c63612b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20e3d558-c4f5-4fbc-85c5-d564cf32e9d2}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {56eb97d1-a593-47eb-a2ff-e2aa5df6f728}, !- Inlet Port
  {ebd28ac0-56b4-471d-8ce2-c9a7a422e1a1}; !- Outlet Port

OS:Node,
  {f2dc9dc4-2b0d-47c8-b094-821e222bd43a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {9fff8044-e1a2-45e9-be30-a72eac1a059f}, !- Inlet Port
  {2a805a4a-43bc-47e5-8d7f-be9866f90419}; !- Outlet Port

OS:Connection,
  {56eb97d1-a593-47eb-a2ff-e2aa5df6f728}, !- Handle
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- Source Object
  9,                                      !- Outlet Port
  {20e3d558-c4f5-4fbc-85c5-d564cf32e9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a805a4a-43bc-47e5-8d7f-be9866f90419}, !- Handle
  {f2dc9dc4-2b0d-47c8-b094-821e222bd43a}, !- Source Object
  3,                                      !- Outlet Port
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76a79848-cb0e-41e2-a4fe-ae21e0576cc1}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {25bb358e-7daf-41b8-bf71-bf4ba0a61bc1}, !- Inlet Port
  {bedb0295-ec01-406f-9343-e927b7aba109}; !- Outlet Port

OS:Node,
  {09a036f5-5e4c-4306-9ed2-9225d03b7091}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {9455434f-e7ec-4dca-b8cb-a4b02dd67059}, !- Inlet Port
  {8f3cdb5e-37f8-40dc-b1fe-b1c8f5c55cf1}; !- Outlet Port

OS:Node,
  {21bb8e49-6338-4562-8162-d94f6f80d3cc}, !- Handle
  Zone Retail Retail A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {766f8944-4059-43e7-b827-bf987331ac4d}, !- Inlet Port
  {9f105b84-3be0-4bc7-b004-1451ba854a7f}; !- Outlet Port

OS:Connection,
  {25bb358e-7daf-41b8-bf71-bf4ba0a61bc1}, !- Handle
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- Source Object
  11,                                     !- Outlet Port
  {76a79848-cb0e-41e2-a4fe-ae21e0576cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3cdb5e-37f8-40dc-b1fe-b1c8f5c55cf1}, !- Handle
  {09a036f5-5e4c-4306-9ed2-9225d03b7091}, !- Source Object
  3,                                      !- Outlet Port
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4620abc-90f6-4c4c-8420-8e005c63612b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {bedb0295-ec01-406f-9343-e927b7aba109}, !- Inlet Node Name
  {12ba87b3-e6f9-43c3-bf1c-b54b7df41dff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f26377c-5a14-4cf4-a5be-4d065a5f8512}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {9455434f-e7ec-4dca-b8cb-a4b02dd67059}, !- Outlet Node Name
  {77cf070a-18a6-44cf-ba5e-bd8064703abf}; !- Inlet Node Name 1

OS:Connection,
  {bedb0295-ec01-406f-9343-e927b7aba109}, !- Handle
  {76a79848-cb0e-41e2-a4fe-ae21e0576cc1}, !- Source Object
  3,                                      !- Outlet Port
  {b4620abc-90f6-4c4c-8420-8e005c63612b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9455434f-e7ec-4dca-b8cb-a4b02dd67059}, !- Handle
  {2f26377c-5a14-4cf4-a5be-4d065a5f8512}, !- Source Object
  2,                                      !- Outlet Port
  {09a036f5-5e4c-4306-9ed2-9225d03b7091}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {031d6471-51a8-457b-9366-5185d1be613d}, !- Handle
  {54882d94-e259-418d-9b19-10e8eb63e956}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.328891597108175,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  935.47,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  364.57,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1df31728-890b-48a7-bf22-dc39d5db4b66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {4af03ed1-5f66-49d9-8d0a-5d4b2994e10d}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {e0d5a427-c1b7-4074-b1eb-5d0edf7d6bcd}, !- Handle
  3.0 F above OATwb 10,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {f2dc9dc4-2b0d-47c8-b094-821e222bd43a}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {b18f14de-c972-4cd6-a2d6-1568760a5dc4}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {ad1f55ca-b1c7-4b2c-8a44-c1137c943144}, !- Handle
  Zone_Retail_Retail_A_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e95c9b1b-d15c-4dde-93f4-932c533eeae1}, !- Handle
  Zone_Retail_Retail_A_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {b18f14de-c972-4cd6-a2d6-1568760a5dc4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d4f00267-c4ec-462a-8aa9-ec8bd390bcb6}, !- Handle
  Zone_Retail_Retail_A_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {ad1f55ca-b1c7-4b2c-8a44-c1137c943144} < 0.0, !- Program Line 1
  SET {e95c9b1b-d15c-4dde-93f4-932c533eeae1} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {e95c9b1b-d15c-4dde-93f4-932c533eeae1} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {5d2383d3-5acf-4aa2-b859-36a0ea84bdca}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.328891597108175,                      !- Primary Air Design Flow Rate {m3/s}
  {927d85b4-0e7d-4304-895b-63aea992f0d6}, !- Air Inlet Node Name
  {9fff8044-e1a2-45e9-be30-a72eac1a059f}, !- Air Outlet Node Name
  {f2dc9dc4-2b0d-47c8-b094-821e222bd43a}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {9fff8044-e1a2-45e9-be30-a72eac1a059f}, !- Handle
  {5d2383d3-5acf-4aa2-b859-36a0ea84bdca}, !- Source Object
  7,                                      !- Outlet Port
  {f2dc9dc4-2b0d-47c8-b094-821e222bd43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b59e90df-277b-4568-9a81-e40ab5774751}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.328891597108175,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04c511ca-0807-4fc5-bcb4-8e56960dfe3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63922afb-1721-474b-b2c8-92cfa3d96e00}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04c511ca-0807-4fc5-bcb4-8e56960dfe3c}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63922afb-1721-474b-b2c8-92cfa3d96e00}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9baa24f2-9056-4ad1-9334-200d0dba53d8}, !- Handle
  Dummy Always Off DX Coil 10 19kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  5444.32373958243,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.328891597108175,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {8ff5af38-0578-4b00-bc9f-60f48a8d1b96}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {85eb91d6-f6dd-46ae-9c9d-918e5af3033f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {5269a85a-c275-4c6f-b35b-b6bcb7d23baa}, !- Air Inlet Node Name
  {382c31da-0aa8-40ff-8652-e1fc847c6ce2}, !- Air Outlet Node Name
  {b59e90df-277b-4568-9a81-e40ab5774751}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9baa24f2-9056-4ad1-9334-200d0dba53d8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.328891597108175,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.328891597108175,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {d199a92a-fea0-4395-8e8f-81dd6d4244fb}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {382c31da-0aa8-40ff-8652-e1fc847c6ce2}, !- Inlet Port
  {927d85b4-0e7d-4304-895b-63aea992f0d6}; !- Outlet Port

OS:Connection,
  {382c31da-0aa8-40ff-8652-e1fc847c6ce2}, !- Handle
  {8ff5af38-0578-4b00-bc9f-60f48a8d1b96}, !- Source Object
  7,                                      !- Outlet Port
  {d199a92a-fea0-4395-8e8f-81dd6d4244fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927d85b4-0e7d-4304-895b-63aea992f0d6}, !- Handle
  {d199a92a-fea0-4395-8e8f-81dd6d4244fb}, !- Source Object
  3,                                      !- Outlet Port
  {5d2383d3-5acf-4aa2-b859-36a0ea84bdca}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96788907-d388-4b55-8c27-1b860705e51c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.328891597108175,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5d70e66-14aa-49f6-8f57-f33744e3fd7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b5d70e66-14aa-49f6-8f57-f33744e3fd7e}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b90ad7b-04f6-490c-8ebe-13bde024d9b4}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler OA System, !- Name
  {96788907-d388-4b55-8c27-1b860705e51c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cc2a5e76-74fb-473f-83f8-bb9d8002e39b}, !- Mixed Air Node Name
  {129db624-e961-4d7e-8822-eded8a1b43c7}, !- Outdoor Air Stream Node Name
  {757b5cdf-dab3-498f-a33e-7db42133ad16}, !- Relief Air Stream Node Name
  {ebd28ac0-56b4-471d-8ce2-c9a7a422e1a1}; !- Return Air Stream Node Name

OS:Node,
  {5d7b2455-a19a-42a8-8ec6-2518470d164c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {129db624-e961-4d7e-8822-eded8a1b43c7}; !- Outlet Port

OS:Connection,
  {129db624-e961-4d7e-8822-eded8a1b43c7}, !- Handle
  {5d7b2455-a19a-42a8-8ec6-2518470d164c}, !- Source Object
  3,                                      !- Outlet Port
  {7b90ad7b-04f6-490c-8ebe-13bde024d9b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06ef43b3-44c6-43c3-86fb-7025936c16d2}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {757b5cdf-dab3-498f-a33e-7db42133ad16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757b5cdf-dab3-498f-a33e-7db42133ad16}, !- Handle
  {7b90ad7b-04f6-490c-8ebe-13bde024d9b4}, !- Source Object
  7,                                      !- Outlet Port
  {06ef43b3-44c6-43c3-86fb-7025936c16d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b44e417-3912-4a68-bac1-5cc68c27939f}, !- Handle
  Zone Retail Retail A end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {cc2a5e76-74fb-473f-83f8-bb9d8002e39b}, !- Inlet Port
  {5269a85a-c275-4c6f-b35b-b6bcb7d23baa}; !- Outlet Port

OS:Connection,
  {ebd28ac0-56b4-471d-8ce2-c9a7a422e1a1}, !- Handle
  {20e3d558-c4f5-4fbc-85c5-d564cf32e9d2}, !- Source Object
  3,                                      !- Outlet Port
  {7b90ad7b-04f6-490c-8ebe-13bde024d9b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc2a5e76-74fb-473f-83f8-bb9d8002e39b}, !- Handle
  {7b90ad7b-04f6-490c-8ebe-13bde024d9b4}, !- Source Object
  5,                                      !- Outlet Port
  {1b44e417-3912-4a68-bac1-5cc68c27939f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5269a85a-c275-4c6f-b35b-b6bcb7d23baa}, !- Handle
  {1b44e417-3912-4a68-bac1-5cc68c27939f}, !- Source Object
  3,                                      !- Outlet Port
  {8ff5af38-0578-4b00-bc9f-60f48a8d1b96}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {225d7fda-b54b-4879-9d80-2553ebdbe2f1}, !- Handle
  Zone Retail Retail A end_a - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {c378f858-214b-4ce9-9b45-6379243ffbfc}, !- Air Inlet Node Name
  {766f8944-4059-43e7-b827-bf987331ac4d}, !- Air Outlet Node Name
  0.328891597108175;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e1ccf19-a558-4321-947f-c11f47a6cd71}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {4ec6848a-3e0d-4115-b081-1b9b385455fb}, !- Inlet Port
  {77cf070a-18a6-44cf-ba5e-bd8064703abf}; !- Outlet Port

OS:Connection,
  {9f105b84-3be0-4bc7-b004-1451ba854a7f}, !- Handle
  {21bb8e49-6338-4562-8162-d94f6f80d3cc}, !- Source Object
  3,                                      !- Outlet Port
  {ed41b6e1-57e3-4eec-ae6d-0f8006562ee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec6848a-3e0d-4115-b081-1b9b385455fb}, !- Handle
  {c21c70a0-a057-4ae3-97e6-f309d88a18aa}, !- Source Object
  2,                                      !- Outlet Port
  {9e1ccf19-a558-4321-947f-c11f47a6cd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cf070a-18a6-44cf-ba5e-bd8064703abf}, !- Handle
  {9e1ccf19-a558-4321-947f-c11f47a6cd71}, !- Source Object
  3,                                      !- Outlet Port
  {2f26377c-5a14-4cf4-a5be-4d065a5f8512}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ac3b3fd-54e0-48db-af2c-49da2720c6cf}, !- Handle
  Zone Retail Retail A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {12ba87b3-e6f9-43c3-bf1c-b54b7df41dff}, !- Inlet Port
  {c378f858-214b-4ce9-9b45-6379243ffbfc}; !- Outlet Port

OS:Connection,
  {12ba87b3-e6f9-43c3-bf1c-b54b7df41dff}, !- Handle
  {b4620abc-90f6-4c4c-8420-8e005c63612b}, !- Source Object
  3,                                      !- Outlet Port
  {9ac3b3fd-54e0-48db-af2c-49da2720c6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c378f858-214b-4ce9-9b45-6379243ffbfc}, !- Handle
  {9ac3b3fd-54e0-48db-af2c-49da2720c6cf}, !- Source Object
  3,                                      !- Outlet Port
  {225d7fda-b54b-4879-9d80-2553ebdbe2f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {766f8944-4059-43e7-b827-bf987331ac4d}, !- Handle
  {225d7fda-b54b-4879-9d80-2553ebdbe2f1}, !- Source Object
  4,                                      !- Outlet Port
  {21bb8e49-6338-4562-8162-d94f6f80d3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {dd4ac414-f5d9-40a4-bf91-04a4bbca2618}, !- Availability Schedule
  {2a786a7d-1857-4ad3-a9e2-131dc8f17174}, !- Availability Manager List Name
  6.99902161787628,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59d7431f-7411-44f8-8260-fd36f862d37b}, !- Supply Side Inlet Node Name
  {fb63ab6b-d823-497e-8e8a-629fde20e4ee}, !- Demand Side Outlet Node Name
  {6c54ccc6-0d26-4079-9213-d98ac95839b2}, !- Demand Side Inlet Node A
  {af6dab2c-8a96-46ce-9244-55863d1800f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e8847f98-233c-4ed7-aaaa-aa9e50177285}, !- Demand Mixer Name
  {6802b190-8a4d-46a2-9c0d-535810ea9f63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {42d140aa-60a1-476d-82e5-5f68fd8f3288}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {59d7431f-7411-44f8-8260-fd36f862d37b}, !- Inlet Port
  {b7965e26-c455-4158-9d28-b20762bd5f5c}; !- Outlet Port

OS:Node,
  {07e58a23-8586-404d-ac2e-5b9a80fb713b}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {ec438302-c727-483c-81c7-e96d2a0072af}, !- Inlet Port
  {af6dab2c-8a96-46ce-9244-55863d1800f0}; !- Outlet Port

OS:Connection,
  {59d7431f-7411-44f8-8260-fd36f862d37b}, !- Handle
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- Source Object
  9,                                      !- Outlet Port
  {42d140aa-60a1-476d-82e5-5f68fd8f3288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6dab2c-8a96-46ce-9244-55863d1800f0}, !- Handle
  {07e58a23-8586-404d-ac2e-5b9a80fb713b}, !- Source Object
  3,                                      !- Outlet Port
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e0f89685-face-4a24-a6ec-4b2923c1a7ee}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {6c54ccc6-0d26-4079-9213-d98ac95839b2}, !- Inlet Port
  {9b0b227f-b1d6-4a3b-98cb-cb9794710a13}; !- Outlet Port

OS:Node,
  {17481c7b-1a8f-4af7-9b4e-bd558a9f2016}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {0f6c58db-7b22-4c5e-b2da-fe3614ee54b3}, !- Inlet Port
  {fb63ab6b-d823-497e-8e8a-629fde20e4ee}; !- Outlet Port

OS:Node,
  {dc81e98d-3879-4b90-ac41-5e30d74d7ccb}, !- Handle
  Zone Retail Retail B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ef25cfa8-41ed-48f8-a79a-ab6d1dc4d294}, !- Inlet Port
  {8ac35f66-ade2-4609-ac9b-43f2ad12d163}; !- Outlet Port

OS:Connection,
  {6c54ccc6-0d26-4079-9213-d98ac95839b2}, !- Handle
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- Source Object
  11,                                     !- Outlet Port
  {e0f89685-face-4a24-a6ec-4b2923c1a7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb63ab6b-d823-497e-8e8a-629fde20e4ee}, !- Handle
  {17481c7b-1a8f-4af7-9b4e-bd558a9f2016}, !- Source Object
  3,                                      !- Outlet Port
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6802b190-8a4d-46a2-9c0d-535810ea9f63}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {9b0b227f-b1d6-4a3b-98cb-cb9794710a13}, !- Inlet Node Name
  {56f37fb9-5412-488b-b56b-2d9db7a30921}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e8847f98-233c-4ed7-aaaa-aa9e50177285}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {0f6c58db-7b22-4c5e-b2da-fe3614ee54b3}, !- Outlet Node Name
  {01a65ad8-22cd-4943-a278-4958f1671881}; !- Inlet Node Name 1

OS:Connection,
  {9b0b227f-b1d6-4a3b-98cb-cb9794710a13}, !- Handle
  {e0f89685-face-4a24-a6ec-4b2923c1a7ee}, !- Source Object
  3,                                      !- Outlet Port
  {6802b190-8a4d-46a2-9c0d-535810ea9f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f6c58db-7b22-4c5e-b2da-fe3614ee54b3}, !- Handle
  {e8847f98-233c-4ed7-aaaa-aa9e50177285}, !- Source Object
  2,                                      !- Outlet Port
  {17481c7b-1a8f-4af7-9b4e-bd558a9f2016}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f30f0484-1a18-4b5b-960f-75e614fb9cfd}, !- Handle
  {3907a167-8a18-4991-929f-7f587c34c3d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.99902161787628,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  68488.51,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  30393.77,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2a786a7d-1857-4ad3-a9e2-131dc8f17174}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {e8f0f9c2-dc70-4bab-bf3a-9b3f1d5e6aed}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {721f1c99-33ce-4361-b36d-c6e343d043bb}, !- Handle
  3.0 F above OATwb 11,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {07e58a23-8586-404d-ac2e-5b9a80fb713b}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {dd4ac414-f5d9-40a4-bf91-04a4bbca2618}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {d9bc7f0d-b120-46eb-9b49-26af5b4548fd}, !- Handle
  Zone_Retail_Retail_B____Story_Ground_Clg_Load_Sensor, !- Name
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {217a1da0-0076-4a4b-aa51-ffdbc9a479d5}, !- Handle
  Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {dd4ac414-f5d9-40a4-bf91-04a4bbca2618}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7926620f-6999-441f-a3af-b86771ab89df}, !- Handle
  Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {d9bc7f0d-b120-46eb-9b49-26af5b4548fd} < 0.0, !- Program Line 1
  SET {217a1da0-0076-4a4b-aa51-ffdbc9a479d5} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {217a1da0-0076-4a4b-aa51-ffdbc9a479d5} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {8a5e4cb0-277b-42b7-aaf0-d6a79aa9e64d}, !- Handle
  Zone Retail Retail B  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  6.99902161787628,                       !- Primary Air Design Flow Rate {m3/s}
  {af95029a-77a5-4e0a-9ad9-22090a587ca5}, !- Air Inlet Node Name
  {ec438302-c727-483c-81c7-e96d2a0072af}, !- Air Outlet Node Name
  {07e58a23-8586-404d-ac2e-5b9a80fb713b}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {ec438302-c727-483c-81c7-e96d2a0072af}, !- Handle
  {8a5e4cb0-277b-42b7-aaf0-d6a79aa9e64d}, !- Source Object
  7,                                      !- Outlet Port
  {07e58a23-8586-404d-ac2e-5b9a80fb713b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {50ed12c5-8fd4-46c8-ac53-d0311413eeeb}, !- Handle
  Zone Retail Retail B  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  6.99902161787628,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9944428f-c391-4c27-b502-25c280bf25f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec37a643-e51f-4b48-a82f-dab958980258}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9944428f-c391-4c27-b502-25c280bf25f2}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec37a643-e51f-4b48-a82f-dab958980258}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2e0d7c3d-fdd1-41c0-9cec-fd42b931d76b}, !- Handle
  Dummy Always Off DX Coil 11 679kBtu/hr 8.5EER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  115858.659458306,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  6.99902161787628,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {342012b1-7f64-4ce3-955f-fb0bdd58a6e7}, !- Handle
  Zone Retail Retail B  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {f35df345-1a14-4da2-8bac-7c55c0e9ab6d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {c6d5f49a-72b8-4896-9035-05f4f2a0ea86}, !- Air Inlet Node Name
  {568423f5-1e90-41ac-a876-16825ddbc151}, !- Air Outlet Node Name
  {50ed12c5-8fd4-46c8-ac53-d0311413eeeb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e0d7c3d-fdd1-41c0-9cec-fd42b931d76b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  6.99902161787628,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  6.99902161787628,                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {d5de6cd8-44bc-4426-b66a-bf2c27eabc05}, !- Handle
  Zone Retail Retail B  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {568423f5-1e90-41ac-a876-16825ddbc151}, !- Inlet Port
  {af95029a-77a5-4e0a-9ad9-22090a587ca5}; !- Outlet Port

OS:Connection,
  {568423f5-1e90-41ac-a876-16825ddbc151}, !- Handle
  {342012b1-7f64-4ce3-955f-fb0bdd58a6e7}, !- Source Object
  7,                                      !- Outlet Port
  {d5de6cd8-44bc-4426-b66a-bf2c27eabc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af95029a-77a5-4e0a-9ad9-22090a587ca5}, !- Handle
  {d5de6cd8-44bc-4426-b66a-bf2c27eabc05}, !- Source Object
  3,                                      !- Outlet Port
  {8a5e4cb0-277b-42b7-aaf0-d6a79aa9e64d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {26af44c3-d697-4c0f-8aa4-2630d4020cd5}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.65581055013473,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  6.99902161787628,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dd4ac414-f5d9-40a4-bf91-04a4bbca2618}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  {94658e53-0d55-4f05-82de-60329c1b1743}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fdb09d11-d044-4c7b-8e36-0e71a17460c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fdb09d11-d044-4c7b-8e36-0e71a17460c7}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de4ea365-802f-4e0f-9d0b-5397c1515f1a}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler OA System, !- Name
  {26af44c3-d697-4c0f-8aa4-2630d4020cd5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d2d4f78-8043-4f8d-9ee6-815787353bca}, !- Mixed Air Node Name
  {79f0c68e-5e3f-4f3a-b86e-b5cf00ab09e4}, !- Outdoor Air Stream Node Name
  {4f5f6c3e-6b25-43d9-880f-fe90b6b22fa8}, !- Relief Air Stream Node Name
  {b7965e26-c455-4158-9d28-b20762bd5f5c}; !- Return Air Stream Node Name

OS:Node,
  {488924a9-6add-4369-b6b1-bd862ae9ac53}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {79f0c68e-5e3f-4f3a-b86e-b5cf00ab09e4}; !- Outlet Port

OS:Connection,
  {79f0c68e-5e3f-4f3a-b86e-b5cf00ab09e4}, !- Handle
  {488924a9-6add-4369-b6b1-bd862ae9ac53}, !- Source Object
  3,                                      !- Outlet Port
  {de4ea365-802f-4e0f-9d0b-5397c1515f1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7e12212-c1a0-4994-9af7-9f239b7e4a04}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {4f5f6c3e-6b25-43d9-880f-fe90b6b22fa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f5f6c3e-6b25-43d9-880f-fe90b6b22fa8}, !- Handle
  {de4ea365-802f-4e0f-9d0b-5397c1515f1a}, !- Source Object
  7,                                      !- Outlet Port
  {d7e12212-c1a0-4994-9af7-9f239b7e4a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4530545-0dee-4922-9169-f4c1acb67ca3}, !- Handle
  Zone Retail Retail B  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {4d2d4f78-8043-4f8d-9ee6-815787353bca}, !- Inlet Port
  {c6d5f49a-72b8-4896-9035-05f4f2a0ea86}; !- Outlet Port

OS:Connection,
  {b7965e26-c455-4158-9d28-b20762bd5f5c}, !- Handle
  {42d140aa-60a1-476d-82e5-5f68fd8f3288}, !- Source Object
  3,                                      !- Outlet Port
  {de4ea365-802f-4e0f-9d0b-5397c1515f1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d2d4f78-8043-4f8d-9ee6-815787353bca}, !- Handle
  {de4ea365-802f-4e0f-9d0b-5397c1515f1a}, !- Source Object
  5,                                      !- Outlet Port
  {f4530545-0dee-4922-9169-f4c1acb67ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d5f49a-72b8-4896-9035-05f4f2a0ea86}, !- Handle
  {f4530545-0dee-4922-9169-f4c1acb67ca3}, !- Source Object
  3,                                      !- Outlet Port
  {342012b1-7f64-4ce3-955f-fb0bdd58a6e7}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e614488a-4ffc-463d-a056-afdf91d0901c}, !- Handle
  Zone Retail Retail B  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {3278314c-f3de-4a3f-a566-6026988c7de8}, !- Air Inlet Node Name
  {ef25cfa8-41ed-48f8-a79a-ab6d1dc4d294}, !- Air Outlet Node Name
  6.99902161787628;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d953521-73c5-4a4c-bd02-f3f404320021}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {e7405a91-0c5c-49be-8f59-b4bc41060a5d}, !- Inlet Port
  {01a65ad8-22cd-4943-a278-4958f1671881}; !- Outlet Port

OS:Connection,
  {8ac35f66-ade2-4609-ac9b-43f2ad12d163}, !- Handle
  {dc81e98d-3879-4b90-ac41-5e30d74d7ccb}, !- Source Object
  3,                                      !- Outlet Port
  {4bfd7d7d-419b-4572-a740-e63d779df932}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7405a91-0c5c-49be-8f59-b4bc41060a5d}, !- Handle
  {7ad3a46b-1193-478b-aaaf-a92b87289527}, !- Source Object
  2,                                      !- Outlet Port
  {6d953521-73c5-4a4c-bd02-f3f404320021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a65ad8-22cd-4943-a278-4958f1671881}, !- Handle
  {6d953521-73c5-4a4c-bd02-f3f404320021}, !- Source Object
  3,                                      !- Outlet Port
  {e8847f98-233c-4ed7-aaaa-aa9e50177285}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32887a7f-f1a3-4405-a5c8-65207778d29e}, !- Handle
  Zone Retail Retail B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {56f37fb9-5412-488b-b56b-2d9db7a30921}, !- Inlet Port
  {3278314c-f3de-4a3f-a566-6026988c7de8}; !- Outlet Port

OS:Connection,
  {56f37fb9-5412-488b-b56b-2d9db7a30921}, !- Handle
  {6802b190-8a4d-46a2-9c0d-535810ea9f63}, !- Source Object
  3,                                      !- Outlet Port
  {32887a7f-f1a3-4405-a5c8-65207778d29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3278314c-f3de-4a3f-a566-6026988c7de8}, !- Handle
  {32887a7f-f1a3-4405-a5c8-65207778d29e}, !- Source Object
  3,                                      !- Outlet Port
  {e614488a-4ffc-463d-a056-afdf91d0901c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef25cfa8-41ed-48f8-a79a-ab6d1dc4d294}, !- Handle
  {e614488a-4ffc-463d-a056-afdf91d0901c}, !- Source Object
  4,                                      !- Outlet Port
  {dc81e98d-3879-4b90-ac41-5e30d74d7ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {a379e69b-18ac-49b1-9d9e-1269e2a1cf84}, !- Availability Schedule
  {0ac9ead5-cc4f-419d-9b62-7d007e0e6518}, !- Availability Manager List Name
  0.714993486324908,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4785f6ca-330d-4a6a-989b-81c03c0a6f1a}, !- Supply Side Inlet Node Name
  {43d6dff6-2615-46cd-8fdd-706ecb22565f}, !- Demand Side Outlet Node Name
  {8b86593d-baca-4233-ae2e-4a3ff307c0eb}, !- Demand Side Inlet Node A
  {43d527f2-0841-4aea-8dbe-082967012249}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2d0c89f9-00ef-4a46-847c-22af35a86125}, !- Demand Mixer Name
  {210eeb15-224e-4eb2-8919-dd65cd8869a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5da4d232-0752-4731-a3e7-1a5ea23021c7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {4785f6ca-330d-4a6a-989b-81c03c0a6f1a}, !- Inlet Port
  {f08b1c7d-7765-49de-8037-cfe191bb80bd}; !- Outlet Port

OS:Node,
  {2d231dd1-d820-4afe-abba-6eb3ce855d1c}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {f2db00c4-547e-4d01-8687-32f8d32172ef}, !- Inlet Port
  {43d527f2-0841-4aea-8dbe-082967012249}; !- Outlet Port

OS:Connection,
  {4785f6ca-330d-4a6a-989b-81c03c0a6f1a}, !- Handle
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- Source Object
  9,                                      !- Outlet Port
  {5da4d232-0752-4731-a3e7-1a5ea23021c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d527f2-0841-4aea-8dbe-082967012249}, !- Handle
  {2d231dd1-d820-4afe-abba-6eb3ce855d1c}, !- Source Object
  3,                                      !- Outlet Port
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ffc64fd1-0f10-4cb5-af89-73e7e9b7b76f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {8b86593d-baca-4233-ae2e-4a3ff307c0eb}, !- Inlet Port
  {c6215431-0879-48a3-a2ce-05fbc2518d97}; !- Outlet Port

OS:Node,
  {48a5b23a-73b4-4373-9bcf-8d4d1b9c9d37}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {e995a7d7-c2e1-4f92-a750-fde468f966dc}, !- Inlet Port
  {43d6dff6-2615-46cd-8fdd-706ecb22565f}; !- Outlet Port

OS:Node,
  {7155d052-5557-46be-b1f3-56936cc242f4}, !- Handle
  Zone Retail Retail B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {a0f20321-6cce-4fc6-9709-ffbc49381a30}, !- Inlet Port
  {474a7df6-66f6-4e4f-8106-be4c422723e5}; !- Outlet Port

OS:Connection,
  {8b86593d-baca-4233-ae2e-4a3ff307c0eb}, !- Handle
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- Source Object
  11,                                     !- Outlet Port
  {ffc64fd1-0f10-4cb5-af89-73e7e9b7b76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d6dff6-2615-46cd-8fdd-706ecb22565f}, !- Handle
  {48a5b23a-73b4-4373-9bcf-8d4d1b9c9d37}, !- Source Object
  3,                                      !- Outlet Port
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {210eeb15-224e-4eb2-8919-dd65cd8869a2}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {c6215431-0879-48a3-a2ce-05fbc2518d97}, !- Inlet Node Name
  {03021cdc-4374-4e74-ac76-bbac91ab45e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2d0c89f9-00ef-4a46-847c-22af35a86125}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {e995a7d7-c2e1-4f92-a750-fde468f966dc}, !- Outlet Node Name
  {396c340f-f050-4727-a668-cb27cc0f6f97}; !- Inlet Node Name 1

OS:Connection,
  {c6215431-0879-48a3-a2ce-05fbc2518d97}, !- Handle
  {ffc64fd1-0f10-4cb5-af89-73e7e9b7b76f}, !- Source Object
  3,                                      !- Outlet Port
  {210eeb15-224e-4eb2-8919-dd65cd8869a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e995a7d7-c2e1-4f92-a750-fde468f966dc}, !- Handle
  {2d0c89f9-00ef-4a46-847c-22af35a86125}, !- Source Object
  2,                                      !- Outlet Port
  {48a5b23a-73b4-4373-9bcf-8d4d1b9c9d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {682a6415-ddea-4c4f-ad34-739d14b83264}, !- Handle
  {c48b71a2-3579-4837-9659-e123c01690dc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.714993486324908,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3875.37,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1624.16,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0ac9ead5-cc4f-419d-9b62-7d007e0e6518}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {c8906972-00b1-4a57-8e41-3e0d71c5a839}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {93b624a5-b68f-4021-b7dc-717ebd792f03}, !- Handle
  3.0 F above OATwb 12,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {2d231dd1-d820-4afe-abba-6eb3ce855d1c}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {a379e69b-18ac-49b1-9d9e-1269e2a1cf84}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {06bb405c-e07d-4a3b-95a0-61abec2433f3}, !- Handle
  Zone_Retail_Retail_B_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {98cae09e-d446-4b80-9cdb-fde5932e3b6b}, !- Handle
  Zone_Retail_Retail_B_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {a379e69b-18ac-49b1-9d9e-1269e2a1cf84}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7a0c6613-42c2-4496-9c14-b91abb32816b}, !- Handle
  Zone_Retail_Retail_B_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {06bb405c-e07d-4a3b-95a0-61abec2433f3} < 0.0, !- Program Line 1
  SET {98cae09e-d446-4b80-9cdb-fde5932e3b6b} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {98cae09e-d446-4b80-9cdb-fde5932e3b6b} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {e1713a69-f6fb-47d3-a126-3dc0f43b8ebe}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.714993486324908,                      !- Primary Air Design Flow Rate {m3/s}
  {63d12153-878f-4bf2-8608-cc9f352da931}, !- Air Inlet Node Name
  {f2db00c4-547e-4d01-8687-32f8d32172ef}, !- Air Outlet Node Name
  {2d231dd1-d820-4afe-abba-6eb3ce855d1c}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {f2db00c4-547e-4d01-8687-32f8d32172ef}, !- Handle
  {e1713a69-f6fb-47d3-a126-3dc0f43b8ebe}, !- Source Object
  7,                                      !- Outlet Port
  {2d231dd1-d820-4afe-abba-6eb3ce855d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a529ae54-dc85-4a50-847d-cacb3a378afb}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.714993486324908,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c231968-c462-48d8-9ed7-9a9ec8a5c51c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39798bfd-7b6e-426a-b7d2-bbf5d2ba8289}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c231968-c462-48d8-9ed7-9a9ec8a5c51c}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39798bfd-7b6e-426a-b7d2-bbf5d2ba8289}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e46fe8c-5cf6-4190-94a3-e7ae37e88d32}, !- Handle
  Dummy Always Off DX Coil 12 51kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  11835.6809522415,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.714993486324908,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {fd2bfbe1-497f-4494-9471-dcb06cceac75}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {bc05dbc8-729d-47ed-a25f-fb9d57097fb8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {9f0c48b0-8d73-4e7c-bf83-d3eb1253ac1a}, !- Air Inlet Node Name
  {5089d8a8-f2d3-4e6d-95bf-71dbbc9459f6}, !- Air Outlet Node Name
  {a529ae54-dc85-4a50-847d-cacb3a378afb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e46fe8c-5cf6-4190-94a3-e7ae37e88d32}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.714993486324908,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.714993486324908,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {808c3825-bfc1-45f4-aa4c-ef602d332535}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {5089d8a8-f2d3-4e6d-95bf-71dbbc9459f6}, !- Inlet Port
  {63d12153-878f-4bf2-8608-cc9f352da931}; !- Outlet Port

OS:Connection,
  {5089d8a8-f2d3-4e6d-95bf-71dbbc9459f6}, !- Handle
  {fd2bfbe1-497f-4494-9471-dcb06cceac75}, !- Source Object
  7,                                      !- Outlet Port
  {808c3825-bfc1-45f4-aa4c-ef602d332535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d12153-878f-4bf2-8608-cc9f352da931}, !- Handle
  {808c3825-bfc1-45f4-aa4c-ef602d332535}, !- Source Object
  3,                                      !- Outlet Port
  {e1713a69-f6fb-47d3-a126-3dc0f43b8ebe}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b2218e19-cdf6-42b5-a0fa-b79493ece9f2}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.141919611295362,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.714993486324908,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5dba9e14-6dd3-4a78-accf-c93da197fdfa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5dba9e14-6dd3-4a78-accf-c93da197fdfa}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32237c17-25d5-4ee3-95e6-f49bbf710150}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler OA System, !- Name
  {b2218e19-cdf6-42b5-a0fa-b79493ece9f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90107077-d2e8-4e58-a04a-79a254f519cd}, !- Mixed Air Node Name
  {efca46b3-8243-4f26-b9a2-2c3a5f0b95db}, !- Outdoor Air Stream Node Name
  {00f346d6-3382-476c-a696-308bd4769541}, !- Relief Air Stream Node Name
  {f08b1c7d-7765-49de-8037-cfe191bb80bd}; !- Return Air Stream Node Name

OS:Node,
  {67d6e11b-252e-4063-816a-da3fbbcfcd93}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {efca46b3-8243-4f26-b9a2-2c3a5f0b95db}; !- Outlet Port

OS:Connection,
  {efca46b3-8243-4f26-b9a2-2c3a5f0b95db}, !- Handle
  {67d6e11b-252e-4063-816a-da3fbbcfcd93}, !- Source Object
  3,                                      !- Outlet Port
  {32237c17-25d5-4ee3-95e6-f49bbf710150}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4072663f-664f-4a29-a07a-35914987387c}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {00f346d6-3382-476c-a696-308bd4769541}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00f346d6-3382-476c-a696-308bd4769541}, !- Handle
  {32237c17-25d5-4ee3-95e6-f49bbf710150}, !- Source Object
  7,                                      !- Outlet Port
  {4072663f-664f-4a29-a07a-35914987387c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0c8e62e-526a-4f6b-b63a-fea2f28cfd50}, !- Handle
  Zone Retail Retail B end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {90107077-d2e8-4e58-a04a-79a254f519cd}, !- Inlet Port
  {9f0c48b0-8d73-4e7c-bf83-d3eb1253ac1a}; !- Outlet Port

OS:Connection,
  {f08b1c7d-7765-49de-8037-cfe191bb80bd}, !- Handle
  {5da4d232-0752-4731-a3e7-1a5ea23021c7}, !- Source Object
  3,                                      !- Outlet Port
  {32237c17-25d5-4ee3-95e6-f49bbf710150}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90107077-d2e8-4e58-a04a-79a254f519cd}, !- Handle
  {32237c17-25d5-4ee3-95e6-f49bbf710150}, !- Source Object
  5,                                      !- Outlet Port
  {d0c8e62e-526a-4f6b-b63a-fea2f28cfd50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0c48b0-8d73-4e7c-bf83-d3eb1253ac1a}, !- Handle
  {d0c8e62e-526a-4f6b-b63a-fea2f28cfd50}, !- Source Object
  3,                                      !- Outlet Port
  {fd2bfbe1-497f-4494-9471-dcb06cceac75}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0528cef-98ca-4491-b6ae-ccfb87d9aadd}, !- Handle
  Zone Retail Retail B end_a - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {b26f6224-c036-4b12-a3b2-4f04c74cc7ee}, !- Air Inlet Node Name
  {a0f20321-6cce-4fc6-9709-ffbc49381a30}, !- Air Outlet Node Name
  0.714993486324908;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50f4cfdf-4a6a-4c3e-88c8-bb73bf5afcee}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {e8677330-1395-41dc-bcff-b501a2217e9d}, !- Inlet Port
  {396c340f-f050-4727-a668-cb27cc0f6f97}; !- Outlet Port

OS:Connection,
  {474a7df6-66f6-4e4f-8106-be4c422723e5}, !- Handle
  {7155d052-5557-46be-b1f3-56936cc242f4}, !- Source Object
  3,                                      !- Outlet Port
  {9213176b-2534-4ad5-be0d-2d013d9796f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8677330-1395-41dc-bcff-b501a2217e9d}, !- Handle
  {bf856dcc-5c9a-4aae-bb3f-11970e4568e1}, !- Source Object
  2,                                      !- Outlet Port
  {50f4cfdf-4a6a-4c3e-88c8-bb73bf5afcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396c340f-f050-4727-a668-cb27cc0f6f97}, !- Handle
  {50f4cfdf-4a6a-4c3e-88c8-bb73bf5afcee}, !- Source Object
  3,                                      !- Outlet Port
  {2d0c89f9-00ef-4a46-847c-22af35a86125}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64e09363-1ce6-41d2-aa6b-bc8eabed4573}, !- Handle
  Zone Retail Retail B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {03021cdc-4374-4e74-ac76-bbac91ab45e7}, !- Inlet Port
  {b26f6224-c036-4b12-a3b2-4f04c74cc7ee}; !- Outlet Port

OS:Connection,
  {03021cdc-4374-4e74-ac76-bbac91ab45e7}, !- Handle
  {210eeb15-224e-4eb2-8919-dd65cd8869a2}, !- Source Object
  3,                                      !- Outlet Port
  {64e09363-1ce6-41d2-aa6b-bc8eabed4573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26f6224-c036-4b12-a3b2-4f04c74cc7ee}, !- Handle
  {64e09363-1ce6-41d2-aa6b-bc8eabed4573}, !- Source Object
  3,                                      !- Outlet Port
  {c0528cef-98ca-4491-b6ae-ccfb87d9aadd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0f20321-6cce-4fc6-9709-ffbc49381a30}, !- Handle
  {c0528cef-98ca-4491-b6ae-ccfb87d9aadd}, !- Source Object
  4,                                      !- Outlet Port
  {7155d052-5557-46be-b1f3-56936cc242f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {b1baaa13-4072-4425-8cef-e7e1472ac576}, !- Availability Schedule
  {b0d14d90-16f1-45a5-aba2-fc8f7c3d02bb}, !- Availability Manager List Name
  4.1470019342368,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b24bb7ee-060c-498d-9e24-85802bed83cc}, !- Supply Side Inlet Node Name
  {88ed2720-f682-4ac1-b476-ce169c313361}, !- Demand Side Outlet Node Name
  {c7d64f1d-741e-4859-a855-b1bf40eeb328}, !- Demand Side Inlet Node A
  {527e2c82-c538-4b3e-b30b-45385917e484}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e0e1a5e9-c22e-4e94-b973-24c1bd57fd6b}, !- Demand Mixer Name
  {5da2734c-a530-42be-b5ce-29eb3d1f2c76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9160845-cce7-4098-9d7b-5564d42a5d78}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {b24bb7ee-060c-498d-9e24-85802bed83cc}, !- Inlet Port
  {988a379a-cef2-45cd-91b9-6b6987727d7e}; !- Outlet Port

OS:Node,
  {28a241b2-a2a6-4936-9a5a-e771b1ed86ea}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {32412d2a-eba4-4b48-848b-fa1b5a81e44e}, !- Inlet Port
  {527e2c82-c538-4b3e-b30b-45385917e484}; !- Outlet Port

OS:Connection,
  {b24bb7ee-060c-498d-9e24-85802bed83cc}, !- Handle
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- Source Object
  9,                                      !- Outlet Port
  {a9160845-cce7-4098-9d7b-5564d42a5d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527e2c82-c538-4b3e-b30b-45385917e484}, !- Handle
  {28a241b2-a2a6-4936-9a5a-e771b1ed86ea}, !- Source Object
  3,                                      !- Outlet Port
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7affa251-72a8-40c3-b112-94cb82532bcd}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {c7d64f1d-741e-4859-a855-b1bf40eeb328}, !- Inlet Port
  {a2bc75dd-e0a7-4deb-a3b0-e821c38cbfec}; !- Outlet Port

OS:Node,
  {6d5b4042-76b4-461d-a6ce-371e24815270}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {b027f54a-6cb9-4af2-a67a-89ee6dce1413}, !- Inlet Port
  {88ed2720-f682-4ac1-b476-ce169c313361}; !- Outlet Port

OS:Node,
  {10b2039c-0eed-4f3e-be0a-e9e2973798e9}, !- Handle
  Zone Retail Retail C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {0456314f-1b71-4e7f-aff3-437e5a74ca39}, !- Inlet Port
  {dd6d3475-ce95-47b2-b75f-a6217308f41b}; !- Outlet Port

OS:Connection,
  {c7d64f1d-741e-4859-a855-b1bf40eeb328}, !- Handle
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- Source Object
  11,                                     !- Outlet Port
  {7affa251-72a8-40c3-b112-94cb82532bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ed2720-f682-4ac1-b476-ce169c313361}, !- Handle
  {6d5b4042-76b4-461d-a6ce-371e24815270}, !- Source Object
  3,                                      !- Outlet Port
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5da2734c-a530-42be-b5ce-29eb3d1f2c76}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {a2bc75dd-e0a7-4deb-a3b0-e821c38cbfec}, !- Inlet Node Name
  {0a68ca29-6f1a-4783-8ec0-721b89814cc4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e0e1a5e9-c22e-4e94-b973-24c1bd57fd6b}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {b027f54a-6cb9-4af2-a67a-89ee6dce1413}, !- Outlet Node Name
  {e0351f86-6c93-425d-8674-1c4554d6db36}; !- Inlet Node Name 1

OS:Connection,
  {a2bc75dd-e0a7-4deb-a3b0-e821c38cbfec}, !- Handle
  {7affa251-72a8-40c3-b112-94cb82532bcd}, !- Source Object
  3,                                      !- Outlet Port
  {5da2734c-a530-42be-b5ce-29eb3d1f2c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b027f54a-6cb9-4af2-a67a-89ee6dce1413}, !- Handle
  {e0e1a5e9-c22e-4e94-b973-24c1bd57fd6b}, !- Source Object
  2,                                      !- Outlet Port
  {6d5b4042-76b4-461d-a6ce-371e24815270}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {133c83cb-77b3-488c-8bd7-00a1e832bca8}, !- Handle
  {c4cedc0e-c69f-4793-8cc3-598405f6b725}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.1470019342368,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  16687.11,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6822.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b0d14d90-16f1-45a5-aba2-fc8f7c3d02bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {b95d48a8-986c-4c71-9474-ce527692f908}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a4bdeb69-a237-46c3-8382-723c1e85c8de}, !- Handle
  3.0 F above OATwb 13,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {28a241b2-a2a6-4936-9a5a-e771b1ed86ea}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {b1baaa13-4072-4425-8cef-e7e1472ac576}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Availability Sch, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {1e4167a8-323a-4d70-807d-e8138d7abe19}, !- Handle
  Zone_Retail_Retail_C____Story_Ground_Clg_Load_Sensor, !- Name
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b94155b1-7160-431f-99b0-2a0ceb6aa12a}, !- Handle
  Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {b1baaa13-4072-4425-8cef-e7e1472ac576}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {55d6bf18-1f4f-43d0-a8b2-de78949adf02}, !- Handle
  Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {1e4167a8-323a-4d70-807d-e8138d7abe19} < 0.0, !- Program Line 1
  SET {b94155b1-7160-431f-99b0-2a0ceb6aa12a} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {b94155b1-7160-431f-99b0-2a0ceb6aa12a} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {cb8d9514-5939-4e0c-8f40-91ada6b1d2d8}, !- Handle
  Zone Retail Retail C  - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  4.1470019342368,                        !- Primary Air Design Flow Rate {m3/s}
  {686ee902-3a52-4381-be99-e2ecd733d38c}, !- Air Inlet Node Name
  {32412d2a-eba4-4b48-848b-fa1b5a81e44e}, !- Air Outlet Node Name
  {28a241b2-a2a6-4936-9a5a-e771b1ed86ea}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {32412d2a-eba4-4b48-848b-fa1b5a81e44e}, !- Handle
  {cb8d9514-5939-4e0c-8f40-91ada6b1d2d8}, !- Source Object
  7,                                      !- Outlet Port
  {28a241b2-a2a6-4936-9a5a-e771b1ed86ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5294ffc6-7da5-499f-b5d1-986eab46da0d}, !- Handle
  Zone Retail Retail C  - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.1470019342368,                        !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {806336df-09fe-4b0f-91a5-9951ba726cf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff4d1dfe-a20f-4c5f-9575-39ff60abb6ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {806336df-09fe-4b0f-91a5-9951ba726cf8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff4d1dfe-a20f-4c5f-9575-39ff60abb6ba}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {854f36a0-2acb-4bf4-9b6c-ebcffe78bce6}, !- Handle
  Dummy Always Off DX Coil 13 267kBtu/hr 8.5EER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  68647.606923304,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  4.1470019342368,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {03d58d2c-dc53-420b-9df8-67287d758295}, !- Handle
  Zone Retail Retail C  - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {1e34f915-942a-429b-bfb7-408d905208a7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {239590be-6862-4a1f-b68c-c11d5d48bf13}, !- Air Inlet Node Name
  {399951f2-4555-4455-a747-8124bf7ae878}, !- Air Outlet Node Name
  {5294ffc6-7da5-499f-b5d1-986eab46da0d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {854f36a0-2acb-4bf4-9b6c-ebcffe78bce6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.1470019342368,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  4.1470019342368,                        !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {fee6cb7b-7b22-4daa-a91c-3e5b07d9c4f1}, !- Handle
  Zone Retail Retail C  - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {399951f2-4555-4455-a747-8124bf7ae878}, !- Inlet Port
  {686ee902-3a52-4381-be99-e2ecd733d38c}; !- Outlet Port

OS:Connection,
  {399951f2-4555-4455-a747-8124bf7ae878}, !- Handle
  {03d58d2c-dc53-420b-9df8-67287d758295}, !- Source Object
  7,                                      !- Outlet Port
  {fee6cb7b-7b22-4daa-a91c-3e5b07d9c4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686ee902-3a52-4381-be99-e2ecd733d38c}, !- Handle
  {fee6cb7b-7b22-4daa-a91c-3e5b07d9c4f1}, !- Source Object
  3,                                      !- Outlet Port
  {cb8d9514-5939-4e0c-8f40-91ada6b1d2d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a845b36-adfe-4502-8ecd-df62b0599851}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.596145251836962,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.1470019342368,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b1baaa13-4072-4425-8cef-e7e1472ac576}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  {e93a021c-223f-48e6-9859-534272a3c0f8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d195be24-854a-4c74-a5d4-7c3e97fd7264}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d195be24-854a-4c74-a5d4-7c3e97fd7264}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f90e15fa-3144-4c3c-88fa-be6635b840c8}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler OA System, !- Name
  {2a845b36-adfe-4502-8ecd-df62b0599851}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37d14316-9685-487b-891e-45e02fe31a09}, !- Mixed Air Node Name
  {15bf3703-8a1a-4d30-a6f4-6df1ce5affbe}, !- Outdoor Air Stream Node Name
  {368806d5-c502-4893-8439-75e7ce5ba128}, !- Relief Air Stream Node Name
  {988a379a-cef2-45cd-91b9-6b6987727d7e}; !- Return Air Stream Node Name

OS:Node,
  {72d48f3f-73b8-4f2b-b0db-3b9adc9954a2}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {15bf3703-8a1a-4d30-a6f4-6df1ce5affbe}; !- Outlet Port

OS:Connection,
  {15bf3703-8a1a-4d30-a6f4-6df1ce5affbe}, !- Handle
  {72d48f3f-73b8-4f2b-b0db-3b9adc9954a2}, !- Source Object
  3,                                      !- Outlet Port
  {f90e15fa-3144-4c3c-88fa-be6635b840c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a830dbbc-a708-44de-a618-e484b3a7a42a}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {368806d5-c502-4893-8439-75e7ce5ba128}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {368806d5-c502-4893-8439-75e7ce5ba128}, !- Handle
  {f90e15fa-3144-4c3c-88fa-be6635b840c8}, !- Source Object
  7,                                      !- Outlet Port
  {a830dbbc-a708-44de-a618-e484b3a7a42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b1b6d5b-6a6a-4eeb-939b-fba9d978a836}, !- Handle
  Zone Retail Retail C  - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {37d14316-9685-487b-891e-45e02fe31a09}, !- Inlet Port
  {239590be-6862-4a1f-b68c-c11d5d48bf13}; !- Outlet Port

OS:Connection,
  {988a379a-cef2-45cd-91b9-6b6987727d7e}, !- Handle
  {a9160845-cce7-4098-9d7b-5564d42a5d78}, !- Source Object
  3,                                      !- Outlet Port
  {f90e15fa-3144-4c3c-88fa-be6635b840c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37d14316-9685-487b-891e-45e02fe31a09}, !- Handle
  {f90e15fa-3144-4c3c-88fa-be6635b840c8}, !- Source Object
  5,                                      !- Outlet Port
  {2b1b6d5b-6a6a-4eeb-939b-fba9d978a836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239590be-6862-4a1f-b68c-c11d5d48bf13}, !- Handle
  {2b1b6d5b-6a6a-4eeb-939b-fba9d978a836}, !- Source Object
  3,                                      !- Outlet Port
  {03d58d2c-dc53-420b-9df8-67287d758295}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3fb31a62-f603-4483-ab7c-d1dff4b29527}, !- Handle
  Zone Retail Retail C  - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {6cf55808-40eb-4f10-9102-872e53601692}, !- Air Inlet Node Name
  {0456314f-1b71-4e7f-aff3-437e5a74ca39}, !- Air Outlet Node Name
  4.1470019342368;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f00bd04b-844a-4758-84d5-7674e292f8d7}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {1b3436b7-a7af-477e-9320-5085d65fe775}, !- Inlet Port
  {e0351f86-6c93-425d-8674-1c4554d6db36}; !- Outlet Port

OS:Connection,
  {dd6d3475-ce95-47b2-b75f-a6217308f41b}, !- Handle
  {10b2039c-0eed-4f3e-be0a-e9e2973798e9}, !- Source Object
  3,                                      !- Outlet Port
  {da52fb3d-e318-4e6a-97e1-05c26140c0cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b3436b7-a7af-477e-9320-5085d65fe775}, !- Handle
  {099faee4-1eb1-43f4-84aa-c10174f3c56f}, !- Source Object
  2,                                      !- Outlet Port
  {f00bd04b-844a-4758-84d5-7674e292f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0351f86-6c93-425d-8674-1c4554d6db36}, !- Handle
  {f00bd04b-844a-4758-84d5-7674e292f8d7}, !- Source Object
  3,                                      !- Outlet Port
  {e0e1a5e9-c22e-4e94-b973-24c1bd57fd6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b8ddf36-cfb5-48fe-8d62-e18c87498f78}, !- Handle
  Zone Retail Retail C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0a68ca29-6f1a-4783-8ec0-721b89814cc4}, !- Inlet Port
  {6cf55808-40eb-4f10-9102-872e53601692}; !- Outlet Port

OS:Connection,
  {0a68ca29-6f1a-4783-8ec0-721b89814cc4}, !- Handle
  {5da2734c-a530-42be-b5ce-29eb3d1f2c76}, !- Source Object
  3,                                      !- Outlet Port
  {7b8ddf36-cfb5-48fe-8d62-e18c87498f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf55808-40eb-4f10-9102-872e53601692}, !- Handle
  {7b8ddf36-cfb5-48fe-8d62-e18c87498f78}, !- Source Object
  3,                                      !- Outlet Port
  {3fb31a62-f603-4483-ab7c-d1dff4b29527}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0456314f-1b71-4e7f-aff3-437e5a74ca39}, !- Handle
  {3fb31a62-f603-4483-ab7c-d1dff4b29527}, !- Source Object
  4,                                      !- Outlet Port
  {10b2039c-0eed-4f3e-be0a-e9e2973798e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler, !- Name
  ,                                       !- Controller List Name
  {b630f3b4-c456-46a8-ae0c-ad56a4f38a4f}, !- Availability Schedule
  {e6886943-17b4-47ee-b8b9-1372bdb5784d}, !- Availability Manager List Name
  0.292568033855499,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebe0794f-986c-4024-b482-a4d33aff5c51}, !- Supply Side Inlet Node Name
  {b044fc1a-f521-47e5-ae9c-a0f795683aeb}, !- Demand Side Outlet Node Name
  {a41f114f-8b18-4b58-975c-a9b36fc2882a}, !- Demand Side Inlet Node A
  {53aebd47-8484-44d1-83bc-e514ce504bac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3f06fc6-ef9e-4330-aa95-55660ea39172}, !- Demand Mixer Name
  {3cc15403-d3e6-4512-b2b5-b97e29724f0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a7f6b54-4a7a-493b-aba8-8cf9e8464250}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Supply Inlet Node, !- Name
  {ebe0794f-986c-4024-b482-a4d33aff5c51}, !- Inlet Port
  {74214c9c-a175-4e5e-acbc-a0fb4c6807e7}; !- Outlet Port

OS:Node,
  {a11a127b-9e8e-48de-89ed-c137aeea4a03}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Supply Outlet Node, !- Name
  {efeb6517-2537-45e5-bc9d-2f0d65c08d12}, !- Inlet Port
  {53aebd47-8484-44d1-83bc-e514ce504bac}; !- Outlet Port

OS:Connection,
  {ebe0794f-986c-4024-b482-a4d33aff5c51}, !- Handle
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- Source Object
  9,                                      !- Outlet Port
  {4a7f6b54-4a7a-493b-aba8-8cf9e8464250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53aebd47-8484-44d1-83bc-e514ce504bac}, !- Handle
  {a11a127b-9e8e-48de-89ed-c137aeea4a03}, !- Source Object
  3,                                      !- Outlet Port
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57899021-7bed-471e-99e4-fe58ff8c74aa}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Demand Inlet Node, !- Name
  {a41f114f-8b18-4b58-975c-a9b36fc2882a}, !- Inlet Port
  {d540a2d9-5381-4d80-b8ab-f45a0d3d38db}; !- Outlet Port

OS:Node,
  {b73a6690-a1c6-42d9-b3b7-f1cc72843339}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Demand Outlet Node, !- Name
  {be9b0214-0449-498b-8e07-918de85aab88}, !- Inlet Port
  {b044fc1a-f521-47e5-ae9c-a0f795683aeb}; !- Outlet Port

OS:Node,
  {5c286650-111e-40d6-b7cf-00fe13c384be}, !- Handle
  Zone Retail Retail C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {0ec89cb5-33c9-4d49-989e-017761ac3a06}, !- Inlet Port
  {0ba10315-77f4-4e88-afef-f009abf37c83}; !- Outlet Port

OS:Connection,
  {a41f114f-8b18-4b58-975c-a9b36fc2882a}, !- Handle
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- Source Object
  11,                                     !- Outlet Port
  {57899021-7bed-471e-99e4-fe58ff8c74aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b044fc1a-f521-47e5-ae9c-a0f795683aeb}, !- Handle
  {b73a6690-a1c6-42d9-b3b7-f1cc72843339}, !- Source Object
  3,                                      !- Outlet Port
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cc15403-d3e6-4512-b2b5-b97e29724f0c}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {d540a2d9-5381-4d80-b8ab-f45a0d3d38db}, !- Inlet Node Name
  {74312e63-3e10-400a-94c6-78f7ba20682a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3f06fc6-ef9e-4330-aa95-55660ea39172}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {be9b0214-0449-498b-8e07-918de85aab88}, !- Outlet Node Name
  {11824298-1f80-43ca-9381-4e0a66535d3f}; !- Inlet Node Name 1

OS:Connection,
  {d540a2d9-5381-4d80-b8ab-f45a0d3d38db}, !- Handle
  {57899021-7bed-471e-99e4-fe58ff8c74aa}, !- Source Object
  3,                                      !- Outlet Port
  {3cc15403-d3e6-4512-b2b5-b97e29724f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9b0214-0449-498b-8e07-918de85aab88}, !- Handle
  {f3f06fc6-ef9e-4330-aa95-55660ea39172}, !- Source Object
  2,                                      !- Outlet Port
  {b73a6690-a1c6-42d9-b3b7-f1cc72843339}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b79508a7-145d-4dd1-a94b-76e28089571b}, !- Handle
  {2100f265-e1a7-4538-8d4f-e1519d295576}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.292568033855499,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  21.1111111111111,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  943.53,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  364.57,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6886943-17b4-47ee-b8b9-1372bdb5784d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {65dc2540-95a0-4d35-af3d-b66727415094}; !- Availability Manager Name 1

OS:SetpointManager:FollowOutdoorAirTemperature,
  {aa76dc79-d06d-4e35-b26d-c50dc9989fba}, !- Handle
  3.0 F above OATwb 14,                   !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.66666666666667,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {a11a127b-9e8e-48de-89ed-c137aeea4a03}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {b630f3b4-c456-46a8-ae0c-ad56a4f38a4f}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Availability Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Sensor,
  {478807df-0445-41cb-9c7a-2e5774d7f6a1}, !- Handle
  Zone_Retail_Retail_C_end_a___Story_Ground_Clg_Load_Sensor, !- Name
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Output Variable or Output Meter Index Key Name
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {16b09462-4aaa-4d76-9f54-43cffe2c9bc6}, !- Handle
  Zone_Retail_Retail_C_end_a___Story_Ground_Evaporative_Cooler_Availability_Actuator, !- Name
  {b630f3b4-c456-46a8-ae0c-ad56a4f38a4f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4f92e4fc-58fc-416b-b7bd-9a182f45cda6}, !- Handle
  Zone_Retail_Retail_C_end_a___Story_Ground_Evaporative_Cooler_Availability_Control, !- Name
  IF {478807df-0445-41cb-9c7a-2e5774d7f6a1} < 0.0, !- Program Line 1
  SET {16b09462-4aaa-4d76-9f54-43cffe2c9bc6} = 1, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {16b09462-4aaa-4d76-9f54-43cffe2c9bc6} = 0, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EvaporativeCooler:Direct:ResearchSpecial,
  {d30bab10-56de-489d-b85e-471c33cca065}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evap Media, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  1,                                      !- Cooler Design Effectiveness
  0,                                      !- Recirculating Water Pump Power Consumption {W}
  0.292568033855499,                      !- Primary Air Design Flow Rate {m3/s}
  {7d24b0e9-ee69-4219-9938-65f67ee29bd4}, !- Air Inlet Node Name
  {efeb6517-2537-45e5-bc9d-2f0d65c08d12}, !- Air Outlet Node Name
  {a11a127b-9e8e-48de-89ed-c137aeea4a03}, !- Sensor Node Name
  0,                                      !- Drift Loss Fraction
  0,                                      !- Blowdown Concentration Ratio
  ,                                       !- Effectiveness Flow Ratio Modifier Curve Name
  0.1,                                    !- Water Pump Power Sizing Factor {W/(m3/s)}
  ,                                       !- Water Pump Power Modifier Curve Name
  16,                                     !- Evaporative Operation Minimum Drybulb Temperature
  24,                                     !- Evaporative Operation Maximum Limit Wetbulb Temperature
  28;                                     !- Evaporative Operation Maximum Limit Drybulb Temperature

OS:Connection,
  {efeb6517-2537-45e5-bc9d-2f0d65c08d12}, !- Handle
  {d30bab10-56de-489d-b85e-471c33cca065}, !- Source Object
  7,                                      !- Outlet Port
  {a11a127b-9e8e-48de-89ed-c137aeea4a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4171724b-47e5-47a6-815d-ba3b46d942db}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evap Cooler Supply Fan, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.292568033855499,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d13c78f-b640-4ac7-b55a-ead3bdd58f03}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03974e3c-af07-430a-8204-8b38c82f0337}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d13c78f-b640-4ac7-b55a-ead3bdd58f03}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03974e3c-af07-430a-8204-8b38c82f0337}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {18935725-8edb-4e2b-9510-b00c5624527d}, !- Handle
  Dummy Always Off DX Coil 14 18kBtu/hr 9.7SEER, !- Name
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Availability Schedule Name
  4843.03979234397,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.292568033855499,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AirLoopHVAC:UnitarySystem,
  {008eca48-34ac-4806-aa39-c7e4bbb9043f}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evap Cooler Cycling Fan, !- Name
  Load,                                   !- Control Type
  {f4683fd6-66db-468e-84f9-41dec9eca2b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {1349a74a-bd7b-4901-b72f-dd58e178f3c1}, !- Air Inlet Node Name
  {2f0aaf1b-83b2-4435-a433-8e6e1aa83a3a}, !- Air Outlet Node Name
  {4171724b-47e5-47a6-815d-ba3b46d942db}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a73c0a65-902a-4423-836b-0cc9ae9f905e}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {18935725-8edb-4e2b-9510-b00c5624527d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.292568033855499,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0.292568033855499,                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {3803243f-9546-478a-b490-fdac6e6b639c}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evap Cooler Cycling Fan Outlet Air Node, !- Name
  {2f0aaf1b-83b2-4435-a433-8e6e1aa83a3a}, !- Inlet Port
  {7d24b0e9-ee69-4219-9938-65f67ee29bd4}; !- Outlet Port

OS:Connection,
  {2f0aaf1b-83b2-4435-a433-8e6e1aa83a3a}, !- Handle
  {008eca48-34ac-4806-aa39-c7e4bbb9043f}, !- Source Object
  7,                                      !- Outlet Port
  {3803243f-9546-478a-b490-fdac6e6b639c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d24b0e9-ee69-4219-9938-65f67ee29bd4}, !- Handle
  {3803243f-9546-478a-b490-fdac6e6b639c}, !- Source Object
  3,                                      !- Outlet Port
  {d30bab10-56de-489d-b85e-471c33cca065}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e9a7eb4c-0c5a-4fb1-8c7c-d00c7b19bfa0}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.292568033855499,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Outdoor Air Schedule Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45ee289e-7198-4c76-9314-883d76099104}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {45ee289e-7198-4c76-9314-883d76099104}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Vent Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0e27dbc-b42e-4d2e-a61a-0fbaef50af15}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler OA System, !- Name
  {e9a7eb4c-0c5a-4fb1-8c7c-d00c7b19bfa0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a62794a-61b5-44d7-bfc7-6c5254e76166}, !- Mixed Air Node Name
  {75b1cb31-a80a-49fe-bb69-f4965cba3523}, !- Outdoor Air Stream Node Name
  {54f64722-118b-4ac1-9692-0966410f5d8c}, !- Relief Air Stream Node Name
  {74214c9c-a175-4e5e-acbc-a0fb4c6807e7}; !- Return Air Stream Node Name

OS:Node,
  {0b84b15e-528e-4c6f-86ed-00626a252d2b}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {75b1cb31-a80a-49fe-bb69-f4965cba3523}; !- Outlet Port

OS:Connection,
  {75b1cb31-a80a-49fe-bb69-f4965cba3523}, !- Handle
  {0b84b15e-528e-4c6f-86ed-00626a252d2b}, !- Source Object
  3,                                      !- Outlet Port
  {c0e27dbc-b42e-4d2e-a61a-0fbaef50af15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {179a0b3e-afe7-4536-891e-1254a8377b98}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Relief Air Node, !- Name
  {54f64722-118b-4ac1-9692-0966410f5d8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54f64722-118b-4ac1-9692-0966410f5d8c}, !- Handle
  {c0e27dbc-b42e-4d2e-a61a-0fbaef50af15}, !- Source Object
  7,                                      !- Outlet Port
  {179a0b3e-afe7-4536-891e-1254a8377b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0564bd50-2b31-4f15-91cc-5e93f139af17}, !- Handle
  Zone Retail Retail C end_a - Story Ground Evaporative Cooler Mixed Air Node, !- Name
  {4a62794a-61b5-44d7-bfc7-6c5254e76166}, !- Inlet Port
  {1349a74a-bd7b-4901-b72f-dd58e178f3c1}; !- Outlet Port

OS:Connection,
  {74214c9c-a175-4e5e-acbc-a0fb4c6807e7}, !- Handle
  {4a7f6b54-4a7a-493b-aba8-8cf9e8464250}, !- Source Object
  3,                                      !- Outlet Port
  {c0e27dbc-b42e-4d2e-a61a-0fbaef50af15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a62794a-61b5-44d7-bfc7-6c5254e76166}, !- Handle
  {c0e27dbc-b42e-4d2e-a61a-0fbaef50af15}, !- Source Object
  5,                                      !- Outlet Port
  {0564bd50-2b31-4f15-91cc-5e93f139af17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1349a74a-bd7b-4901-b72f-dd58e178f3c1}, !- Handle
  {0564bd50-2b31-4f15-91cc-5e93f139af17}, !- Source Object
  3,                                      !- Outlet Port
  {008eca48-34ac-4806-aa39-c7e4bbb9043f}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {186eb78a-341b-4632-8e94-22774c6e7f46}, !- Handle
  Zone Retail Retail C end_a - Story Ground Air Terminal, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Availability Schedule Name
  {d18f86de-219f-4e8a-997b-5abfdfff4cca}, !- Air Inlet Node Name
  {0ec89cb5-33c9-4d49-989e-017761ac3a06}, !- Air Outlet Node Name
  0.292568033855499;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa642a94-e0b8-4f4d-a7ec-a4f70190b65e}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {d3f5a71e-9ae6-4ed0-80cc-ce0a86e59b98}, !- Inlet Port
  {11824298-1f80-43ca-9381-4e0a66535d3f}; !- Outlet Port

OS:Connection,
  {0ba10315-77f4-4e88-afef-f009abf37c83}, !- Handle
  {5c286650-111e-40d6-b7cf-00fe13c384be}, !- Source Object
  3,                                      !- Outlet Port
  {08fa36a8-b10f-47f1-a09a-14a55b933614}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3f5a71e-9ae6-4ed0-80cc-ce0a86e59b98}, !- Handle
  {6337541e-28c4-4155-b903-8c90184620f0}, !- Source Object
  2,                                      !- Outlet Port
  {fa642a94-e0b8-4f4d-a7ec-a4f70190b65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11824298-1f80-43ca-9381-4e0a66535d3f}, !- Handle
  {fa642a94-e0b8-4f4d-a7ec-a4f70190b65e}, !- Source Object
  3,                                      !- Outlet Port
  {f3f06fc6-ef9e-4330-aa95-55660ea39172}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4059458a-18b7-450b-bc54-fe225800f122}, !- Handle
  Zone Retail Retail C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {74312e63-3e10-400a-94c6-78f7ba20682a}, !- Inlet Port
  {d18f86de-219f-4e8a-997b-5abfdfff4cca}; !- Outlet Port

OS:Connection,
  {74312e63-3e10-400a-94c6-78f7ba20682a}, !- Handle
  {3cc15403-d3e6-4512-b2b5-b97e29724f0c}, !- Source Object
  3,                                      !- Outlet Port
  {4059458a-18b7-450b-bc54-fe225800f122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18f86de-219f-4e8a-997b-5abfdfff4cca}, !- Handle
  {4059458a-18b7-450b-bc54-fe225800f122}, !- Source Object
  3,                                      !- Outlet Port
  {186eb78a-341b-4632-8e94-22774c6e7f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ec89cb5-33c9-4d49-989e-017761ac3a06}, !- Handle
  {186eb78a-341b-4632-8e94-22774c6e7f46}, !- Source Object
  4,                                      !- Outlet Port
  {5c286650-111e-40d6-b7cf-00fe13c384be}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:ProgramCallingManager,
  {038df763-8772-43ad-8f1c-abbed32d41b3}, !- Handle
  EvapCoolerAvailabilityProgramCallingManager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4e20d03e-94ad-4944-8bdc-7a03392413e9}, !- Program Name 1
  {71bf928b-58cf-4d44-ad19-876ad2226043}, !- Program Name 2
  {d1603d41-65e0-487b-b82a-ad607fb3a14a}, !- Program Name 3
  {2bcc53a9-2f74-4ed5-863a-7b71901543e9}, !- Program Name 4
  {40565a80-0fdd-4d28-bbca-03cdf3f9f1a0}, !- Program Name 5
  {3f8a1edb-aaf6-4da7-a7ff-77dff4d18bb8}, !- Program Name 6
  {234496f1-8705-4375-931e-fce20e0c765e}, !- Program Name 7
  {f5156ef1-ee36-4436-8ed8-e87e228a31de}, !- Program Name 8
  {8a546f09-4b68-4b5a-8d98-2fed492a71d7}, !- Program Name 9
  {3b990181-026f-4312-bbb6-6ba4357d4f14}, !- Program Name 10
  {d4f00267-c4ec-462a-8aa9-ec8bd390bcb6}, !- Program Name 11
  {7926620f-6999-441f-a3af-b86771ab89df}, !- Program Name 12
  {7a0c6613-42c2-4496-9c14-b91abb32816b}, !- Program Name 13
  {55d6bf18-1f4f-43d0-a8b2-de78949adf02}, !- Program Name 14
  {4f92e4fc-58fc-416b-b7bd-9a182f45cda6}; !- Program Name 15

OS:Schedule:Ruleset,
  {d053c40a-2d8d-4eb6-8c9c-a6dab5b12ad1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  {1fbe0950-aacf-4c4a-a084-3cd99ab2f160}, !- Default Day Schedule Name
  {15d4350f-474f-4cc2-b147-336d02e48b31}, !- Summer Design Day Schedule Name
  {e10174c9-790a-4c46-ad8d-59b0b922be7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fbe0950-aacf-4c4a-a084-3cd99ab2f160}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d7218079-f055-460d-a9b1-0fde44cb9685}, !- Handle
  {d053c40a-2d8d-4eb6-8c9c-a6dab5b12ad1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02930000000208,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e10174c9-790a-4c46-ad8d-59b0b922be7f}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15d4350f-474f-4cc2-b147-336d02e48b31}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6049544-f51e-4b08-8f0a-b99b5d311793}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {d053c40a-2d8d-4eb6-8c9c-a6dab5b12ad1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b82a97f5-535e-449a-9228-91119e8c7907}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b82a97f5-535e-449a-9228-91119e8c7907}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {719fd179-6d87-4e33-88cb-b0a744e42856}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d053c40a-2d8d-4eb6-8c9c-a6dab5b12ad1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1bcd503-b46f-41bd-85e0-78e78378a312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1bcd503-b46f-41bd-85e0-78e78378a312}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {d6d54aae-4e01-4679-9b3d-607265db2dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {ac8391cc-111e-4a16-a43d-b67c5a06a994}, !- Handle
  Building Default Schedule Set,          !- Name
  {d053c40a-2d8d-4eb6-8c9c-a6dab5b12ad1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {002b8192-e451-4d73-a2a5-ba626e1aba19}, !- Handle
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {4fd316dd-5783-4ab6-a151-813d8f952b08}, !- Handle
  {19a32b58-6b59-40ce-b128-d942eaeb66a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9cb8d9ce-380a-4b08-b531-f163748a1569}, !- Handle
  {28879717-794f-4d80-9002-33e1169de8f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d326bdd8-f555-4fcf-90f5-f0595d63c89b}, !- Handle
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {31d19ae4-2f7a-4d68-b333-b41748218847}, !- Handle
  {c29baf66-932b-4e8d-a600-b2719abdbe55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f028fd7-733c-4bed-a021-fad3be4dd570}, !- Handle
  {d513b449-8065-411e-ad93-7e188c3fcb52}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e536af8f-eadf-412c-ab4e-af74437283b5}, !- Handle
  {d0b36a03-8ce3-47e6-8add-9fd78c9f3d61}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {65d56930-a309-4a51-a834-169286424cf5}, !- Handle
  {e608b404-b15e-4c92-89f4-6908bc3508cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49e0a968-3ec7-4aab-a2c8-61c2908b9af1}, !- Handle
  {af17cdfd-5da4-4f90-b32d-b8fa61874445}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d0922f9-cccd-483d-8cc9-a8c49a1b95c9}, !- Handle
  {db39ceaf-ea27-4c84-b716-39d8cb236c83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c47ac646-ff80-4246-9ee1-fbab4e552804}, !- Handle
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {105f5d53-c0bd-4b92-b4dd-98d71071f625}, !- Handle
  {f4120b54-1b98-41c3-b7db-d2356bb8122a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4705e77-2863-4724-b2ac-22bf44fc6ead}, !- Handle
  {a50bf029-bf6c-4049-8aa7-de65317cd406}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {92f5f05a-bdb4-4fa5-948c-b08c5a5afcaa}, !- Handle
  {13dacb8b-ff13-4311-9d59-3b58d71174f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2abdfbc-cb6d-401b-87b3-a3344aa4ec2c}, !- Handle
  {fa85bf97-8b87-4c58-9181-59c85887bd93}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7d3cb3aa-3c8d-4255-a923-7786ff14396e}, !- Handle
  {3ad6dc8a-5eca-4a5b-9654-875a191b1367}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7368b0e2-6aa2-41b3-aeec-55de25ba5105}, !- Handle
  {458e63d5-0299-4d04-82f7-18f9969fbbed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1b810722-e360-406f-9ef2-b9a5dc996ff5}, !- Handle
  {05e3e407-a937-476e-a7ab-b8758bbe8fcf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8450324d-3f6a-4b5a-882e-cd07411539c2}, !- Handle
  {32964030-2cd2-4357-8bc3-6bd34ef1234e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5ab8e356-5115-41e4-b916-923f7ec04664}, !- Handle
  {7cbf56d5-d508-4d78-8d0e-30e0a7dd4ed3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {79f3ae04-c538-4982-b0b7-afee2ef07eec}, !- Handle
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a0811009-7e63-4ddd-977f-0a40dbe974ad}, !- Handle
  {eaa1024d-1005-48df-b05e-ef07ea7e0beb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c2675be7-c58f-4733-a3ec-d334ba276158}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {d7c0f6c4-0f63-4288-b70f-4d0e1a7b003d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {228bcf8a-0998-4547-9bc9-46238593c6e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {228bcf8a-0998-4547-9bc9-46238593c6e6}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.135920558272209,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.107765688671557,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.103504176854116,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0992426650366748,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0949811532192339,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0907196414017929,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0829189079054605,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0751181744091279,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0673174409127954,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.059516707416463,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0516437449062754,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.043770782396088,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0358978198859005,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0280248573757131,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0225354523227383,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0170460472697636,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115566422167889,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00606723716381419,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00455042787286064,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00303361858190709,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00151680929095355,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00527271801140988,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0105454360228199,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0158181540342299,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0210908720456397,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0288916055419723,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0366923390383048,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0444930725346372,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0522938060309699,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0618280358598207,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0713622656886716,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0808964955175224,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0904307253463733,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.102926344743276,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.115421964140179,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.127917583537082,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140413202933985,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.147780562347188,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.155147921760391,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.162515281173594,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.169882640586797,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.17768337408313,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.185484107579462,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.193284841075795,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.201085574572127,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.215675835370823,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.230266096169519,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.244856356968215,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.259446617766911,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.279165138549307,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.298883659331704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3186021801141,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338320700896496,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.362806336593317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.387291972290139,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.41177760798696,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.436263243683782,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.465949368378158,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.495635493072535,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.525321617766911,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.555007742461288,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.577543194784026,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.600078647106765,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.622614099429503,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.645149551752241,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.658367461287694,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.671585370823146,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.684803280358598,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698021189894051,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.700765892420538,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703510594947025,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706255297473513,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702354930725346,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.695709861450693,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.689064792176039,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.682419722901386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.665951507742461,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.649483292583537,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.633015077424613,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.616546862265689,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.590977791361043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.565408720456398,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.539839649551752,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.514270578647107,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.480684087204564,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447097595762021,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.413511104319478,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.379924612876936,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.340039751426243,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.30015488997555,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.260270028524857,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.220385167074165,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.192230297473513,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.164075427872861;                      !- Value Until Time 96

OS:AdditionalProperties,
  {21795350-69bf-4030-b0a5-2befe8cbc41e}, !- Handle
  {228bcf8a-0998-4547-9bc9-46238593c6e6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {baefa9c7-89de-44e3-8fb9-dfd485d33d0b}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {1311a484-8a5e-4869-a90e-d82d568e3fba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87e11f89-886b-4e27-9cab-2bfbe45319e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {87e11f89-886b-4e27-9cab-2bfbe45319e7}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {32bb84c8-4be3-4b7b-aa58-15c424033a4b}, !- Handle
  {87e11f89-886b-4e27-9cab-2bfbe45319e7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d18b53d-8892-4f9e-9c46-a830163406fa}, !- Handle
  autogen Retail Activity 0,              !- Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a6ba94b-8644-4c8c-9871-6c82c0bf6fb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {9a6ba94b-8644-4c8c-9871-6c82c0bf6fb9}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {1b13f8d4-3b03-44b3-b168-c7be2f27faf5}, !- Handle
  {9a6ba94b-8644-4c8c-9871-6c82c0bf6fb9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0c2b3630-ec1d-42d0-87ba-5c88f8eed377}, !- Handle
  autogen Retail Activity 1,              !- Name
  {2486ea72-bbbd-471e-955d-f58072e5eb74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {deb4eabe-2308-4433-8b7b-910769a15ab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {deb4eabe-2308-4433-8b7b-910769a15ab4}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {8774e728-c679-4e98-b498-0dbbb5651d73}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {272b1bc0-65bb-4fa6-af0e-5abb9ace2e87}, !- Handle
  {deb4eabe-2308-4433-8b7b-910769a15ab4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b7e92bec-07be-48a2-b4f3-81771cc0ccaa}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4979448b-7134-4fc0-9227-6d3627b6f47a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {4979448b-7134-4fc0-9227-6d3627b6f47a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {00edab5a-594f-495a-b315-29f4b2844c88}, !- Handle
  {4979448b-7134-4fc0-9227-6d3627b6f47a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f998a0c4-d45a-45d4-9176-516b37e77d54}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {af36af8e-34ed-4139-a95f-c216d0cd5c46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bffb061d-cf19-46ba-953f-16442095a260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {bffb061d-cf19-46ba-953f-16442095a260}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {c80278b4-c9aa-4685-8467-d39007fb6993}, !- Handle
  {bffb061d-cf19-46ba-953f-16442095a260}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AvailabilityManager:NightCycle,
  {9a07b483-2be1-4b8f-809f-2fe6c527eefe}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f8e00fb0-aaae-4257-8aad-5eaf971ae951}, !- Control Zone or Zone List Name
  {3949f277-63b5-475d-b68d-17c39f0549b5}, !- Cooling Control Zone or Zone List Name
  {9a367483-6cbb-4923-8127-17523937c221}, !- Heating Control Zone or Zone List Name
  {396a5138-c926-4255-8ad0-d79b2695a937}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f8e00fb0-aaae-4257-8aad-5eaf971ae951}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3949f277-63b5-475d-b68d-17c39f0549b5}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a367483-6cbb-4923-8127-17523937c221}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {396a5138-c926-4255-8ad0-d79b2695a937}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {147c0d6b-f8d1-4767-8afd-99a504b108d9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a3591978-1573-4f4d-b26f-3d0282e38e04}, !- Control Zone or Zone List Name
  {c8d29205-60c1-42a5-9fe9-3766a0b96b72}, !- Cooling Control Zone or Zone List Name
  {1503756e-8215-4586-a94a-650ca7e1b703}, !- Heating Control Zone or Zone List Name
  {1c46407f-9cdb-4228-932e-49f7c1bd7f5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3591978-1573-4f4d-b26f-3d0282e38e04}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c8d29205-60c1-42a5-9fe9-3766a0b96b72}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1503756e-8215-4586-a94a-650ca7e1b703}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c46407f-9cdb-4228-932e-49f7c1bd7f5f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {521f0a4d-3200-47b9-81f2-f8a668c3f391}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0a57a9f9-793b-4594-8259-377686d60158}, !- Control Zone or Zone List Name
  {991328aa-ba9f-41d8-9bdb-00e806b6c410}, !- Cooling Control Zone or Zone List Name
  {62db36e8-75dd-4ead-9520-cc4b3ca6e977}, !- Heating Control Zone or Zone List Name
  {03d99026-459c-4962-ba3c-a25fcfddb0aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a57a9f9-793b-4594-8259-377686d60158}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {991328aa-ba9f-41d8-9bdb-00e806b6c410}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {62db36e8-75dd-4ead-9520-cc4b3ca6e977}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {03d99026-459c-4962-ba3c-a25fcfddb0aa}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {32f5c99a-c4fd-42f0-ae27-42d37b985b00}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {327a871b-18d3-46ea-bc47-4424e38c531f}, !- Control Zone or Zone List Name
  {6e18ac3c-c7a4-4817-bbee-accb96739fed}, !- Cooling Control Zone or Zone List Name
  {7bbec847-4b53-4067-a563-68a587b9225d}, !- Heating Control Zone or Zone List Name
  {8b3c5196-a27d-4104-8e6c-bc11b33ccf47}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {327a871b-18d3-46ea-bc47-4424e38c531f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6e18ac3c-c7a4-4817-bbee-accb96739fed}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bbec847-4b53-4067-a563-68a587b9225d}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b3c5196-a27d-4104-8e6c-bc11b33ccf47}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {5cd66ad7-f79b-44a2-81e4-c8843f1e0011}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9aa44c8c-4a74-41c0-a32b-810adff88647}, !- Control Zone or Zone List Name
  {c9e2e65e-94dc-4891-b2e4-5bf6be6ae0e0}, !- Cooling Control Zone or Zone List Name
  {6b81776e-5383-40b8-9734-b06cfafe0023}, !- Heating Control Zone or Zone List Name
  {9224f00d-8402-410c-98df-03d9a3ee2ac5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9aa44c8c-4a74-41c0-a32b-810adff88647}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c9e2e65e-94dc-4891-b2e4-5bf6be6ae0e0}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b81776e-5383-40b8-9734-b06cfafe0023}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9224f00d-8402-410c-98df-03d9a3ee2ac5}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {e5e268d6-bd6c-4a92-99f6-960eaad266f3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cea5754c-3e88-44c2-8b7d-bd072455dc7c}, !- Control Zone or Zone List Name
  {e0ae496f-e7ab-4c41-805b-068cc6f735bb}, !- Cooling Control Zone or Zone List Name
  {8ea19a83-1425-4f05-bdba-dff31426229b}, !- Heating Control Zone or Zone List Name
  {fb30372c-3dd6-460a-85b3-6a9b2b354534}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cea5754c-3e88-44c2-8b7d-bd072455dc7c}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {e0ae496f-e7ab-4c41-805b-068cc6f735bb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ea19a83-1425-4f05-bdba-dff31426229b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fb30372c-3dd6-460a-85b3-6a9b2b354534}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {de307b74-bd28-447b-87c3-dc70b1d234c6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b18dc53e-8609-4a17-a495-9fa0d4fe7c80}, !- Control Zone or Zone List Name
  {ba2d4723-f264-4cea-9015-db0561e7025a}, !- Cooling Control Zone or Zone List Name
  {e3603599-276b-4e7a-8b3b-0775ad5414f8}, !- Heating Control Zone or Zone List Name
  {627f2d30-761e-42d0-b23b-c59f79412f83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b18dc53e-8609-4a17-a495-9fa0d4fe7c80}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {ba2d4723-f264-4cea-9015-db0561e7025a}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3603599-276b-4e7a-8b3b-0775ad5414f8}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {627f2d30-761e-42d0-b23b-c59f79412f83}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {82206182-9469-49cf-827e-fa76ea95b999}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0c833fd9-68b0-4435-90f6-123c01c81504}, !- Control Zone or Zone List Name
  {8086f180-7915-486f-90f1-4d0e6c6561b4}, !- Cooling Control Zone or Zone List Name
  {ae50895c-cf06-4938-9121-25a36fe551bd}, !- Heating Control Zone or Zone List Name
  {afef399c-1c8d-4ce7-af15-3514c2989d26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c833fd9-68b0-4435-90f6-123c01c81504}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {8086f180-7915-486f-90f1-4d0e6c6561b4}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae50895c-cf06-4938-9121-25a36fe551bd}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {afef399c-1c8d-4ce7-af15-3514c2989d26}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {e236af44-8432-4d8e-ae0a-7b484ad3d932}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {30176232-2c47-428a-bc9e-d3c33a388a50}, !- Control Zone or Zone List Name
  {c6b93728-f494-4586-9c0c-f518357f40ac}, !- Cooling Control Zone or Zone List Name
  {d0ada37b-25c5-46ec-8174-2cf2baa6ee47}, !- Heating Control Zone or Zone List Name
  {a5e0996f-1ecf-4910-afe4-0ddf8d15070c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {30176232-2c47-428a-bc9e-d3c33a388a50}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {c6b93728-f494-4586-9c0c-f518357f40ac}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d0ada37b-25c5-46ec-8174-2cf2baa6ee47}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5e0996f-1ecf-4910-afe4-0ddf8d15070c}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {ee4bf6b5-8d9e-4319-ba83-6f8784618d1c}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {576a8888-c92e-4ae8-9b7a-8c32f57c42d8}, !- Control Zone or Zone List Name
  {6e95b9a3-a7ef-426d-ac90-bf8b13642ebd}, !- Cooling Control Zone or Zone List Name
  {2d45133a-6529-4c14-a262-3e4e5b1ffe11}, !- Heating Control Zone or Zone List Name
  {5c95f5b7-f398-4d96-a8af-0417db796968}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {576a8888-c92e-4ae8-9b7a-8c32f57c42d8}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {6e95b9a3-a7ef-426d-ac90-bf8b13642ebd}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d45133a-6529-4c14-a262-3e4e5b1ffe11}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c95f5b7-f398-4d96-a8af-0417db796968}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {4af03ed1-5f66-49d9-8d0a-5d4b2994e10d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8abd760f-e9d3-4717-b508-020bf5906fd5}, !- Control Zone or Zone List Name
  {13241f49-008a-46bc-af9f-94b84d765290}, !- Cooling Control Zone or Zone List Name
  {f458b1f9-ccfc-48ea-80e4-827901290389}, !- Heating Control Zone or Zone List Name
  {157d040f-38cc-4adb-9784-d672d844e4f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8abd760f-e9d3-4717-b508-020bf5906fd5}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {13241f49-008a-46bc-af9f-94b84d765290}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f458b1f9-ccfc-48ea-80e4-827901290389}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {157d040f-38cc-4adb-9784-d672d844e4f3}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {e8f0f9c2-dc70-4bab-bf3a-9b3f1d5e6aed}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4083778d-2333-48fb-820e-14ffe0bef876}, !- Control Zone or Zone List Name
  {4f4ecbe5-f844-4317-8519-63a6d74959bb}, !- Cooling Control Zone or Zone List Name
  {aadbfa76-47ed-4219-8332-26da3d439e12}, !- Heating Control Zone or Zone List Name
  {c1573ccd-074d-480f-a0c8-69a0c835944b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4083778d-2333-48fb-820e-14ffe0bef876}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {4f4ecbe5-f844-4317-8519-63a6d74959bb}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aadbfa76-47ed-4219-8332-26da3d439e12}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1573ccd-074d-480f-a0c8-69a0c835944b}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {c8906972-00b1-4a57-8e41-3e0d71c5a839}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6328d2b7-fb8f-482e-a030-65d25b55fe8a}, !- Control Zone or Zone List Name
  {4876da34-7d5d-4a5a-8d8e-c3acf9f4ddfa}, !- Cooling Control Zone or Zone List Name
  {011e9ad0-7dec-4a28-951b-4616ffb8e604}, !- Heating Control Zone or Zone List Name
  {6cf2a4ce-5e25-40f6-b924-8504221ccd63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6328d2b7-fb8f-482e-a030-65d25b55fe8a}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {4876da34-7d5d-4a5a-8d8e-c3acf9f4ddfa}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {011e9ad0-7dec-4a28-951b-4616ffb8e604}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6cf2a4ce-5e25-40f6-b924-8504221ccd63}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {b95d48a8-986c-4c71-9474-ce527692f908}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ff2a701-cc68-4787-9cf0-cf73262cd2c3}, !- Control Zone or Zone List Name
  {3994f387-7656-4b77-9d37-debe8394f311}, !- Cooling Control Zone or Zone List Name
  {70b6d769-fe82-450c-9e96-9c085f62f3d4}, !- Heating Control Zone or Zone List Name
  {44a0ea16-856b-4358-8154-c42d9e0ac7ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ff2a701-cc68-4787-9cf0-cf73262cd2c3}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {3994f387-7656-4b77-9d37-debe8394f311}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70b6d769-fe82-450c-9e96-9c085f62f3d4}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44a0ea16-856b-4358-8154-c42d9e0ac7ba}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {65dc2540-95a0-4d35-af3d-b66727415094}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5ce5d19-1459-48f3-9b76-4c35856877bd}, !- Control Zone or Zone List Name
  {7dc27fd0-d43c-4ce3-a6ce-787f18ae9bd4}, !- Cooling Control Zone or Zone List Name
  {19ca86db-2d61-4272-84a0-a7ae91daf5c6}, !- Heating Control Zone or Zone List Name
  {019ef8b0-c23c-4e5f-84d1-d342219f2460}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5ce5d19-1459-48f3-9b76-4c35856877bd}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {7dc27fd0-d43c-4ce3-a6ce-787f18ae9bd4}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {19ca86db-2d61-4272-84a0-a7ae91daf5c6}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {019ef8b0-c23c-4e5f-84d1-d342219f2460}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Curve:Biquadratic,
  {c1bdc56e-395a-4935-b1f2-65fbcd720f7f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1fe685db-386f-47c8-b0ad-f51d6d5b152a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2514851-d268-4c8f-ab36-40adfacd5b30}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cbf4961a-b7cf-4488-bfa2-1b1e6c6b294a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2a8db289-c0af-41cd-9159-cf28ed8a92c0}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {f859158c-4b1f-4cc0-b997-5c05e74c91cb}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {186077de-f8f1-49a2-aa31-fa32010fc2ac}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {f859158c-4b1f-4cc0-b997-5c05e74c91cb}; !- Layer 1

OS:InternalMass:Definition,
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Handle
  Internal Mass Definition 2,             !- Name
  {186077de-f8f1-49a2-aa31-fa32010fc2ac}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6e98140c-f01a-4233-8efc-be3b941a178e}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {740d0df0-9c7e-4368-abe5-f8cb9ac768c6}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {768bf7ae-75b9-4fcc-925a-98fa363d45b0}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dcce53a9-62ea-4906-9a21-d55e05070e8c}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09bcd66a-88cd-4c0f-b84a-3f3e06db2391}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4ee939c-a744-45b3-89cf-2d96c89d7fb3}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {409a06b3-6a39-48bb-8589-307b1ae5b5cf}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f35162a6-6573-4f89-a1df-5f44012c5b02}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {842470e5-cba9-452d-b185-994aa3151228}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2abcfb0-c791-4e48-a0a8-3771018d0f6e}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {740cfc8d-63f8-4828-9928-c1247fe480ee}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {950a646c-5407-4cd4-9ed4-1bacd0cf75cb}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6562174e-19df-4927-8411-b8bd65d10e89}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a3844a9-fe5e-4587-aacc-d8446cc4afed}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e996b09-70ef-4033-b770-f850f23500cd}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {5302e1fc-8556-40b8-b41f-16a31bb44dc0}, !- Internal Mass Definition Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {8c3bd5b9-c6fa-400b-8a97-fe524d91e7fa}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {cb876a7b-5243-4d08-9bc9-a398095ffc49}, !- Handle
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {1f2f9c41-a8ed-4c5a-ba0b-cf5ddad633c0}, !- Handle
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {9add3a6c-7eac-4a2c-b564-8bb3febe6a6f}, !- Handle
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {de2f6f90-28ee-4faf-a566-158e797eecc8}, !- Handle
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {72bd711e-64e3-4bad-a9bd-590285ba68d2}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a5ff2e8a-6145-45c2-b64f-232f730c6509}, !- Handle
  {72bd711e-64e3-4bad-a9bd-590285ba68d2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6e38c7a9-6afe-4db7-b437-0103a0415c42}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {72bd711e-64e3-4bad-a9bd-590285ba68d2}, !- Lights Definition Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49a06664-4e89-4ae7-8e18-a1dcf1b79803}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {937748b6-9ee9-4f74-85a0-19e9caa5591d}, !- Handle
  {49a06664-4e89-4ae7-8e18-a1dcf1b79803}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {70cff5aa-3d7b-4daa-b79e-b928d7cf8005}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {49a06664-4e89-4ae7-8e18-a1dcf1b79803}, !- Lights Definition Name
  {364b63a4-c464-4e57-86c3-179f55497b07}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {288e469d-e60e-41ff-93bc-3880366a902a}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {64c743ff-d1b7-45b2-909e-633fd3e1ce26}, !- Handle
  {288e469d-e60e-41ff-93bc-3880366a902a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {95811700-d382-4dbf-b6cb-84132f720b6f}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {288e469d-e60e-41ff-93bc-3880366a902a}, !- Lights Definition Name
  {9ef04efb-35f8-4f05-acad-5e3d3ed8d34a}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a12277c-c9a1-4999-b712-e7979a1f1c17}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {53e51b0f-942b-45c4-931c-aa3fc74b535b}, !- Handle
  {7a12277c-c9a1-4999-b712-e7979a1f1c17}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cae343f4-d8a0-4845-9af7-87e37e97a3eb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {7a12277c-c9a1-4999-b712-e7979a1f1c17}, !- Lights Definition Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ce13e4e3-fbb2-4da3-9098-0a04c46e21c0}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aee88aa8-cf00-4abb-9a61-c3eca7e851fa}, !- Handle
  {ce13e4e3-fbb2-4da3-9098-0a04c46e21c0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4f707a4b-8644-44d7-b563-a67bef7bb328}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {ce13e4e3-fbb2-4da3-9098-0a04c46e21c0}, !- Lights Definition Name
  {08e1ad40-f857-486b-bbd3-3464fbfa0d80}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {117737fb-3c90-4942-83c2-b29176bb8632}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4995a22c-18a1-4d9f-8bfe-79e76cf94230}, !- Handle
  {117737fb-3c90-4942-83c2-b29176bb8632}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b7d4294c-ac78-4610-9586-0c4c71477512}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {117737fb-3c90-4942-83c2-b29176bb8632}, !- Lights Definition Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {726a3d53-a86b-44f3-b475-d3b704654a70}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7174ee05-e2f5-41c1-8bd9-fee7180df700}, !- Handle
  {726a3d53-a86b-44f3-b475-d3b704654a70}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {c0d9e079-6975-45a2-a68d-f4757555f6f1}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {726a3d53-a86b-44f3-b475-d3b704654a70}, !- Lights Definition Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a306cfa6-448c-473d-95ab-8ecde85612d1}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bccd0765-c640-42dd-b058-fe15f45a3ac7}, !- Handle
  {a306cfa6-448c-473d-95ab-8ecde85612d1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {97351b84-7bd8-4ba4-bdec-eb923c5ea9bc}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {a306cfa6-448c-473d-95ab-8ecde85612d1}, !- Lights Definition Name
  {7afd022c-b9ab-4781-875d-452369dff1ac}, !- Space or SpaceType Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {18149b82-1568-4c60-a366-17588783fee4}, !- Default Day Schedule Name
  {78e2ab91-bc52-4a4b-825f-f282d3592b91}, !- Summer Design Day Schedule Name
  {4b033b22-e2a0-4076-9e01-0464c0fa0491}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3a51f2bc-ac20-46ab-95be-59020c6d66de}, !- Handle
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {18149b82-1568-4c60-a366-17588783fee4}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {4e27cfce-da11-4169-b93f-970caa4a89a9}, !- Handle
  {18149b82-1568-4c60-a366-17588783fee4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {78e2ab91-bc52-4a4b-825f-f282d3592b91}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b033b22-e2a0-4076-9e01-0464c0fa0491}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08085953-cf9a-4bd6-8f56-fa5f711ff9c5}, !- Handle
  Schedule Rule 14,                       !- Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a32b58-6b59-40ce-b128-d942eaeb66a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b227de79-9ba1-461d-b9d3-23244e25b253}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  7,                                      !- Minute 1
  0.060672463,                            !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0632951022,                           !- Value Until Time 2
  0,                                      !- Hour 3
  22,                                     !- Minute 3
  0.0492053406,                           !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0644637824,                           !- Value Until Time 4
  0,                                      !- Hour 5
  37,                                     !- Minute 5
  0.0498380022,                           !- Value Until Time 5
  0,                                      !- Hour 6
  45,                                     !- Minute 6
  0.050154333,                            !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0668011428,                           !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.067969823,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0691385032,                           !- Value Until Time 9
  1,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0703071834,                           !- Value Until Time 10
  2,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0714758636,                           !- Value Until Time 11
  2,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0726445438,                           !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.073813224,                            !- Value Until Time 13
  2,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0749819042,                           !- Value Until Time 14
  3,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0761505844,                           !- Value Until Time 15
  3,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0773192646,                           !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0784879448,                           !- Value Until Time 17
  3,                                      !- Hour 18
  45,                                     !- Minute 18
  0.079656625,                            !- Value Until Time 18
  4,                                      !- Hour 19
  0,                                      !- Minute 19
  0.10418897325,                          !- Value Until Time 19
  4,                                      !- Hour 20
  15,                                     !- Minute 20
  0.1287213215,                           !- Value Until Time 20
  4,                                      !- Hour 21
  30,                                     !- Minute 21
  0.15325366975,                          !- Value Until Time 21
  4,                                      !- Hour 22
  45,                                     !- Minute 22
  0.177786018,                            !- Value Until Time 22
  5,                                      !- Hour 23
  0,                                      !- Minute 23
  0.25465911375,                          !- Value Until Time 23
  5,                                      !- Hour 24
  15,                                     !- Minute 24
  0.3315322095,                           !- Value Until Time 24
  5,                                      !- Hour 25
  30,                                     !- Minute 25
  0.40840530525,                          !- Value Until Time 25
  5,                                      !- Hour 26
  45,                                     !- Minute 26
  0.485278401,                            !- Value Until Time 26
  6,                                      !- Hour 27
  0,                                      !- Minute 27
  0.57067681825,                          !- Value Until Time 27
  6,                                      !- Hour 28
  15,                                     !- Minute 28
  0.6560752355,                           !- Value Until Time 28
  6,                                      !- Hour 29
  30,                                     !- Minute 29
  0.74147365275,                          !- Value Until Time 29
  6,                                      !- Hour 30
  45,                                     !- Minute 30
  0.82687207,                             !- Value Until Time 30
  7,                                      !- Hour 31
  0,                                      !- Minute 31
  0.861651529,                            !- Value Until Time 31
  7,                                      !- Hour 32
  15,                                     !- Minute 32
  0.896430988,                            !- Value Until Time 32
  7,                                      !- Hour 33
  30,                                     !- Minute 33
  0.931210447,                            !- Value Until Time 33
  7,                                      !- Hour 34
  45,                                     !- Minute 34
  0.965989906,                            !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.96687766175,                          !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.9677654175,                           !- Value Until Time 36
  8,                                      !- Hour 37
  30,                                     !- Minute 37
  0.96865317325,                          !- Value Until Time 37
  8,                                      !- Hour 38
  45,                                     !- Minute 38
  0.969540929,                            !- Value Until Time 38
  9,                                      !- Hour 39
  0,                                      !- Minute 39
  0.969584589266667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  15,                                     !- Minute 40
  0.969628249533333,                      !- Value Until Time 40
  9,                                      !- Hour 41
  30,                                     !- Minute 41
  0.9696719098,                           !- Value Until Time 41
  9,                                      !- Hour 42
  45,                                     !- Minute 42
  0.969715570066667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  0,                                      !- Minute 43
  0.969759230333333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  15,                                     !- Minute 44
  0.9698028906,                           !- Value Until Time 44
  10,                                     !- Hour 45
  30,                                     !- Minute 45
  0.969846550866667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  37,                                     !- Minute 46
  0.969868381,                            !- Value Until Time 46
  10,                                     !- Hour 47
  52,                                     !- Minute 47
  0.96995667275,                          !- Value Until Time 47
  11,                                     !- Hour 48
  7,                                      !- Minute 48
  0.9700449645,                           !- Value Until Time 48
  11,                                     !- Hour 49
  22,                                     !- Minute 49
  0.97013325625,                          !- Value Until Time 49
  11,                                     !- Hour 50
  37,                                     !- Minute 50
  0.970221548,                            !- Value Until Time 50
  11,                                     !- Hour 51
  52,                                     !- Minute 51
  0.9702358205,                           !- Value Until Time 51
  12,                                     !- Hour 52
  7,                                      !- Minute 52
  0.970250093,                            !- Value Until Time 52
  12,                                     !- Hour 53
  22,                                     !- Minute 53
  0.9702643655,                           !- Value Until Time 53
  12,                                     !- Hour 54
  37,                                     !- Minute 54
  0.970278638,                            !- Value Until Time 54
  12,                                     !- Hour 55
  52,                                     !- Minute 55
  0.9702290465,                           !- Value Until Time 55
  13,                                     !- Hour 56
  7,                                      !- Minute 56
  0.970179455,                            !- Value Until Time 56
  13,                                     !- Hour 57
  22,                                     !- Minute 57
  0.9701298635,                           !- Value Until Time 57
  13,                                     !- Hour 58
  37,                                     !- Minute 58
  0.970080272,                            !- Value Until Time 58
  13,                                     !- Hour 59
  52,                                     !- Minute 59
  0.9700361036,                           !- Value Until Time 59
  14,                                     !- Hour 60
  7,                                      !- Minute 60
  0.9699919352,                           !- Value Until Time 60
  14,                                     !- Hour 61
  22,                                     !- Minute 61
  0.9699477668,                           !- Value Until Time 61
  14,                                     !- Hour 62
  37,                                     !- Minute 62
  0.9699035984,                           !- Value Until Time 62
  14,                                     !- Hour 63
  52,                                     !- Minute 63
  0.96985943,                             !- Value Until Time 63
  15,                                     !- Hour 64
  7,                                      !- Minute 64
  0.9698152616,                           !- Value Until Time 64
  15,                                     !- Hour 65
  22,                                     !- Minute 65
  0.9697710932,                           !- Value Until Time 65
  15,                                     !- Hour 66
  30,                                     !- Minute 66
  0.969749009,                            !- Value Until Time 66
  15,                                     !- Hour 67
  45,                                     !- Minute 67
  0.96923424975,                          !- Value Until Time 67
  16,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9687194905,                           !- Value Until Time 68
  16,                                     !- Hour 69
  15,                                     !- Minute 69
  0.96820473125,                          !- Value Until Time 69
  16,                                     !- Hour 70
  30,                                     !- Minute 70
  0.967689972,                            !- Value Until Time 70
  16,                                     !- Hour 71
  45,                                     !- Minute 71
  0.95963844675,                          !- Value Until Time 71
  17,                                     !- Hour 72
  0,                                      !- Minute 72
  0.9515869215,                           !- Value Until Time 72
  17,                                     !- Hour 73
  15,                                     !- Minute 73
  0.94353539625,                          !- Value Until Time 73
  17,                                     !- Hour 74
  30,                                     !- Minute 74
  0.935483871,                            !- Value Until Time 74
  17,                                     !- Hour 75
  45,                                     !- Minute 75
  0.899593695,                            !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  0.863703519,                            !- Value Until Time 76
  18,                                     !- Hour 77
  15,                                     !- Minute 77
  0.827813343,                            !- Value Until Time 77
  18,                                     !- Hour 78
  30,                                     !- Minute 78
  0.791923167,                            !- Value Until Time 78
  18,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7428225645,                           !- Value Until Time 79
  19,                                     !- Hour 80
  0,                                      !- Minute 80
  0.693721962,                            !- Value Until Time 80
  19,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6446213595,                           !- Value Until Time 81
  19,                                     !- Hour 82
  30,                                     !- Minute 82
  0.595520757,                            !- Value Until Time 82
  19,                                     !- Hour 83
  45,                                     !- Minute 83
  0.55012883725,                          !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.5047369175,                           !- Value Until Time 84
  20,                                     !- Hour 85
  15,                                     !- Minute 85
  0.45934499775,                          !- Value Until Time 85
  20,                                     !- Hour 86
  30,                                     !- Minute 86
  0.413953078,                            !- Value Until Time 86
  20,                                     !- Hour 87
  45,                                     !- Minute 87
  0.36228590225,                          !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.3106187265,                           !- Value Until Time 88
  21,                                     !- Hour 89
  15,                                     !- Minute 89
  0.25895155075,                          !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0.207284375,                            !- Value Until Time 90
  21,                                     !- Hour 91
  45,                                     !- Minute 91
  0.18334471675,                          !- Value Until Time 91
  22,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1594050585,                           !- Value Until Time 92
  22,                                     !- Hour 93
  15,                                     !- Minute 93
  0.13546540025,                          !- Value Until Time 93
  22,                                     !- Hour 94
  30,                                     !- Minute 94
  0.111525742,                            !- Value Until Time 94
  22,                                     !- Hour 95
  45,                                     !- Minute 95
  0.10161168,                             !- Value Until Time 95
  23,                                     !- Hour 96
  0,                                      !- Minute 96
  0.091697618,                            !- Value Until Time 96
  23,                                     !- Hour 97
  15,                                     !- Minute 97
  0.081783556,                            !- Value Until Time 97
  23,                                     !- Hour 98
  30,                                     !- Minute 98
  0.071869494,                            !- Value Until Time 98
  23,                                     !- Hour 99
  45,                                     !- Minute 99
  0.0673906816,                           !- Value Until Time 99
  24,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0629118692;                           !- Value Until Time 100

OS:AdditionalProperties,
  {ccee42b0-48b0-4f6f-8ab7-82fc4f21abe5}, !- Handle
  {b227de79-9ba1-461d-b9d3-23244e25b253}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {21c5def6-d445-4522-84cb-ff880fa70e52}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {b37d6429-147d-4e4b-a255-02bfb47fb45f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87e11f89-886b-4e27-9cab-2bfbe45319e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {321b13f0-aa77-434c-85d2-020d7f855ec6}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:AdditionalProperties,
  {a4faad0e-c1cc-4c66-8289-b0e22ee1dfba}, !- Handle
  {321b13f0-aa77-434c-85d2-020d7f855ec6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  {3571ce25-d331-481e-9b6a-9d05da1e28d3}, !- Default Day Schedule Name
  {0223d0af-d88d-45bf-a118-6153404823cc}, !- Summer Design Day Schedule Name
  {5a80211c-d239-4814-a269-cbddec2f2b13}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f09565c2-ffa4-4fdb-9ccc-45de66a673f3}, !- Handle
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {3571ce25-d331-481e-9b6a-9d05da1e28d3}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.414405412014886,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.384166384901648,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.35392735778841,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.325807593035619,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.297687828282828,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.269568063530037,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.241448298777246,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.212980595427964,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.184512892078682,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.030154678362573,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0236703681552365,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0171860579479,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0107017477405635,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00421743753322684,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00316307814992023,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0021087187666135,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00105435938330672,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00110707735247206,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00221415470494413,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00332123205741625,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00442830940988831,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00627343833067506,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00811856725146187,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00996369617224874,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0118088250930356,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0168170321637426,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0218252392344497,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0268334463051568,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0318416533758638,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0423852472089313,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0529288410419988,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0634724348750664,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0740160287081339,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0975282429558744,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.121040457203615,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.144552671451356,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.168064885699096,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.200328282828283,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.232591679957469,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.264855077086656,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.297118474215843,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.315179030240485,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.333239586265128,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.351300142289771,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.369360698314414,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.387421254339057,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4054818103637,                        !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.423542366388343,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.441602922412985,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.450633200425306,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.486850445241892,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.52306769005848,                       !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.559284934875066,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.595502179691653,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.622124754120149,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.648747328548644,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.67536990297714,                       !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.701992477405635,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.714750225943647,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.727507974481659,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.74026572301967,                       !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.753023471557682,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.757399062998405,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.761774654439128,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.766150245879851,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.770525837320574,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.773109017809676,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.775692198298777,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.778275378787879,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.78085855927698,                       !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.782322258185571,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.783785957094162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.785249656002753,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.786713354911342,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.788177053819933,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.789640752728524,                      !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.791104451637115,                      !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.792568150545706,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.7933,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.784390663211058,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.775481326422116,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.766571989633174,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.757662652844232,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.742005416002126,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.726348179160021,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.710690942317916,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.695033705475811,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.670836157628921,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.646638609782031,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.622441061935141,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.598243514088251,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.567403502126528,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.536563490164806,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.505723478203083,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.474883466241361,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.444644439128123;                      !- Value Until Time 97

OS:AdditionalProperties,
  {e84060ba-b58c-447d-9fbf-6255a93deb68}, !- Handle
  {3571ce25-d331-481e-9b6a-9d05da1e28d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {0223d0af-d88d-45bf-a118-6153404823cc}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a80211c-d239-4814-a269-cbddec2f2b13}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85f27fc5-3397-40f8-9e20-64a8919cd933}, !- Handle
  Schedule Rule 15,                       !- Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c29baf66-932b-4e8d-a600-b2719abdbe55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08020da-e9a3-47c3-a2df-ea1b295bf803}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {7255c4b8-5651-4c7f-8a2a-591efd7fff0f}, !- Handle
  {c08020da-e9a3-47c3-a2df-ea1b295bf803}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {47295241-e0d8-4718-b784-ea409a68a5c1}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {ac453360-ef01-4d69-83b9-ef4b1988f87e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {228bcf8a-0998-4547-9bc9-46238593c6e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1275453a-d758-45c6-86a5-a4baadac570d}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {9ffe1519-94d2-42ef-a14f-a6cc1ea6efc3}, !- Handle
  {1275453a-d758-45c6-86a5-a4baadac570d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {64282415-822e-4c4c-9a01-d613bee07c89}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC On Infiltration, !- Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96ec0e18-44da-4978-b680-b4e4b4780d9d}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC Off Infiltration, !- Name
  {40ba6801-c504-433f-a3cc-2e10778eb703}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a310a84-949d-4bbf-b9f1-c5e0ea2f1fd9}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC On Infiltration, !- Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12abffd0-ae55-4466-a55a-80dca3a8ef1e}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC Off Infiltration, !- Name
  {25538fb1-f2a0-4b75-ba56-6cd7d817ef8c}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aebb438e-1455-4674-ad73-5e85635f5846}, !- Handle
  Retail Back_Space C  - Story Ground HVAC On Infiltration, !- Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bc2712a-5a0e-446b-8286-010c3210aa64}, !- Handle
  Retail Back_Space C  - Story Ground HVAC Off Infiltration, !- Name
  {a8d23c74-217a-43c7-8b1f-f39ae48c137b}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8606a8d7-92d3-4b0f-b584-f6f5f25477fe}, !- Handle
  Retail Back_Space B  - Story Ground HVAC On Infiltration, !- Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca2dd857-f7ff-4404-b176-f3a37f40441b}, !- Handle
  Retail Back_Space B  - Story Ground HVAC Off Infiltration, !- Name
  {0bdd4ec8-fe46-4993-89b9-6bc77c1c4c5f}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7eb65e63-54b0-4cf2-b1b5-d36b5d56b497}, !- Handle
  Retail Retail A end_a - Story Ground HVAC On Infiltration, !- Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bd1ee41-66eb-4a4c-8ef3-1740e0ae5c4a}, !- Handle
  Retail Retail A end_a - Story Ground HVAC Off Infiltration, !- Name
  {9213174b-1e51-4b27-84ca-ebe1e9e44eb7}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2ceb0a4-fdd0-4531-a7c1-14a8caad8d27}, !- Handle
  Retail Retail B end_a - Story Ground HVAC On Infiltration, !- Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3651fafd-e6b2-4d05-aa79-83f58b04566d}, !- Handle
  Retail Retail B end_a - Story Ground HVAC Off Infiltration, !- Name
  {d7afcf3a-35ad-44c7-84df-ac1f912b95b9}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8b38b8b-6292-438d-8b77-932048949ffa}, !- Handle
  Retail Entry B  - Story Ground HVAC On Infiltration, !- Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92ba2236-394c-46f9-bde0-2986e359d3c5}, !- Handle
  Retail Entry B  - Story Ground HVAC Off Infiltration, !- Name
  {f2a2e0db-f25f-4f92-8b3e-0d8da399545a}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {950f37b0-dc7e-4c12-a504-1c11d5bcc881}, !- Handle
  Retail Retail A  - Story Ground HVAC On Infiltration, !- Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68dce523-ccb9-4b3a-a256-8b43b6fb0228}, !- Handle
  Retail Retail A  - Story Ground HVAC Off Infiltration, !- Name
  {8e7c2c67-befd-4123-9fbd-502f8ad81a7b}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5aa2d39-1686-44fc-9816-156784a185e7}, !- Handle
  Retail Retail C end_a - Story Ground HVAC On Infiltration, !- Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43587d1e-0eda-46b7-81ad-1e4db056ecb0}, !- Handle
  Retail Retail C end_a - Story Ground HVAC Off Infiltration, !- Name
  {b985ace4-5db3-405b-8854-f7e5fdacc38e}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91c3e7ae-5ca3-4054-b7e6-bad2421e502f}, !- Handle
  Retail Retail B  - Story Ground HVAC On Infiltration, !- Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dbf4335-be8a-4972-8d48-5e8a98273662}, !- Handle
  Retail Retail B  - Story Ground HVAC Off Infiltration, !- Name
  {27f9f6ee-f5cb-4900-82b3-67394f462d91}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1133f40-1719-4a76-b476-54fb5c92883c}, !- Handle
  Retail Retail C  - Story Ground HVAC On Infiltration, !- Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e60a5fdb-82b5-4646-88b1-432891434146}, !- Handle
  Retail Retail C  - Story Ground HVAC Off Infiltration, !- Name
  {895aefa3-c463-419f-b8d8-95928cc72261}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05679960-4d8a-4c4c-9086-606a2c5b0f48}, !- Handle
  Retail Entry A  - Story Ground HVAC On Infiltration, !- Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71d91a3b-02fe-4c07-a1f6-565962511643}, !- Handle
  Retail Entry A  - Story Ground HVAC Off Infiltration, !- Name
  {fd809bb0-0911-4881-b00c-8159cc6ca403}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee32d4af-3e38-46ac-84ab-00fe53796c0b}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC On Infiltration, !- Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {804a25a8-cfda-4ead-b6ad-998fc1996de3}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC Off Infiltration, !- Name
  {0dfccdb7-45c2-4dfd-98c6-29f8a4f7013e}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dde2880d-2362-4286-904d-7e4a671974bc}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC On Infiltration, !- Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c77a054f-7b78-4220-b844-19b9d5c0fee9}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC Off Infiltration, !- Name
  {02525d60-2eb0-4ab7-92a7-b8a21ad7431a}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4bd6a89-6c26-40c5-a7fb-eaf04ba4d4a9}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC On Infiltration, !- Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fa53f18-641a-4fa9-b0c3-2e57014e7582}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC Off Infiltration, !- Name
  {6bb14ba0-d3b5-463d-a6e9-9911737fbb14}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {084b890e-4952-4aab-a349-90e36ce5b5e6}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC On Infiltration, !- Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c7e980a-aa8a-46b0-be0d-b6c34f2d6e37}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC Off Infiltration, !- Name
  {102def39-6624-4d0b-9ab3-a462aaf50ea3}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94bbf381-2e12-45e4-8063-d52d042c87f9}, !- Handle
  Retail Entry C  - Story Ground HVAC On Infiltration, !- Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2abd7224-271c-4624-aed4-b736dff274d7}, !- Handle
  Retail Entry C  - Story Ground HVAC Off Infiltration, !- Name
  {fb6abbde-0304-468d-a779-965f07805695}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d20789e1-98b6-4ba7-bf6f-2b1402955ff0}, !- Handle
  Retail Back_Space A  - Story Ground HVAC On Infiltration, !- Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space or SpaceType Name
  {19192526-e96c-4bce-869a-ec708fb37448}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d17719d-b0e2-46a8-9ee2-54315f2c6f6b}, !- Handle
  Retail Back_Space A  - Story Ground HVAC Off Infiltration, !- Name
  {83ed4456-e7db-4f89-ac26-05b95fdbf345}, !- Space or SpaceType Name
  {542516a4-9372-4742-90db-b16bc6e4092a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {0664c4bf-8d55-4863-ba96-0bd9ecc6cc77}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {96371b4f-67e7-455e-96a0-43a18abb0949}, !- Handle
  Schedule Day 2,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {dfd27768-7b4e-4cab-95ba-a9158fc776a1}, !- Handle
  Schedule Day 3,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {53412ecd-d296-4e08-bae2-47186551eb57}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {7c925452-f985-41ec-8174-47b986819d2d}, !- Handle
  Schedule Day 5,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {87d43ec4-960b-493f-8193-9e59ad22471b}, !- Handle
  Schedule Day 6,                         !- Name
  {93223289-0198-4ea6-a252-79ddc8a7f608}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {826df2df-36e2-4a55-a34d-015c6ef797a2}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {4f7a600c-2ae6-4226-b7a0-44b6bfde768d}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {826df2df-36e2-4a55-a34d-015c6ef797a2}; !- Layer 1

OS:Schedule:Constant,
  {e93a021c-223f-48e6-9859-534272a3c0f8}, !- Handle
  FRAC_OA_MAX_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {25b3a202-912c-4bca-b173-6ab9636fb708}, !- Handle
  sch_fraction_oa_min_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c1809ff8-068f-4070-b858-a7251952d73f}, !- Handle
  sch_fraction_oa_max_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {e93a021c-223f-48e6-9859-534272a3c0f8}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9eac93f2-9c65-4533-84a8-4da212663c21}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {de4120b6-df46-415b-86ad-a559b770327c}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {9eac93f2-9c65-4533-84a8-4da212663c21}; !- Program Name 1

OS:Output:Variable,
  {1ec8f7e8-5dbe-4c2a-a2f8-3b8e37cf6130}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5ccf0dfb-0865-4b2e-ad95-cfb7d640ac27}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_Zone_Retail_Retail_C____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {7d9b23da-a094-4ab1-8641-9a56f53a0425}, !- Handle
  FRAC_OA_MAX_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {4697cbac-c456-4fd1-ac22-bc2860dee10d}, !- Handle
  sch_fraction_oa_min_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {376914df-3b56-40fa-bfee-e656f55a5643}, !- Handle
  sch_fraction_oa_max_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {7d9b23da-a094-4ab1-8641-9a56f53a0425}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {167c66bd-711f-4e6d-9277-f1cf463d4a38}, !- Handle
  DamperStuckOverride_1,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {8dcbaa3f-259d-48dc-894e-9a6fb6875708}, !- Handle
  DamperStuckOverrideCallMngr 1,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {167c66bd-711f-4e6d-9277-f1cf463d4a38}; !- Program Name 1

OS:Output:Variable,
  {a32f5f06-01d0-4547-b950-9960f9e3198c}, !- Handle
  Output Variable 3,                      !- Name
  FRAC_OA_MIN_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {d15624e7-0777-4bc3-a048-fe6f62a386d0}, !- Handle
  Output Variable 4,                      !- Name
  FRAC_OA_MAX_ems_Zone_Retail_Retail_A____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {94658e53-0d55-4f05-82de-60329c1b1743}, !- Handle
  FRAC_OA_MAX_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {060b19c5-2bbf-4d45-95e2-7ca75989650d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {19b86a92-e82b-47a6-9f7d-41a1dd8af1d1}, !- Handle
  sch_fraction_oa_min_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {cc21ed70-f3c0-489d-b707-808e20047d7e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {5cda8ed4-eebd-49a5-a622-3367ec63ae6e}, !- Handle
  sch_fraction_oa_max_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Name
  {94658e53-0d55-4f05-82de-60329c1b1743}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f502b89b-6d96-42e3-ab31-6ff2ca5bd918}, !- Handle
  DamperStuckOverride_2,                  !- Name
  IF (DayOfYear >= 274) && (DayOfYear < 305), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {db908560-d844-4366-bef2-0606b1e51d10}, !- Handle
  DamperStuckOverrideCallMngr 2,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {f502b89b-6d96-42e3-ab31-6ff2ca5bd918}; !- Program Name 1

OS:Output:Variable,
  {a296b7a5-0a56-4f7f-ab69-42f1a0fb35f0}, !- Handle
  Output Variable 5,                      !- Name
  FRAC_OA_MIN_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {87b7c1b2-2980-4157-9a5e-76cd3df9cb6b}, !- Handle
  Output Variable 6,                      !- Name
  FRAC_OA_MAX_ems_Zone_Retail_Retail_B____Story_Ground_Evaporative_Cooler_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

