
OS:Version,
  {9daa0b1d-fa4d-4d70-b07d-2ab5afd75b04}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {b9b63773-2748-470b-b411-bce70bd13ee9}; !- Handle

OS:Site,
  {ca6e0b9d-3d5e-44c3-b870-6d1eddc4ae56}, !- Handle
  Pope Afb_NC_USA,                        !- Name
  35.17,                                  !- Latitude {deg}
  -79.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  61,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fec7414e-ab9f-42a7-afe1-8d8979db51b3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {9df6230e-c5be-4906-8ae1-5c8c36722259}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0acedea4-6236-4a36-a420-143c976daec6}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3d4ce175-0e83-46db-81d6-a60ab921e40b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a2a40bff-1c73-4e73-938c-73670973485d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c3d451aa-b0c7-4b81-a79c-5257075d6638}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3a68ae4d-ae78-462a-bcc0-6a99535b324a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bf656b25-4811-457b-bc57-3762537cde60}, !- Handle
  Pope Afb,                               !- City
  NC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723030,                                 !- WMO Number
  35.17,                                  !- Latitude {deg}
  -79.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  61,                                     !- Elevation {m}
  /weather/G3700510.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {4fc5335c-90ba-42c5-a2b4-547a13cfdc06}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.2925,                                !- Annual Average Outdoor Air Temperature {C}
  23.71;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0ccb2055-4b38-4823-be14-79c15bd8a8cf}, !- Handle
  Pope Afb Ann Clg .4% Condns DB=>MWB 1,  !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.162;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {16a874ea-5e8f-4b3a-89db-9892dba7e441}, !- Handle
  Pope Afb Ann Clg .4% Condns WB=>MDB 1,  !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.162;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e758585-ad4e-49bc-918b-cfa7616a64b2}, !- Handle
  Pope Afb Ann Htg 99.6% Condns DB 1,     !- Name
  -6.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ef923aec-f964-48a6-b695-6f3e82dac392}, !- Handle
  Pope Afb August .4% Condns DB=>MCWB 1,  !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.254;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e4b714f3-163a-46f6-9726-95f4e978b202}, !- Handle
  Pope Afb October .4% Condns DB=>MCWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.501;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6990703-be33-41c3-a36d-5a96d8835305}, !- Handle
  Pope Afb September .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100594,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.414;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {8e163d16-f55e-42b9-92ae-26c30cb8892b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {6a45125b-07b9-4e80-90d2-ce3dd13bc52d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {37661968-64d2-4eb2-9e02-5c440233cb73}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {56e16788-898e-4540-99f3-983a12da60ec}, !- Handle
  ComStock DOE Ref 1980-2004|Warehouse,   !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {00cc2eaf-5a87-42c8-a383-d646d05402e1}, !- Default Construction Set Name
  {a37f5a67-88c0-4219-bd6a-087677022305}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {fb314ba6-7e70-4dae-80ce-b3b8ce3e1018}, !- Handle
  {56e16788-898e-4540-99f3-983a12da60ec}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6688,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  17.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  10.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA South Atlantic,                !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  SRVCc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  South Atlantic,                         !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  South Atlantic,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Mixed-Humid,                            !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  28,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Counties in North Carolina and South Carolina, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G3700510,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2004,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2010,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2004,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2004,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2010,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  SRVCc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  Gas unit heaters,                       !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  9,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G3700510,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G37005001,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G3700510003800,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  98,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  South Atlantic,                         !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  50001_100000,                           !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  NC&#44 Cumberland County,               !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  NC&#44 05001,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  NC,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G370,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  North Carolina,                         !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_NC_Pope.Afb.723030_2018.epw,        !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Fort_Bragg_Simmons_Aaf,                 !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  15.0,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  6.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  11.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  6.25,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  11_25pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2007,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2009,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2000,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2011,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1991,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1991,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1991,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1991,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1991,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004;                     !- Feature Value 130

OS:SpaceType,
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Handle
  Warehouse Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {616b543c-2266-4fbb-82c3-075ff6156fac}, !- Default Schedule Set Name
  {65165d87-8d99-4d60-a9ce-422f4a14e8f7}, !- Group Rendering Name
  {b47409ab-1262-4a90-9f04-459aab1569b7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {65165d87-8d99-4d60-a9ce-422f4a14e8f7}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Handle
  Warehouse Fine - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {72d28a53-19ad-422e-adb9-03d392f88043}, !- Default Schedule Set Name
  {52b7097b-2e68-4b1c-a617-33660993b608}, !- Group Rendering Name
  {96c5dee6-2fb6-42aa-9309-eaf7275241f8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {52b7097b-2e68-4b1c-a617-33660993b608}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Handle
  Warehouse Bulk - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {540ba1b6-b952-4067-95d9-d2b79246d22e}, !- Default Schedule Set Name
  {49c81c48-b873-4782-b591-4674b1e7bdac}, !- Group Rendering Name
  {916b622e-8633-480e-bc45-6e5aed074bab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {49c81c48-b873-4782-b591-4674b1e7bdac}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  -40.7010728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}; !- Thermal Zone Name

OS:Surface,
  {f5edd7ae-89f6-4d15-9719-043390b6578e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e11c570-b051-4afc-8abf-c8532518539d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d819338-e625-4765-8b87-cc73a23ea8d5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4698373c-3608-41f1-9b94-738c11b05275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577a0bfa-5a59-4959-a44e-1423233a9cdb}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f701db-db74-4eac-ac24-25b557671390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226e844e-42e7-42b2-a294-a6f84d3c9580}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c689d069-0836-4896-a22a-2ccdf31c1664}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {facc779e-b7a5-4d74-90d3-4438df296b0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15fd2dfc-daeb-4989-b0fc-d2fd843ba7ec}, !- Zone Air Inlet Port List
  {f8e058b1-8c4b-43ed-b8dd-ae637bbcb175}, !- Zone Air Exhaust Port List
  {1d86fa18-e952-4fd1-8a1a-5f639fa5ce75}, !- Zone Air Node Name
  {9548a573-078b-48a5-95a2-e0337025ef67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2c6b995-a51f-41b3-90f3-8fa266a72921}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e4b9d1-f45b-4f30-a40f-a58ff62eef26}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {1d86fa18-e952-4fd1-8a1a-5f639fa5ce75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d86fa18-e952-4fd1-8a1a-5f639fa5ce75}, !- Handle
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- Source Object
  11,                                     !- Outlet Port
  {96e4b9d1-f45b-4f30-a40f-a58ff62eef26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15fd2dfc-daeb-4989-b0fc-d2fd843ba7ec}, !- Handle
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- HVAC Component
  {b96e57e2-d2c4-428a-8234-9d862d222e14}; !- Port 1

OS:PortList,
  {f8e058b1-8c4b-43ed-b8dd-ae637bbcb175}, !- Handle
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- HVAC Component
  {d8855816-8f01-4269-8293-22dc1422eb3b}; !- Port 1

OS:PortList,
  {9548a573-078b-48a5-95a2-e0337025ef67}, !- Handle
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}; !- HVAC Component

OS:Sizing:Zone,
  {ac916e9f-fc94-4f49-b567-192d965a2f29}, !- Handle
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db8d5838-169a-40d1-a933-5ab3a8e17893}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2076aa9a-0804-47d1-b983-1df2ba33ae25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {851f2ed0-cdfa-4daa-a409-1c3e75fca8a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  -36.1290728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {eb904849-1439-443c-965b-bac84f8bb6e7}; !- Thermal Zone Name

OS:Surface,
  {081b4c09-21c6-4b4c-8dad-900c6eb563dd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5851d9fb-6c7c-460e-b55b-2a30f9f1a7b3}, !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a9b254-3689-455b-a2dd-9cd5f1396761}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e41f53-22d6-4f53-a59f-0e38a3a9eea9}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6274aafc-23fe-4258-b692-6254f42c4730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 72.258145721105, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d4082b-2979-454f-8f42-36b043aa005e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bce72dc-f9d8-4ecd-bd18-a28da6be4475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4698373c-3608-41f1-9b94-738c11b05275}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d819338-e625-4765-8b87-cc73a23ea8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889917ef-e947-4b4b-8af6-c7389fd6d717}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd6f1a1b-c5cf-46c8-8e64-3a2201b84cee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 72.258145721105, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c113e40e-4551-499f-b6e7-85d49a4fa3f8}, !- Zone Air Inlet Port List
  {50e29c39-0063-449a-aa34-315df6b9c70e}, !- Zone Air Exhaust Port List
  {6818ebee-2443-4a29-8dd0-53ac26ff04c6}, !- Zone Air Node Name
  {52bd0c5f-22e7-4f5e-a5a4-7c3e3813b8d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db71db99-8dd7-4bc7-89ea-8d4b67e0842b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83a56d18-5ed7-4ac8-9549-8ac7615159ea}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {6818ebee-2443-4a29-8dd0-53ac26ff04c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6818ebee-2443-4a29-8dd0-53ac26ff04c6}, !- Handle
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- Source Object
  11,                                     !- Outlet Port
  {83a56d18-5ed7-4ac8-9549-8ac7615159ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c113e40e-4551-499f-b6e7-85d49a4fa3f8}, !- Handle
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- HVAC Component
  {a8787423-d684-4363-abe0-8af9b49a9d2e}; !- Port 1

OS:PortList,
  {50e29c39-0063-449a-aa34-315df6b9c70e}, !- Handle
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- HVAC Component
  {bef1fa2e-0ebe-415f-bc44-79a669e8545e}; !- Port 1

OS:PortList,
  {52bd0c5f-22e7-4f5e-a5a4-7c3e3813b8d5}, !- Handle
  {eb904849-1439-443c-965b-bac84f8bb6e7}; !- HVAC Component

OS:Sizing:Zone,
  {9a93da6c-4dbc-4df4-a654-578a0ff6dc5c}, !- Handle
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {682e6d23-1b0c-4e13-84ee-23260269e58f}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {eb904849-1439-443c-965b-bac84f8bb6e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2faede4e-3fb4-4264-847a-eb21103c8ab1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.7010728605525,                      !- X Origin {m}
  36.1290728605525,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {c226d913-dfef-4bfc-ba64-83700851fe7a}; !- Thermal Zone Name

OS:Surface,
  {7643158b-1d21-48cd-bf55-9a81e2434151}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f24f34-f013-4cb5-b6da-26a50cfd9a6d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2464d6c2-bf74-4cab-9b12-0d9b55afb12c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130889de-bc28-42aa-87ea-c39de5b52cdb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e436efaa-ef2c-4efa-bf28-02a2426ae32f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6274aafc-23fe-4258-b692-6254f42c4730}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e41f53-22d6-4f53-a59f-0e38a3a9eea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7aae4b-68de-4f18-b5e6-eefc69295827}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2de98842-7138-45ae-aada-e530c3ff4113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e4842d1-3111-4fd0-b5be-545eb02ef0c0}, !- Zone Air Inlet Port List
  {af1d3a5a-fba4-45a8-a1ec-d57fed12cc81}, !- Zone Air Exhaust Port List
  {d21895fe-a3a7-427a-9a56-2d72e0cf43cd}, !- Zone Air Node Name
  {3c7326d6-948c-445e-8f3b-02297b56adfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c30dc9e-34ff-463a-bea5-59d2d2f1c04e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50ce23e7-6f37-438a-a266-493f4f835bec}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {d21895fe-a3a7-427a-9a56-2d72e0cf43cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d21895fe-a3a7-427a-9a56-2d72e0cf43cd}, !- Handle
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- Source Object
  11,                                     !- Outlet Port
  {50ce23e7-6f37-438a-a266-493f4f835bec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e4842d1-3111-4fd0-b5be-545eb02ef0c0}, !- Handle
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- HVAC Component
  {c70751d3-4475-4097-b3b8-3df87172fba4}; !- Port 1

OS:PortList,
  {af1d3a5a-fba4-45a8-a1ec-d57fed12cc81}, !- Handle
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- HVAC Component
  {2ef754c5-d550-41df-84a6-8bd22a7cad20}; !- Port 1

OS:PortList,
  {3c7326d6-948c-445e-8f3b-02297b56adfc}, !- Handle
  {c226d913-dfef-4bfc-ba64-83700851fe7a}; !- HVAC Component

OS:Sizing:Zone,
  {3f611c39-6bb1-49c5-a401-30ea68825f13}, !- Handle
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fe09f2e1-7aa8-4eed-a9ac-bc2fc12159c2}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c226d913-dfef-4bfc-ba64-83700851fe7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db4388cf-b918-4abc-96d8-f7334324d105}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  -40.7010728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {8a532286-b6d4-431a-8d4a-38370e0799d5}; !- Thermal Zone Name

OS:Surface,
  {7520c193-89f9-4af1-85ce-e243471114c1}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {f66c5a7e-c6ac-4c3e-9b59-97f6d824690e}, !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f701db-db74-4eac-ac24-25b557671390}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {577a0bfa-5a59-4959-a44e-1423233a9cdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c66526-85f8-4f36-8bbb-6144b09078d5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27cf03d4-083b-4b10-856d-823404ff6f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c06667-7f51-4238-ae4c-b30561fcadb3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe064e0-ed2d-4e29-8403-a2ee50a76852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7917e328-594b-4445-ae05-166148ee73e4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5781cfde-8db6-4b88-8ee7-6abb43f45988}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f20b7191-5dbf-4084-a792-a6685acf65a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {403480de-306e-414f-9602-12bdc6f270a8}, !- Zone Air Inlet Port List
  {7ad566fb-d516-4119-9ce3-acd184637493}, !- Zone Air Exhaust Port List
  {db70f47e-e2ac-4646-b24e-87ae7a11cd15}, !- Zone Air Node Name
  {7a58972c-6d59-409d-9e35-c9e3a32c2184}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4cd70be5-1e74-448b-9c78-20ce04f4f280}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b975dd9-49ec-4b8d-8ecc-216ddc167e69}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {db70f47e-e2ac-4646-b24e-87ae7a11cd15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db70f47e-e2ac-4646-b24e-87ae7a11cd15}, !- Handle
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- Source Object
  11,                                     !- Outlet Port
  {2b975dd9-49ec-4b8d-8ecc-216ddc167e69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {403480de-306e-414f-9602-12bdc6f270a8}, !- Handle
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- HVAC Component
  {35d91c92-3d2e-40e5-8b36-6e359907aa50}; !- Port 1

OS:PortList,
  {7ad566fb-d516-4119-9ce3-acd184637493}, !- Handle
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- HVAC Component
  {df0910b8-6778-4108-ab6a-7626b01ba612}; !- Port 1

OS:PortList,
  {7a58972c-6d59-409d-9e35-c9e3a32c2184}, !- Handle
  {8a532286-b6d4-431a-8d4a-38370e0799d5}; !- HVAC Component

OS:Sizing:Zone,
  {50da77d7-6b6b-42c3-9d90-87275e490bbb}, !- Handle
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5273565f-7210-4d65-951f-f6881ae0058f}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {8a532286-b6d4-431a-8d4a-38370e0799d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31f456c0-83a0-454c-a657-0bc2faa54ff0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  -36.1290728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}; !- Thermal Zone Name

OS:Surface,
  {3f8c5b9f-9d8b-4ba1-843c-05288b25a9de}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {d7f85720-cfc7-4669-ae42-710d1315a0a9}, !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bce72dc-f9d8-4ecd-bd18-a28da6be4475}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d4082b-2979-454f-8f42-36b043aa005e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74a6c9e-3cc7-4857-ae3a-9a7d7707b385}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d80bdf-2b02-46ab-bcdc-d5a6dd1d2ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 72.258145721105, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7ef29d-1b34-4196-96f1-87f8960850d6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a239286-0714-46fc-872b-06a7521069f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27cf03d4-083b-4b10-856d-823404ff6f27}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c66526-85f8-4f36-8bbb-6144b09078d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e91fdc6-5274-4fd4-8216-1d7fb12f790e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ee5cd61-817c-4c97-9f86-1fbc74fa17b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 72.258145721105, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65444d24-a450-4b37-b595-1b766e5f7979}, !- Zone Air Inlet Port List
  {f22839d8-1dfc-41e5-833a-8ed01b22bfb9}, !- Zone Air Exhaust Port List
  {a7568b68-fa82-4c55-a354-633c416cf616}, !- Zone Air Node Name
  {4edfd381-c52c-450b-ab1c-7cd4ed1f09d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d2a1687-3c53-4c4d-a09b-85418c79c4fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f980d64-7d5e-4140-9870-c744bc10f92e}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {a7568b68-fa82-4c55-a354-633c416cf616}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7568b68-fa82-4c55-a354-633c416cf616}, !- Handle
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- Source Object
  11,                                     !- Outlet Port
  {2f980d64-7d5e-4140-9870-c744bc10f92e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65444d24-a450-4b37-b595-1b766e5f7979}, !- Handle
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- HVAC Component
  {b5d94519-911d-4f1d-8889-9dfcab3081ba}; !- Port 1

OS:PortList,
  {f22839d8-1dfc-41e5-833a-8ed01b22bfb9}, !- Handle
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- HVAC Component
  {194fdb17-04c6-4331-9a57-e70b0acd2329}; !- Port 1

OS:PortList,
  {4edfd381-c52c-450b-ab1c-7cd4ed1f09d3}, !- Handle
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}; !- HVAC Component

OS:Sizing:Zone,
  {741edc72-53d9-4f23-9c71-9fc6a40f0795}, !- Handle
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {217b8ffb-5358-430b-9cfe-02e09cec2d7c}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {3c066b0d-9465-43ea-814c-96dd9d85cdcd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f51c3a8-d4dd-40ad-8df3-f99fab42d901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.1290728605525,                      !- X Origin {m}
  36.1290728605525,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}; !- Thermal Zone Name

OS:Surface,
  {17f74530-5ea3-4562-9545-34fc0e4695b7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {f66c5a7e-c6ac-4c3e-9b59-97f6d824690e}, !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e436efaa-ef2c-4efa-bf28-02a2426ae32f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130889de-bc28-42aa-87ea-c39de5b52cdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4716d31d-9543-4089-a82f-9e1c74f2ad75}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d655fac7-e483-4449-97ff-7cbdc3af5a9a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bac809fe-f242-41c6-b5e4-430721cf42d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d80bdf-2b02-46ab-bcdc-d5a6dd1d2ff7}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74a6c9e-3cc7-4857-ae3a-9a7d7707b385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  52.1612725383264, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  52.1612725383264, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23320d0-7ba3-409a-b564-d831d52f256f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dadc128-7fe5-4d33-9849-40d7fb7ed214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.1612725383264, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  52.1612725383264, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a253f165-99d6-47c4-9d32-a8d4f0a45ab1}, !- Zone Air Inlet Port List
  {d0aeb78f-265f-46e3-a82f-5e2a879a1053}, !- Zone Air Exhaust Port List
  {e53c7877-d218-433c-8abf-83a947c3ad84}, !- Zone Air Node Name
  {a3363dad-7583-4a5d-bab1-be54d755bac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0773f9e0-a706-4054-9db7-cf24d401554a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {631ba4e1-e063-4d25-8909-95d8ddaecd6a}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {e53c7877-d218-433c-8abf-83a947c3ad84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e53c7877-d218-433c-8abf-83a947c3ad84}, !- Handle
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- Source Object
  11,                                     !- Outlet Port
  {631ba4e1-e063-4d25-8909-95d8ddaecd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a253f165-99d6-47c4-9d32-a8d4f0a45ab1}, !- Handle
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- HVAC Component
  {cd42500e-5291-409a-be19-27da1616afc6}; !- Port 1

OS:PortList,
  {d0aeb78f-265f-46e3-a82f-5e2a879a1053}, !- Handle
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- HVAC Component
  {c1ff9ed3-b12b-41ec-bb20-1614bdf74aa5}; !- Port 1

OS:PortList,
  {a3363dad-7583-4a5d-bab1-be54d755bac0}, !- Handle
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}; !- HVAC Component

OS:Sizing:Zone,
  {a5f1803c-fcbd-4251-9ad7-530cba841c17}, !- Handle
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {376765af-96ac-4d03-8150-b04cb39a7c2e}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {d5124c3f-49ae-4f42-a5a7-bf7a235c591d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46722f25-b928-4e2a-a6f2-0f6cda03abcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  -40.7010728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {9a2516e4-d55e-4743-b221-f0270ee91c98}; !- Thermal Zone Name

OS:Surface,
  {2c9b9e1f-47a6-46fb-83d1-fed34f4ab981}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {9f77dbe3-795e-4ecc-b408-cf1c1ff2844e}, !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe064e0-ed2d-4e29-8403-a2ee50a76852}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c06667-7f51-4238-ae4c-b30561fcadb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf24b217-5c65-4cc0-9c58-b317b6001c8a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47907db8-82a5-41ec-9e2d-8091c625f65a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbcbe47-17d5-4fde-bdd3-2d1b7f9641f8}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2619fbef-9bbe-4cd1-af7e-dc24b46491d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b457be7-718f-40c1-8565-19657890d9f0}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38984415-d2cc-4e38-b66d-e50d8a274194}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {909fa2f8-97d9-416d-b2f7-18f01478fd1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0f5f2c4-cf4c-45ed-a54d-0b7e149ea7b7}, !- Zone Air Inlet Port List
  {d3311998-0b5b-4f6f-abcf-3516d3e0a9ce}, !- Zone Air Exhaust Port List
  {e2546bfb-f589-45a6-90a9-bf937cc84bd8}, !- Zone Air Node Name
  {c54b7a2d-1b24-48d4-95ff-0fa3b92c2eec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e10fccb-539a-4e48-80d4-c2a7e4f6dbcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f250e6af-ad9c-4869-b6c9-7fa96438b5dc}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {e2546bfb-f589-45a6-90a9-bf937cc84bd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2546bfb-f589-45a6-90a9-bf937cc84bd8}, !- Handle
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- Source Object
  11,                                     !- Outlet Port
  {f250e6af-ad9c-4869-b6c9-7fa96438b5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0f5f2c4-cf4c-45ed-a54d-0b7e149ea7b7}, !- Handle
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- HVAC Component
  {cb649e10-ca60-40e2-9713-52912c9e5549}; !- Port 1

OS:PortList,
  {d3311998-0b5b-4f6f-abcf-3516d3e0a9ce}, !- Handle
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- HVAC Component
  {888f4a97-dcce-4044-bb84-2ea186db1421}; !- Port 1

OS:PortList,
  {c54b7a2d-1b24-48d4-95ff-0fa3b92c2eec}, !- Handle
  {9a2516e4-d55e-4743-b221-f0270ee91c98}; !- HVAC Component

OS:Sizing:Zone,
  {69b21162-a339-46b1-92b8-be2c053a4252}, !- Handle
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d062954-dd47-4287-ad08-2a511040e781}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {9a2516e4-d55e-4743-b221-f0270ee91c98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f59fcf8a-55db-47a9-8c36-7fa91bc39e70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  -36.1290728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}; !- Thermal Zone Name

OS:Surface,
  {77b9bc5c-af90-46ea-a026-3f5bf328628a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a46caeaf-9a7f-41ea-9380-d389c4ef26d9}, !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a239286-0714-46fc-872b-06a7521069f4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7ef29d-1b34-4196-96f1-87f8960850d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f514da77-21e4-4075-8761-12780883d7c1}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8feee6c-7fc0-46df-bdcd-fda53772557f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 72.258145721105, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 72.258145721105, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07071b57-4df1-4f5f-b034-b506ebe8a04e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c907d3fb-30da-4c8c-a38f-15c07e5f0609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47907db8-82a5-41ec-9e2d-8091c625f65a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf24b217-5c65-4cc0-9c58-b317b6001c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fc1a72-881b-4114-9b8d-954902338e6b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ecafecd-ad9e-470b-8892-7d0d610ade92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 72.258145721105, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f3dde40-1522-450b-986d-0d4eb35ef06a}, !- Zone Air Inlet Port List
  {00c9392c-171e-49a8-9e04-dd05fb075f26}, !- Zone Air Exhaust Port List
  {19f4bf0d-3848-4bb3-ba32-02e2cd6784ff}, !- Zone Air Node Name
  {39993ee0-628a-429f-97f5-d9eabec44378}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0327492-858d-48f9-ab41-46ae69d63020}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0b426da-0545-4715-99cc-67a1b6d83529}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {19f4bf0d-3848-4bb3-ba32-02e2cd6784ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19f4bf0d-3848-4bb3-ba32-02e2cd6784ff}, !- Handle
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- Source Object
  11,                                     !- Outlet Port
  {c0b426da-0545-4715-99cc-67a1b6d83529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f3dde40-1522-450b-986d-0d4eb35ef06a}, !- Handle
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- HVAC Component
  {47ddfc8f-9868-454c-9e88-3e667afadc5b}; !- Port 1

OS:PortList,
  {00c9392c-171e-49a8-9e04-dd05fb075f26}, !- Handle
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- HVAC Component
  {aebcc2f7-90a5-4b41-8fd0-499053c3c49e}; !- Port 1

OS:PortList,
  {39993ee0-628a-429f-97f5-d9eabec44378}, !- Handle
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}; !- HVAC Component

OS:Sizing:Zone,
  {bb24abf8-6fea-4b6c-b4c5-30472e5b8c91}, !- Handle
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f1b823e-3a60-41db-994d-e44cceed0817}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {4c6dc2ab-77af-4108-9d3b-5c81daa922cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e74de6cd-6f54-486f-9c5e-8874d3dfe1ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0321996777739,                       !- X Origin {m}
  36.1290728605525,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}; !- Thermal Zone Name

OS:Surface,
  {8a82826d-6424-4002-b91a-89d043eb9648}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {9f77dbe3-795e-4ecc-b408-cf1c1ff2844e}, !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac809fe-f242-41c6-b5e4-430721cf42d9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d655fac7-e483-4449-97ff-7cbdc3af5a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bddc1d-9336-4bb3-bc85-abcac29d0615}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e1831e7-6a13-4ca2-96ac-6a7909731c52}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418be8f7-75ca-41de-ad40-268ff02c2373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8feee6c-7fc0-46df-bdcd-fda53772557f}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f514da77-21e4-4075-8761-12780883d7c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0968731827786, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0968731827786, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d795ea3b-6ce3-4723-9710-8f57681367a3}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c1257d0-53f9-4037-ada0-dfaefdf13cb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0968731827786, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  20.0968731827786, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35b09a6-2df1-4bb0-83e4-b7e279bf59d2}, !- Zone Air Inlet Port List
  {c0993d74-3abb-451c-80ee-4d3486eacbe9}, !- Zone Air Exhaust Port List
  {4f46c3b0-9aa7-4028-a7e8-36eaaac71a0c}, !- Zone Air Node Name
  {8d384891-4354-49a3-ae45-5c25000d2869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b91bfa7-95b6-4d26-b96f-75f8cbcaed19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6f741a8-a910-4c8f-b967-a896e9ab5f6e}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {4f46c3b0-9aa7-4028-a7e8-36eaaac71a0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f46c3b0-9aa7-4028-a7e8-36eaaac71a0c}, !- Handle
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- Source Object
  11,                                     !- Outlet Port
  {b6f741a8-a910-4c8f-b967-a896e9ab5f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35b09a6-2df1-4bb0-83e4-b7e279bf59d2}, !- Handle
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- HVAC Component
  {037409e7-ba16-4ec4-b89d-3f974b54270a}; !- Port 1

OS:PortList,
  {c0993d74-3abb-451c-80ee-4d3486eacbe9}, !- Handle
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- HVAC Component
  {fa9cbd69-0b87-4bca-9821-6653ddfd05f8}; !- Port 1

OS:PortList,
  {8d384891-4354-49a3-ae45-5c25000d2869}, !- Handle
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}; !- HVAC Component

OS:Sizing:Zone,
  {43c6e036-eaae-4a53-8087-ef2aace886e6}, !- Handle
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {086bf4c0-91ba-44f4-a30f-a3302ce68d88}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {3d102b13-40a4-42dc-b1f9-727e9f53fd8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac47a820-e1f2-4649-84e4-aa9a1cdab60c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  -40.7010728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}; !- Thermal Zone Name

OS:Surface,
  {3d5a5c67-19ed-46b2-91bd-0a9e80c48e8a}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2619fbef-9bbe-4cd1-af7e-dc24b46491d3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbcbe47-17d5-4fde-bdd3-2d1b7f9641f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4822a0f4-6d00-44e2-8074-c7245b659c3f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8d6d7a-387f-43ab-afdc-291da1629fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37009088-204a-440e-86ae-9ee22edad94f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d4dac3-f723-4edb-aa12-d0c671e5587e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf5196f-6157-4427-b11c-12ac66a02b5b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8509ec2-a4a7-4a97-b8e5-28624b1858d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbb8ce2f-b6ba-4b26-b8ba-4e6a79481510}, !- Zone Air Inlet Port List
  {67ac8fb0-589b-4509-90eb-b09d7a0cfedf}, !- Zone Air Exhaust Port List
  {b9053a58-7dd3-4359-be34-71e21d1c964a}, !- Zone Air Node Name
  {18e4ad95-25e1-4f94-a387-89a0d786150a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6ad87f8-531e-408d-a518-7fe99aa01b11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e51440b-6094-457a-9213-bcda8a5b8477}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {b9053a58-7dd3-4359-be34-71e21d1c964a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9053a58-7dd3-4359-be34-71e21d1c964a}, !- Handle
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- Source Object
  11,                                     !- Outlet Port
  {4e51440b-6094-457a-9213-bcda8a5b8477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb8ce2f-b6ba-4b26-b8ba-4e6a79481510}, !- Handle
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- HVAC Component
  {849ca36d-d067-4f30-8a4d-f8e598552cb3}; !- Port 1

OS:PortList,
  {67ac8fb0-589b-4509-90eb-b09d7a0cfedf}, !- Handle
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- HVAC Component
  {ba275dfa-c9b0-4ec7-97f8-5ee85f84985c}; !- Port 1

OS:PortList,
  {18e4ad95-25e1-4f94-a387-89a0d786150a}, !- Handle
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}; !- HVAC Component

OS:Sizing:Zone,
  {5c2e50be-5937-4832-967f-fb743e822535}, !- Handle
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e37f7fd7-6294-44c2-96b7-88e264569b4e}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {28b589b8-5c09-46e9-9744-dfd344e13f8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c601daf3-31a8-4148-b08a-6bef3d3d314f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  -36.1290728605525,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}; !- Thermal Zone Name

OS:Surface,
  {b32c89e1-7b51-4e3f-ab02-0c2f7a0f5abc}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {5851d9fb-6c7c-460e-b55b-2a30f9f1a7b3}, !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 72.258145721105, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c907d3fb-30da-4c8c-a38f-15c07e5f0609}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07071b57-4df1-4f5f-b034-b506ebe8a04e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3a869db-7f3e-4481-8070-5f2350286f56}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e3014a-09c1-4e4d-9bf0-578d3076744b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 72.258145721105, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 72.258145721105, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 72.258145721105, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db238b0c-8a43-4d0d-b901-433c929cba1a}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 72.258145721105, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 72.258145721105, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8d6d7a-387f-43ab-afdc-291da1629fe0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4822a0f4-6d00-44e2-8074-c7245b659c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ad06f8-4919-40f1-a1b8-21cbf28e2cd5}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86d26597-dde5-4a6e-98f2-cd20aec4eb1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 72.258145721105, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 72.258145721105, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ab748f4-e335-43e1-942f-deaabfb4382d}, !- Zone Air Inlet Port List
  {6c840cbc-900e-4f5e-828d-7263dc199eae}, !- Zone Air Exhaust Port List
  {5900697c-2ac2-4d57-947d-d21f42d8b8e7}, !- Zone Air Node Name
  {99a39c3b-7221-427b-a024-519088793fb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21f6d39f-9c83-4d16-99c3-4e49acab3ce8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f73d44-5793-42a1-a269-1b5a1d99ea98}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {5900697c-2ac2-4d57-947d-d21f42d8b8e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5900697c-2ac2-4d57-947d-d21f42d8b8e7}, !- Handle
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- Source Object
  11,                                     !- Outlet Port
  {54f73d44-5793-42a1-a269-1b5a1d99ea98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ab748f4-e335-43e1-942f-deaabfb4382d}, !- Handle
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- HVAC Component
  {c8f745f0-ddc5-44ff-874a-97da46f18e07}; !- Port 1

OS:PortList,
  {6c840cbc-900e-4f5e-828d-7263dc199eae}, !- Handle
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- HVAC Component
  {50b11fe0-d894-4b95-8467-f4c6427aed68}; !- Port 1

OS:PortList,
  {99a39c3b-7221-427b-a024-519088793fb5}, !- Handle
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}; !- HVAC Component

OS:Sizing:Zone,
  {ea37c9c6-25b3-47fa-b5a4-033a59a89527}, !- Handle
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecb7ad53-7d2c-475f-b347-a75dbd3254d2}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6aa895f6-aca8-456a-b79d-3cec2e422cbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36173b6e-f838-436c-8816-681283bca50a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {4894fca9-59b7-4af8-a949-3de3d88c8e1a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.1290728605525,                       !- X Origin {m}
  36.1290728605525,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {96923b75-68e5-487e-ac8a-5c463add540c}; !- Thermal Zone Name

OS:Surface,
  {84f03a14-aa85-49cf-9a0e-219dec723adb}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418be8f7-75ca-41de-ad40-268ff02c2373}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e1831e7-6a13-4ca2-96ac-6a7909731c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec9c6136-3dc5-40fd-a8f5-0dcbe71ca0ff}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833e68ce-8a7c-4918-98bd-926b832c8ec7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e3014a-09c1-4e4d-9bf0-578d3076744b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3a869db-7f3e-4481-8070-5f2350286f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a60c804f-f511-414a-b7c7-065dee41568f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79434dfb-f094-4f73-afb4-a338ce4a6917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {339967f9-caa0-4012-bb2e-8165a71a9161}, !- Zone Air Inlet Port List
  {c429e2b0-aba6-41a1-a23d-d303cfa17073}, !- Zone Air Exhaust Port List
  {256fd76c-cbd9-45fa-a75c-c5e88dedfa5a}, !- Zone Air Node Name
  {2082caaa-dcfd-4705-8610-79d165fea205}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74e88a55-3594-49f7-bdb2-f0ed90acf3a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ad6813e-f438-4e72-8ce1-838c293ebb99}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {256fd76c-cbd9-45fa-a75c-c5e88dedfa5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {256fd76c-cbd9-45fa-a75c-c5e88dedfa5a}, !- Handle
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- Source Object
  11,                                     !- Outlet Port
  {6ad6813e-f438-4e72-8ce1-838c293ebb99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {339967f9-caa0-4012-bb2e-8165a71a9161}, !- Handle
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- HVAC Component
  {27affe37-aff9-4020-ab73-72b3e5356293}; !- Port 1

OS:PortList,
  {c429e2b0-aba6-41a1-a23d-d303cfa17073}, !- Handle
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- HVAC Component
  {98a7e6c8-2dfc-4d02-be29-a844c95dd009}; !- Port 1

OS:PortList,
  {2082caaa-dcfd-4705-8610-79d165fea205}, !- Handle
  {96923b75-68e5-487e-ac8a-5c463add540c}; !- HVAC Component

OS:Sizing:Zone,
  {69e52d67-154a-4f6d-a2cb-53341eaf9511}, !- Handle
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {030bdc1b-a428-4ee9-be36-3f8d9e69ee27}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {96923b75-68e5-487e-ac8a-5c463add540c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2200651-fc7a-4b58-b590-04202784a10a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9ceb5dcf-7e06-4f91-8baa-46fbb160b23e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {6e11c570-b051-4afc-8abf-c8532518539d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.54659999999996, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999568, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ceb815-b9d8-41d9-9f0c-61ad01b41ea1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {226e844e-42e7-42b2-a294-a6f84d3c9580}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -4.2632564145606e-14, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -4.2632564145606e-14, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {487abfd5-5aca-4db0-9c6f-da41ae25183c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {a1a9b254-3689-455b-a2dd-9cd5f1396761}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 72.232745721105, 2.2992727564358, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 72.232745721105, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999479, 2.2992727564358; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d590b2ba-3b56-4365-849e-75fb9e0ffae1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {61f24f34-f013-4cb5-b6da-26a50cfd9a6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.54660000000005, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0254000000000421, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82baa5ad-59e0-4bc9-99b1-c553c3bb1cf8}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {2464d6c2-bf74-4cab-9b12-0d9b55afb12c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000005, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000005, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84f02eda-47d1-4660-bf0e-ac0ae6068566}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {7917e328-594b-4445-ae05-166148ee73e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -4.2632564145606e-14, 2.29968955989149, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  52.1358725383264, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  52.1358725383264, -4.2632564145606e-14, 2.29968955989149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e84d62-90b6-4902-8e18-be6ab44c9cdb}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {ec9c6136-3dc5-40fd-a8f5-0dcbe71ca0ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000005, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000005, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53133d64-5818-47be-85a0-2cebb760ade1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {833e68ce-8a7c-4918-98bd-926b832c8ec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000426, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000005, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb6df7f2-7ecb-45e9-b87e-a252c3500154}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {db238b0c-8a43-4d0d-b901-433c929cba1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 2.2992727564358, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 72.232745721105, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 72.232745721105, 2.2992727564358; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291d85d4-0334-435b-9372-5dc748bfbdd3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {4716d31d-9543-4089-a82f-9e1c74f2ad75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.1358725383264, 4.57200000000005, 2.29968955989149, !- X,Y,Z Vertex 1 {m}
  52.1358725383264, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57200000000005, 2.29968955989149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e043c09f-95e4-407f-87dd-e960de1feebd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {5b457be7-718f-40c1-8565-19657890d9f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, -4.2632564145606e-14, 2.30208495962798, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0714731827786, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0714731827786, -4.2632564145606e-14, 2.30208495962798; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5cb14ca-ceb5-4bbd-b401-dee8235ef1c8}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {11bddc1d-9336-4bb3-bc85-abcac29d0615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0714731827786, 4.57200000000005, 2.30208495962798, !- X,Y,Z Vertex 1 {m}
  20.0714731827786, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57200000000005, 2.30208495962798; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aac310c-8190-4608-9057-b2662075353c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {27d4dac3-f723-4edb-aa12-d0c671e5587e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -4.2632564145606e-14, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2febbbc8-cc15-4be3-84a6-8335a53b37c4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {37009088-204a-440e-86ae-9ee22edad94f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 2.31545258426966, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999996, 2.31545258426966; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Handle
  Warehouse Office A end_a - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.045072860552,                      !- X Origin {m}
  -9.23875900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}; !- Thermal Zone Name

OS:Surface,
  {b5296678-2c5a-46c2-86eb-ce55b1baa6d3}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d745e7a9-8d90-4075-8b82-b7bdddfe46dd}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcf00a5-544d-4adb-b1ce-6e0e7e9e000e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a3f7ac-296f-40b1-b335-467675b48350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a31f50a-5aca-41ec-990f-a05eabd6cf8b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28df815e-d013-4550-b557-ab737e7d53cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, 4.572, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36efd68-e542-4e98-af19-8a88aaae6ecd}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f633e2c5-0f0a-4b80-9480-e7776ce0b038}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5a940c5-f667-4b85-9b32-8d24ec949235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- Handle
  Zone Warehouse Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8d22e29-4341-4518-8077-33b5c6bc647d}, !- Zone Air Inlet Port List
  {6c440b51-0f83-4083-8476-e277254e410f}, !- Zone Air Exhaust Port List
  {290b18f8-81b6-48b6-9602-9f9efd430ca8}, !- Zone Air Node Name
  {7ca24ef7-3083-4c83-911c-0488bcf690e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bce81275-2f33-4a0d-a8fd-dabbaff6b132}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09d273ca-564d-4521-af3b-4520905297aa}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone Air Node, !- Name
  {290b18f8-81b6-48b6-9602-9f9efd430ca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {290b18f8-81b6-48b6-9602-9f9efd430ca8}, !- Handle
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- Source Object
  11,                                     !- Outlet Port
  {09d273ca-564d-4521-af3b-4520905297aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8d22e29-4341-4518-8077-33b5c6bc647d}, !- Handle
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- HVAC Component
  {daa649c0-0d9c-4956-8469-8d04324f91f8}; !- Port 1

OS:PortList,
  {6c440b51-0f83-4083-8476-e277254e410f}, !- Handle
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- HVAC Component
  {592f9f5e-0d6b-4fce-9219-b1a3171d1bcf}; !- Port 1

OS:PortList,
  {7ca24ef7-3083-4c83-911c-0488bcf690e2}, !- Handle
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}; !- HVAC Component

OS:Sizing:Zone,
  {beb6c3cd-3b58-4cb4-baad-87d5d49c1e4b}, !- Handle
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8fcad264-c565-4464-9e7c-912a5462741d}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c145ad85-0fec-4bd6-9f40-af5d611b21e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d91ad004-c89c-4218-b579-c7886e5e874c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Handle
  Warehouse Office B end_a - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -130.617072860552,                      !- X Origin {m}
  -9.23875900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {22a376a0-02c0-4f52-8812-f2666be8c856}; !- Thermal Zone Name

OS:Surface,
  {3ba54948-7f7a-4a06-a469-dd9f1af8d319}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8a941616-a0de-4ce4-acd2-52f3bf172115}, !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ba4ab6-89af-49ab-ab01-10b5331d9a5b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af424a2e-6775-4119-b695-906ccb748ec0}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1c38a8-eab6-4930-8fd2-17abe2f3c3e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514476, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.33351801514476, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -9.33351801514476, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.33351801514476, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d599f8-464f-41db-b612-2abcc9a95ddf}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {217e4c77-1079-4e8b-8e4d-7ec8f3087f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -9.33351801514456, 4.572, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a3f7ac-296f-40b1-b335-467675b48350}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcf00a5-544d-4adb-b1ce-6e0e7e9e000e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2eaf46-e8d9-4023-8bb3-8d6653834cb7}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fce60aab-4dc6-4133-bb78-6dd872ea06f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- Handle
  Zone Warehouse Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3dc82a6-7955-4fc7-a8f8-1c8ef15ba2cc}, !- Zone Air Inlet Port List
  {b3e8a1f2-3ccb-4543-bbae-67c9fd34ee1d}, !- Zone Air Exhaust Port List
  {6024a9a1-b165-451f-a0f9-470df125fca3}, !- Zone Air Node Name
  {9adfbf34-3ebc-41db-8042-2d1116db21eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dad3993a-36bc-4fb5-ae10-0498a39c821a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c19f7003-5b39-4ca0-83c4-f01ca426cff9}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone Air Node, !- Name
  {6024a9a1-b165-451f-a0f9-470df125fca3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6024a9a1-b165-451f-a0f9-470df125fca3}, !- Handle
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- Source Object
  11,                                     !- Outlet Port
  {c19f7003-5b39-4ca0-83c4-f01ca426cff9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3dc82a6-7955-4fc7-a8f8-1c8ef15ba2cc}, !- Handle
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- HVAC Component
  {1902320b-a130-41bf-8f23-64d71853fca0}; !- Port 1

OS:PortList,
  {b3e8a1f2-3ccb-4543-bbae-67c9fd34ee1d}, !- Handle
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- HVAC Component
  {7cbdc475-292d-431b-aacb-50597ad816b6}; !- Port 1

OS:PortList,
  {9adfbf34-3ebc-41db-8042-2d1116db21eb}, !- Handle
  {22a376a0-02c0-4f52-8812-f2666be8c856}; !- HVAC Component

OS:Sizing:Zone,
  {1c833555-19c3-4871-b29d-63b7f07e1da8}, !- Handle
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86c3cdaf-14c7-4140-8f4c-083bf82a8d84}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {22a376a0-02c0-4f52-8812-f2666be8c856}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c97e384c-889d-46eb-aa11-22a23cbeb494}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Handle
  Warehouse Office C end_a - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -139.950590875697,                      !- X Origin {m}
  -9.23875900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {307af9b4-f43d-4715-8739-0635c8248f03}; !- Thermal Zone Name

OS:Surface,
  {49a6922e-c25b-449f-9b38-e49a83788750}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072cfe97-b9f6-4c0f-8b4f-df06bdb60de8}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcbdee6-60b0-4f25-88f6-a55aded0e5fa}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac6a938-d1a7-4c3e-b5cc-ac5f61bdf4f6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc5b727-0131-44be-9cca-1deff251fbec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 4.572, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1c38a8-eab6-4930-8fd2-17abe2f3c3e2}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af424a2e-6775-4119-b695-906ccb748ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eac85ca-fb32-4eaf-93c8-d278e3dce487}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c13e3541-4220-4deb-9897-1f3db9da06d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 1.77635683940025e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 1.77635683940025e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- Handle
  Zone Warehouse Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3c95624-942f-4b0d-9bcc-f26ce68492a2}, !- Zone Air Inlet Port List
  {a4579a4e-ed62-4464-b198-bdb90329e647}, !- Zone Air Exhaust Port List
  {6fbadc4b-195e-4ef7-aaad-87cc5c22b7da}, !- Zone Air Node Name
  {3bd1a6bf-2559-4122-a5d2-11df7a65bcd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24652237-2158-48b0-95d0-dff698d45b6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adc251d2-18b7-444d-86bf-51f6fde4b61a}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone Air Node, !- Name
  {6fbadc4b-195e-4ef7-aaad-87cc5c22b7da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fbadc4b-195e-4ef7-aaad-87cc5c22b7da}, !- Handle
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- Source Object
  11,                                     !- Outlet Port
  {adc251d2-18b7-444d-86bf-51f6fde4b61a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3c95624-942f-4b0d-9bcc-f26ce68492a2}, !- Handle
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- HVAC Component
  {eee09253-bc76-4050-be79-09c8fd32e6c2}; !- Port 1

OS:PortList,
  {a4579a4e-ed62-4464-b198-bdb90329e647}, !- Handle
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- HVAC Component
  {4f74a083-5664-4c5e-9ca5-711ce8ab0496}; !- Port 1

OS:PortList,
  {3bd1a6bf-2559-4122-a5d2-11df7a65bcd9}, !- Handle
  {307af9b4-f43d-4715-8739-0635c8248f03}; !- HVAC Component

OS:Sizing:Zone,
  {9d964c19-9dda-4233-aa25-5354a0e96175}, !- Handle
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3db0d78f-7751-4817-b63f-4e676db9bee0}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {307af9b4-f43d-4715-8739-0635c8248f03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8f6e32e-b91c-4534-a7e2-02e12e322bd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.045072860552,                      !- X Origin {m}
  -4.66675900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {d646b6e2-b895-4420-96d4-940453d87484}; !- Thermal Zone Name

OS:Surface,
  {4c13e314-8e25-41da-803d-7712c580b63c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {8a941616-a0de-4ce4-acd2-52f3bf172115}, !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 9.33351801514478, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28df815e-d013-4550-b557-ab737e7d53cb}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a31f50a-5aca-41ec-990f-a05eabd6cf8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e028c6-47a5-4c5d-b4e9-c0a2000e89b5}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855dbcf6-39d3-4965-93bf-760741677224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 9.33351801514478, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, 3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc44e3a-0f56-4982-a471-48de59ad9073}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c79fa1f-98a5-4f26-a5b4-4117897b6ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 9.33351801514478, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, 9.33351801514478, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f1869a-7c78-423a-9d0c-61c66d022c46}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 9.33351801514478, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5671e1-b214-435f-92ff-88a4375e8199}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0867e1f9-1886-4b90-88cd-5b51d127dcb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 2.66453525910038e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d646b6e2-b895-4420-96d4-940453d87484}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a3d7e53-66e1-4b9b-9ebf-a47ddff53f0c}, !- Zone Air Inlet Port List
  {efc4b9dc-c389-425c-bc8c-32ad2d08b85a}, !- Zone Air Exhaust Port List
  {133e5f05-3dd5-43e2-adbe-2f11f6928623}, !- Zone Air Node Name
  {623c3fe2-f54f-44b0-9191-e4f8244e1f49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e9c5a1b-ca03-4d08-a987-6c4bed2e7fe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a88b38-18cd-410a-b9b0-37e5ba4f6eac}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {133e5f05-3dd5-43e2-adbe-2f11f6928623}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {133e5f05-3dd5-43e2-adbe-2f11f6928623}, !- Handle
  {d646b6e2-b895-4420-96d4-940453d87484}, !- Source Object
  11,                                     !- Outlet Port
  {97a88b38-18cd-410a-b9b0-37e5ba4f6eac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a3d7e53-66e1-4b9b-9ebf-a47ddff53f0c}, !- Handle
  {d646b6e2-b895-4420-96d4-940453d87484}, !- HVAC Component
  {ebfe179d-1e21-4148-adcf-f6c01b442bcf}; !- Port 1

OS:PortList,
  {efc4b9dc-c389-425c-bc8c-32ad2d08b85a}, !- Handle
  {d646b6e2-b895-4420-96d4-940453d87484}, !- HVAC Component
  {8c85a3ed-c429-4e17-a720-f3c9bae0f9f4}; !- Port 1

OS:PortList,
  {623c3fe2-f54f-44b0-9191-e4f8244e1f49}, !- Handle
  {d646b6e2-b895-4420-96d4-940453d87484}; !- HVAC Component

OS:Sizing:Zone,
  {5277e830-4a22-476c-a09d-9caf8f537874}, !- Handle
  {d646b6e2-b895-4420-96d4-940453d87484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa6eb76a-8251-47a3-81c8-cd1da32befa2}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {d646b6e2-b895-4420-96d4-940453d87484}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b459226-4628-4aa5-8e28-7fb12ccf5cfc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -130.617072860552,                      !- X Origin {m}
  -4.66675900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}; !- Thermal Zone Name

OS:Surface,
  {f34e4856-badf-4c5f-a3ee-58506fd6ea77}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {52b82e0a-b129-45bb-9182-6d41caf3c9ab}, !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 9.33351801514478, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217e4c77-1079-4e8b-8e4d-7ec8f3087f4a}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d599f8-464f-41db-b612-2abcc9a95ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514456, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8ecac4-78b0-4d6e-bff8-f62b4fa18230}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c118a647-77b6-45b1-9374-80c3a7c71b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514476, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.33351801514476, 9.33351801514478, 0, !- X,Y,Z Vertex 2 {m}
  -9.33351801514476, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.33351801514476, 2.66453525910038e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ddc888-1a3c-4ae5-8643-1c3a2df08449}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72942d88-bc9c-4c58-88a2-9fbc820c1805}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 9.33351801514478, 0, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  -9.33351801514456, 9.33351801514478, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {855dbcf6-39d3-4965-93bf-760741677224}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e028c6-47a5-4c5d-b4e9-c0a2000e89b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 9.33351801514478, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0b378b-4cda-459c-9d40-09939ee4f4db}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33dafc0c-c08e-4be2-b2d2-c6a2d84815df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 2.66453525910038e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5e3fab1-d585-40a3-828a-17a0408cbe2f}, !- Zone Air Inlet Port List
  {aeb5af16-83e0-45ca-999a-6733472646a8}, !- Zone Air Exhaust Port List
  {a064ea4e-3871-4160-af6f-a33f175a2f13}, !- Zone Air Node Name
  {693565b6-6d4b-4c85-bbd8-1d116623b7ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9795c870-643e-436f-86c3-3065e30db7d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {293cb6ba-b5c8-4df1-9c15-40c329cb6f32}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {a064ea4e-3871-4160-af6f-a33f175a2f13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a064ea4e-3871-4160-af6f-a33f175a2f13}, !- Handle
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- Source Object
  11,                                     !- Outlet Port
  {293cb6ba-b5c8-4df1-9c15-40c329cb6f32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5e3fab1-d585-40a3-828a-17a0408cbe2f}, !- Handle
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- HVAC Component
  {35802e4d-78ee-4bcd-b96e-5794a01fca6f}; !- Port 1

OS:PortList,
  {aeb5af16-83e0-45ca-999a-6733472646a8}, !- Handle
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- HVAC Component
  {429c2f76-dec2-46ea-8f26-5211d2e70c70}; !- Port 1

OS:PortList,
  {693565b6-6d4b-4c85-bbd8-1d116623b7ba}, !- Handle
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}; !- HVAC Component

OS:Sizing:Zone,
  {451e1110-e2af-402e-9c35-207481fd1c0b}, !- Handle
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c0e12048-b971-42c9-9f94-b3ef2597e43f}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {eb06a378-e25d-40c4-9c6c-f98f7ad8c5dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15f49f1e-12d4-4153-a635-ff94f0e0901f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -139.950590875697,                      !- X Origin {m}
  -4.66675900757239,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {5c86e555-ac65-4e9b-b0b3-47651a182343}; !- Thermal Zone Name

OS:Surface,
  {e558477a-483f-490e-9375-455b04cee93a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {8a941616-a0de-4ce4-acd2-52f3bf172115}, !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 9.33351801514478, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc5b727-0131-44be-9cca-1deff251fbec}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ac6a938-d1a7-4c3e-b5cc-ac5f61bdf4f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e71c38-958b-47b5-acf0-317c16b18c06}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a925de98-32ea-41b8-8157-ada013c620dd}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feab0ba7-727c-4fbd-841b-bb3cd6c4d5e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 9.33351801514478, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 9.33351801514478, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c118a647-77b6-45b1-9374-80c3a7c71b56}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8ecac4-78b0-4d6e-bff8-f62b4fa18230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 9.33351801514478, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 9.33351801514478, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a56cd2-790d-4b0a-b951-fe4d92c2fcf8}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef2a8dd6-c088-41ae-920b-e3be41d053c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 9.33351801514478, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 2.66453525910038e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 2.66453525910038e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a96613b-c265-45d6-9eb4-9b91ee07abbf}, !- Zone Air Inlet Port List
  {0250b821-87f0-48f6-a5d2-5e32d9181f0d}, !- Zone Air Exhaust Port List
  {abde2655-e94f-4cd0-b40c-d4f943854918}, !- Zone Air Node Name
  {bfcc76c8-a3ec-475f-b42c-b6803c49f791}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4afd3dc-8df7-4259-975c-18601ea20fd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eabc785c-85d0-4010-b901-e93803880ff3}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {abde2655-e94f-4cd0-b40c-d4f943854918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abde2655-e94f-4cd0-b40c-d4f943854918}, !- Handle
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- Source Object
  11,                                     !- Outlet Port
  {eabc785c-85d0-4010-b901-e93803880ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a96613b-c265-45d6-9eb4-9b91ee07abbf}, !- Handle
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- HVAC Component
  {dec64d9b-3547-43cd-99e1-b437890676d4}; !- Port 1

OS:PortList,
  {0250b821-87f0-48f6-a5d2-5e32d9181f0d}, !- Handle
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- HVAC Component
  {ab7071d1-3689-4d6d-97fb-cd1cc4a5f0c5}; !- Port 1

OS:PortList,
  {bfcc76c8-a3ec-475f-b42c-b6803c49f791}, !- Handle
  {5c86e555-ac65-4e9b-b0b3-47651a182343}; !- HVAC Component

OS:Sizing:Zone,
  {c2c1850d-55a1-4d26-aca4-88510f005e37}, !- Handle
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ddc09d08-da87-417a-b3d4-ece268345f30}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {5c86e555-ac65-4e9b-b0b3-47651a182343}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f9341b4-06df-4647-994d-0dc2e86dbcb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Handle
  Warehouse Office A end_b - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.045072860552,                      !- X Origin {m}
  4.66675900757239,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {0216463f-d8f3-4190-93aa-b05606323f06}; !- Thermal Zone Name

OS:Surface,
  {90a11bf2-853a-4321-a6e6-aa118065065d}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c79fa1f-98a5-4f26-a5b4-4117897b6ef4}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc44e3a-0f56-4982-a471-48de59ad9073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f21d538-fb37-4307-8102-f3379dd5c411}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8dbce04-001e-47ab-ac5b-2d3508d7f27c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ddce8f3-ea0b-4049-8bc2-8f536b8df16a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999956, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.57199999999956, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08492537-695b-4751-956e-570492a792be}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b783f01-06fb-4b85-8c91-f1e0b2e1680e}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d479283-6578-4bb2-94ad-95c11950b43f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999956, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999956, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- Handle
  Zone Warehouse Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08f726cf-0461-495d-8ab1-2503ce1c65bb}, !- Zone Air Inlet Port List
  {33d3a1ca-626f-4a2c-b491-821e28a595c9}, !- Zone Air Exhaust Port List
  {d97ea8b0-94cc-4af7-a272-a78432d20b52}, !- Zone Air Node Name
  {2b9ca7bd-47d3-43a9-bd7a-e8988d73afbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a7d3647-e14c-42df-bacf-9cfbfe7b7110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96621b77-040c-4174-94c1-bf89a05d0266}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone Air Node, !- Name
  {d97ea8b0-94cc-4af7-a272-a78432d20b52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d97ea8b0-94cc-4af7-a272-a78432d20b52}, !- Handle
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- Source Object
  11,                                     !- Outlet Port
  {96621b77-040c-4174-94c1-bf89a05d0266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08f726cf-0461-495d-8ab1-2503ce1c65bb}, !- Handle
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- HVAC Component
  {338713b3-bf44-4e0a-a83f-988998395ca9}; !- Port 1

OS:PortList,
  {33d3a1ca-626f-4a2c-b491-821e28a595c9}, !- Handle
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- HVAC Component
  {ac5049c8-7aaa-41c9-95fb-61f66fa5ce48}; !- Port 1

OS:PortList,
  {2b9ca7bd-47d3-43a9-bd7a-e8988d73afbf}, !- Handle
  {0216463f-d8f3-4190-93aa-b05606323f06}; !- HVAC Component

OS:Sizing:Zone,
  {fdbab7b5-7200-4189-ad1e-a5f9baad1db0}, !- Handle
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5981c65-ccd0-4043-8da9-023ccd969018}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0216463f-d8f3-4190-93aa-b05606323f06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0eec2104-1c89-4094-b37c-5a8fca95be60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Handle
  Warehouse Office B end_b - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -130.617072860552,                      !- X Origin {m}
  4.66675900757239,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}; !- Thermal Zone Name

OS:Surface,
  {b4cb6996-9835-4075-ab6e-9336fe6a4d5f}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {8a941616-a0de-4ce4-acd2-52f3bf172115}, !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72942d88-bc9c-4c58-88a2-9fbc820c1805}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ddc888-1a3c-4ae5-8643-1c3a2df08449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514456, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d777d11-8855-410e-b009-676b80584a97}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7debe92-f4ec-42c0-bd74-0c2c836f66c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514476, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.33351801514476, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -9.33351801514476, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.33351801514476, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d16c08-f4d6-4bb9-85a2-eaaa239b80ad}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.33351801514456, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -9.33351801514456, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8dbce04-001e-47ab-ac5b-2d3508d7f27c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f21d538-fb37-4307-8102-f3379dd5c411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c040af6-251c-4b60-9b35-18689a362c96}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29e5396f-4982-4d2c-873a-2cdfab50a87a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -9.33351801514456, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -9.33351801514456, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- Handle
  Zone Warehouse Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {126071d2-8f93-4742-bb9f-6fa265473a31}, !- Zone Air Inlet Port List
  {ce169ff7-822d-466c-8195-472d96889521}, !- Zone Air Exhaust Port List
  {708cd877-ac53-49f7-a68e-8409e4aae776}, !- Zone Air Node Name
  {5f71fd89-06f2-4c8e-a82e-91cbdd1e7b30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {803b749a-e759-4663-b47c-e3c859dc8dd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8df9ac7-75d2-4a40-8c2c-74ab47282680}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone Air Node, !- Name
  {708cd877-ac53-49f7-a68e-8409e4aae776}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {708cd877-ac53-49f7-a68e-8409e4aae776}, !- Handle
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- Source Object
  11,                                     !- Outlet Port
  {f8df9ac7-75d2-4a40-8c2c-74ab47282680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {126071d2-8f93-4742-bb9f-6fa265473a31}, !- Handle
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- HVAC Component
  {d9a6c350-3c34-46ac-8bb0-1f643ba1a548}; !- Port 1

OS:PortList,
  {ce169ff7-822d-466c-8195-472d96889521}, !- Handle
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- HVAC Component
  {f930b441-20a8-4db0-9b52-3f8f40d5c7ac}; !- Port 1

OS:PortList,
  {5f71fd89-06f2-4c8e-a82e-91cbdd1e7b30}, !- Handle
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}; !- HVAC Component

OS:Sizing:Zone,
  {4952217d-8469-4f42-a581-42cf9abbed17}, !- Handle
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6903675e-f4c6-43f9-9e49-be8eadf917fa}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4b737f1a-2df1-4121-b422-d09bc29eeacf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f495a269-c6ed-4283-9fed-c7709cd6d1ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Handle
  Warehouse Office C end_b - Story Ground, !- Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -139.950590875697,                      !- X Origin {m}
  4.66675900757239,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b422db4f-5519-4564-a3e5-ca28cacbf30d}, !- Building Story Name
  {71736cf4-5505-428f-9c17-2c84edfea068}; !- Thermal Zone Name

OS:Surface,
  {9c7159a9-8fe8-4eb3-8268-9a1257b97d5f}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feab0ba7-727c-4fbd-841b-bb3cd6c4d5e1}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a925de98-32ea-41b8-8157-ada013c620dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47eaff06-a094-4fd9-b227-c8ac702fc5a6}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50eadffb-7f3b-48ca-9fb0-726a29a4848e}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999978, 4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 4.572, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7debe92-f4ec-42c0-bd74-0c2c836f66c6}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d777d11-8855-410e-b009-676b80584a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.27373675443232e-13, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.27373675443232e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ca66dd-4028-4e13-b98a-acfdbd29eead}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5e21037-e25e-4abb-8442-b0ace09117e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.27373675443232e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.572, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, -4.44089209850063e-15, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.27373675443232e-13, -4.44089209850063e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- Handle
  Zone Warehouse Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2631add-f52c-48c9-b347-45ae3a0397f1}, !- Zone Air Inlet Port List
  {f074c5a1-23ae-4576-a77b-7802d2a12c29}, !- Zone Air Exhaust Port List
  {ca4d4e33-be5c-4610-841b-00c11f737c3b}, !- Zone Air Node Name
  {444eb7ed-b9d3-4457-9c0b-4c6ba1091a2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f005647-db60-4894-b01e-2fcc4da3ecce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e795ab4d-63cc-4cb3-bd44-2c13d2a616ad}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone Air Node, !- Name
  {ca4d4e33-be5c-4610-841b-00c11f737c3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca4d4e33-be5c-4610-841b-00c11f737c3b}, !- Handle
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- Source Object
  11,                                     !- Outlet Port
  {e795ab4d-63cc-4cb3-bd44-2c13d2a616ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2631add-f52c-48c9-b347-45ae3a0397f1}, !- Handle
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- HVAC Component
  {aa046daf-ec20-412e-b28e-b41e40795333}; !- Port 1

OS:PortList,
  {f074c5a1-23ae-4576-a77b-7802d2a12c29}, !- Handle
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- HVAC Component
  {7ca663c4-b225-4e6c-9cf2-c3484b67fd75}; !- Port 1

OS:PortList,
  {444eb7ed-b9d3-4457-9c0b-4c6ba1091a2f}, !- Handle
  {71736cf4-5505-428f-9c17-2c84edfea068}; !- HVAC Component

OS:Sizing:Zone,
  {80b8e685-df8d-4468-9fb6-3d0e7246adb8}, !- Handle
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d5c3338-0c8e-4f2b-b8ad-7ef64a3d5dd2}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {71736cf4-5505-428f-9c17-2c84edfea068}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4639056-879b-4ffa-80b8-d7ee633cb093}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {034de336-1f5f-4b16-9f4b-f77ea607057e}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {d6ba4ab6-89af-49ab-ab01-10b5331d9a5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.30811801514456, 1.77635683940025e-15, 1.53429943230682, !- X,Y,Z Vertex 1 {m}
  -9.30811801514456, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999995749, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999995749, 1.77635683940025e-15, 1.53429943230682; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00aca269-dc99-4918-a91d-71499b546556}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {47eaff06-a094-4fd9-b227-c8ac702fc5a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999978, 4.5466, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 0.025399999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 0.025399999999995, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde142d8-10b7-4b1a-a74d-020369dc0e97}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {50eadffb-7f3b-48ca-9fb0-726a29a4848e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999997726, 4.572, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -0.0253999999997726, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.54659999999978, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  -4.54659999999978, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f523e279-2633-48b0-ae8a-3673e9eed272}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {f36efd68-e542-4e98-af19-8a88aaae6ecd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 0.0254000000000018, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.5466, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f578793-07fe-4baf-a507-89c8396c422a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {d745e7a9-8d90-4075-8b82-b7bdddfe46dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999956, 1.77635683940025e-15, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -4.54659999999956, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999995447, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999995447, 1.77635683940025e-15, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79f1a1c3-c273-45f9-8ebd-1e9cf7fa4dfc}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {072cfe97-b9f6-4c0f-8b4f-df06bdb60de8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999978, 1.77635683940025e-15, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -4.54659999999978, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999772, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999772, 1.77635683940025e-15, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {998fb862-46a2-43de-9a5f-cd24f5ad3b52}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {8dcbdee6-60b0-4f25-88f6-a55aded0e5fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999978, 4.5466, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 4.5466, 0.762,       !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 0.0254000000000012, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8160f2e3-2bf7-49fb-914a-995bebd306a1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {51f1869a-7c78-423a-9d0c-61c66d022c46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 0.0254000000000027, 1.53429943230682, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 9.30811801514478, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 9.30811801514478, 1.53429943230682; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7da30dee-02a2-4b41-9634-80d3640995e6}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {55e71c38-958b-47b5-acf0-317c16b18c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999978, 9.30811801514478, 1.53429943230682, !- X,Y,Z Vertex 1 {m}
  -4.57199999999978, 9.30811801514478, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999978, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999978, 0.0254000000000048, 1.53429943230682; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01ec44f8-d302-4113-aee3-73c993f1bd7a}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {08492537-695b-4751-956e-570492a792be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 0.0253999999999956, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.5466, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d71dd1c-fc42-4d85-8df2-a82866c5a191}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {1ddce8f3-ea0b-4049-8bc2-8f536b8df16a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999995453, 4.572, 1.53872629213483, !- X,Y,Z Vertex 1 {m}
  -0.0253999999995453, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -4.54659999999956, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  -4.54659999999956, 4.572, 1.53872629213483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae6eccd-3a3c-4af6-95ce-c71068970274}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15c95c84-27ba-41a8-a251-9bdf9955e1e0}, !- Construction Name
  {b5d16c08-f4d6-4bb9-85a2-eaaa239b80ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999995737, 4.572, 1.53429943230682, !- X,Y,Z Vertex 1 {m}
  -0.0253999999995737, 4.572, 0.762,      !- X,Y,Z Vertex 2 {m}
  -9.30811801514456, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  -9.30811801514456, 4.572, 1.53429943230682; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {9146bd98-d1b2-4b25-9561-1f897c0d268d}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {69cebac4-922f-48b3-b0a3-7d29b7510f26}, !- Handle
  {9146bd98-d1b2-4b25-9561-1f897c0d268d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {334ec386-f401-4354-aa35-a3e98f7f6d2c}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.82013660693988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dfd6b5df-b710-4173-a0d4-1b198ce866de}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {334ec386-f401-4354-aa35-a3e98f7f6d2c}, !- Electric Equipment Definition Name
  {ca6633a9-9da9-44db-8b93-ce0be4ec4c69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {916b622e-8633-480e-bc45-6e5aed074bab}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {540ba1b6-b952-4067-95d9-d2b79246d22e}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8251a249-c386-4f65-83d3-f6c3e34d452d}, !- Number of People Schedule Name
  {7de90a3f-f875-46d7-9eab-75f0cf711bdc}, !- People Activity Level Schedule Name
  {7b6596f1-f3eb-4c5b-aa89-405b189a9178}, !- Lighting Schedule Name
  {1392bbde-d577-4044-8aa8-caba5dcec7ea}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {305916ec-301f-45cb-aa14-91466a348e7c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8251a249-c386-4f65-83d3-f6c3e34d452d}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {39179c62-5346-4ee8-999b-7c387d65c6a7}, !- Default Day Schedule Name
  {69e9596c-8ee0-407e-8a49-4dfe12d7d593}, !- Summer Design Day Schedule Name
  {0bf3aaa7-d3ef-44d8-a7fa-49cba6a7977a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39179c62-5346-4ee8-999b-7c387d65c6a7}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2875,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.5625,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.85,                                   !- Value Until Time 23
  21,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  21,                                     !- Hour 25
  30,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:Schedule:Day,
  {69e9596c-8ee0-407e-8a49-4dfe12d7d593}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bf3aaa7-d3ef-44d8-a7fa-49cba6a7977a}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a64ca8fe-580e-4586-b725-e61c37c676b6}, !- Handle
  Schedule Rule 1,                        !- Name
  {8251a249-c386-4f65-83d3-f6c3e34d452d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02943a44-2650-4ee2-8b68-4a1e29574d6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02943a44-2650-4ee2-8b68-4a1e29574d6c}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {7de90a3f-f875-46d7-9eab-75f0cf711bdc}, !- Handle
  Warehouse Activity,                     !- Name
  {c63bdfbb-8154-42a9-af3e-e05e0b655786}, !- Schedule Type Limits Name
  {c7f60994-2f43-440c-847d-da8e6ba8797e}, !- Default Day Schedule Name
  {e868d337-e312-4e15-90b9-6ffe192c714f}, !- Summer Design Day Schedule Name
  {f00c8606-2698-44ae-beb2-2a32528a6c25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7f60994-2f43-440c-847d-da8e6ba8797e}, !- Handle
  Warehouse Activity Default,             !- Name
  {c63bdfbb-8154-42a9-af3e-e05e0b655786}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f00c8606-2698-44ae-beb2-2a32528a6c25}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {c63bdfbb-8154-42a9-af3e-e05e0b655786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e868d337-e312-4e15-90b9-6ffe192c714f}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {c63bdfbb-8154-42a9-af3e-e05e0b655786}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c63bdfbb-8154-42a9-af3e-e05e0b655786}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7b6596f1-f3eb-4c5b-aa89-405b189a9178}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {d5f82cbc-19e8-43a3-85e0-ab2228efd62b}, !- Default Day Schedule Name
  {bc6f754e-64c5-49cf-b112-0b4029561c1a}, !- Summer Design Day Schedule Name
  {ad877759-d507-4d3f-8f31-f6221a5e2338}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5f82cbc-19e8-43a3-85e0-ab2228efd62b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {bc6f754e-64c5-49cf-b112-0b4029561c1a}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adff6442-62a5-4c16-b676-6f9d6ceedaeb}, !- Handle
  Schedule Rule 2,                        !- Name
  {7b6596f1-f3eb-4c5b-aa89-405b189a9178}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c72504a-6aa0-435c-8427-235ca64be412}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c72504a-6aa0-435c-8427-235ca64be412}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.6375,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.675,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.7125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.775,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.825,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.775,                                  !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.7125,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.675,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.475,                                  !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1;                                    !- Value Until Time 26

OS:Schedule:Day,
  {ad877759-d507-4d3f-8f31-f6221a5e2338}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1392bbde-d577-4044-8aa8-caba5dcec7ea}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {07170584-7942-45ae-8eb2-8e40183da913}, !- Default Day Schedule Name
  {692376ac-e209-4b65-9a20-83c6c5f6735e}, !- Summer Design Day Schedule Name
  {49a5a60d-d07f-49f8-8701-ed17e534c0f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07170584-7942-45ae-8eb2-8e40183da913}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {692376ac-e209-4b65-9a20-83c6c5f6735e}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1f28d345-8b49-4a60-9472-8b4b4c211afd}, !- Handle
  Schedule Rule 4,                        !- Name
  {1392bbde-d577-4044-8aa8-caba5dcec7ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7749e727-aae2-417a-ad73-5e502f3f15be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7749e727-aae2-417a-ad73-5e502f3f15be}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {49a5a60d-d07f-49f8-8701-ed17e534c0f1}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {305916ec-301f-45cb-aa14-91466a348e7c}, !- Handle
  Always On,                              !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {ed7c91b3-31f8-4b1e-8873-77da6b24215d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed7c91b3-31f8-4b1e-8873-77da6b24215d}, !- Handle
  Always On Default,                      !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e6be7339-0f72-4626-87ab-b07229e286c8}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0f08b84b-339e-45c6-9f3a-8dd1821c0f98}, !- Handle
  {e6be7339-0f72-4626-87ab-b07229e286c8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {96c5dee6-2fb6-42aa-9309-eaf7275241f8}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {72d28a53-19ad-422e-adb9-03d392f88043}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8251a249-c386-4f65-83d3-f6c3e34d452d}, !- Number of People Schedule Name
  {7de90a3f-f875-46d7-9eab-75f0cf711bdc}, !- People Activity Level Schedule Name
  {7b6596f1-f3eb-4c5b-aa89-405b189a9178}, !- Lighting Schedule Name
  {1392bbde-d577-4044-8aa8-caba5dcec7ea}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {305916ec-301f-45cb-aa14-91466a348e7c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {eed12a7f-c91f-45d3-adc0-7c38925fa374}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca8faa6b-892a-4a44-b189-144457353fb4}, !- Handle
  Warehouse Office People,                !- Name
  {eed12a7f-c91f-45d3-adc0-7c38925fa374}, !- People Definition Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab4e1921-0d2f-49cb-b009-e83c1f700079}, !- Work Efficiency Schedule Name
  {56ba3870-1046-4721-b0a7-90b9873af2ed}, !- Clothing Insulation Schedule Name
  {2df35a44-fa31-427b-bc19-112765418a9e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {56ba3870-1046-4721-b0a7-90b9873af2ed}, !- Handle
  Clothing Schedule,                      !- Name
  {73688cbb-72cb-42a2-a179-378dee1f49fd}, !- Schedule Type Limits Name
  {951d8b77-d1be-4cc2-a6a7-9a8a0416dcae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {951d8b77-d1be-4cc2-a6a7-9a8a0416dcae}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {73688cbb-72cb-42a2-a179-378dee1f49fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2570e396-2751-44e0-87f2-0bbaa57dd970}, !- Handle
  Schedule Rule 5,                        !- Name
  {56ba3870-1046-4721-b0a7-90b9873af2ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bca8721-4a75-4c5c-ae7c-2e4647dc2892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5bca8721-4a75-4c5c-ae7c-2e4647dc2892}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {73688cbb-72cb-42a2-a179-378dee1f49fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {73688cbb-72cb-42a2-a179-378dee1f49fd}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2df35a44-fa31-427b-bc19-112765418a9e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a0d16e8f-5faa-45f1-8cb5-79c5ddcfe479}, !- Schedule Type Limits Name
  {658ff3d3-06aa-44cf-bd42-87441525622c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {658ff3d3-06aa-44cf-bd42-87441525622c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a0d16e8f-5faa-45f1-8cb5-79c5ddcfe479}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0d16e8f-5faa-45f1-8cb5-79c5ddcfe479}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ab4e1921-0d2f-49cb-b009-e83c1f700079}, !- Handle
  Work Efficiency Schedule,               !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {3dec1677-5233-4d96-b173-5cbe255d0a80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dec1677-5233-4d96-b173-5cbe255d0a80}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {9d3c6a0d-7c86-4e01-971b-6c1d5c1510e4}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d4907770-78b6-41bf-afd3-0bd2a8444c7c}, !- Handle
  {9d3c6a0d-7c86-4e01-971b-6c1d5c1510e4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ea98e150-a1fc-47bf-89e5-e3493e25169e}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8040992415318,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3bc1dfad-00da-407c-95c9-4e56b88ce880}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {ea98e150-a1fc-47bf-89e5-e3493e25169e}, !- Electric Equipment Definition Name
  {e3121b4b-fc9a-40ec-b11a-e647106bc713}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b47409ab-1262-4a90-9f04-459aab1569b7}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {616b543c-2266-4fbb-82c3-075ff6156fac}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8251a249-c386-4f65-83d3-f6c3e34d452d}, !- Number of People Schedule Name
  {7de90a3f-f875-46d7-9eab-75f0cf711bdc}, !- People Activity Level Schedule Name
  {75c45223-0929-4a87-bb2c-01b7f9ac4971}, !- Lighting Schedule Name
  {bd58f34d-0839-4f5f-8ba2-5e96083475b7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {305916ec-301f-45cb-aa14-91466a348e7c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {75c45223-0929-4a87-bb2c-01b7f9ac4971}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {c95d0774-f5e7-410e-8f8c-d1dd42a3f7df}, !- Default Day Schedule Name
  {8634c14d-b78b-4e01-89f3-d5ea78968d26}, !- Summer Design Day Schedule Name
  {1534de70-352c-4642-8676-c377360c8db3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c95d0774-f5e7-410e-8f8c-d1dd42a3f7df}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {8634c14d-b78b-4e01-89f3-d5ea78968d26}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f782e5e0-a96a-4b53-826d-0af86f786c2a}, !- Handle
  Schedule Rule 6,                        !- Name
  {75c45223-0929-4a87-bb2c-01b7f9ac4971}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d377a60e-4e8d-41f9-9876-d8a2223f7e86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d377a60e-4e8d-41f9-9876-d8a2223f7e86}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1841855,                              !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.188371,                               !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1925565,                              !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.196742,                               !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2373735,                              !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.278005,                               !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3186365,                              !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.359268,                               !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4341155,                              !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.508963,                               !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5838105,                              !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.658658,                               !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.658658,                               !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.6394115,                              !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.620165,                               !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6009185,                              !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.581672,                               !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.6009185,                              !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.620165,                               !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6394115,                              !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.658658,                               !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.658658,                               !- Value Until Time 23
  22,                                     !- Hour 24
  15,                                     !- Minute 24
  0.624442,                               !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.590226,                               !- Value Until Time 25
  22,                                     !- Hour 26
  45,                                     !- Minute 26
  0.55601,                                !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.521794,                               !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4363455,                              !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.350897,                               !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2654485,                              !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.18;                                   !- Value Until Time 31

OS:Schedule:Day,
  {1534de70-352c-4642-8676-c377360c8db3}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd58f34d-0839-4f5f-8ba2-5e96083475b7}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  {cb4209c9-6050-43ec-a03e-753d8a6acbe8}, !- Default Day Schedule Name
  {51609529-7210-41fb-97d6-98c501e1be3e}, !- Summer Design Day Schedule Name
  {c005d265-1869-4bbf-b72a-e7565081096d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb4209c9-6050-43ec-a03e-753d8a6acbe8}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {51609529-7210-41fb-97d6-98c501e1be3e}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28537447-aad7-4768-8e53-7979639d1a0c}, !- Handle
  Schedule Rule 7,                        !- Name
  {bd58f34d-0839-4f5f-8ba2-5e96083475b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35e40a37-1a26-409c-8f28-2deedc888257}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35e40a37-1a26-409c-8f28-2deedc888257}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.264289125,                            !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.27312825,                             !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.281967375,                            !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2908065,                              !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.33927425,                             !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.387742,                               !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.43620975,                             !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4846775,                              !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.605846875,                            !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.72701625,                             !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.848185625,                            !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.969355,                               !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.969355,                               !- Value Until Time 14
  22,                                     !- Hour 15
  15,                                     !- Minute 15
  0.848185625,                            !- Value Until Time 15
  22,                                     !- Hour 16
  30,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  22,                                     !- Hour 17
  45,                                     !- Minute 17
  0.605846875,                            !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4846775,                              !- Value Until Time 18
  23,                                     !- Hour 19
  15,                                     !- Minute 19
  0.427370625,                            !- Value Until Time 19
  23,                                     !- Hour 20
  30,                                     !- Minute 20
  0.37006375,                             !- Value Until Time 20
  23,                                     !- Hour 21
  45,                                     !- Minute 21
  0.312756875,                            !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25545;                                !- Value Until Time 22

OS:Schedule:Day,
  {c005d265-1869-4bbf-b72a-e7565081096d}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {89cbac8a-fcfc-48e9-9992-a66d84f9f73b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {3958b021-a672-406a-83d2-635fa166e88e}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8a941616-a0de-4ce4-acd2-52f3bf172115}, !- Handle
  Foundation F 126 Perim 933 Area 4267,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.6728443652429,                       !- Area {m2}
  9.33351801514499;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {52b82e0a-b129-45bb-9182-6d41caf3c9ab}, !- Handle
  Foundation F 126 Perim 0 Area 8711,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  87.114558539034,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5851d9fb-6c7c-460e-b55b-2a30f9f1a7b3}, !- Handle
  Foundation F 126 Perim 7226 Area 33036, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  330.364242236893,                       !- Area {m2}
  72.258145721105;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f66c5a7e-c6ac-4c3e-9b59-97f6d824690e}, !- Handle
  Foundation F 126 Perim 5216 Area 23848, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  238.481338045229,                       !- Area {m2}
  52.1612725383264;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7f85720-cfc7-4669-ae42-710d1315a0a9}, !- Handle
  Foundation F 126 Perim 0 Area 376908,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3769.07683207267,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9f77dbe3-795e-4ecc-b408-cf1c1ff2844e}, !- Handle
  Foundation F 126 Perim 201 Area 9188,   !- Name
