
OS:Version,
  {714c005c-c072-4c31-9cf8-f1756a6a2e3c}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {0ae397e1-84ce-468c-b53f-4ebf4ace4974}; !- Handle

OS:Site,
  {b7580714-a96a-4a2d-8346-87c86c2d7502}, !- Handle
  Fresno Air Terminal_CA_USA,             !- Name
  36.78,                                  !- Latitude {deg}
  -119.72,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  100,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6284e42f-ca44-4515-96f6-106f5e8fc8d8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {dcc5b4b0-1741-4bfd-ab86-3b1fcd81e317}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c3fc88df-3ee9-4397-8750-4cbd530aed52}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {38cbaf3e-e08c-4358-a913-e1435197cf2b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {72cf8b50-d8a4-4779-b43b-22bc60cd2222}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7e8bd58e-f0b7-4c94-b76b-d58894d9663d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {117a05fa-3039-43b8-934a-dbb87726ea4f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {e0b53cc4-053d-456e-b3e4-c050ae95c28f}, !- Handle
  Fresno Air Terminal,                    !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723890,                                 !- WMO Number
  36.78,                                  !- Latitude {deg}
  -119.72,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  100,                                    !- Elevation {m}
  /weather/G0600190.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {87d3ffda-dfb5-4bfc-80e3-67ac55daa33e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.1625,                                !- Annual Average Outdoor Air Temperature {C}
  21.42;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {77b4c5a3-0f51-474b-9920-778fe8c2ec24}, !- Handle
  Fresno Air Terminal Ann Clg .4% Condns DB=>MWB 1, !- Name
  39.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6c79942e-125f-490b-ad0f-ff88d7c58828}, !- Handle
  Fresno Air Terminal Ann Clg .4% Condns WB=>MDB 1, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {de134389-be0e-4c4f-b4e4-9c2e64d4ffa9}, !- Handle
  Fresno Air Terminal Ann Htg 99.6% Condns DB 1, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {168d4285-bc53-42d1-b276-a13e51c032a0}, !- Handle
  Fresno Air Terminal August .4% Condns DB=>MCWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce17484d-2223-4b78-955c-fd5b9d13076a}, !- Handle
  Fresno Air Terminal October .4% Condns DB=>MCWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.374,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.432;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c4763067-b228-45a8-b570-1c42e19ee0de}, !- Handle
  Fresno Air Terminal September .4% Condns DB=>MCWB 1, !- Name
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  15.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100129,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.375,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.424;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {3668ff10-f834-41bb-9020-35691b5c7054}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  13;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {e19e9766-87c4-4ea8-a5e6-c74500c49c76}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a5dd84fb-38f2-4f48-8d41-95d3a14e41f5}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {b72b4f83-74e3-48c1-b660-48207d21029e}, !- Handle
  ComStock DEER Pre-1975|RSD,             !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {63652c1d-c365-47ec-a19e-e4a574915bdd}, !- Default Construction Set Name
  {173f4f6f-380d-4fed-ae2f-87ba87fd37fc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RSD;                                    !- Standards Building Type

OS:AdditionalProperties,
  {74e87b5f-2495-4b60-ae84-b8a58b37724b}, !- Handle
  {b72b4f83-74e3-48c1-b660-48207d21029e}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  933,                                    !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  30.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Pacific,                       !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  2,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  full_service_restaurant,                !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  CAMXc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  113,                                    !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CA Climate Zone 13,                     !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  1.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Restaurant A,                           !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  2.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  1.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  1.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  1.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0600190,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DEER 2015,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DEER 2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DEER 2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock DEER 2017,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DEER Pre-1975,                 !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2011,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER Pre-1975,                 !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DEER Pre-1975,                 !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DEER Pre-1975,                 !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DEER 2015,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DEER 2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DEER 2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DEER 2011,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DEER Pre-1975,                 !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DEER 2011,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DEER Pre-1975,                 !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DEER Pre-1975,                 !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DEER Pre-1975,                 !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  CAMXc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-HP,                                 !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  69,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  CAISO,                                  !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  foodservice_restaurant_ltg_bpr_almost_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0600190,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G06001906,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0600190005602,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  foodservice_restaurant_plugload_bpr_all_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0,                                      !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  9,                                      !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  5001_10000,                             !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CA&#44 Fresno County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR11,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CA&#44 01906,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  180,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G060,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  California,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CA_Fresno.Air.Terminal.723890_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Fresno_Yosemite_Intl_Ap,                !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  11.75,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  10.5,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  12.25,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  8.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2008,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2009,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2012,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2011,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1973,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DEER Pre-1975,                 !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DEER Pre-1975,                 !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER 2015,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2011,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2007;                     !- Feature Value 130

OS:SpaceType,
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975,  !- Name
  ,                                       !- Default Construction Set Name
  {f4ac7a14-6d13-43ac-aeba-94d30da704ba}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5152122e-a812-4b19-8186-fabdced0180b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {13553c03-66fa-4e9a-bae4-d1fa57911ade}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1e2d59dc-2973-4ce3-81d7-236ab2607907}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {a7501ba8-2370-49ef-86a9-14c4a08ba430}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {a2b42b45-2b7c-4f89-89cb-672e92a5e5f7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Handle
  RSD Dining - ComStock DEER Pre-1975,    !- Name
  ,                                       !- Default Construction Set Name
  {9571da10-f259-4a59-96ed-1c5f7ba5605a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {cfab654d-12bd-47c1-abbf-c2e5f76b927f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RSD,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:BuildingStory,
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Handle
  RSD Dining A end_a - Story Ground,      !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {bffebf19-29fa-425d-84d1-b335558087e8}; !- Thermal Zone Name

OS:Surface,
  {0c4d2bbd-6d79-4261-a55c-955d1bf7c690}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {8afbe7e2-bad5-4a80-8766-18b76da985a3}, !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f2cc0-798f-4879-a393-1f17e44fe12a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f724fc-eb36-4538-9d43-9328c726594f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2d0aaa3-dee9-412f-b200-4a8159bd31c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcea5772-f994-49ab-89dd-092683cfffa0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7447f294-69f2-4a3a-9562-b3391db90fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6684fba-bb9d-4b71-9ecb-c42681f78337}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f085111b-f143-4ed5-83b2-d43166aeeb14}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Handle
  Zone RSD Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3098e1c-4aa9-4d45-af98-f62ba7321501}, !- Zone Air Inlet Port List
  {68273501-f851-4356-9871-837a5b3ef3e3}, !- Zone Air Exhaust Port List
  {f77dcc1b-421d-4a25-8001-06e1d054191a}, !- Zone Air Node Name
  {3046115e-b3e6-4d88-afb4-96596722593e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95cb6ec4-1d82-42fc-9a43-b12914c29fc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b396a45a-bcc5-4f51-8ea4-09fc17f36486}, !- Handle
  Zone RSD Dining A end_a - Story Ground Zone Air Node, !- Name
  {f77dcc1b-421d-4a25-8001-06e1d054191a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f77dcc1b-421d-4a25-8001-06e1d054191a}, !- Handle
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Source Object
  11,                                     !- Outlet Port
  {b396a45a-bcc5-4f51-8ea4-09fc17f36486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3098e1c-4aa9-4d45-af98-f62ba7321501}, !- Handle
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- HVAC Component
  {b2fbdc77-b4c4-42b4-bf77-e02d7ed007a8}; !- Port 1

OS:PortList,
  {68273501-f851-4356-9871-837a5b3ef3e3}, !- Handle
  {bffebf19-29fa-425d-84d1-b335558087e8}; !- HVAC Component

OS:PortList,
  {3046115e-b3e6-4d88-afb4-96596722593e}, !- Handle
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- HVAC Component
  {5ad94c1f-2156-4506-b5e4-f983ad607004}; !- Port 1

OS:Sizing:Zone,
  {b6cf2657-909e-4094-8bf8-bb2dbb0b9e0e}, !- Handle
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37df6b6a-9ab0-499c-a4af-7a4146246c2b}, !- Handle
  Zone RSD Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {338b69de-1dd6-4f6e-88a8-da6a19b69192}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Handle
  RSD Dining B end_a - Story Ground,      !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}; !- Thermal Zone Name

OS:Surface,
  {11e75989-cb56-4631-9d63-f170b19f98cc}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5ce7e2da-e7cf-4bd1-a5bf-361f7523ca5c}, !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e7ba43-bdc5-4448-bbcc-6e95a2f01536}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b88791-c4e2-49f6-bb1b-0ecf859c7f1c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2a0333-8063-4e63-9c4e-30a1693aa8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b9fba1e-eb6c-4414-9748-1e9d4d85ad52}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c26df23d-1a8e-4015-807f-bfb04b601651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d0aaa3-dee9-412f-b200-4a8159bd31c8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9f724fc-eb36-4538-9d43-9328c726594f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889ff2d6-ee44-4dce-b802-04e8c7b22789}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Handle
  Zone RSD Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0274d4bb-ff46-475f-b51b-b530380f6ff8}, !- Zone Air Inlet Port List
  {dd40efd0-b376-4fe4-abab-7921b0f66550}, !- Zone Air Exhaust Port List
  {921a1cd5-b894-4de9-bfd7-f16252f5b4a7}, !- Zone Air Node Name
  {0006b7bd-bcc3-4d3d-9f67-251e6edbb3fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66003088-cf04-4fe6-aec8-85daae5fcb68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92b04cf5-15f6-41f0-b094-d534c8946f8b}, !- Handle
  Zone RSD Dining B end_a - Story Ground Zone Air Node, !- Name
  {921a1cd5-b894-4de9-bfd7-f16252f5b4a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {921a1cd5-b894-4de9-bfd7-f16252f5b4a7}, !- Handle
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Source Object
  11,                                     !- Outlet Port
  {92b04cf5-15f6-41f0-b094-d534c8946f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0274d4bb-ff46-475f-b51b-b530380f6ff8}, !- Handle
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- HVAC Component
  {45430eb8-6498-4087-9b35-4a8edb4cdd79}; !- Port 1

OS:PortList,
  {dd40efd0-b376-4fe4-abab-7921b0f66550}, !- Handle
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}; !- HVAC Component

OS:PortList,
  {0006b7bd-bcc3-4d3d-9f67-251e6edbb3fe}, !- Handle
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- HVAC Component
  {9d75a43d-1121-4f13-b14c-94434d36b03b}; !- Port 1

OS:Sizing:Zone,
  {2e51dd5f-9deb-4a0b-a382-0090d7806db2}, !- Handle
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a351b89-33f8-49bb-9d99-b902d94d60bb}, !- Handle
  Zone RSD Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cae8ec6-3018-46fa-90be-2a894cdc540a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Handle
  RSD Dining C end_a - Story Ground,      !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}; !- Thermal Zone Name

OS:Surface,
  {71ea38b4-d0bc-4e7a-9559-a6393c9ced3d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {8afbe7e2-bad5-4a80-8766-18b76da985a3}, !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263c98d5-99c1-4608-807e-78795ea69375}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da51dc4-c455-454b-97ba-72f8c779d41c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f9d9ab-6a64-4f09-a57f-f0b8224f06c6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8e82f8-7346-4d39-b234-c69656b80b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2a0333-8063-4e63-9c4e-30a1693aa8ff}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b88791-c4e2-49f6-bb1b-0ecf859c7f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05c1847-140f-441b-9a43-016c78595730}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Handle
  Zone RSD Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6156fc36-3078-4205-a780-96419d13a4ff}, !- Zone Air Inlet Port List
  {cde359f5-63dd-4621-9510-24a4bd05569b}, !- Zone Air Exhaust Port List
  {8280328b-c4a5-4b94-8635-c2d53388db9a}, !- Zone Air Node Name
  {fa20663c-6adc-45bb-88a4-3e54e1b15ef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48401ef5-dfbb-47b4-a101-4e750dd572b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {827e8b33-6e6a-4176-b128-8cb5ab43f612}, !- Handle
  Zone RSD Dining C end_a - Story Ground Zone Air Node, !- Name
  {8280328b-c4a5-4b94-8635-c2d53388db9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8280328b-c4a5-4b94-8635-c2d53388db9a}, !- Handle
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Source Object
  11,                                     !- Outlet Port
  {827e8b33-6e6a-4176-b128-8cb5ab43f612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6156fc36-3078-4205-a780-96419d13a4ff}, !- Handle
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- HVAC Component
  {baf55627-ceff-46cf-a125-f045db5c9274}; !- Port 1

OS:PortList,
  {cde359f5-63dd-4621-9510-24a4bd05569b}, !- Handle
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}; !- HVAC Component

OS:PortList,
  {fa20663c-6adc-45bb-88a4-3e54e1b15ef2}, !- Handle
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- HVAC Component
  {55b027eb-3da1-45f5-be1b-3208c52018fa}; !- Port 1

OS:Sizing:Zone,
  {425b2f75-d912-41e7-a348-f1034f01cfc2}, !- Handle
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad0c9335-5c5e-4ae6-88c8-ab3a33bdfabb}, !- Handle
  Zone RSD Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a267bd7b-55ad-4cd2-b43a-2aec4f8f8ab7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Handle
  RSD Dining A  - Story Ground,           !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}; !- Thermal Zone Name

OS:Surface,
  {8ec375c8-a245-4075-bd1a-b3f8ad3e97fc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {f96803a7-43ca-4348-9b2b-05616ae649a3}, !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.4108687359124, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.4108687359124, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7447f294-69f2-4a3a-9562-b3391db90fb5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcea5772-f994-49ab-89dd-092683cfffa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01c49a2-eccf-4f71-ba31-782380acf143}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03619743-c33d-494f-9aba-c86f7a9656b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632ac009-99a9-470f-add8-fe87a1d323d5}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a8b542-4f2e-47f8-b692-2bf6d355f13a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359123, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359123, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.4108687359123, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.4108687359123, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d0a342-5ec0-422c-ba07-5e0a2840c987}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.4108687359124, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad7663-b0ba-467b-978e-61c0e26dbd21}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Handle
  Zone RSD Dining A  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54dc7dfa-6413-4b6e-922d-a41f4cf567d8}, !- Zone Air Inlet Port List
  {883b0967-35a0-40bc-b074-9965895d9f7a}, !- Zone Air Exhaust Port List
  {fa90a49e-8893-493f-8247-93995de38c8a}, !- Zone Air Node Name
  {4ac7147d-7bda-4279-bf8b-27298b775265}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bcbf1f84-142f-4f3e-89b8-2c4548b0acd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {836b514e-e05f-4d96-a214-3bb8b313ceeb}, !- Handle
  Zone RSD Dining A  - Story Ground Zone Air Node, !- Name
  {fa90a49e-8893-493f-8247-93995de38c8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa90a49e-8893-493f-8247-93995de38c8a}, !- Handle
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Source Object
  11,                                     !- Outlet Port
  {836b514e-e05f-4d96-a214-3bb8b313ceeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54dc7dfa-6413-4b6e-922d-a41f4cf567d8}, !- Handle
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- HVAC Component
  {ee65ceb5-20cd-4504-8a0a-2e7b5d6da594}; !- Port 1

OS:PortList,
  {883b0967-35a0-40bc-b074-9965895d9f7a}, !- Handle
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}; !- HVAC Component

OS:PortList,
  {4ac7147d-7bda-4279-bf8b-27298b775265}, !- Handle
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- HVAC Component
  {e15dee06-be5a-4627-97e3-539d5d50b5e7}; !- Port 1

OS:Sizing:Zone,
  {27a4a456-97a9-4a66-98d8-05698120689c}, !- Handle
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a7ab46e-ab91-497f-a67e-2eff87ce364f}, !- Handle
  Zone RSD Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6727b159-e0cf-472f-9a9c-db952f86f7c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Handle
  RSD Dining B  - Story Ground,           !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {c326f623-a099-4f13-8563-b57c13e3c42f}; !- Thermal Zone Name

OS:Surface,
  {2aec5f6d-6011-42ca-a780-fde1536d887c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {34753e86-0f54-4735-ab8a-92ccd709bb1b}, !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  15.4108687359124, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  15.4108687359124, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26df23d-1a8e-4015-807f-bfb04b601651}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b9fba1e-eb6c-4414-9748-1e9d4d85ad52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050704ec-ce74-4eca-8d21-4184e2aa2468}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db5e227-26db-42af-bfa9-0c241169b8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2746842b-aca3-40db-a7cc-c32d8343076e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90b9ef0-35ec-4c02-9857-5c2a41faae6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359123, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  15.4108687359123, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.4108687359123, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  15.4108687359123, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03619743-c33d-494f-9aba-c86f7a9656b3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01c49a2-eccf-4f71-ba31-782380acf143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  15.4108687359124, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  15.4108687359124, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbeb0d68-add2-4015-86bb-df05ad2666b6}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Handle
  Zone RSD Dining B  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3035b8d-df45-4c1a-b40f-6d824153eed8}, !- Zone Air Inlet Port List
  {59fe0499-97c5-4e36-a36e-832b4d310199}, !- Zone Air Exhaust Port List
  {83ebf126-201d-48ba-92c3-3e4d86cd9b03}, !- Zone Air Node Name
  {3f5e9b38-f18e-4763-896e-294a8dbf0414}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23babd04-3108-4179-b3fd-c167f73583df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf2b14f2-4004-4e29-8b16-607c7f96c6c3}, !- Handle
  Zone RSD Dining B  - Story Ground Zone Air Node, !- Name
  {83ebf126-201d-48ba-92c3-3e4d86cd9b03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ebf126-201d-48ba-92c3-3e4d86cd9b03}, !- Handle
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Source Object
  11,                                     !- Outlet Port
  {cf2b14f2-4004-4e29-8b16-607c7f96c6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3035b8d-df45-4c1a-b40f-6d824153eed8}, !- Handle
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- HVAC Component
  {9745939a-a391-499e-996d-71d7ca5d1248}; !- Port 1

OS:PortList,
  {59fe0499-97c5-4e36-a36e-832b4d310199}, !- Handle
  {c326f623-a099-4f13-8563-b57c13e3c42f}; !- HVAC Component

OS:PortList,
  {3f5e9b38-f18e-4763-896e-294a8dbf0414}, !- Handle
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- HVAC Component
  {fbad3539-c4bc-483b-9272-0c06c3ef1b7b}; !- Port 1

OS:Sizing:Zone,
  {3e7e7326-b0a7-4137-9198-972290e1e473}, !- Handle
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2beb0c22-3c08-403a-8f9e-2cd28b41482e}, !- Handle
  Zone RSD Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d73768c2-4369-4546-8dcd-356c3c166ca4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Handle
  RSD Dining C  - Story Ground,           !- Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0931118400078,                      !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}; !- Thermal Zone Name

OS:Surface,
  {ababfb6c-01b0-441d-8bca-96cbbd6f8039}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {f96803a7-43ca-4348-9b2b-05616ae649a3}, !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.4108687359124, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.4108687359124, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8e82f8-7346-4d39-b234-c69656b80b57}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f9d9ab-6a64-4f09-a57f-f0b8224f06c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761b4ec5-5479-4a5b-a978-4206ea70921b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  15.4108687359124, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3130bb3d-59f4-40a3-ab13-685a0ea87584}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e22b4c-c23c-4960-bb4a-c05abc3ede66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359123, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359123, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  15.4108687359123, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.4108687359123, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db5e227-26db-42af-bfa9-0c241169b8b4}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050704ec-ce74-4eca-8d21-4184e2aa2468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  15.4108687359124, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  15.4108687359124, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f252cb-ef1c-4fe4-b73b-8b0396304f61}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4108687359124, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  15.4108687359124, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Handle
  Zone RSD Dining C  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ca950d9-fee3-42bd-bd45-e565db0f516d}, !- Zone Air Inlet Port List
  {6f215c58-e095-462d-a1ce-a54e04812c05}, !- Zone Air Exhaust Port List
  {78ac289e-12a9-44b6-b33f-d241436a53ef}, !- Zone Air Node Name
  {069048d7-af58-4dbd-a6e5-b0315694b9e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a3095c5-f919-4a41-9120-9e4f8f629928}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65625e16-a525-452b-8a04-a6f7a381e75b}, !- Handle
  Zone RSD Dining C  - Story Ground Zone Air Node, !- Name
  {78ac289e-12a9-44b6-b33f-d241436a53ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ac289e-12a9-44b6-b33f-d241436a53ef}, !- Handle
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Source Object
  11,                                     !- Outlet Port
  {65625e16-a525-452b-8a04-a6f7a381e75b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ca950d9-fee3-42bd-bd45-e565db0f516d}, !- Handle
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- HVAC Component
  {76f4b609-042a-4c21-9910-04b7faa98731}; !- Port 1

OS:PortList,
  {6f215c58-e095-462d-a1ce-a54e04812c05}, !- Handle
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}; !- HVAC Component

OS:PortList,
  {069048d7-af58-4dbd-a6e5-b0315694b9e9}, !- Handle
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- HVAC Component
  {2444246e-3fa0-4102-bed9-c121bb4207fe}; !- Port 1

OS:Sizing:Zone,
  {09225db9-125b-4ac8-b22b-7ada9ad34e64}, !- Handle
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {362b0bfb-6595-49a2-87b2-ccfea5fa3610}, !- Handle
  Zone RSD Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be3335c5-bf86-4f8d-935b-147b3f2dbfc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Handle
  RSD Restroom A  - Story Ground,         !- Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.31775689590455,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {4aef9bde-f9f0-4955-8f59-8f238498835e}; !- Thermal Zone Name

OS:Surface,
  {6ff3f51d-a6e3-496c-ba96-6c3f3f98a2fb}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {cf66f29d-5c8b-42e5-9ec9-ed3f3e699308}, !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33268898537656, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a8b542-4f2e-47f8-b692-2bf6d355f13a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632ac009-99a9-470f-add8-fe87a1d323d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f18f97-c1f6-47b0-953d-706c0c309b10}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee74afb-fe23-4a62-9f0f-2d8b646879ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d10ac75-e822-43c7-9a08-55f7588d14d0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4c3d57-7c0b-4d5c-993b-da65315efb92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33268898537656, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018ab09c-7294-4435-8c0a-68e9eae26520}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33268898537656, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75f70c6-fabe-4e2c-a7d8-36d0e759eb2a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Handle
  Zone RSD Restroom A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7eac5632-fc72-4568-8cc9-cc8fefee4f97}, !- Zone Air Inlet Port List
  {e829e410-e347-4ba6-8d1c-a9009415ed27}, !- Zone Air Exhaust Port List
  {c24e80d0-c933-405c-b9cc-0cf93ce5c3a6}, !- Zone Air Node Name
  {e48ee53e-a449-4519-9462-ea4463aaae3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3672452c-a74e-4096-ad7b-d567ac1d3a0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdbef2ed-991d-415f-b476-f5eb7399ad7e}, !- Handle
  Zone RSD Restroom A  - Story Ground Zone Air Node, !- Name
  {c24e80d0-c933-405c-b9cc-0cf93ce5c3a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c24e80d0-c933-405c-b9cc-0cf93ce5c3a6}, !- Handle
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Source Object
  11,                                     !- Outlet Port
  {cdbef2ed-991d-415f-b476-f5eb7399ad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7eac5632-fc72-4568-8cc9-cc8fefee4f97}, !- Handle
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- HVAC Component
  {0c5c4880-8128-483f-9be0-20ab8bd81e46}; !- Port 1

OS:PortList,
  {e829e410-e347-4ba6-8d1c-a9009415ed27}, !- Handle
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- HVAC Component
  {8756e787-7fb8-4571-8a90-265f1e98a2f4}; !- Port 1

OS:PortList,
  {e48ee53e-a449-4519-9462-ea4463aaae3d}, !- Handle
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- HVAC Component
  {2bd13fb1-291a-4778-8868-b6773563a4bb}; !- Port 1

OS:Sizing:Zone,
  {d10b617f-7dd5-4c20-ba15-0a6286e87d4a}, !- Handle
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b3fdf085-01e8-4ee5-9d65-e559ebf74279}, !- Handle
  Zone RSD Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecc67e8e-aecf-4a80-8822-6d01359e4178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b39ea32-f343-4096-a2cd-adc07a553144}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Handle
  RSD Restroom B  - Story Ground,         !- Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.31775689590455,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {8608d870-fc6f-4ad9-8a60-797267246992}; !- Thermal Zone Name

OS:Surface,
  {5ddc4aba-21c1-4f11-8713-c957572fe0c0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {427c8cfd-3441-435a-bfc0-2b444acb5fc1}, !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  1.33268898537656, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90b9ef0-35ec-4c02-9857-5c2a41faae6d}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2746842b-aca3-40db-a7cc-c32d8343076e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be63af3-7b2e-404a-a199-7029afe7e06b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8043e82e-e845-4f06-9ae4-c2b2aeb521b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46633d6-c27b-4f70-b900-c025c952e0df}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a77e2025-e027-43f7-8568-2c0f4ed8f985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  1.33268898537656, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee74afb-fe23-4a62-9f0f-2d8b646879ab}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f18f97-c1f6-47b0-953d-706c0c309b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33268898537656, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2662449-dcdb-4f5a-b674-5d97b888821c}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Handle
  Zone RSD Restroom B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b18710e-f1e1-450a-870f-6d718d303361}, !- Zone Air Inlet Port List
  {32b12ff3-4be5-4da6-aebd-4def9462628f}, !- Zone Air Exhaust Port List
  {3224c131-4192-49d6-bda4-93b1d74147eb}, !- Zone Air Node Name
  {1c8a0d69-be87-4a2f-be07-bc21c1973e09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {085bcecb-48ab-440a-8ab4-2f5c554dddf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a163450b-9987-4d3c-814d-c1b0c7f53d4c}, !- Handle
  Zone RSD Restroom B  - Story Ground Zone Air Node, !- Name
  {3224c131-4192-49d6-bda4-93b1d74147eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3224c131-4192-49d6-bda4-93b1d74147eb}, !- Handle
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Source Object
  11,                                     !- Outlet Port
  {a163450b-9987-4d3c-814d-c1b0c7f53d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b18710e-f1e1-450a-870f-6d718d303361}, !- Handle
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- HVAC Component
  {565ffbf3-a058-4ee5-8765-2cc762d0a937}; !- Port 1

OS:PortList,
  {32b12ff3-4be5-4da6-aebd-4def9462628f}, !- Handle
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- HVAC Component
  {092d4a90-3a27-455d-bdce-6b6b6791810f}; !- Port 1

OS:PortList,
  {1c8a0d69-be87-4a2f-be07-bc21c1973e09}, !- Handle
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- HVAC Component
  {a06b86a0-b07f-4122-b68f-00012c708d70}; !- Port 1

OS:Sizing:Zone,
  {484e1c10-05c3-4aa7-8b05-7ac8769ca276}, !- Handle
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf1b9e99-74a1-49a7-8237-41be3981fd0f}, !- Handle
  Zone RSD Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4570c2d9-0331-4e4f-98cc-fe50401deb71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {42e78302-2cfd-47a3-ad3f-c4ca395663cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Handle
  RSD Restroom C  - Story Ground,         !- Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.31775689590455,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {6709c53b-af13-4372-83cd-09840198eb0c}; !- Thermal Zone Name

OS:Surface,
  {02608b3d-98d8-4c51-8fbe-538ce44f8abf}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {cf66f29d-5c8b-42e5-9ec9-ed3f3e699308}, !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33268898537656, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e22b4c-c23c-4960-bb4a-c05abc3ede66}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3130bb3d-59f4-40a3-ab13-685a0ea87584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabbb863-7340-4777-9a96-890dfa4b7d4e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8221607-ab7b-420e-ae44-77a2d103ac36}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a50843-d432-43e9-8d5a-fccba42e6f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.33268898537656, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8043e82e-e845-4f06-9ae4-c2b2aeb521b1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be63af3-7b2e-404a-a199-7029afe7e06b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.33268898537656, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.33268898537656, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ffa547-ac30-4f91-967d-5684ac103106}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33268898537656, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.33268898537656, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Handle
  Zone RSD Restroom C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {674908b9-0a98-4cda-a50d-8fb63db6c024}, !- Zone Air Inlet Port List
  {86dbc0e6-24bd-40f8-b370-268c8eb72de2}, !- Zone Air Exhaust Port List
  {9b0752ac-079d-4d4e-ab36-2503fc0833ed}, !- Zone Air Node Name
  {8ca4810f-43db-4435-ad91-a993bbd74076}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77f60dc0-0e47-4238-9d63-39f7b96805a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53887c1e-4bc6-40f5-ad25-202904a63996}, !- Handle
  Zone RSD Restroom C  - Story Ground Zone Air Node, !- Name
  {9b0752ac-079d-4d4e-ab36-2503fc0833ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b0752ac-079d-4d4e-ab36-2503fc0833ed}, !- Handle
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Source Object
  11,                                     !- Outlet Port
  {53887c1e-4bc6-40f5-ad25-202904a63996}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {674908b9-0a98-4cda-a50d-8fb63db6c024}, !- Handle
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- HVAC Component
  {9094ffb4-44ec-4d33-a740-c87ca21e292c}; !- Port 1

OS:PortList,
  {86dbc0e6-24bd-40f8-b370-268c8eb72de2}, !- Handle
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- HVAC Component
  {07381e50-0560-40ce-bffa-809aab7e0715}; !- Port 1

OS:PortList,
  {8ca4810f-43db-4435-ad91-a993bbd74076}, !- Handle
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- HVAC Component
  {0abe1e4a-27ed-4ee1-8a78-7ce1461322a3}; !- Port 1

OS:Sizing:Zone,
  {6da098d5-ecb6-4b2d-a793-ac7ef2c02e7f}, !- Handle
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c757e50-46ad-4a98-88b0-0600a306cf42}, !- Handle
  Zone RSD Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9623aa43-9967-42c8-b416-5f5505a2057a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a85dd4cd-3001-4e27-899a-e482ceb96e4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Handle
  RSD LobbyWaiting A  - Story Ground,     !- Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.65044588128111,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}; !- Thermal Zone Name

OS:Surface,
  {b96c2c08-47ad-40e2-a1f1-6964952d9b9d}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {44625b0e-4e83-4340-9b95-d14668e94dcd}, !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.33448896387423, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4c3d57-7c0b-4d5c-993b-da65315efb92}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d10ac75-e822-43c7-9a08-55f7588d14d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f31d71b-bd7f-4ac2-b079-6dd0c5bac990}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18363473-7e4e-4db1-8569-621fafff4501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d481a2-cacd-48b1-81ad-2fae68260476}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95fcc103-e520-4829-900d-76d345f6b4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.33448896387423, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705f7e7-bc82-46c8-b2ab-9179a858b78f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 3.9624,       !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  5.33448896387423, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e74d97-6ae0-4cde-9a16-b1f5871cba9a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbe19760-8e77-4a06-a948-c38d4528ab9d}, !- Zone Air Inlet Port List
  {1252ea34-ece9-4ddc-8d7a-e72e3b870d09}, !- Zone Air Exhaust Port List
  {c0f91f67-59cc-41a4-98d2-15c0eca34041}, !- Zone Air Node Name
  {ca3e2502-c1d0-41f1-83ee-216118659f9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5116235-8dc4-451b-9a14-75d155ff96fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9728b6a6-8c35-4643-af6e-1a5946b15878}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Zone Air Node, !- Name
  {c0f91f67-59cc-41a4-98d2-15c0eca34041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f91f67-59cc-41a4-98d2-15c0eca34041}, !- Handle
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Source Object
  11,                                     !- Outlet Port
  {9728b6a6-8c35-4643-af6e-1a5946b15878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbe19760-8e77-4a06-a948-c38d4528ab9d}, !- Handle
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- HVAC Component
  {b2e3f10d-561a-41d3-a224-f2458f0baf03}; !- Port 1

OS:PortList,
  {1252ea34-ece9-4ddc-8d7a-e72e3b870d09}, !- Handle
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}; !- HVAC Component

OS:PortList,
  {ca3e2502-c1d0-41f1-83ee-216118659f9a}, !- Handle
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- HVAC Component
  {cf462d28-ba5c-419c-8b93-be83f5f10788}; !- Port 1

OS:Sizing:Zone,
  {a8018914-39c8-4874-a057-102c9f4a2349}, !- Handle
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59d7f22a-f764-4918-afe3-09b358897135}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Zone HVAC Equipment List, !- Name
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bede443-3b12-4e16-abff-e8f4f777b6e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Handle
  RSD LobbyWaiting B  - Story Ground,     !- Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.65044588128111,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}; !- Thermal Zone Name

OS:Surface,
  {f7008fbe-d80a-481f-8f9b-c328426b4b73}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {2c260438-4f58-48f6-b39e-ec28eb2cd5bb}, !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 9.52111184000782, 0,                 !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.33448896387423, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77e2025-e027-43f7-8568-2c0f4ed8f985}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46633d6-c27b-4f70-b900-c025c952e0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.52111184000782, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 9.52111184000782, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2db9f6-a80c-4dd9-87fc-62ea3e72e75a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be79007f-190d-49ed-8c81-703338e7adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.52111184000782, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.52111184000782, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d48d62-f695-4948-a89d-5b400e39d2f5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b6e431d-4226-483d-a925-bb8feabf84c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  5.33448896387423, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18363473-7e4e-4db1-8569-621fafff4501}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f31d71b-bd7f-4ac2-b079-6dd0c5bac990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.9624,       !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  5.33448896387423, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.33448896387423, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf910ace-da8a-45c1-ab1f-92bd74686b5a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 9.52111184000782, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19a71a1c-f989-4bc7-9f79-9bc5bae115ca}, !- Zone Air Inlet Port List
  {73d223a2-a812-49fb-b3d7-8e1b84ff0c8f}, !- Zone Air Exhaust Port List
  {aa6cf17c-f3f5-4790-bbf6-558430733a29}, !- Zone Air Node Name
  {7be0169a-e0e1-45b4-b796-4e7b9d9b1a6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3749dba-d156-400b-ac2b-590588d3374b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b92ac28-0eb5-4e6f-a5ea-86e7b6c1c753}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Zone Air Node, !- Name
  {aa6cf17c-f3f5-4790-bbf6-558430733a29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa6cf17c-f3f5-4790-bbf6-558430733a29}, !- Handle
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Source Object
  11,                                     !- Outlet Port
  {2b92ac28-0eb5-4e6f-a5ea-86e7b6c1c753}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19a71a1c-f989-4bc7-9f79-9bc5bae115ca}, !- Handle
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- HVAC Component
  {009ae658-a8d9-49fe-9c36-d8c6e8d02c86}; !- Port 1

OS:PortList,
  {73d223a2-a812-49fb-b3d7-8e1b84ff0c8f}, !- Handle
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}; !- HVAC Component

OS:PortList,
  {7be0169a-e0e1-45b4-b796-4e7b9d9b1a6b}, !- Handle
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- HVAC Component
  {3a088f96-0404-4744-a32e-a6863c40ec04}; !- Port 1

OS:Sizing:Zone,
  {2c33eb3f-c9ba-45b5-8610-7cb5f301f31f}, !- Handle
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83d023de-f9e9-4d69-9e9a-c9edd3cce1f2}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Zone HVAC Equipment List, !- Name
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5e57fd4-bb40-4c98-945d-244f83864d73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Handle
  RSD LobbyWaiting C  - Story Ground,     !- Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.65044588128111,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {522b8b57-d401-4f04-86c6-21e1a954ad45}; !- Thermal Zone Name

OS:Surface,
  {4fe1be24-7f3d-46a6-a031-c6beb54808e2}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {44625b0e-4e83-4340-9b95-d14668e94dcd}, !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.33448896387423, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a50843-d432-43e9-8d5a-fccba42e6f99}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8221607-ab7b-420e-ae44-77a2d103ac36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d735bc-16ea-469f-a5bf-d263b42175ed}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f06850c-07f6-40a8-9d99-c489728713e9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d28d480-0505-4bb2-bf2a-57d15d6add22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.33448896387423, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be79007f-190d-49ed-8c81-703338e7adc9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab2db9f6-a80c-4dd9-87fc-62ea3e72e75a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 2 {m}
  5.33448896387423, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.33448896387423, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170539d5-f831-45bf-8ef7-9f42e5aaf819}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33448896387423, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.33448896387423, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9952f1af-5b06-4977-a58a-ccc804aab7bf}, !- Zone Air Inlet Port List
  {21c880d5-8b0a-4c64-ac18-a744878798cf}, !- Zone Air Exhaust Port List
  {46216d5b-6339-4e8c-ab69-e5d7b0eb90b2}, !- Zone Air Node Name
  {a4b5bead-92ed-483c-9279-2e7d3ab672d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e854f2f3-d706-46ee-81bb-9e9114333060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b178660-dae6-48cf-b435-22f86cca37bd}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Zone Air Node, !- Name
  {46216d5b-6339-4e8c-ab69-e5d7b0eb90b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46216d5b-6339-4e8c-ab69-e5d7b0eb90b2}, !- Handle
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Source Object
  11,                                     !- Outlet Port
  {8b178660-dae6-48cf-b435-22f86cca37bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9952f1af-5b06-4977-a58a-ccc804aab7bf}, !- Handle
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- HVAC Component
  {d943c1a4-be55-4620-a94e-23f27671e553}; !- Port 1

OS:PortList,
  {21c880d5-8b0a-4c64-ac18-a744878798cf}, !- Handle
  {522b8b57-d401-4f04-86c6-21e1a954ad45}; !- HVAC Component

OS:PortList,
  {a4b5bead-92ed-483c-9279-2e7d3ab672d1}, !- Handle
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- HVAC Component
  {4cd76d6e-fb22-479c-81a8-dcd0ae14acfc}; !- Port 1

OS:Sizing:Zone,
  {53085935-ed1a-475c-a9ea-57cd1ede76e1}, !- Handle
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {01afc447-7d03-4ac8-b3f8-5c3683efe14f}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Zone HVAC Equipment List, !- Name
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f824eb28-645b-4c5b-9308-eb5c344b0975}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Handle
  RSD Kitchen A  - Story Ground,          !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.98493484515534,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {65841cee-3ce6-428a-ada3-86ac100d964d}; !- Thermal Zone Name

OS:Surface,
  {3994d7cd-fb3b-40ff-8305-ca2ff48f5e15}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {79c9524f-34ce-4a84-a953-2c15bae08da0}, !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.10817699485246, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10817699485246, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95fcc103-e520-4829-900d-76d345f6b4d7}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d481a2-cacd-48b1-81ad-2fae68260476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfebb3f8-5bbb-417a-9bf7-d5ba34f4fb8a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e392b107-1a59-4289-96a8-22f4decfc7d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8df5fe-10f0-402e-846b-86a7ae60fde6}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba225ad-6d52-4618-8231-9e4eee04d6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485244, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485244, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10817699485244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10817699485244, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a39fb7-820c-4d71-855d-e190dd0e67fc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.10817699485246, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c91bcb1f-1c56-4226-9a91-046bf4aef653}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Handle
  Zone RSD Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d9418b7-828b-4868-9aec-72be6a701545}, !- Zone Air Inlet Port List
  {4d46452b-790c-4e90-8190-f4d96c427bf7}, !- Zone Air Exhaust Port List
  {4a8b2a1a-ee3e-43fd-8d2f-3dae0542d869}, !- Zone Air Node Name
  {c1a5b159-fc4a-462e-ad20-cb8328dc2564}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72649ef4-cf2d-4697-82ee-cd03e43192d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe9232ce-5c81-450c-a1db-714c3a10b19b}, !- Handle
  Zone RSD Kitchen A  - Story Ground Zone Air Node, !- Name
  {4a8b2a1a-ee3e-43fd-8d2f-3dae0542d869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a8b2a1a-ee3e-43fd-8d2f-3dae0542d869}, !- Handle
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Source Object
  11,                                     !- Outlet Port
  {fe9232ce-5c81-450c-a1db-714c3a10b19b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d9418b7-828b-4868-9aec-72be6a701545}, !- Handle
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- HVAC Component
  {c36558b7-712e-4ab5-9d6e-ab920e5226dd}; !- Port 1

OS:PortList,
  {4d46452b-790c-4e90-8190-f4d96c427bf7}, !- Handle
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- HVAC Component
  {bd41b31d-c410-43bb-a824-3b35eaa206a6}; !- Port 1

OS:PortList,
  {c1a5b159-fc4a-462e-ad20-cb8328dc2564}, !- Handle
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- HVAC Component
  {5c38daf7-80b0-4320-9c90-8adbb56923c2}; !- Port 1

OS:Sizing:Zone,
  {a54fac91-8478-40f6-908c-271cdf9bdfe2}, !- Handle
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {976cc654-4505-4073-b168-749047f9954d}, !- Handle
  Zone RSD Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f52d4f11-c81b-4349-a567-8ccbf056f3ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7422017b-3d72-456e-b5d8-e6459f45996a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Handle
  RSD Kitchen B  - Story Ground,          !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.98493484515534,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}; !- Thermal Zone Name

OS:Surface,
  {b2a6c112-59da-4d45-8c4c-d30af36ee84e}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {0e46e6f4-212d-4196-a0fc-54668759d92a}, !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  6.10817699485246, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  6.10817699485246, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6e431d-4226-483d-a925-bb8feabf84c2}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d48d62-f695-4948-a89d-5b400e39d2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a801c031-29ca-45dc-a20b-e91dbddd1a56}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6645928c-ff3b-4cf2-8b44-b27799d1b679}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742d7b32-7875-474d-afe0-8885b1c6054d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2078272-9640-4547-98c9-c9565908f660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485244, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  6.10817699485244, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.10817699485244, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  6.10817699485244, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e392b107-1a59-4289-96a8-22f4decfc7d4}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfebb3f8-5bbb-417a-9bf7-d5ba34f4fb8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.10817699485246, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.10817699485246, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a1856e-67ca-466e-b6d5-c8323c5d8faa}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Handle
  Zone RSD Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d479d5b-f354-4111-8c1c-19d44cf681b9}, !- Zone Air Inlet Port List
  {94669035-9104-4741-897e-c322e0ef71eb}, !- Zone Air Exhaust Port List
  {fbdd9182-9b0b-44ba-b693-48de1abb92b4}, !- Zone Air Node Name
  {974aa330-14a7-4dd7-a690-8f6bd34d2ae2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adde9d15-e2ed-4add-b8de-fd14a8bad237}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9fe015a-6b18-49c7-be08-21b617d2abc6}, !- Handle
  Zone RSD Kitchen B  - Story Ground Zone Air Node, !- Name
  {fbdd9182-9b0b-44ba-b693-48de1abb92b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbdd9182-9b0b-44ba-b693-48de1abb92b4}, !- Handle
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Source Object
  11,                                     !- Outlet Port
  {e9fe015a-6b18-49c7-be08-21b617d2abc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d479d5b-f354-4111-8c1c-19d44cf681b9}, !- Handle
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- HVAC Component
  {cf9235e4-660e-4a62-9ec9-9a1ce3c7d91b}; !- Port 1

OS:PortList,
  {94669035-9104-4741-897e-c322e0ef71eb}, !- Handle
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- HVAC Component
  {ebfe69e2-27de-4f95-a52e-240beb6f42ca}; !- Port 1

OS:PortList,
  {974aa330-14a7-4dd7-a690-8f6bd34d2ae2}, !- Handle
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- HVAC Component
  {a80aedfb-a3fd-489a-babf-5ce9e6df4f8b}; !- Port 1

OS:Sizing:Zone,
  {6da5e009-4e73-47f6-b512-fc2791cf9d57}, !- Handle
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2f439c8-d074-4aec-8dae-4f868fb5a083}, !- Handle
  Zone RSD Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e00394e5-a6f8-4251-af72-42de65c77b6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7b75a06-bdc5-4f5e-aef3-fb981496a5df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Handle
  RSD Kitchen C  - Story Ground,          !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.98493484515534,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {e40cec68-19b2-462a-a3f5-30bd8476a379}; !- Thermal Zone Name

OS:Surface,
  {e4018792-e45c-4433-95ee-0f5dc2971a75}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {79c9524f-34ce-4a84-a953-2c15bae08da0}, !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.10817699485246, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10817699485246, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d28d480-0505-4bb2-bf2a-57d15d6add22}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f06850c-07f6-40a8-9d99-c489728713e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02dad513-c411-42c9-85ab-47a97573fdff}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  6.10817699485246, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e62de7-31c0-4aa1-a72e-6f5f7f2e6ecf}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524623f8-59a3-49b9-af69-4020bdc3ec91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485244, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485244, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.10817699485244, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10817699485244, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6645928c-ff3b-4cf2-8b44-b27799d1b679}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a801c031-29ca-45dc-a20b-e91dbddd1a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.10817699485246, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.10817699485246, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3db46d-d6b5-428a-8a96-bcffc925dfe1}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10817699485246, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.10817699485246, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Handle
  Zone RSD Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26818e03-999f-4655-8e29-77e39f4d7b83}, !- Zone Air Inlet Port List
  {a4fa1a0e-c62d-41b7-a8cb-b50d0d1722af}, !- Zone Air Exhaust Port List
  {d72b1bd0-95e8-49bc-94ea-b2d97690b205}, !- Zone Air Node Name
  {630d350b-fb81-478d-be5a-c4b2c98dca5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {695a3aa0-3432-44c3-aa50-5b5b839698cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4ddc097-44a1-4e70-a6bb-a2398542bf08}, !- Handle
  Zone RSD Kitchen C  - Story Ground Zone Air Node, !- Name
  {d72b1bd0-95e8-49bc-94ea-b2d97690b205}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d72b1bd0-95e8-49bc-94ea-b2d97690b205}, !- Handle
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Source Object
  11,                                     !- Outlet Port
  {f4ddc097-44a1-4e70-a6bb-a2398542bf08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26818e03-999f-4655-8e29-77e39f4d7b83}, !- Handle
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- HVAC Component
  {58d404c7-36e4-4b1f-a5e9-bed684f0dd7a}; !- Port 1

OS:PortList,
  {a4fa1a0e-c62d-41b7-a8cb-b50d0d1722af}, !- Handle
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- HVAC Component
  {f98418dc-db08-4f0d-812a-f84fcfbad902}; !- Port 1

OS:PortList,
  {630d350b-fb81-478d-be5a-c4b2c98dca5e}, !- Handle
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- HVAC Component
  {0b7c38e9-2a0a-4d1a-87fe-3d03bbe7fc3f}; !- Port 1

OS:Sizing:Zone,
  {d79daccd-45ed-412e-b10d-f4e4d5b86923}, !- Handle
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de8f5412-11ed-4c61-ba8c-607d66270995}, !- Handle
  Zone RSD Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb94289c-d77e-4a39-b990-6a40bd8b8b93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2a35ad1a-96df-4ae6-88bb-3476e096d557}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Handle
  RSD Kitchen A end_b - Story Ground,     !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -9.33255592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {66096b01-83c5-42f3-9f8d-606d835279bc}; !- Thermal Zone Name

OS:Surface,
  {cc499bbd-e6f0-42e8-9983-8ade5f26ed2f}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {8afbe7e2-bad5-4a80-8766-18b76da985a3}, !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba225ad-6d52-4618-8231-9e4eee04d6a3}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8df5fe-10f0-402e-846b-86a7ae60fde6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3645e0ec-1146-4b97-b3c5-1036a01348cb}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f5f9ee-be8d-43fb-86ca-7c3d8012b058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e02f24-96b3-4e75-9dd3-f37a645846a3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82519cc4-93e5-4030-97de-1cb0d84085dc}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41356c2c-bbda-4e38-8e4c-13fe9224d307}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {048061d5-a0ca-4b29-b797-d6f459c503e4}, !- Zone Air Inlet Port List
  {e500f2ae-527c-4fe1-981e-f5cf1a994c8f}, !- Zone Air Exhaust Port List
  {a6daf7d8-e026-4024-bd1f-a02cbc3c1955}, !- Zone Air Node Name
  {95e64546-fe65-42dd-b1ff-0ffe811b3bac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b21fa976-b6c5-4233-93a2-8bf0daccc88b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8dbd2101-d306-4dda-aaa1-cb074ea6db3f}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Zone Air Node, !- Name
  {a6daf7d8-e026-4024-bd1f-a02cbc3c1955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6daf7d8-e026-4024-bd1f-a02cbc3c1955}, !- Handle
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Source Object
  11,                                     !- Outlet Port
  {8dbd2101-d306-4dda-aaa1-cb074ea6db3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {048061d5-a0ca-4b29-b797-d6f459c503e4}, !- Handle
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- HVAC Component
  {bf04fb0f-56a2-49fb-857c-054ed6177a25}; !- Port 1

OS:PortList,
  {e500f2ae-527c-4fe1-981e-f5cf1a994c8f}, !- Handle
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- HVAC Component
  {61ca0c7f-fbd5-4349-a7a6-2ed49a9f660c}; !- Port 1

OS:PortList,
  {95e64546-fe65-42dd-b1ff-0ffe811b3bac}, !- Handle
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- HVAC Component
  {b45ecb21-fe61-4c5e-9629-4490a24fa917}; !- Port 1

OS:Sizing:Zone,
  {b300cda5-05d2-4cdb-a655-ee8e307c069c}, !- Handle
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a192c2d6-26a6-44e9-84ca-e77af8e5384d}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {959943f3-efad-4bce-908f-2e1f1d3a9f2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63dd9b1a-4861-4aee-96c7-7c0ee6b48c31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Handle
  RSD Kitchen B end_b - Story Ground,     !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  -4.76055592000391,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {8abd8851-9f11-4f11-b388-47717a003dae}; !- Thermal Zone Name

OS:Surface,
  {611c798b-2824-4945-a141-2ddbdff62512}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {5ce7e2da-e7cf-4bd1-a5bf-361f7523ca5c}, !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2078272-9640-4547-98c9-c9565908f660}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {742d7b32-7875-474d-afe0-8885b1c6054d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9716d8e1-d9fd-436e-9f39-75a2ce837e78}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a41dcd-d0ad-4890-8f94-a6e4e4badb58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 9.52111184000782, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 9.52111184000782, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f54115-471e-4944-b9c9-f60637aa4762}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.52111184000782, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f5f9ee-be8d-43fb-86ca-7c3d8012b058}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3645e0ec-1146-4b97-b3c5-1036a01348cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631f4924-5a66-4f82-a26f-5a0ab0bbf04b}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 9.52111184000782, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd0f07a-b32f-487a-8aae-6a794036912e}, !- Zone Air Inlet Port List
  {22db4d07-55fc-4528-ab7b-cfa0700c375a}, !- Zone Air Exhaust Port List
  {483c8b5d-3d19-418e-9ae1-8aea622f6342}, !- Zone Air Node Name
  {356bd2d3-3931-42f0-9977-b09a1f0b040f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5be9d20-763d-4ed0-9ce5-5e4ea44975df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6719ce3-baa2-4e36-b8f1-fb4aca620ddd}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Zone Air Node, !- Name
  {483c8b5d-3d19-418e-9ae1-8aea622f6342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {483c8b5d-3d19-418e-9ae1-8aea622f6342}, !- Handle
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Source Object
  11,                                     !- Outlet Port
  {e6719ce3-baa2-4e36-b8f1-fb4aca620ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd0f07a-b32f-487a-8aae-6a794036912e}, !- Handle
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- HVAC Component
  {a0e54075-684c-4f4a-b77b-c3a7d6ee4e69}; !- Port 1

OS:PortList,
  {22db4d07-55fc-4528-ab7b-cfa0700c375a}, !- Handle
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- HVAC Component
  {933f6b05-efb5-4bf9-981b-1ea0df0efb1c}; !- Port 1

OS:PortList,
  {356bd2d3-3931-42f0-9977-b09a1f0b040f}, !- Handle
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- HVAC Component
  {59604be1-e2d6-4ba2-a522-4c93cc01a65b}; !- Port 1

OS:Sizing:Zone,
  {25ebd29e-51c0-4ac2-8352-41b9e56bb072}, !- Handle
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {975a6415-0872-4855-bdbd-3becdd6bda64}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {baa8e078-74d6-4401-819c-a3b6f1a16d10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1d9945e-5226-4c36-9cc8-bd254fe8450c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Handle
  RSD Kitchen C end_b - Story Ground,     !- Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.0931118400078,                       !- X Origin {m}
  4.76055592000391,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e187931c-e05b-4b0c-81b1-36ccdc94e2bb}, !- Building Story Name
  {c04eb408-2e14-494a-946a-c113d20dc9de}; !- Thermal Zone Name

OS:Surface,
  {e593fc28-7361-461b-9716-57c9a53ab39d}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {8afbe7e2-bad5-4a80-8766-18b76da985a3}, !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524623f8-59a3-49b9-af69-4020bdc3ec91}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e62de7-31c0-4aa1-a72e-6f5f7f2e6ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abd19f9-e40f-4757-ab6a-e2260b00a26e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6507be-801d-4f35-a6fd-94096afe0997}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a41dcd-d0ad-4890-8f94-a6e4e4badb58}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9716d8e1-d9fd-436e-9f39-75a2ce837e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a33755-f5c6-464e-b3c4-6514f3e27847}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7fc64a9-f084-493e-80f4-f61199ca3a90}, !- Zone Air Inlet Port List
  {d11a426f-0912-4baf-8341-bd19f788c6cd}, !- Zone Air Exhaust Port List
  {dbf5a820-3baf-4e7f-ba60-ad80247cc018}, !- Zone Air Node Name
  {c0fa4102-541b-4710-994e-a14817f10877}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef16ba77-cd2e-45e5-af8f-df64dacf8733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82ba0228-bd0a-4dab-bd67-876696797b75}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Zone Air Node, !- Name
  {dbf5a820-3baf-4e7f-ba60-ad80247cc018}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf5a820-3baf-4e7f-ba60-ad80247cc018}, !- Handle
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Source Object
  11,                                     !- Outlet Port
  {82ba0228-bd0a-4dab-bd67-876696797b75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7fc64a9-f084-493e-80f4-f61199ca3a90}, !- Handle
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- HVAC Component
  {0cffbd90-5720-43b5-a065-40bd6832b9dc}; !- Port 1

OS:PortList,
  {d11a426f-0912-4baf-8341-bd19f788c6cd}, !- Handle
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- HVAC Component
  {eba77aa9-80b6-4b04-af18-5f0889ab4d83}; !- Port 1

OS:PortList,
  {c0fa4102-541b-4710-994e-a14817f10877}, !- Handle
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- HVAC Component
  {e8c0bf30-45aa-4c7f-ba28-33fec2eb5f40}; !- Port 1

OS:Sizing:Zone,
  {ac437156-39fe-43fc-b459-82e5926599d5}, !- Handle
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b31479f2-3dff-4049-9f15-01d542f92755}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {649bf722-c1c9-412e-9ff1-de97b5abd121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4800a3b2-544c-44db-986e-4ebc1de206d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {d72a31fa-b367-425f-aade-77d8de75e2db}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {c6684fba-bb9d-4b71-9ecb-c42681f78337}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.77635683940025e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097f1967-1a2b-4f8d-aa34-e3810a28a79e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {615f2cc0-798f-4879-a393-1f17e44fe12a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999976, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1b8138b-02fc-4f24-af60-7df95bbc1214}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {55e7ba43-bdc5-4448-bbcc-6e95a2f01536}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 9.49571184000782, 1.00101929012814, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 9.49571184000782, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000012, 1.00101929012814; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b93ec78-5174-4f22-aadb-ea18fc9fb8fc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {263c98d5-99c1-4608-807e-78795ea69375}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {299564f2-9943-4806-ba16-e8d99745ba4a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {1da51dc4-c455-454b-97ba-72f8c779d41c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcb7f659-5216-46a5-899f-ac665ef5ebb5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {d6d0a342-5ec0-422c-ba07-5e0a2840c987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, -1.77635683940025e-15, 1.00053028523138, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  15.3854687359124, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  15.3854687359124, -1.77635683940025e-15, 1.00053028523138; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5919569-2641-468b-82cc-afa8ed9024d0}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {50d735bc-16ea-469f-a5bf-d263b42175ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.30908896387423, 4.572, 1.00202978844867, !- X,Y,Z Vertex 1 {m}
  5.30908896387423, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.00202978844867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24f2956a-7401-4251-af9f-83a12f375b52}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {761b4ec5-5479-4a5b-a978-4206ea70921b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3854687359124, 4.572, 1.00053028523138, !- X,Y,Z Vertex 1 {m}
  15.3854687359124, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 1.00053028523138; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df5e5589-46b7-44e4-b652-10685ef38941}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {d5a39fb7-820c-4d71-855d-e190dd0e67fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -1.77635683940025e-15, 1.00173783251369, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.08277699485246, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.08277699485246, -1.77635683940025e-15, 1.00173783251369; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3447d48-0939-4147-81bf-7c4d935baf51}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {018ab09c-7294-4435-8c0a-68e9eae26520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999984, -1.77635683940025e-15, 1.00916556094465, !- X,Y,Z Vertex 1 {m}
  0.0253999999999984, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.30728898537656, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.30728898537656, -1.77635683940025e-15, 1.00916556094465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10352104-272d-4f65-b47f-e3fa4ca8117c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {eabbb863-7340-4777-9a96-890dfa4b7d4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.30728898537656, 4.572, 1.00916556094465, !- X,Y,Z Vertex 1 {m}
  1.30728898537656, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999983, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999983, 4.572, 1.00916556094465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11957e-0df9-455f-97b3-89d12805a0c0}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {8705f7e7-bc82-46c8-b2ab-9179a858b78f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -1.77635683940025e-15, 1.00202978844867, !- X,Y,Z Vertex 1 {m}
  0.0254, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  5.30908896387423, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.30908896387423, -1.77635683940025e-15, 1.00202978844867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bc52c77-e6db-412c-a747-082dad572c08}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {02dad513-c411-42c9-85ab-47a97573fdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.08277699485246, 4.572, 1.00173783251369, !- X,Y,Z Vertex 1 {m}
  6.08277699485246, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.00173783251369; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed3d7456-4c43-4f73-a476-71afbab46686}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {82519cc4-93e5-4030-97de-1cb0d84085dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.77635683940025e-15, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -1.77635683940025e-15, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8351d35-4855-496e-948d-e994e7531bc5}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {02e02f24-96b3-4e75-9dd3-f37a645846a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999982, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e0736e9-ebd5-4ecb-8d34-112b00fc0fd6}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {e0f54115-471e-4944-b9c9-f60637aa4762}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 1.00101929012814, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.49571184000782, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.49571184000782, 1.00101929012814; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a7aa71c-ea4b-4ff3-bd9d-27ad24915409}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {5abd19f9-e40f-4757-ab6a-e2260b00a26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {688096b5-5f04-457c-9953-6b4481641433}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Construction Name
  {3c6507be-801d-4f35-a6fd-94096afe0997}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c48571d0-c484-45e5-9834-a4f62f5de6f7}, !- Handle
  RSD Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32c725f0-5b0e-4a34-be69-9c8a937626af}, !- Handle
  RSD Dining People,                      !- Name
  {c48571d0-c484-45e5-9834-a4f62f5de6f7}, !- People Definition Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {61c9bcd8-5a86-4444-9424-14b0c8344d8f}, !- Work Efficiency Schedule Name
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Clothing Insulation Schedule Name
  {b37df284-18f6-4abd-9d63-62902b8a479c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Handle
  Clothing Schedule,                      !- Name
  {a4d4f392-3f92-4a98-84a8-91235dff977a}, !- Schedule Type Limits Name
  {8fd2ffc9-6458-4033-842f-fb70b17995b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd2ffc9-6458-4033-842f-fb70b17995b6}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a4d4f392-3f92-4a98-84a8-91235dff977a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a9b8d17-c2dd-462d-b5e0-04b21e75c024}, !- Handle
  Schedule Rule 1,                        !- Name
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe57f584-7dcd-4e09-a5fa-58ab1b8c4384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe57f584-7dcd-4e09-a5fa-58ab1b8c4384}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a4d4f392-3f92-4a98-84a8-91235dff977a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a4d4f392-3f92-4a98-84a8-91235dff977a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b37df284-18f6-4abd-9d63-62902b8a479c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {be22e762-4a80-45ad-a256-e0f31651666a}, !- Schedule Type Limits Name
  {5173c345-6cb0-4e91-bc2a-36b053f582a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5173c345-6cb0-4e91-bc2a-36b053f582a6}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {be22e762-4a80-45ad-a256-e0f31651666a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {be22e762-4a80-45ad-a256-e0f31651666a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {61c9bcd8-5a86-4444-9424-14b0c8344d8f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {36bf873c-72df-40c0-934c-14e0a80d881d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36bf873c-72df-40c0-934c-14e0a80d881d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6edc3f0a-c6c0-433a-9e4c-8a186b674519}, !- Handle
  RSD Dining Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {73a0bbec-f75e-4619-a43c-db3bc414e2df}, !- Handle
  {6edc3f0a-c6c0-433a-9e4c-8a186b674519}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7ad98feb-6903-4b1c-93b8-fbe12393bf1d}, !- Handle
  RSD Dining Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7b5f40e-52cd-463e-bb06-48183d58c65e}, !- Handle
  RSD Dining Elec Equip,                  !- Name
  {7ad98feb-6903-4b1c-93b8-fbe12393bf1d}, !- Electric Equipment Definition Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space or SpaceType Name
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cfab654d-12bd-47c1-abbf-c2e5f76b927f}, !- Handle
  RSD Dining Ventilation,                 !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9571da10-f259-4a59-96ed-1c5f7ba5605a}, !- Handle
  RSD Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Number of People Schedule Name
  {58c8a07c-a1a6-4575-bee3-9756b887d413}, !- People Activity Level Schedule Name
  {04ce0bd9-8e92-4227-b490-b4b774bb7b73}, !- Lighting Schedule Name
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a7609e79-99e1-41f2-9bf8-7a3e6c576dbb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Handle
  D_RSD_Din_Occup_Yr,                     !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {69e2cb47-dd52-47f9-9ba5-2ca1cbb5f03c}, !- Default Day Schedule Name
  {f75d6ce1-1246-466e-9592-8c077c1209ce}, !- Summer Design Day Schedule Name
  {90214c90-6fd9-4d72-b8da-077da0265179}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69e2cb47-dd52-47f9-9ba5-2ca1cbb5f03c}, !- Handle
  D_RSD_Din_Occup_Yr Default,             !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.4725,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.605,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7375,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.66,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.59,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.544545454545454,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.499090909090909,                      !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.453636363636364,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.408181818181818,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.362727272727273,                      !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  22,                                     !- Minute 34
  0.34,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  37,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  52,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  7,                                      !- Minute 37
  0.52,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  22,                                     !- Minute 38
  0.58,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  37,                                     !- Minute 39
  0.6225,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  52,                                     !- Minute 40
  0.665,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  7,                                      !- Minute 41
  0.7075,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  22,                                     !- Minute 42
  0.75,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  37,                                     !- Minute 43
  0.719090909090909,                      !- Value Until Time 43
  18,                                     !- Hour 44
  52,                                     !- Minute 44
  0.688181818181818,                      !- Value Until Time 44
  19,                                     !- Hour 45
  7,                                      !- Minute 45
  0.657272727272727,                      !- Value Until Time 45
  19,                                     !- Hour 46
  22,                                     !- Minute 46
  0.626363636363636,                      !- Value Until Time 46
  19,                                     !- Hour 47
  37,                                     !- Minute 47
  0.595454545454545,                      !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.58,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.52,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.46,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.34,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3185,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.297,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2755,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.254,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.2155,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.177,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1385,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0875,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0.075,                                  !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0625;                                 !- Value Until Time 64

OS:Schedule:Day,
  {f75d6ce1-1246-466e-9592-8c077c1209ce}, !- Handle
  D_RSD_Din_Occup_Yr Summer Design Day,   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df28b796-b097-4ad6-8a6a-cc2ebde1fbaa}, !- Handle
  Schedule Rule 3,                        !- Name
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e785b325-fcec-4d25-84e5-7133134bbd58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e785b325-fcec-4d25-84e5-7133134bbd58}, !- Handle
  D_RSD_Din_Occup_Yr Wknd Day,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.225,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2725,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3175,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.34,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.481538461538462,                      !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.623076923076923,                      !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.764615384615385,                      !- Value Until Time 17
  12,                                     !- Hour 18
  3,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  18,                                     !- Minute 19
  0.744827586206897,                      !- Value Until Time 19
  12,                                     !- Hour 20
  33,                                     !- Minute 20
  0.689655172413793,                      !- Value Until Time 20
  12,                                     !- Hour 21
  48,                                     !- Minute 21
  0.63448275862069,                       !- Value Until Time 21
  13,                                     !- Hour 22
  3,                                      !- Minute 22
  0.579310344827586,                      !- Value Until Time 22
  13,                                     !- Hour 23
  18,                                     !- Minute 23
  0.524137931034483,                      !- Value Until Time 23
  13,                                     !- Hour 24
  33,                                     !- Minute 24
  0.468965517241379,                      !- Value Until Time 24
  13,                                     !- Hour 25
  48,                                     !- Minute 25
  0.413793103448276,                      !- Value Until Time 25
  13,                                     !- Hour 26
  52,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.385,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.37,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.355,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.455,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.8375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.875,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.9125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.95,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  37,                                     !- Minute 40
  0.925,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  52,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  18,                                     !- Hour 42
  7,                                      !- Minute 42
  0.875,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  22,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.175,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0.075,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.05,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  15,                                     !- Minute 59
  0.025,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {90214c90-6fd9-4d72-b8da-077da0265179}, !- Handle
  D_RSD_Din_Occup_Yr Winter Design Day,   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {58c8a07c-a1a6-4575-bee3-9756b887d413}, !- Handle
  DEER Activity 161W/person,              !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  {105d3ce8-5e84-4596-9e35-3cddfec88dd9}, !- Default Day Schedule Name
  {4bb5db68-6e59-4827-94e7-d81e1bc9001e}, !- Summer Design Day Schedule Name
  {0e177c23-5cf4-4cf3-991a-ba7649cf9aa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {105d3ce8-5e84-4596-9e35-3cddfec88dd9}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0e177c23-5cf4-4cf3-991a-ba7649cf9aa2}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bb5db68-6e59-4827-94e7-d81e1bc9001e}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {04ce0bd9-8e92-4227-b490-b4b774bb7b73}, !- Handle
  D17_RSD_Din_LF_Yr,                      !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {cf4dc075-9a4c-4cc9-8b41-fbd6d33eef5c}, !- Default Day Schedule Name
  {c6e7293e-5093-49af-97c4-b8b47216aa95}, !- Summer Design Day Schedule Name
  {02618f97-3166-4b69-b528-e637a6459c9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf4dc075-9a4c-4cc9-8b41-fbd6d33eef5c}, !- Handle
  D17_RSD_Din_LF_Yr Default,              !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15805,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.149025,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.14,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.221125,                               !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.30225,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.383375,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4645,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.548375,                               !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.63225,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.716125,                               !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.752175,                               !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.70435,                                !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.656525,                               !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6087,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57265,                                !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5366,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.50055,                                !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.4645,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3924,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.3203,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2482,                                 !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1761,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.167075;                               !- Value Until Time 26

OS:Schedule:Day,
  {c6e7293e-5093-49af-97c4-b8b47216aa95}, !- Handle
  D17_RSD_Din_LF_Yr Summer Design Day,    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a773b83-5ead-4439-83b3-45c51e7e0890}, !- Handle
  Schedule Rule 5,                        !- Name
  {04ce0bd9-8e92-4227-b490-b4b774bb7b73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b0f5618-4501-4c48-b86b-a55631d1f72a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b0f5618-4501-4c48-b86b-a55631d1f72a}, !- Handle
  D17_RSD_Din_LF_Yr Wknd Day,             !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0983333333333333,                     !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.295,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.393333333333333,                      !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.596666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.698333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.750757575757576,                      !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.701515151515152,                      !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.652272727272727,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.603030303030303,                      !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.553787878787879,                      !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.504545454545455,                      !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.45530303030303,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.406060606060606,                      !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.35530303030303,                       !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.304545454545455,                      !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.253787878787879,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.203030303030303,                      !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.152272727272727,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.101515151515152,                      !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0507575757575758,                     !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Day,
  {02618f97-3166-4b69-b528-e637a6459c9e}, !- Handle
  D17_RSD_Din_LF_Yr Winter Design Day,    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Handle
  D_RSD_Din_Misc_Yr,                      !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {ab60207c-24e3-4b2a-9e25-281556d7e9ee}, !- Default Day Schedule Name
  {8f5d3989-7346-4c28-b209-7e199aa1caf3}, !- Summer Design Day Schedule Name
  {6ebde363-dc16-48ab-973f-39083dcf1e47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab60207c-24e3-4b2a-9e25-281556d7e9ee}, !- Handle
  D_RSD_Din_Misc_Yr Default,              !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1875,                                 !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3375,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4125,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4625,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.475,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4875,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.575,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.9,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.95,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  1,                                      !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.9875,                                 !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.975,                                  !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9625,                                 !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.925,                                  !- Value Until Time 31
  23,                                     !- Hour 32
  15,                                     !- Minute 32
  0.9,                                    !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.875,                                  !- Value Until Time 33
  23,                                     !- Hour 34
  45,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.675;                                  !- Value Until Time 35

OS:Schedule:Day,
  {8f5d3989-7346-4c28-b209-7e199aa1caf3}, !- Handle
  D_RSD_Din_Misc_Yr Summer Design Day,    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e586034-bc41-412e-b62b-408738a286db}, !- Handle
  Schedule Rule 7,                        !- Name
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {338fc617-63d0-45d7-adac-442a18f15c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {338fc617-63d0-45d7-adac-442a18f15c44}, !- Handle
  D_RSD_Din_Misc_Yr Wknd Day,             !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0441176470588235,                     !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0882352941176471,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.132352941176471,                      !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.176470588235294,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.220588235294118,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.264705882352941,                      !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.308823529411765,                      !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.352941176470588,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.367647058823529,                      !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.382352941176471,                      !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.397058823529412,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.411764705882353,                      !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.411764705882353,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.588235294117647,                      !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.676470588235294,                      !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.764705882352941,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.823529411764706,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.882352941176471,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.941176470588235,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.985294117647059,                      !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.970588235294118,                      !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.955882352941177,                      !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.941176470588235,                      !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.852941176470588,                      !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.764705882352941,                      !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.676470588235294,                      !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.588235294117647,                      !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.441176470588235,                      !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.294117647058824,                      !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.147058823529412,                      !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {6ebde363-dc16-48ab-973f-39083dcf1e47}, !- Handle
  D_RSD_Din_Misc_Yr Winter Design Day,    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7609e79-99e1-41f2-9bf8-7a3e6c576dbb}, !- Handle
  D_RSD_All_C_Inf_Yr,                     !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {f0f2bd2c-aa66-416c-bf6b-aaae004aec85}, !- Default Day Schedule Name
  {18c0b7e6-4086-4b17-b9fa-aeaac2714d7c}, !- Summer Design Day Schedule Name
  {9c8ad2e7-4431-4ca5-87aa-029cad371567}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0f2bd2c-aa66-416c-bf6b-aaae004aec85}, !- Handle
  D_RSD_All_C_Inf_Yr Default,             !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9c8ad2e7-4431-4ca5-87aa-029cad371567}, !- Handle
  D_RSD_All_C_Inf_Yr Winter Design Day,   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18c0b7e6-4086-4b17-b9fa-aeaac2714d7c}, !- Handle
  D_RSD_All_C_Inf_Yr Summer Design Day,   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {886354f3-dfcd-40b7-aeb0-7e31de34c104}, !- Handle
  RSD Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a163d2e-26e8-4ba6-b206-cde918121ff4}, !- Handle
  RSD Kitchen People,                     !- Name
  {886354f3-dfcd-40b7-aeb0-7e31de34c104}, !- People Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {61c9bcd8-5a86-4444-9424-14b0c8344d8f}, !- Work Efficiency Schedule Name
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Clothing Insulation Schedule Name
  {b37df284-18f6-4abd-9d63-62902b8a479c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6676b463-39a1-4cdb-8480-4abdfab5b0f2}, !- Handle
  RSD Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {6d3e594b-a420-4a7c-9d2e-0ff9bd222212}, !- Handle
  {6676b463-39a1-4cdb-8480-4abdfab5b0f2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d8bfe0d4-96fe-4dce-a942-8c19b5a1c3b2}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.353596496582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43;                                   !- Fraction Lost

OS:ElectricEquipment,
  {d137e980-164a-42fa-9d2e-ec99d7467092}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {d8bfe0d4-96fe-4dce-a942-8c19b5a1c3b2}, !- Electric Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {c8749d4c-3de3-43e5-88ed-9f736e70df31}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a2b42b45-2b7c-4f89-89cb-672e92a5e5f7}, !- Handle
  RSD Kitchen Ventilation,                !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a7501ba8-2370-49ef-86a9-14c4a08ba430}, !- Handle
  RSD Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1cae3431-ad86-4050-b467-40bb90f51163}, !- Number of People Schedule Name
  {b1ba28ad-cc67-45c3-af37-6625154daf4a}, !- People Activity Level Schedule Name
  {09bcb4e8-8548-4761-ae3e-fcb04b0c1d8b}, !- Lighting Schedule Name
  {bbfc508f-8c6e-44ed-b35e-f3288e98fd26}, !- Electric Equipment Schedule Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a7609e79-99e1-41f2-9bf8-7a3e6c576dbb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1cae3431-ad86-4050-b467-40bb90f51163}, !- Handle
  D_RSD_Ktchn_Occup_Yr,                   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {dd5a9629-82e7-4f9b-b351-7580def2c49c}, !- Default Day Schedule Name
  {280eaca2-c1ad-46ab-94bd-07858bc226b1}, !- Summer Design Day Schedule Name
  {417cefd3-e6f3-458f-8718-72edf3ba8191}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd5a9629-82e7-4f9b-b351-7580def2c49c}, !- Handle
  D_RSD_Ktchn_Occup_Yr Default,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.4725,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.605,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7375,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.66,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.59,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.544545454545454,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.499090909090909,                      !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.453636363636364,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.408181818181818,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.362727272727273,                      !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  22,                                     !- Minute 34
  0.34,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  37,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  52,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  7,                                      !- Minute 37
  0.52,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  22,                                     !- Minute 38
  0.58,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  37,                                     !- Minute 39
  0.6225,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  52,                                     !- Minute 40
  0.665,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  7,                                      !- Minute 41
  0.7075,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  22,                                     !- Minute 42
  0.75,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  37,                                     !- Minute 43
  0.719090909090909,                      !- Value Until Time 43
  18,                                     !- Hour 44
  52,                                     !- Minute 44
  0.688181818181818,                      !- Value Until Time 44
  19,                                     !- Hour 45
  7,                                      !- Minute 45
  0.657272727272727,                      !- Value Until Time 45
  19,                                     !- Hour 46
  22,                                     !- Minute 46
  0.626363636363636,                      !- Value Until Time 46
  19,                                     !- Hour 47
  37,                                     !- Minute 47
  0.595454545454545,                      !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.58,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.52,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.46,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.34,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3185,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.297,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2755,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.254,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.2155,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.177,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1385,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0875,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0.075,                                  !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0625;                                 !- Value Until Time 64

OS:Schedule:Day,
  {280eaca2-c1ad-46ab-94bd-07858bc226b1}, !- Handle
  D_RSD_Ktchn_Occup_Yr Summer Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc78131c-0931-4dba-98e5-eb4c478b50d3}, !- Handle
  Schedule Rule 9,                        !- Name
  {1cae3431-ad86-4050-b467-40bb90f51163}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca913d23-64bb-43d8-bae8-a1e8eb061c2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca913d23-64bb-43d8-bae8-a1e8eb061c2f}, !- Handle
  D_RSD_Ktchn_Occup_Yr Wknd Day,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.225,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2725,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3175,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.34,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.481538461538462,                      !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.623076923076923,                      !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.764615384615385,                      !- Value Until Time 17
  12,                                     !- Hour 18
  3,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  18,                                     !- Minute 19
  0.744827586206897,                      !- Value Until Time 19
  12,                                     !- Hour 20
  33,                                     !- Minute 20
  0.689655172413793,                      !- Value Until Time 20
  12,                                     !- Hour 21
  48,                                     !- Minute 21
  0.63448275862069,                       !- Value Until Time 21
  13,                                     !- Hour 22
  3,                                      !- Minute 22
  0.579310344827586,                      !- Value Until Time 22
  13,                                     !- Hour 23
  18,                                     !- Minute 23
  0.524137931034483,                      !- Value Until Time 23
  13,                                     !- Hour 24
  33,                                     !- Minute 24
  0.468965517241379,                      !- Value Until Time 24
  13,                                     !- Hour 25
  48,                                     !- Minute 25
  0.413793103448276,                      !- Value Until Time 25
  13,                                     !- Hour 26
  52,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.385,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.37,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.355,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.455,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.8375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.875,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.9125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.95,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  37,                                     !- Minute 40
  0.925,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  52,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  18,                                     !- Hour 42
  7,                                      !- Minute 42
  0.875,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  22,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.175,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0.075,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.05,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  15,                                     !- Minute 59
  0.025,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {417cefd3-e6f3-458f-8718-72edf3ba8191}, !- Handle
  D_RSD_Ktchn_Occup_Yr Winter Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1ba28ad-cc67-45c3-af37-6625154daf4a}, !- Handle
  DEER Activity 220W/person,              !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  {83910d49-3ecb-4c68-ac6c-77c678ba4d5c}, !- Default Day Schedule Name
  {40da6940-003e-460a-83bb-29cfa20118ec}, !- Summer Design Day Schedule Name
  {469abc22-1fa2-421a-a4f4-f4a6dc7041b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83910d49-3ecb-4c68-ac6c-77c678ba4d5c}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {469abc22-1fa2-421a-a4f4-f4a6dc7041b5}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {40da6940-003e-460a-83bb-29cfa20118ec}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09bcb4e8-8548-4761-ae3e-fcb04b0c1d8b}, !- Handle
  D17_RSD_Ktchn_LF_Yr,                    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {443537b9-7a47-4b0a-9010-9d43db5adb94}, !- Default Day Schedule Name
  {5bf7ea85-a2f3-46e1-a541-fc535d2112c7}, !- Summer Design Day Schedule Name
  {ab512e1e-68af-4391-9360-c4248a1cb0eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {443537b9-7a47-4b0a-9010-9d43db5adb94}, !- Handle
  D17_RSD_Ktchn_LF_Yr Default,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.125,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0875,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.10625,                                !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.21875,                                !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.33125,                                !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.44375,                                !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5375,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.575,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.65,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
