  0.6875,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.725,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.7625,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  20,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  21,                                     !- Hour 22
  0,                                      !- Minute 22
  0.752175,                               !- Value Until Time 22
  21,                                     !- Hour 23
  15,                                     !- Minute 23
  0.70435,                                !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.656525,                               !- Value Until Time 24
  21,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6087,                                 !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  0.581525,                               !- Value Until Time 26
  22,                                     !- Hour 27
  15,                                     !- Minute 27
  0.55435,                                !- Value Until Time 27
  22,                                     !- Hour 28
  30,                                     !- Minute 28
  0.527175,                               !- Value Until Time 28
  22,                                     !- Hour 29
  45,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  23,                                     !- Hour 30
  0,                                      !- Minute 30
  0.425,                                  !- Value Until Time 30
  23,                                     !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  23,                                     !- Hour 32
  30,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  23,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1625;                                 !- Value Until Time 34

OS:Schedule:Day,
  {5bf7ea85-a2f3-46e1-a541-fc535d2112c7}, !- Handle
  D17_RSD_Ktchn_LF_Yr Summer Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {060708c6-5adb-4cc5-9cb4-536980bec57a}, !- Handle
  Schedule Rule 11,                       !- Name
  {09bcb4e8-8548-4761-ae3e-fcb04b0c1d8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18497288-31aa-426d-917c-b86d6ec16393}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18497288-31aa-426d-917c-b86d6ec16393}, !- Handle
  D17_RSD_Ktchn_LF_Yr Wknd Day,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.12,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.18,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.24,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.36,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.42,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.48,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.52,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.56,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.68,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.72,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  15,                                     !- Minute 19
  0.76,                                   !- Value Until Time 19
  19,                                     !- Hour 20
  30,                                     !- Minute 20
  0.72,                                   !- Value Until Time 20
  19,                                     !- Hour 21
  45,                                     !- Minute 21
  0.68,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.64,                                   !- Value Until Time 22
  20,                                     !- Hour 23
  15,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  20,                                     !- Hour 24
  30,                                     !- Minute 24
  0.56,                                   !- Value Until Time 24
  20,                                     !- Hour 25
  45,                                     !- Minute 25
  0.52,                                   !- Value Until Time 25
  21,                                     !- Hour 26
  0,                                      !- Minute 26
  0.48,                                   !- Value Until Time 26
  21,                                     !- Hour 27
  15,                                     !- Minute 27
  0.42,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  22,                                     !- Hour 30
  0,                                      !- Minute 30
  0.24,                                   !- Value Until Time 30
  22,                                     !- Hour 31
  15,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  22,                                     !- Hour 32
  30,                                     !- Minute 32
  0.12,                                   !- Value Until Time 32
  22,                                     !- Hour 33
  45,                                     !- Minute 33
  0.06,                                   !- Value Until Time 33
  23,                                     !- Hour 34
  0,                                      !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Day,
  {ab512e1e-68af-4391-9360-c4248a1cb0eb}, !- Handle
  D17_RSD_Ktchn_LF_Yr Winter Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbfc508f-8c6e-44ed-b35e-f3288e98fd26}, !- Handle
  D_RSD_Ktchn_Misc_Yr,                    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {8e5df1d7-027f-4a6f-a037-4943b391cb08}, !- Default Day Schedule Name
  {17672dcf-0398-422e-bbe2-8224d9f2a004}, !- Summer Design Day Schedule Name
  {09648f05-c27a-49e1-94b8-c888285b46a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e5df1d7-027f-4a6f-a037-4943b391cb08}, !- Handle
  D_RSD_Ktchn_Misc_Yr Default,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1875,                                 !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3375,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4125,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4625,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.475,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4875,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.575,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.9,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.95,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  1,                                      !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.9875,                                 !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.975,                                  !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9625,                                 !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.925,                                  !- Value Until Time 31
  23,                                     !- Hour 32
  15,                                     !- Minute 32
  0.9,                                    !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.875,                                  !- Value Until Time 33
  23,                                     !- Hour 34
  45,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.675;                                  !- Value Until Time 35

OS:Schedule:Day,
  {17672dcf-0398-422e-bbe2-8224d9f2a004}, !- Handle
  D_RSD_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {735f81a0-a5dd-4dcc-b569-b80a4f4e465d}, !- Handle
  Schedule Rule 13,                       !- Name
  {bbfc508f-8c6e-44ed-b35e-f3288e98fd26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e21ac14-ca2d-41e4-8fd3-f42aa15f2f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e21ac14-ca2d-41e4-8fd3-f42aa15f2f80}, !- Handle
  D_RSD_Ktchn_Misc_Yr Wknd Day,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0441176470588235,                     !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0882352941176471,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.132352941176471,                      !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.176470588235294,                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.220588235294118,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.264705882352941,                      !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.308823529411765,                      !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.352941176470588,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.367647058823529,                      !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.382352941176471,                      !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.397058823529412,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.411764705882353,                      !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.411764705882353,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.588235294117647,                      !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.676470588235294,                      !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.764705882352941,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.823529411764706,                      !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.882352941176471,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.941176470588235,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.985294117647059,                      !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.970588235294118,                      !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.955882352941177,                      !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.941176470588235,                      !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.852941176470588,                      !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.764705882352941,                      !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.676470588235294,                      !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.588235294117647,                      !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.441176470588235,                      !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.294117647058824,                      !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.147058823529412,                      !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {09648f05-c27a-49e1-94b8-c888285b46a1}, !- Handle
  D_RSD_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Handle
  D_RSD_Ktchn_Cook_Yr,                    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {0ba4d2c1-2990-4b09-b5ba-4d1ec696eb8c}, !- Default Day Schedule Name
  {efe8c559-d30d-4b24-b1df-01e11be7c9d7}, !- Summer Design Day Schedule Name
  {fc0678a8-3b53-462d-82a5-236f40030033}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ba4d2c1-2990-4b09-b5ba-4d1ec696eb8c}, !- Handle
  D_RSD_Ktchn_Cook_Yr Default,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05925,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.074,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.148,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.222,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.296,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3495,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.403,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4565,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.51,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5325,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.54,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.52,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.46,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.455,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.445,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.44,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.435,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4325,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.43,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.455,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.48,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.505,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.53,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.52,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.51,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.49,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.49,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.505,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.52,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.535,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.5375,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.525,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.5125,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.4575,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.415,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3725,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.33,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.32875,                                !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3275,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.32625,                                !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.325,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.31025,                                !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2955,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.28075,                                !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.266,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.25875,                                !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.2515,                                 !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.24425,                                !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.237,                                  !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.17775,                                !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.1185;                                 !- Value Until Time 62

OS:Schedule:Day,
  {efe8c559-d30d-4b24-b1df-01e11be7c9d7}, !- Handle
  D_RSD_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0678a8-3b53-462d-82a5-236f40030033}, !- Handle
  D_RSD_Ktchn_Cook_Yr Winter Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {23433fdf-d6d8-433e-874b-6a0a58b97f69}, !- Handle
  RSD LobbyWaiting People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e21bdd3-970a-4e95-9a29-943b7cff4cc6}, !- Handle
  RSD LobbyWaiting People,                !- Name
  {23433fdf-d6d8-433e-874b-6a0a58b97f69}, !- People Definition Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {61c9bcd8-5a86-4444-9424-14b0c8344d8f}, !- Work Efficiency Schedule Name
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Clothing Insulation Schedule Name
  {b37df284-18f6-4abd-9d63-62902b8a479c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9e0e45e9-9224-40b4-8893-f2b2086cd9a2}, !- Handle
  RSD LobbyWaiting Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {05b055b9-87fc-4663-8006-7598e0fc6f11}, !- Handle
  {9e0e45e9-9224-40b4-8893-f2b2086cd9a2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7d98c308-d80c-4eec-8f20-7f15c03902d0}, !- Handle
  RSD LobbyWaiting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f17f5d14-77ea-4b2e-a49b-5e2d0d4d01ec}, !- Handle
  RSD LobbyWaiting Elec Equip,            !- Name
  {7d98c308-d80c-4eec-8f20-7f15c03902d0}, !- Electric Equipment Definition Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space or SpaceType Name
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1e2d59dc-2973-4ce3-81d7-236ab2607907}, !- Handle
  RSD LobbyWaiting Ventilation,           !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {13553c03-66fa-4e9a-bae4-d1fa57911ade}, !- Handle
  RSD LobbyWaiting Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Number of People Schedule Name
  {5da81b08-d177-4b93-a47b-fb7435ea5dfb}, !- People Activity Level Schedule Name
  {2e01ef84-16df-43d1-8282-65a7f863b9d3}, !- Lighting Schedule Name
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a7609e79-99e1-41f2-9bf8-7a3e6c576dbb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5da81b08-d177-4b93-a47b-fb7435ea5dfb}, !- Handle
  DEER Activity 147W/person,              !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  {302ab7a2-906e-4e2e-8da4-d52555403e57}, !- Default Day Schedule Name
  {69685cd7-031b-4234-ab52-fa1aca362c72}, !- Summer Design Day Schedule Name
  {74b1aa8a-7367-4281-8da7-754c33cc4e46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {302ab7a2-906e-4e2e-8da4-d52555403e57}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {74b1aa8a-7367-4281-8da7-754c33cc4e46}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {69685cd7-031b-4234-ab52-fa1aca362c72}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e01ef84-16df-43d1-8282-65a7f863b9d3}, !- Handle
  D17_RSD_LobWt_LF_Yr,                    !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {3a7512c7-6999-4669-abac-a899c7fd78e9}, !- Default Day Schedule Name
  {07eeb6dd-01ea-4292-9698-9272e506d4e2}, !- Summer Design Day Schedule Name
  {23096198-d3f0-4cc4-9ac7-de23bfb2552e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a7512c7-6999-4669-abac-a899c7fd78e9}, !- Handle
  D17_RSD_LobWt_LF_Yr Default,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15805,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.149025,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.14,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.221125,                               !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.30225,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.383375,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4645,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.548375,                               !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.63225,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.716125,                               !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.752175,                               !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.70435,                                !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.656525,                               !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6087,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57265,                                !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5366,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.50055,                                !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.4645,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3924,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.3203,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2482,                                 !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1761,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.167075;                               !- Value Until Time 26

OS:Schedule:Day,
  {07eeb6dd-01ea-4292-9698-9272e506d4e2}, !- Handle
  D17_RSD_LobWt_LF_Yr Summer Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c33f44a2-d003-407f-b829-2c96e4773a4c}, !- Handle
  Schedule Rule 15,                       !- Name
  {2e01ef84-16df-43d1-8282-65a7f863b9d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25422e7a-bd7a-4dfc-aab9-b60097fa25bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25422e7a-bd7a-4dfc-aab9-b60097fa25bd}, !- Handle
  D17_RSD_LobWt_LF_Yr Wknd Day,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0983333333333333,                     !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.295,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.393333333333333,                      !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.596666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.698333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.750757575757576,                      !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.701515151515152,                      !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.652272727272727,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.603030303030303,                      !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.553787878787879,                      !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.504545454545455,                      !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.45530303030303,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.406060606060606,                      !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.35530303030303,                       !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.304545454545455,                      !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.253787878787879,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.203030303030303,                      !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.152272727272727,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.101515151515152,                      !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0507575757575758,                     !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Day,
  {23096198-d3f0-4cc4-9ac7-de23bfb2552e}, !- Handle
  D17_RSD_LobWt_LF_Yr Winter Design Day,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {50b3e21a-340b-4242-8a37-20f57c74cab4}, !- Handle
  RSD Restroom People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.204514297917485,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {688306f2-eafc-4ccd-950f-7f7ecc5b04b8}, !- Handle
  RSD Restroom People,                    !- Name
  {50b3e21a-340b-4242-8a37-20f57c74cab4}, !- People Definition Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {61c9bcd8-5a86-4444-9424-14b0c8344d8f}, !- Work Efficiency Schedule Name
  {c6d8cce5-18c8-4a38-807a-b53f51c5396e}, !- Clothing Insulation Schedule Name
  {b37df284-18f6-4abd-9d63-62902b8a479c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ee4902a-e177-43bf-8b0c-0839663d2d3e}, !- Handle
  RSD Restroom Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {1700193c-51bd-40a5-89fc-e8b37b1e275b}, !- Handle
  {6ee4902a-e177-43bf-8b0c-0839663d2d3e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.38600000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5299ee41-9d7e-4bad-9751-1c246fa61b93}, !- Handle
  RSD Restroom Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42645753-d3c9-49b2-a124-de2b84093945}, !- Handle
  RSD Restroom Elec Equip,                !- Name
  {5299ee41-9d7e-4bad-9751-1c246fa61b93}, !- Electric Equipment Definition Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space or SpaceType Name
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5152122e-a812-4b19-8186-fabdced0180b}, !- Handle
  RSD Restroom Ventilation,               !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f4ac7a14-6d13-43ac-aeba-94d30da704ba}, !- Handle
  RSD Restroom Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Number of People Schedule Name
  {5da81b08-d177-4b93-a47b-fb7435ea5dfb}, !- People Activity Level Schedule Name
  {095ce804-24ab-49f2-995b-db7e7f50b9aa}, !- Lighting Schedule Name
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a7609e79-99e1-41f2-9bf8-7a3e6c576dbb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {095ce804-24ab-49f2-995b-db7e7f50b9aa}, !- Handle
  D17_RSD_Restrm_LF_Yr,                   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {fa7c5b46-4fd7-4894-bd4b-1096d4a69b1c}, !- Default Day Schedule Name
  {6ebbca78-a936-4a28-aaf1-c00c7a894b64}, !- Summer Design Day Schedule Name
  {4f5b4b8c-bef7-4eec-ab6b-b0e6ad4812ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa7c5b46-4fd7-4894-bd4b-1096d4a69b1c}, !- Handle
  D17_RSD_Restrm_LF_Yr Default,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15805,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.149025,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.14,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.221125,                               !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.30225,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.383375,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4645,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.548375,                               !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.63225,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.716125,                               !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.752175,                               !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.70435,                                !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.656525,                               !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6087,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57265,                                !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5366,                                 !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.50055,                                !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.4645,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3924,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.3203,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2482,                                 !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1761,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.167075;                               !- Value Until Time 26

OS:Schedule:Day,
  {6ebbca78-a936-4a28-aaf1-c00c7a894b64}, !- Handle
  D17_RSD_Restrm_LF_Yr Summer Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {970ac0ca-b845-4fba-a974-1ded06791026}, !- Handle
  Schedule Rule 17,                       !- Name
  {095ce804-24ab-49f2-995b-db7e7f50b9aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6faccf19-646c-4290-bd12-b524585d7a50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6faccf19-646c-4290-bd12-b524585d7a50}, !- Handle
  D17_RSD_Restrm_LF_Yr Wknd Day,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0983333333333333,                     !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.295,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.393333333333333,                      !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.596666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.698333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.750757575757576,                      !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.701515151515152,                      !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.652272727272727,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.603030303030303,                      !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.553787878787879,                      !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.504545454545455,                      !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.45530303030303,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.406060606060606,                      !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.35530303030303,                       !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.304545454545455,                      !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.253787878787879,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.203030303030303,                      !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.152272727272727,                      !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.101515151515152,                      !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0507575757575758,                     !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Day,
  {4f5b4b8c-bef7-4eec-ab6b-b0e6ad4812ff}, !- Handle
  D17_RSD_Restrm_LF_Yr Winter Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {5ce7e2da-e7cf-4bd1-a5bf-361f7523ca5c}, !- Handle
  Foundation F 126 Perim 952 Area 4353,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  43.5305233325157,                       !- Area {m2}
  9.52111184000782;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8afbe7e2-bad5-4a80-8766-18b76da985a3}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {79c9524f-34ce-4a84-a953-2c15bae08da0}, !- Handle
  Foundation F 126 Perim 611 Area 2793,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.9265852204655,                       !- Area {m2}
  6.10817699485246;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e46e6f4-212d-4196-a0fc-54668759d92a}, !- Handle
  Foundation F 126 Perim 0 Area 5816,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  58.1566363065532,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {44625b0e-4e83-4340-9b95-d14668e94dcd}, !- Handle
  Foundation F 126 Perim 533 Area 2439,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.389283542833,                        !- Area {m2}
  5.33448896387423;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {34753e86-0f54-4735-ab8a-92ccd709bb1b}, !- Handle
  Foundation F 126 Perim 0 Area 14673,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  146.728604786302,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f96803a7-43ca-4348-9b2b-05616ae649a3}, !- Handle
  Foundation F 126 Perim 1541 Area 7046,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  70.4584918605914,                       !- Area {m2}
  15.4108687359124;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cf66f29d-5c8b-42e5-9ec9-ed3f3e699308}, !- Handle
  Foundation F 126 Perim 133 Area 609,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.09305404114164,                       !- Area {m2}
  1.33268898537656;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {427c8cfd-3441-435a-bfc0-2b444acb5fc1}, !- Handle
  Foundation F 126 Perim 0 Area 1269,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.6886808777168,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c260438-4f58-48f6-b39e-ec28eb2cd5bb}, !- Handle
  Foundation F 126 Perim 0 Area 5079,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.790266034334,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {63652c1d-c365-47ec-a19e-e4a574915bdd}, !- Handle
  ComStock DEER Pre-1975 - RSD - CEC T24-CEC13, !- Name
  {afb76d2e-d537-43fc-923b-380a73ce5af9}, !- Default Exterior Surface Constructions Name
  {2f45960a-5bcd-44f8-8c3b-071f564bc8ec}, !- Default Interior Surface Constructions Name
  {5e770e2d-7da4-4fe6-bb46-ef42d3f1aaf0}, !- Default Ground Contact Surface Constructions Name
  {5f8decd7-40f6-4f66-8deb-4aa0c95dd49f}, !- Default Exterior SubSurface Constructions Name
  {fc27dae9-e0e1-4393-97b9-cc6e499162e9}, !- Default Interior SubSurface Constructions Name
  {6b08077b-f8b6-4d75-930d-1cc1c8d31e51}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {afb76d2e-d537-43fc-923b-380a73ce5af9}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7d5a33ad-a021-4a0f-8a35-373b74694718}, !- Floor Construction Name
  {b33977c2-3525-4c05-97ac-cd68742d1357}, !- Wall Construction Name
  {20bfd420-8c21-4bd1-a161-34a6ecef1e0b}; !- Roof Ceiling Construction Name

OS:Construction,
  {7d5a33ad-a021-4a0f-8a35-373b74694718}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {09d97f59-b1d0-400e-98d4-e86318cb1e58}, !- Layer 1
  {387934b0-b567-4a92-939f-f5239fa77c1e}; !- Layer 2

OS:Material:NoMass,
  {09d97f59-b1d0-400e-98d4-e86318cb1e58}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {387934b0-b567-4a92-939f-f5239fa77c1e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ee6127e3-64b0-4914-8787-22d17960237a}, !- Handle
  {7d5a33ad-a021-4a0f-8a35-373b74694718}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {d30f4a69-acf3-40a1-996f-5609f1a96df2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {64d8b271-51a0-4bca-89f3-50d8fb5afec9}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {20bfd420-8c21-4bd1-a161-34a6ecef1e0b}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {89234e6d-bcdc-47c9-8194-2024d129f6ba}, !- Layer 1
  {a96b8a0c-056a-444b-aa0e-940b3f6454d2}, !- Layer 2
  {90f62123-a15a-4c2f-868c-f00b207ec9da}; !- Layer 3

OS:Material,
  {89234e6d-bcdc-47c9-8194-2024d129f6ba}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a96b8a0c-056a-444b-aa0e-940b3f6454d2}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90f62123-a15a-4c2f-868c-f00b207ec9da}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bef00f95-7545-4bc9-b4ca-14276160af7c}, !- Handle
  {20bfd420-8c21-4bd1-a161-34a6ecef1e0b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2f45960a-5bcd-44f8-8c3b-071f564bc8ec}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2ee2f7cb-389a-47c5-9564-9abb4988b822}, !- Floor Construction Name
  {6db363bb-c68e-449f-84b0-360c678af551}, !- Wall Construction Name
  {2ee2f7cb-389a-47c5-9564-9abb4988b822}; !- Roof Ceiling Construction Name

OS:Construction,
  {2ee2f7cb-389a-47c5-9564-9abb4988b822}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {f4694f2f-2341-4c27-92a9-1d0cdd1101bd}, !- Layer 1
  {4c26384a-d41a-4bb2-ba3b-b12b2410a32d}; !- Layer 2

OS:Material:NoMass,
  {f4694f2f-2341-4c27-92a9-1d0cdd1101bd}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4c26384a-d41a-4bb2-ba3b-b12b2410a32d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4c83a1fb-4798-4bec-82e8-1c6c1a78c627}, !- Handle
  {2ee2f7cb-389a-47c5-9564-9abb4988b822}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {6db363bb-c68e-449f-84b0-360c678af551}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6d9c5d8e-0d4e-4545-827f-7e6dad3bb158}, !- Layer 1
  {6d9c5d8e-0d4e-4545-827f-7e6dad3bb158}; !- Layer 2

OS:Material,
  {6d9c5d8e-0d4e-4545-827f-7e6dad3bb158}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c3724c1f-09f5-4a84-b706-9bf77f79460b}, !- Handle
  {6db363bb-c68e-449f-84b0-360c678af551}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5e770e2d-7da4-4fe6-bb46-ef42d3f1aaf0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {39b78373-d76f-4719-a14d-3c32a352fc3f}, !- Floor Construction Name
  {cfcf349c-1f0b-48b8-ae39-099fbe569ee2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {39b78373-d76f-4719-a14d-3c32a352fc3f}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {387934b0-b567-4a92-939f-f5239fa77c1e}, !- Layer 1
  {5ad1bf14-2b01-4f39-96ed-4c048430343e}; !- Layer 2

OS:Material:NoMass,
  {5ad1bf14-2b01-4f39-96ed-4c048430343e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fa9a336c-463a-49e7-afbf-d6be2dabfcf3}, !- Handle
  {39b78373-d76f-4719-a14d-3c32a352fc3f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {cfcf349c-1f0b-48b8-ae39-099fbe569ee2}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {643e3c2f-0b60-4571-8fd8-00867db486bc}; !- Layer 1

OS:Material,
  {643e3c2f-0b60-4571-8fd8-00867db486bc}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9ea6bca6-f4c4-4ff7-b084-046825474a45}, !- Handle
  {cfcf349c-1f0b-48b8-ae39-099fbe569ee2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5f8decd7-40f6-4f66-8deb-4aa0c95dd49f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f0336b67-6a39-49ce-a341-a7969f3f0edf}, !- Fixed Window Construction Name
  {fe1f089e-b3c6-4841-82d6-2fba422295e1}, !- Operable Window Construction Name
  {34597788-cc57-4897-bcad-3c17e34d81de}, !- Door Construction Name
  {ea18897a-f911-4810-b35d-1654565d3549}, !- Glass Door Construction Name
  {420d2942-98ab-4d25-806b-a7c9d20345b0}, !- Overhead Door Construction Name
  {c84f23a5-cf54-48bb-9f5a-31d5e2a52b62}, !- Skylight Construction Name
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}, !- Tubular Daylight Dome Construction Name
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f0336b67-6a39-49ce-a341-a7969f3f0edf}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {d981c1bf-3ea3-4745-9700-8ba93f7892f8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d981c1bf-3ea3-4745-9700-8ba93f7892f8}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {12c1a5f1-b4af-468b-bab2-538731277e57}, !- Handle
  {f0336b67-6a39-49ce-a341-a7969f3f0edf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {fe1f089e-b3c6-4841-82d6-2fba422295e1}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {088a29be-9db0-4431-960e-dc102ef2093a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {088a29be-9db0-4431-960e-dc102ef2093a}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {54941610-8098-45b3-8c49-dfbd20cd26f9}, !- Handle
  {fe1f089e-b3c6-4841-82d6-2fba422295e1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {34597788-cc57-4897-bcad-3c17e34d81de}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {f4694f2f-2341-4c27-92a9-1d0cdd1101bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5b7e63e-f368-4269-a2a3-c2c359f9d927}, !- Handle
  {34597788-cc57-4897-bcad-3c17e34d81de}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {ea18897a-f911-4810-b35d-1654565d3549}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {7853507a-3069-4881-8823-9ca5d5ce3e06}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7853507a-3069-4881-8823-9ca5d5ce3e06}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bc6a5280-c55d-4e2d-82a6-9bb5063c5bbd}, !- Handle
  {ea18897a-f911-4810-b35d-1654565d3549}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {420d2942-98ab-4d25-806b-a7c9d20345b0}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {9e53ff59-4a1d-4d96-9c78-2decc76fed5d}, !- Layer 1
  {f4694f2f-2341-4c27-92a9-1d0cdd1101bd}; !- Layer 2

OS:Material,
  {9e53ff59-4a1d-4d96-9c78-2decc76fed5d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e81dac21-ccb7-4698-945f-4329c8327113}, !- Handle
  {420d2942-98ab-4d25-806b-a7c9d20345b0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c84f23a5-cf54-48bb-9f5a-31d5e2a52b62}, !- Handle
  DEER Skylight U-0.85 SHGC 0.44,         !- Name
  ,                                       !- Surface Rendering Name
  {1d2334bf-51bf-4cd6-9d76-5764f464ba31}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1d2334bf-51bf-4cd6-9d76-5764f464ba31}, !- Handle
  Simple Glazing U-1.23 SHGC 0.44,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {566bfd36-f9c5-4d01-a30d-ec5a7fd9b420}, !- Handle
  {c84f23a5-cf54-48bb-9f5a-31d5e2a52b62}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {91496db0-309e-4ccf-8673-852d3b4a915a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {91496db0-309e-4ccf-8673-852d3b4a915a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {41a9b688-187f-468a-b23a-cfc8916263ed}, !- Handle
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fc27dae9-e0e1-4393-97b9-cc6e499162e9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}, !- Fixed Window Construction Name
  {ddaefd88-961a-4ff9-a9d7-6f4edb9c8ccc}, !- Operable Window Construction Name
  {bcbeab18-4f75-43fb-bfee-a238f2927dcc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bcbeab18-4f75-43fb-bfee-a238f2927dcc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e3df5e7a-8b87-44d4-bd61-4b93cb66c765}; !- Layer 1

OS:Material,
  {e3df5e7a-8b87-44d4-bd61-4b93cb66c765}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84542353-9e88-4f34-b9a3-4d812ff107a1}, !- Handle
  {bcbeab18-4f75-43fb-bfee-a238f2927dcc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6b08077b-f8b6-4d75-930d-1cc1c8d31e51}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e3df5e7a-8b87-44d4-bd61-4b93cb66c765}; !- Layer 1

OS:StandardsInformation:Construction,
  {06777b95-84c3-40ef-87e0-a7be5a7088b8}, !- Handle
  {6b08077b-f8b6-4d75-930d-1cc1c8d31e51}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b33977c2-3525-4c05-97ac-cd68742d1357}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  ,                                       !- Surface Rendering Name
  {d30f4a69-acf3-40a1-996f-5609f1a96df2}, !- Layer 1
  {64d8b271-51a0-4bca-89f3-50d8fb5afec9}, !- Layer 2
  {f4694f2f-2341-4c27-92a9-1d0cdd1101bd}, !- Layer 3
  {64d8b271-51a0-4bca-89f3-50d8fb5afec9}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf49785b-6966-4943-8053-75e71ffd484f}, !- Handle
  {b33977c2-3525-4c05-97ac-cd68742d1357}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Handle
  Always On Discrete,                     !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {3a2576b1-8ed7-456c-b0e8-3b8e3ad4784f}, !- Handle
  18.6,                                   !- January Ground Temperature {C}
  10.7,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  7.9,                                    !- April Ground Temperature {C}
  10.4,                                   !- May Ground Temperature {C}
  13.5,                                   !- June Ground Temperature {C}
  14.8,                                   !- July Ground Temperature {C}
  21,                                     !- August Ground Temperature {C}
  25.8,                                   !- September Ground Temperature {C}
  29,                                     !- October Ground Temperature {C}
  27.7,                                   !- November Ground Temperature {C}
  24.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {1ab99835-e826-4273-8bf7-e55621bee4db}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.018245626;                            !- Design Level {W}

OS:Exterior:Lights,
  {012bc74f-a7f2-41ad-9a82-ceeaae496988}, !- Handle
  Parking Areas and Drives,               !- Name
  {1ab99835-e826-4273-8bf7-e55621bee4db}, !- Exterior Lights Definition Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30375,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1bb8350f-6b71-4043-b9f9-ff8a3b1de570}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {645096a8-348c-4c12-8928-458b678ec6ad}, !- Handle
  Building Facades,                       !- Name
  {1bb8350f-6b71-4043-b9f9-ff8a3b1de570}, !- Exterior Lights Definition Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4776.5049984272,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3c1355a1-ce7f-46f1-85a0-59f8ddb5ce69}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d9c53b96-22f0-4488-b941-9067685f1300}, !- Handle
  Main Entries,                           !- Name
  {3c1355a1-ce7f-46f1-85a0-59f8ddb5ce69}, !- Exterior Lights Definition Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6b1a2dbf-0689-4a75-a8cb-4b664f91a343}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8b05d18a-4542-4f2f-9538-2c4a3ccf1cc7}, !- Handle
  Other Doors,                            !- Name
  {6b1a2dbf-0689-4a75-a8cb-4b664f91a343}, !- Exterior Lights Definition Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9,                                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Handle
  D_RSD_All_Fan_Yr,                       !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  {b177cf06-d4d9-4cc5-8205-cac7ef6c26ce}, !- Default Day Schedule Name
  {e9bc8ee7-7b79-431a-bb2c-03cd2001f422}, !- Summer Design Day Schedule Name
  {6112cd3f-f5f7-45ea-bf1d-26f2e8ddfaba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b177cf06-d4d9-4cc5-8205-cac7ef6c26ce}, !- Handle
  D_RSD_All_Fan_Yr Default,               !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6112cd3f-f5f7-45ea-bf1d-26f2e8ddfaba}, !- Handle
  D_RSD_All_Fan_Yr Winter Design Day,     !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e9bc8ee7-7b79-431a-bb2c-03cd2001f422}, !- Handle
  D_RSD_All_Fan_Yr Summer Design Day,     !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {f52d4f11-c81b-4349-a567-8ccbf056f3ba}, !- Handle
  Zone RSD Kitchen A  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.354667632299912,                      !- Maximum Flow Rate {m3/s}
  {61b73f48-cc12-42da-8d6e-49c1fb00c3c8}, !- Air Inlet Node Name
  {a0d83ff3-91b3-4104-81f0-9f8ec3d0dabd}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d2299cfe-8038-4aa0-a225-1516181a39b4}, !- Handle
  Zone RSD Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bd41b31d-c410-43bb-a824-3b35eaa206a6}, !- Inlet Port
  {61b73f48-cc12-42da-8d6e-49c1fb00c3c8}; !- Outlet Port

OS:Connection,
  {bd41b31d-c410-43bb-a824-3b35eaa206a6}, !- Handle
  {4d46452b-790c-4e90-8190-f4d96c427bf7}, !- Source Object
  2,                                      !- Outlet Port
  {d2299cfe-8038-4aa0-a225-1516181a39b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b73f48-cc12-42da-8d6e-49c1fb00c3c8}, !- Handle
  {d2299cfe-8038-4aa0-a225-1516181a39b4}, !- Source Object
  3,                                      !- Outlet Port
  {f52d4f11-c81b-4349-a567-8ccbf056f3ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c530343-4d48-4caf-b58e-dbc86183c447}, !- Handle
  Zone RSD Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a0d83ff3-91b3-4104-81f0-9f8ec3d0dabd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0d83ff3-91b3-4104-81f0-9f8ec3d0dabd}, !- Handle
  {f52d4f11-c81b-4349-a567-8ccbf056f3ba}, !- Source Object
  7,                                      !- Outlet Port
  {3c530343-4d48-4caf-b58e-dbc86183c447}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {959943f3-efad-4bce-908f-2e1f1d3a9f2b}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2654704368,                           !- Maximum Flow Rate {m3/s}
  {66359383-414b-4fe7-afaf-4b5d793a9bbd}, !- Air Inlet Node Name
  {3c1f0f12-48f5-472c-b879-061149737b2f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2c70fb90-660b-48f9-aef0-ab31a96bf032}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {61ca0c7f-fbd5-4349-a7a6-2ed49a9f660c}, !- Inlet Port
  {66359383-414b-4fe7-afaf-4b5d793a9bbd}; !- Outlet Port

OS:Connection,
  {61ca0c7f-fbd5-4349-a7a6-2ed49a9f660c}, !- Handle
  {e500f2ae-527c-4fe1-981e-f5cf1a994c8f}, !- Source Object
  2,                                      !- Outlet Port
  {2c70fb90-660b-48f9-aef0-ab31a96bf032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66359383-414b-4fe7-afaf-4b5d793a9bbd}, !- Handle
  {2c70fb90-660b-48f9-aef0-ab31a96bf032}, !- Source Object
  3,                                      !- Outlet Port
  {959943f3-efad-4bce-908f-2e1f1d3a9f2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43f752cc-5502-4f4e-87e7-97392e9abaaf}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3c1f0f12-48f5-472c-b879-061149737b2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c1f0f12-48f5-472c-b879-061149737b2f}, !- Handle
  {959943f3-efad-4bce-908f-2e1f1d3a9f2b}, !- Source Object
  7,                                      !- Outlet Port
  {43f752cc-5502-4f4e-87e7-97392e9abaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e00394e5-a6f8-4251-af72-42de65c77b6f}, !- Handle
  Zone RSD Kitchen B  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.738589281093225,                      !- Maximum Flow Rate {m3/s}
  {d60ba805-5b8c-4f77-ae6f-e56564a0ef2f}, !- Air Inlet Node Name
  {cff2c963-a751-427f-82b2-4cfe0fd8899a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {637206f3-bf6a-4d75-9dec-3b9f7942a5ef}, !- Handle
  Zone RSD Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ebfe69e2-27de-4f95-a52e-240beb6f42ca}, !- Inlet Port
  {d60ba805-5b8c-4f77-ae6f-e56564a0ef2f}; !- Outlet Port

OS:Connection,
  {ebfe69e2-27de-4f95-a52e-240beb6f42ca}, !- Handle
  {94669035-9104-4741-897e-c322e0ef71eb}, !- Source Object
  2,                                      !- Outlet Port
  {637206f3-bf6a-4d75-9dec-3b9f7942a5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60ba805-5b8c-4f77-ae6f-e56564a0ef2f}, !- Handle
  {637206f3-bf6a-4d75-9dec-3b9f7942a5ef}, !- Source Object
  3,                                      !- Outlet Port
  {e00394e5-a6f8-4251-af72-42de65c77b6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c633ac3-21c3-49c6-aed3-8cf58b8c52b2}, !- Handle
  Zone RSD Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {cff2c963-a751-427f-82b2-4cfe0fd8899a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff2c963-a751-427f-82b2-4cfe0fd8899a}, !- Handle
  {e00394e5-a6f8-4251-af72-42de65c77b6f}, !- Source Object
  7,                                      !- Outlet Port
  {3c633ac3-21c3-49c6-aed3-8cf58b8c52b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {baa8e078-74d6-4401-819c-a3b6f1a16d10}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.55283764632295,                       !- Maximum Flow Rate {m3/s}
  {96ddcd3c-02dc-4161-845c-abbdb9c6c1fc}, !- Air Inlet Node Name
  {535d8537-adcf-4408-970a-d2de4b00a7fc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f98f2df7-a13f-44e6-9c85-f9c23ddfb891}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {933f6b05-efb5-4bf9-981b-1ea0df0efb1c}, !- Inlet Port
  {96ddcd3c-02dc-4161-845c-abbdb9c6c1fc}; !- Outlet Port

OS:Connection,
  {933f6b05-efb5-4bf9-981b-1ea0df0efb1c}, !- Handle
  {22db4d07-55fc-4528-ab7b-cfa0700c375a}, !- Source Object
  2,                                      !- Outlet Port
  {f98f2df7-a13f-44e6-9c85-f9c23ddfb891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ddcd3c-02dc-4161-845c-abbdb9c6c1fc}, !- Handle
  {f98f2df7-a13f-44e6-9c85-f9c23ddfb891}, !- Source Object
  3,                                      !- Outlet Port
  {baa8e078-74d6-4401-819c-a3b6f1a16d10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09f6742a-fb0e-453d-9f41-cbf79c32e2cd}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {535d8537-adcf-4408-970a-d2de4b00a7fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {535d8537-adcf-4408-970a-d2de4b00a7fc}, !- Handle
  {baa8e078-74d6-4401-819c-a3b6f1a16d10}, !- Source Object
  7,                                      !- Outlet Port
  {09f6742a-fb0e-453d-9f41-cbf79c32e2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cb94289c-d77e-4a39-b990-6a40bd8b8b93}, !- Handle
  Zone RSD Kitchen C  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.354667632299911,                      !- Maximum Flow Rate {m3/s}
  {f9f9ad8a-4141-4f1c-b04d-027fd47a3cfc}, !- Air Inlet Node Name
  {e4ac4c9f-e16b-4609-9cea-114b5e4a5e38}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ef725009-fa8a-4d44-8f19-7a7206255525}, !- Handle
  Zone RSD Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {f98418dc-db08-4f0d-812a-f84fcfbad902}, !- Inlet Port
  {f9f9ad8a-4141-4f1c-b04d-027fd47a3cfc}; !- Outlet Port

OS:Connection,
  {f98418dc-db08-4f0d-812a-f84fcfbad902}, !- Handle
  {a4fa1a0e-c62d-41b7-a8cb-b50d0d1722af}, !- Source Object
  2,                                      !- Outlet Port
  {ef725009-fa8a-4d44-8f19-7a7206255525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f9ad8a-4141-4f1c-b04d-027fd47a3cfc}, !- Handle
  {ef725009-fa8a-4d44-8f19-7a7206255525}, !- Source Object
  3,                                      !- Outlet Port
  {cb94289c-d77e-4a39-b990-6a40bd8b8b93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2df8dad4-a0c3-42d0-bd66-bfd7ae8049bf}, !- Handle
  Zone RSD Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e4ac4c9f-e16b-4609-9cea-114b5e4a5e38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ac4c9f-e16b-4609-9cea-114b5e4a5e38}, !- Handle
  {cb94289c-d77e-4a39-b990-6a40bd8b8b93}, !- Source Object
  7,                                      !- Outlet Port
  {2df8dad4-a0c3-42d0-bd66-bfd7ae8049bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {649bf722-c1c9-412e-9ff1-de97b5abd121}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2654704368,                           !- Maximum Flow Rate {m3/s}
  {391ea789-6e23-493f-b87a-e02f29a746e2}, !- Air Inlet Node Name
  {2d143105-d474-4b5e-8e82-16e3cb030612}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {918b8236-bb74-4efa-8345-6c17dc7c3d07}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {eba77aa9-80b6-4b04-af18-5f0889ab4d83}, !- Inlet Port
  {391ea789-6e23-493f-b87a-e02f29a746e2}; !- Outlet Port

OS:Connection,
  {eba77aa9-80b6-4b04-af18-5f0889ab4d83}, !- Handle
  {d11a426f-0912-4baf-8341-bd19f788c6cd}, !- Source Object
  2,                                      !- Outlet Port
  {918b8236-bb74-4efa-8345-6c17dc7c3d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391ea789-6e23-493f-b87a-e02f29a746e2}, !- Handle
  {918b8236-bb74-4efa-8345-6c17dc7c3d07}, !- Source Object
  3,                                      !- Outlet Port
  {649bf722-c1c9-412e-9ff1-de97b5abd121}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e33df01c-f584-48ea-9bcb-84b40eee0ca5}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2d143105-d474-4b5e-8e82-16e3cb030612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d143105-d474-4b5e-8e82-16e3cb030612}, !- Handle
  {649bf722-c1c9-412e-9ff1-de97b5abd121}, !- Source Object
  7,                                      !- Outlet Port
  {e33df01c-f584-48ea-9bcb-84b40eee0ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ecc67e8e-aecf-4a80-8822-6d01359e4178}, !- Handle
  Zone RSD Restroom A  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0309527145289995,                     !- Maximum Flow Rate {m3/s}
  {4c72431c-dcf3-49d9-8090-f92bc9285ea0}, !- Air Inlet Node Name
  {f1e0befa-2789-44c0-963d-c23585b40b26}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ef1267db-5dc8-40e9-b710-c0916afac938}, !- Handle
  Zone RSD Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8756e787-7fb8-4571-8a90-265f1e98a2f4}, !- Inlet Port
  {4c72431c-dcf3-49d9-8090-f92bc9285ea0}; !- Outlet Port

OS:Connection,
  {8756e787-7fb8-4571-8a90-265f1e98a2f4}, !- Handle
  {e829e410-e347-4ba6-8d1c-a9009415ed27}, !- Source Object
  2,                                      !- Outlet Port
  {ef1267db-5dc8-40e9-b710-c0916afac938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c72431c-dcf3-49d9-8090-f92bc9285ea0}, !- Handle
  {ef1267db-5dc8-40e9-b710-c0916afac938}, !- Source Object
  3,                                      !- Outlet Port
  {ecc67e8e-aecf-4a80-8822-6d01359e4178}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbc7a582-04c8-447e-b9e2-7ef740b41ce1}, !- Handle
  Zone RSD Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f1e0befa-2789-44c0-963d-c23585b40b26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1e0befa-2789-44c0-963d-c23585b40b26}, !- Handle
  {ecc67e8e-aecf-4a80-8822-6d01359e4178}, !- Source Object
  7,                                      !- Outlet Port
  {fbc7a582-04c8-447e-b9e2-7ef740b41ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4570c2d9-0331-4e4f-98cc-fe50401deb71}, !- Handle
  Zone RSD Restroom B  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0644584988588013,                     !- Maximum Flow Rate {m3/s}
  {6cbd5eb2-c572-4af8-a8e3-5631594eb6cc}, !- Air Inlet Node Name
  {21fe9008-c1ca-438d-b5ab-e6d34e030078}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e1267256-9fc3-43a7-b07d-27693790252d}, !- Handle
  Zone RSD Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {092d4a90-3a27-455d-bdce-6b6b6791810f}, !- Inlet Port
  {6cbd5eb2-c572-4af8-a8e3-5631594eb6cc}; !- Outlet Port

OS:Connection,
  {092d4a90-3a27-455d-bdce-6b6b6791810f}, !- Handle
  {32b12ff3-4be5-4da6-aebd-4def9462628f}, !- Source Object
  2,                                      !- Outlet Port
  {e1267256-9fc3-43a7-b07d-27693790252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbd5eb2-c572-4af8-a8e3-5631594eb6cc}, !- Handle
  {e1267256-9fc3-43a7-b07d-27693790252d}, !- Source Object
  3,                                      !- Outlet Port
  {4570c2d9-0331-4e4f-98cc-fe50401deb71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5d9519e-8dbf-4246-89e7-7f5e30a37c14}, !- Handle
  Zone RSD Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {21fe9008-c1ca-438d-b5ab-e6d34e030078}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21fe9008-c1ca-438d-b5ab-e6d34e030078}, !- Handle
  {4570c2d9-0331-4e4f-98cc-fe50401deb71}, !- Source Object
  7,                                      !- Outlet Port
  {e5d9519e-8dbf-4246-89e7-7f5e30a37c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9623aa43-9967-42c8-b416-5f5505a2057a}, !- Handle
  Zone RSD Restroom C  - Story Ground Exhaust Fan, !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0309527145289995,                     !- Maximum Flow Rate {m3/s}
  {3f96d897-eff4-4e6a-a3cc-ec5ec494514f}, !- Air Inlet Node Name
  {b3a19dd3-a65f-4d9d-927f-f916cce749fe}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {addad470-8dc3-4374-8a39-6715314a9a85}, !- Handle
  Zone RSD Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {07381e50-0560-40ce-bffa-809aab7e0715}, !- Inlet Port
  {3f96d897-eff4-4e6a-a3cc-ec5ec494514f}; !- Outlet Port

OS:Connection,
  {07381e50-0560-40ce-bffa-809aab7e0715}, !- Handle
  {86dbc0e6-24bd-40f8-b370-268c8eb72de2}, !- Source Object
  2,                                      !- Outlet Port
  {addad470-8dc3-4374-8a39-6715314a9a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f96d897-eff4-4e6a-a3cc-ec5ec494514f}, !- Handle
  {addad470-8dc3-4374-8a39-6715314a9a85}, !- Source Object
  3,                                      !- Outlet Port
  {9623aa43-9967-42c8-b416-5f5505a2057a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f219d3ea-df0e-442c-a108-0a17231e9bfb}, !- Handle
  Zone RSD Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b3a19dd3-a65f-4d9d-927f-f916cce749fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3a19dd3-a65f-4d9d-927f-f916cce749fe}, !- Handle
  {9623aa43-9967-42c8-b416-5f5505a2057a}, !- Source Object
  7,                                      !- Outlet Port
  {f219d3ea-df0e-442c-a108-0a17231e9bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9237b2c9-7107-445c-a7fb-f4696ea54156}, !- Handle
  D_RSD_All_DHW_DHW_Yr,                   !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {4c7fa928-dcec-4104-b114-aaea8cc823e8}, !- Default Day Schedule Name
  {3abd878b-8d63-4ba8-8025-31d3647b33e0}, !- Summer Design Day Schedule Name
  {68fc8415-8a75-491e-aff8-350af4985a59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c7fa928-dcec-4104-b114-aaea8cc823e8}, !- Handle
  D_RSD_All_DHW_DHW_Yr Default,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.34,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.4725,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.605,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7375,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.66,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.59,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.544545454545454,                      !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.499090909090909,                      !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.453636363636364,                      !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.408181818181818,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.362727272727273,                      !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  22,                                     !- Minute 34
  0.34,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  37,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  52,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  7,                                      !- Minute 37
  0.52,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  22,                                     !- Minute 38
  0.58,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  37,                                     !- Minute 39
  0.6225,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  52,                                     !- Minute 40
  0.665,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  7,                                      !- Minute 41
  0.7075,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  22,                                     !- Minute 42
  0.75,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  37,                                     !- Minute 43
  0.719090909090909,                      !- Value Until Time 43
  18,                                     !- Hour 44
  52,                                     !- Minute 44
  0.688181818181818,                      !- Value Until Time 44
  19,                                     !- Hour 45
  7,                                      !- Minute 45
  0.657272727272727,                      !- Value Until Time 45
  19,                                     !- Hour 46
  22,                                     !- Minute 46
  0.626363636363636,                      !- Value Until Time 46
  19,                                     !- Hour 47
  37,                                     !- Minute 47
  0.595454545454545,                      !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.58,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.52,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.46,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.34,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3185,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.297,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2755,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.254,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.2155,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.177,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1385,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0875,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  45,                                     !- Minute 63
  0.075,                                  !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0625;                                 !- Value Until Time 64

OS:Schedule:Day,
  {3abd878b-8d63-4ba8-8025-31d3647b33e0}, !- Handle
  D_RSD_All_DHW_DHW_Yr Summer Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.87,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.58,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.254,                                  !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {54cdba1c-b011-4291-a766-d23bdf2a0e98}, !- Handle
  Schedule Rule 19,                       !- Name
  {9237b2c9-7107-445c-a7fb-f4696ea54156}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f22cc24-fdd3-45cf-8655-662624e0f04b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f22cc24-fdd3-45cf-8655-662624e0f04b}, !- Handle
  D_RSD_All_DHW_DHW_Yr Wknd Day,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.225,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2725,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3175,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.34,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.481538461538462,                      !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.623076923076923,                      !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.764615384615385,                      !- Value Until Time 17
  12,                                     !- Hour 18
  3,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  18,                                     !- Minute 19
  0.744827586206897,                      !- Value Until Time 19
  12,                                     !- Hour 20
  33,                                     !- Minute 20
  0.689655172413793,                      !- Value Until Time 20
  12,                                     !- Hour 21
  48,                                     !- Minute 21
  0.63448275862069,                       !- Value Until Time 21
  13,                                     !- Hour 22
  3,                                      !- Minute 22
  0.579310344827586,                      !- Value Until Time 22
  13,                                     !- Hour 23
  18,                                     !- Minute 23
  0.524137931034483,                      !- Value Until Time 23
  13,                                     !- Hour 24
  33,                                     !- Minute 24
  0.468965517241379,                      !- Value Until Time 24
  13,                                     !- Hour 25
  48,                                     !- Minute 25
  0.413793103448276,                      !- Value Until Time 25
  13,                                     !- Hour 26
  52,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.385,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.37,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.355,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.455,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.685,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.8375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.875,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.9125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.95,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  37,                                     !- Minute 40
  0.925,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  52,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  18,                                     !- Hour 42
  7,                                      !- Minute 42
  0.875,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  22,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.175,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.1375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0.075,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.05,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  15,                                     !- Minute 59
  0.025,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {68fc8415-8a75-491e-aff8-350af4985a59}, !- Handle
  D_RSD_All_DHW_DHW_Yr Winter Design Day, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.87,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.58,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.254,                                  !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:WaterUse:Connections,
  {9a6bada5-0854-482c-8a8a-bd959e47f3fa}, !- Handle
  Booster RSD Kitchen - ComStock DEER Pre-1975 WUC 0.67gpm at 180F, !- Name
  {440b2367-d1af-4fa0-bd55-da01ff4fff58}, !- Inlet Node Name
  {5b5dd30b-4dca-4b94-87ce-eabaafb203e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a791589-231c-41eb-a7b4-8b31b48af359}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5209b0d-5bd0-4320-8c66-d257eab57479}, !- Handle
  Booster RSD Kitchen - ComStock DEER Pre-1975 Service Water Use Def 0.67gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.21346724639799e-05,                   !- Peak Flow Rate {m3/s}
  {1b265c2b-4e7b-436c-9adc-9809624c611e}, !- Target Temperature Schedule Name
  {eceb6ce1-e138-42af-baed-ad6e81d2f480}, !- Sensible Fraction Schedule Name
  {9f04e6bf-b89a-44ce-9855-cf8bede58935}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eceb6ce1-e138-42af-baed-ad6e81d2f480}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {e99c515c-c503-4d63-b08c-3a96745cde21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e99c515c-c503-4d63-b08c-3a96745cde21}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f04e6bf-b89a-44ce-9855-cf8bede58935}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {5db038cb-431e-4601-a886-da979bb50a23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db038cb-431e-4601-a886-da979bb50a23}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b265c2b-4e7b-436c-9adc-9809624c611e}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {c14a8f30-4c79-4b29-a95e-39ca01c90150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c14a8f30-4c79-4b29-a95e-39ca01c90150}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5a791589-231c-41eb-a7b4-8b31b48af359}, !- Handle
  Booster RSD Kitchen - ComStock DEER Pre-1975 Service Water Use 0.67gpm at 180F, !- Name
  {a5209b0d-5bd0-4320-8c66-d257eab57479}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9237b2c9-7107-445c-a7fb-f4696ea54156}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f058b005-befe-4a3a-bd42-491aac975922}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 WUC 0.45gpm at 135F, !- Name
  {0ac42f09-1d98-42ff-9ac0-9d6419fd25c7}, !- Inlet Node Name
  {8ff87b77-e845-4eae-84aa-4386a6c993d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57d31b43-6684-4552-aa43-7444eeac1ab1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4f6fdb8-ba52-4c44-8e23-c5081cabcbcf}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Use Def 0.45gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.80897816426533e-05,                   !- Peak Flow Rate {m3/s}
  {d3047a3c-12e2-4eea-b008-6fe60c0ff404}, !- Target Temperature Schedule Name
  {eceb6ce1-e138-42af-baed-ad6e81d2f480}, !- Sensible Fraction Schedule Name
  {9f04e6bf-b89a-44ce-9855-cf8bede58935}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3047a3c-12e2-4eea-b008-6fe60c0ff404}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {3b6fb9e6-03cd-4670-bc27-6d34c5b41ad9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b6fb9e6-03cd-4670-bc27-6d34c5b41ad9}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {57d31b43-6684-4552-aa43-7444eeac1ab1}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Use 0.45gpm at 135F, !- Name
  {f4f6fdb8-ba52-4c44-8e23-c5081cabcbcf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9237b2c9-7107-445c-a7fb-f4696ea54156}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a37cabf9-7052-4828-9670-06755420a9d9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000379212052175819,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0455054462610983,                     !- Plant Loop Volume {m3}
  {b6254e58-8ee8-4114-943b-5e408e140a72}, !- Plant Side Inlet Node Name
  {9075d170-0a2c-4ec4-8318-29ab4530d162}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {35e941df-0700-413c-94b3-7bf0ef1c017c}, !- Demand Side Inlet Node Name
  {244466e9-1965-4a44-af30-a42cfb2fa710}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {aedb35ed-1c90-4728-9623-6efee75d6c89}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Demand Mixer Name
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Demand Splitter Name
  {44acb223-c94e-47cc-8e26-3addd5bc5d10}, !- Supply Mixer Name
  {a643605e-707d-4774-befc-1f6c36612e20}; !- Supply Splitter Name

OS:Node,
  {8af05748-cd45-4663-aa5d-0508d3450b68}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {b6254e58-8ee8-4114-943b-5e408e140a72}, !- Inlet Port
  {e20be1e3-0ccd-4ecf-aa98-9be0702d02b8}; !- Outlet Port

OS:Node,
  {a37cabf9-7052-4828-9670-06755420a9d9}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {ecfddfde-ab58-4569-a6a6-554b50626c10}, !- Inlet Port
  {9075d170-0a2c-4ec4-8318-29ab4530d162}; !- Outlet Port

OS:Node,
  {659f0f71-3652-415e-bf45-7f4dd9943cdf}, !- Handle
  67gal Electricity Water Heater - 67kBtu/hr Supply Inlet Water Node, !- Name
  {e9649fc5-fa3b-4388-a61d-17376b41072d}, !- Inlet Port
  {09a586cb-86d9-4fa4-a491-ddccec675592}; !- Outlet Port

OS:Connector:Mixer,
  {44acb223-c94e-47cc-8e26-3addd5bc5d10}, !- Handle
  Connector Mixer 1,                      !- Name
  {4719f983-41f7-4f12-a2a4-070b1ead7c93}, !- Outlet Branch Name
  {62fd29f5-95b7-4102-813b-f35536e0a6aa}, !- Inlet Branch Name 1
  {1ef3b3e0-1c5e-4778-9f7f-67cef1860627}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a643605e-707d-4774-befc-1f6c36612e20}, !- Handle
  Connector Splitter 1,                   !- Name
  {442b9386-e9da-4e4d-a47c-e70b0802ae3f}, !- Inlet Branch Name
  {e9649fc5-fa3b-4388-a61d-17376b41072d}, !- Outlet Branch Name 1
  {23121cd4-967f-4b68-9894-69cbf13a33db}; !- Outlet Branch Name 2

OS:Connection,
  {b6254e58-8ee8-4114-943b-5e408e140a72}, !- Handle
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Source Object
  14,                                     !- Outlet Port
  {8af05748-cd45-4663-aa5d-0508d3450b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9649fc5-fa3b-4388-a61d-17376b41072d}, !- Handle
  {a643605e-707d-4774-befc-1f6c36612e20}, !- Source Object
  3,                                      !- Outlet Port
  {659f0f71-3652-415e-bf45-7f4dd9943cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9075d170-0a2c-4ec4-8318-29ab4530d162}, !- Handle
  {a37cabf9-7052-4828-9670-06755420a9d9}, !- Source Object
  3,                                      !- Outlet Port
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5aab085f-7cc7-44b7-893f-0f12a89030d5}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {35e941df-0700-413c-94b3-7bf0ef1c017c}, !- Inlet Port
  {c52c790c-a5ba-40b7-a23c-002a692ab093}; !- Outlet Port

OS:Node,
  {9ef9554b-36da-46a2-b0bd-1a2ea0842ca7}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {a3635635-e4bd-48e8-826d-426994d79e05}, !- Inlet Port
  {244466e9-1965-4a44-af30-a42cfb2fa710}; !- Outlet Port

OS:Node,
  {78363222-1e7f-4a0d-9d82-8f53f9f3c87d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ed34c24d-1c65-4273-a086-c9ca93a461be}, !- Inlet Port
  {154c40cc-f0b0-449d-a898-32e8ece979b6}; !- Outlet Port

OS:Connector:Mixer,
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Handle
  Connector Mixer 2,                      !- Name
  {a7dd0508-49db-4a60-b8fd-d3632a3dca07}, !- Outlet Branch Name
  {ad359239-527e-4a09-b06e-d16a755dfa2c}, !- Inlet Branch Name 1
  {0b1399c8-465f-470b-bf8e-9cb0b5f9e684}, !- Inlet Branch Name 2
  {0cf30dc8-42eb-406b-8530-0f51c1b2086c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Handle
  Connector Splitter 2,                   !- Name
  {a321ef4e-3301-4e30-bea6-3106cc9972c2}, !- Inlet Branch Name
  {ed34c24d-1c65-4273-a086-c9ca93a461be}, !- Outlet Branch Name 1
  {ad3b610a-b03f-4a7d-90ba-abfe4ff274af}, !- Outlet Branch Name 2
  {5eb28507-8ff2-40af-9050-99fddb4e6692}; !- Outlet Branch Name 3

OS:Connection,
  {35e941df-0700-413c-94b3-7bf0ef1c017c}, !- Handle
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Source Object
  17,                                     !- Outlet Port
  {5aab085f-7cc7-44b7-893f-0f12a89030d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed34c24d-1c65-4273-a086-c9ca93a461be}, !- Handle
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Source Object
  3,                                      !- Outlet Port
  {78363222-1e7f-4a0d-9d82-8f53f9f3c87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244466e9-1965-4a44-af30-a42cfb2fa710}, !- Handle
  {9ef9554b-36da-46a2-b0bd-1a2ea0842ca7}, !- Source Object
  3,                                      !- Outlet Port
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0d3ccc84-ee1f-4346-90dd-1d6c210de233}, !- Handle
  {3826ea0f-7c78-44a0-8e75-16a7411914a2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {aedb35ed-1c90-4728-9623-6efee75d6c89}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {c04025b9-f4c7-4ec9-a1d2-d18e55b323e8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {689d09fa-11eb-4454-ac0c-2f66addd68c5}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {c04025b9-f4c7-4ec9-a1d2-d18e55b323e8}, !- Schedule Type Limits Name
  {76d10c91-d0e8-4588-b2da-ac3fe012c6db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d10c91-d0e8-4588-b2da-ac3fe012c6db}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {c04025b9-f4c7-4ec9-a1d2-d18e55b323e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6b651c69-96b4-4c0c-8d4f-ea48a9504065}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {689d09fa-11eb-4454-ac0c-2f66addd68c5}, !- Schedule Name
  {a37cabf9-7052-4828-9670-06755420a9d9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8a30be96-3f63-4ebc-8df5-c4d09d0b7719}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {e20be1e3-0ccd-4ecf-aa98-9be0702d02b8}, !- Inlet Node Name
  {188b52b2-51e1-4353-94e4-96f498038389}, !- Outlet Node Name
  0.000379212052175819,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  5.78772973383167e-07,                   !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6594d634-3962-4047-9c35-9f19399ada78}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {188b52b2-51e1-4353-94e4-96f498038389}, !- Inlet Port
  {442b9386-e9da-4e4d-a47c-e70b0802ae3f}; !- Outlet Port

OS:Connection,
  {e20be1e3-0ccd-4ecf-aa98-9be0702d02b8}, !- Handle
  {8af05748-cd45-4663-aa5d-0508d3450b68}, !- Source Object
  3,                                      !- Outlet Port
  {8a30be96-3f63-4ebc-8df5-c4d09d0b7719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188b52b2-51e1-4353-94e4-96f498038389}, !- Handle
  {8a30be96-3f63-4ebc-8df5-c4d09d0b7719}, !- Source Object
  3,                                      !- Outlet Port
  {6594d634-3962-4047-9c35-9f19399ada78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442b9386-e9da-4e4d-a47c-e70b0802ae3f}, !- Handle
  {6594d634-3962-4047-9c35-9f19399ada78}, !- Source Object
  3,                                      !- Outlet Port
  {a643605e-707d-4774-befc-1f6c36612e20}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bfd035f1-0ac5-495a-a732-0557a6dd89b8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9f35cf08-e722-4298-ac8c-74af0d7d579f}, !- Handle
  67gal Electricity Water Heater - 67kBtu/hr, !- Name
  0.25217601469692,                       !- Tank Volume {m3}
  {689d09fa-11eb-4454-ac0c-2f66addd68c5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  19523.7661624981,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6739f748-f51c-46bf-b532-ba98abb62907}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {09a586cb-86d9-4fa4-a491-ddccec675592}, !- Use Side Inlet Node Name
  {f0769911-9e64-419f-b8b8-f2915c973147}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {735bdbc9-744c-43fc-b19b-2a53279a1089}, !- Handle
  {9f35cf08-e722-4298-ac8c-74af0d7d579f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6739f748-f51c-46bf-b532-ba98abb62907}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bfd035f1-0ac5-495a-a732-0557a6dd89b8}, !- Schedule Type Limits Name
  {8f9af615-f2c6-489b-a1f2-a8ea7d534a7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f9af615-f2c6-489b-a1f2-a8ea7d534a7f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bfd035f1-0ac5-495a-a732-0557a6dd89b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {52a31f30-4e36-4dde-81c2-577f3e6af800}, !- Handle
  67gal Electricity Water Heater - 67kBtu/hr Supply Outlet Water Node, !- Name
  {f0769911-9e64-419f-b8b8-f2915c973147}, !- Inlet Port
  {62fd29f5-95b7-4102-813b-f35536e0a6aa}; !- Outlet Port

OS:Connection,
  {09a586cb-86d9-4fa4-a491-ddccec675592}, !- Handle
  {659f0f71-3652-415e-bf45-7f4dd9943cdf}, !- Source Object
  3,                                      !- Outlet Port
  {9f35cf08-e722-4298-ac8c-74af0d7d579f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f0769911-9e64-419f-b8b8-f2915c973147}, !- Handle
  {9f35cf08-e722-4298-ac8c-74af0d7d579f}, !- Source Object
  32,                                     !- Outlet Port
  {52a31f30-4e36-4dde-81c2-577f3e6af800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fd29f5-95b7-4102-813b-f35536e0a6aa}, !- Handle
  {52a31f30-4e36-4dde-81c2-577f3e6af800}, !- Source Object
  3,                                      !- Outlet Port
  {44acb223-c94e-47cc-8e26-3addd5bc5d10}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9254abbf-8f4d-4e0a-9c70-9bc890011dca}, !- Handle
  {9f35cf08-e722-4298-ac8c-74af0d7d579f}; !- Object Name

OS:Schedule:Ruleset,
  {e3ef902d-1c94-4b5b-9462-4044e6d2dadb}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {e556b18e-0a85-43f4-80f6-0532ffafcda6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e556b18e-0a85-43f4-80f6-0532ffafcda6}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fbe61a5-9904-4eb4-80d9-1b525692a51d}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {fad80bde-5cfb-4d31-b49e-3399416af1db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fad80bde-5cfb-4d31-b49e-3399416af1db}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {56ad1612-49cf-41bd-86d8-f22fec7bdd56}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1949e34-25e1-4bcc-86bb-4b0c0a529315}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {56ad1612-49cf-41bd-86d8-f22fec7bdd56}; !- Layer 1

OS:Pipe:Indoor,
  {e7895100-5345-4d7e-9060-1c0feb604bb9}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {e1949e34-25e1-4bcc-86bb-4b0c0a529315}, !- Construction
  {c52c790c-a5ba-40b7-a23c-002a692ab093}, !- Fluid Inlet Node
  {fbca2249-20a9-4fe1-a776-a0022a221865}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {e3ef902d-1c94-4b5b-9462-4044e6d2dadb}, !- Ambient Temperature Schedule
  {6fbe61a5-9904-4eb4-80d9-1b525692a51d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {cd169bb8-c672-4a9f-93a2-71390a97d60c}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {fbca2249-20a9-4fe1-a776-a0022a221865}, !- Inlet Port
  {a321ef4e-3301-4e30-bea6-3106cc9972c2}; !- Outlet Port

OS:Connection,
  {c52c790c-a5ba-40b7-a23c-002a692ab093}, !- Handle
  {5aab085f-7cc7-44b7-893f-0f12a89030d5}, !- Source Object
  3,                                      !- Outlet Port
  {e7895100-5345-4d7e-9060-1c0feb604bb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbca2249-20a9-4fe1-a776-a0022a221865}, !- Handle
  {e7895100-5345-4d7e-9060-1c0feb604bb9}, !- Source Object
  4,                                      !- Outlet Port
  {cd169bb8-c672-4a9f-93a2-71390a97d60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a321ef4e-3301-4e30-bea6-3106cc9972c2}, !- Handle
  {cd169bb8-c672-4a9f-93a2-71390a97d60c}, !- Source Object
  3,                                      !- Outlet Port
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f1e3655-71f5-4aa3-8e07-77580732db46}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5a5f9b7f-aa82-4210-a03d-6977aa79139f}, !- Inlet Node Name
  {09c88760-0f2b-4534-b4b1-9fc56bca1ff1}; !- Outlet Node Name

OS:Node,
  {05b17fd2-0307-4015-aea1-a67ed2c8cc4f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {23121cd4-967f-4b68-9894-69cbf13a33db}, !- Inlet Port
  {5a5f9b7f-aa82-4210-a03d-6977aa79139f}; !- Outlet Port

OS:Connection,
  {23121cd4-967f-4b68-9894-69cbf13a33db}, !- Handle
  {a643605e-707d-4774-befc-1f6c36612e20}, !- Source Object
  4,                                      !- Outlet Port
  {05b17fd2-0307-4015-aea1-a67ed2c8cc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc324392-0bf1-4981-a690-17de9cf453c2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {09c88760-0f2b-4534-b4b1-9fc56bca1ff1}, !- Inlet Port
  {1ef3b3e0-1c5e-4778-9f7f-67cef1860627}; !- Outlet Port

OS:Connection,
  {5a5f9b7f-aa82-4210-a03d-6977aa79139f}, !- Handle
  {05b17fd2-0307-4015-aea1-a67ed2c8cc4f}, !- Source Object
  3,                                      !- Outlet Port
  {5f1e3655-71f5-4aa3-8e07-77580732db46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c88760-0f2b-4534-b4b1-9fc56bca1ff1}, !- Handle
  {5f1e3655-71f5-4aa3-8e07-77580732db46}, !- Source Object
  3,                                      !- Outlet Port
  {fc324392-0bf1-4981-a690-17de9cf453c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef3b3e0-1c5e-4778-9f7f-67cef1860627}, !- Handle
  {fc324392-0bf1-4981-a690-17de9cf453c2}, !- Source Object
  3,                                      !- Outlet Port
  {44acb223-c94e-47cc-8e26-3addd5bc5d10}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e431df1-6f1f-449a-ba2f-82f95e43c4e5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {154c40cc-f0b0-449d-a898-32e8ece979b6}, !- Inlet Node Name
  {6db63a6d-729e-4986-80b9-957339513d55}; !- Outlet Node Name

OS:Node,
  {0961e371-8074-476d-87aa-ac52cfe23a61}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6db63a6d-729e-4986-80b9-957339513d55}, !- Inlet Port
  {ad359239-527e-4a09-b06e-d16a755dfa2c}; !- Outlet Port

OS:Connection,
  {154c40cc-f0b0-449d-a898-32e8ece979b6}, !- Handle
  {78363222-1e7f-4a0d-9d82-8f53f9f3c87d}, !- Source Object
  3,                                      !- Outlet Port
  {6e431df1-6f1f-449a-ba2f-82f95e43c4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db63a6d-729e-4986-80b9-957339513d55}, !- Handle
  {6e431df1-6f1f-449a-ba2f-82f95e43c4e5}, !- Source Object
  3,                                      !- Outlet Port
  {0961e371-8074-476d-87aa-ac52cfe23a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad359239-527e-4a09-b06e-d16a755dfa2c}, !- Handle
  {0961e371-8074-476d-87aa-ac52cfe23a61}, !- Source Object
  3,                                      !- Outlet Port
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a197c0e0-d718-4062-94e4-03b9572ea49a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fb9577c5-5a3b-497e-a134-46b0cfd547ef}, !- Inlet Node Name
  {ecfddfde-ab58-4569-a6a6-554b50626c10}; !- Outlet Node Name

OS:Node,
  {d61c9918-11a7-428a-927a-42f1f71b2740}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4719f983-41f7-4f12-a2a4-070b1ead7c93}, !- Inlet Port
  {fb9577c5-5a3b-497e-a134-46b0cfd547ef}; !- Outlet Port

OS:Connection,
  {4719f983-41f7-4f12-a2a4-070b1ead7c93}, !- Handle
  {44acb223-c94e-47cc-8e26-3addd5bc5d10}, !- Source Object
  2,                                      !- Outlet Port
  {d61c9918-11a7-428a-927a-42f1f71b2740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9577c5-5a3b-497e-a134-46b0cfd547ef}, !- Handle
  {d61c9918-11a7-428a-927a-42f1f71b2740}, !- Source Object
  3,                                      !- Outlet Port
  {a197c0e0-d718-4062-94e4-03b9572ea49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfddfde-ab58-4569-a6a6-554b50626c10}, !- Handle
  {a197c0e0-d718-4062-94e4-03b9572ea49a}, !- Source Object
  3,                                      !- Outlet Port
  {a37cabf9-7052-4828-9670-06755420a9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd31a4b2-fced-4af9-8a40-83a3b6e5f47c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bf0cc3d9-dc88-4f15-99c3-dc5492e60ce1}, !- Inlet Node Name
  {a3635635-e4bd-48e8-826d-426994d79e05}; !- Outlet Node Name

OS:Node,
  {bdb85d4a-679c-4393-946c-020fc8337e21}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a7dd0508-49db-4a60-b8fd-d3632a3dca07}, !- Inlet Port
  {bf0cc3d9-dc88-4f15-99c3-dc5492e60ce1}; !- Outlet Port

OS:Connection,
  {a7dd0508-49db-4a60-b8fd-d3632a3dca07}, !- Handle
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Source Object
  2,                                      !- Outlet Port
  {bdb85d4a-679c-4393-946c-020fc8337e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0cc3d9-dc88-4f15-99c3-dc5492e60ce1}, !- Handle
  {bdb85d4a-679c-4393-946c-020fc8337e21}, !- Source Object
  3,                                      !- Outlet Port
  {bd31a4b2-fced-4af9-8a40-83a3b6e5f47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3635635-e4bd-48e8-826d-426994d79e05}, !- Handle
  {bd31a4b2-fced-4af9-8a40-83a3b6e5f47c}, !- Source Object
  3,                                      !- Outlet Port
  {9ef9554b-36da-46a2-b0bd-1a2ea0842ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aa8d9fc-de8d-472f-a1a9-31a21de3a743}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 WUC 0.45gpm at 135F Inlet Water Node, !- Name
  {ad3b610a-b03f-4a7d-90ba-abfe4ff274af}, !- Inlet Port
  {0ac42f09-1d98-42ff-9ac0-9d6419fd25c7}; !- Outlet Port

OS:Connection,
  {ad3b610a-b03f-4a7d-90ba-abfe4ff274af}, !- Handle
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Source Object
  4,                                      !- Outlet Port
  {4aa8d9fc-de8d-472f-a1a9-31a21de3a743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {436549df-1d5b-4de4-9410-3ddd3b80e247}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 WUC 0.45gpm at 135F Outlet Water Node, !- Name
  {8ff87b77-e845-4eae-84aa-4386a6c993d1}, !- Inlet Port
  {0b1399c8-465f-470b-bf8e-9cb0b5f9e684}; !- Outlet Port

OS:Connection,
  {0ac42f09-1d98-42ff-9ac0-9d6419fd25c7}, !- Handle
  {4aa8d9fc-de8d-472f-a1a9-31a21de3a743}, !- Source Object
  3,                                      !- Outlet Port
  {f058b005-befe-4a3a-bd42-491aac975922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff87b77-e845-4eae-84aa-4386a6c993d1}, !- Handle
  {f058b005-befe-4a3a-bd42-491aac975922}, !- Source Object
  3,                                      !- Outlet Port
  {436549df-1d5b-4de4-9410-3ddd3b80e247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1399c8-465f-470b-bf8e-9cb0b5f9e684}, !- Handle
  {436549df-1d5b-4de4-9410-3ddd3b80e247}, !- Source Object
  3,                                      !- Outlet Port
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8a1e38b-dab0-455e-9ddd-be8d73e2a8aa}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  4.21346724639799e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00505616069567759,                    !- Plant Loop Volume {m3}
  {64b790c7-0a1a-4987-a6cc-00e78d0284b8}, !- Plant Side Inlet Node Name
  {eb5628ec-696d-4a8d-8e19-58962244903f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7c5a2730-c60d-4527-a39f-49038b171b2a}, !- Demand Side Inlet Node Name
  {a0d266ed-bef1-4077-9e33-89ab0859648f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ca03a6a9-18a3-4c38-aa5f-cfafbfaaf4ba}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3f128d99-d43e-495a-b495-f97f55f8e9b2}, !- Demand Mixer Name
  {75f68c7a-507a-47f1-b4be-983d9df13794}, !- Demand Splitter Name
  {cce097c6-358a-48d0-8328-cefb0bbffe32}, !- Supply Mixer Name
  {05d3483a-b010-42b1-afe8-63f297a9cc25}; !- Supply Splitter Name

OS:Node,
  {f5f59d95-2551-4ea6-b8cc-346d82ff1c18}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Supply Inlet Node, !- Name
  {64b790c7-0a1a-4987-a6cc-00e78d0284b8}, !- Inlet Port
  {6d0448e4-23f7-4616-80e6-2553d282ff76}; !- Outlet Port

OS:Node,
  {f8a1e38b-dab0-455e-9ddd-be8d73e2a8aa}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Supply Outlet Node, !- Name
  {8cfffae0-a1b1-4c8d-9701-0a47e03f6226}, !- Inlet Port
  {eb5628ec-696d-4a8d-8e19-58962244903f}; !- Outlet Port

OS:Node,
  {2dd0d698-b7a6-488f-beef-85faf41641d6}, !- Handle
  6.0gal Electricity Booster Water Heater - 14kBtu/hr Supply Inlet Water Node, !- Name
  {03126cdf-67dd-4812-83c1-9b6f831b8f81}, !- Inlet Port
  {a1f4b34f-a742-483b-8a9a-c7dbb4acee83}; !- Outlet Port

OS:Connector:Mixer,
  {cce097c6-358a-48d0-8328-cefb0bbffe32}, !- Handle
  Connector Mixer 3,                      !- Name
  {f5f620d8-08ef-4599-a5f3-8f7a2d4731e3}, !- Outlet Branch Name
  {b3870d51-a903-4355-b3aa-8d2fe23941e8}, !- Inlet Branch Name 1
  {558196d6-f0be-4524-a93e-081d0e46fe4a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {05d3483a-b010-42b1-afe8-63f297a9cc25}, !- Handle
  Connector Splitter 3,                   !- Name
  {6076d477-cfc0-4731-b135-d6c0d0360bcb}, !- Inlet Branch Name
  {03126cdf-67dd-4812-83c1-9b6f831b8f81}, !- Outlet Branch Name 1
  {01ba7d2f-29ac-40ec-b2b0-472c04b6582b}; !- Outlet Branch Name 2

OS:Connection,
  {64b790c7-0a1a-4987-a6cc-00e78d0284b8}, !- Handle
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Source Object
  14,                                     !- Outlet Port
  {f5f59d95-2551-4ea6-b8cc-346d82ff1c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03126cdf-67dd-4812-83c1-9b6f831b8f81}, !- Handle
  {05d3483a-b010-42b1-afe8-63f297a9cc25}, !- Source Object
  3,                                      !- Outlet Port
  {2dd0d698-b7a6-488f-beef-85faf41641d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5628ec-696d-4a8d-8e19-58962244903f}, !- Handle
  {f8a1e38b-dab0-455e-9ddd-be8d73e2a8aa}, !- Source Object
  3,                                      !- Outlet Port
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {034b940d-8b6f-4eb4-833e-a7b170172d1c}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Demand Inlet Node, !- Name
  {7c5a2730-c60d-4527-a39f-49038b171b2a}, !- Inlet Port
  {f178d99d-755d-4ba8-bdb8-1cf6b9c0fd03}; !- Outlet Port

OS:Node,
  {2ae5bd85-a150-49f5-9a4a-0c170f113897}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Demand Outlet Node, !- Name
  {a2e57248-a8a9-4376-a687-7f5e6a3ceb0f}, !- Inlet Port
  {a0d266ed-bef1-4077-9e33-89ab0859648f}; !- Outlet Port

OS:Node,
  {7ca0faad-8f29-41cd-9b4b-d7b49855ba7a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {6e394500-ff13-48d3-9619-ace5c89a0fd7}, !- Inlet Port
  {a7641b12-a2eb-4b95-968c-ead52474fd1a}; !- Outlet Port

OS:Connector:Mixer,
  {3f128d99-d43e-495a-b495-f97f55f8e9b2}, !- Handle
  Connector Mixer 4,                      !- Name
  {ce470139-d6e4-4eb3-a43a-799894b8461e}, !- Outlet Branch Name
  {815ba935-3f0c-4a94-9494-d5fb33117efb}, !- Inlet Branch Name 1
  {1926b3bf-1769-40d9-b923-dbf8815f2ae2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {75f68c7a-507a-47f1-b4be-983d9df13794}, !- Handle
  Connector Splitter 4,                   !- Name
  {0d2a5d9a-a127-41a9-8312-6f4b40266820}, !- Inlet Branch Name
  {6e394500-ff13-48d3-9619-ace5c89a0fd7}, !- Outlet Branch Name 1
  {038c6e19-f854-498e-b1bc-6650cc7d3318}; !- Outlet Branch Name 2

OS:Connection,
  {7c5a2730-c60d-4527-a39f-49038b171b2a}, !- Handle
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Source Object
  17,                                     !- Outlet Port
  {034b940d-8b6f-4eb4-833e-a7b170172d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e394500-ff13-48d3-9619-ace5c89a0fd7}, !- Handle
  {75f68c7a-507a-47f1-b4be-983d9df13794}, !- Source Object
  3,                                      !- Outlet Port
  {7ca0faad-8f29-41cd-9b4b-d7b49855ba7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d266ed-bef1-4077-9e33-89ab0859648f}, !- Handle
  {2ae5bd85-a150-49f5-9a4a-0c170f113897}, !- Source Object
  3,                                      !- Outlet Port
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a0e8f50b-6862-4b81-b707-8eb8283201e6}, !- Handle
  {2f322a2d-2dbe-4d40-9dbc-a64239f429bb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ca03a6a9-18a3-4c38-aa5f-cfafbfaaf4ba}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {7bdf7fbd-c5c7-4729-a0bf-f730f64b5865}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1e27724f-7d78-49b7-a171-2ba21bf21569}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {7bdf7fbd-c5c7-4729-a0bf-f730f64b5865}, !- Schedule Type Limits Name
  {7367cc7a-504a-4d9d-a078-eb2e40c1ded5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7367cc7a-504a-4d9d-a078-eb2e40c1ded5}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {7bdf7fbd-c5c7-4729-a0bf-f730f64b5865}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2c5838d5-5cf3-4d03-9e3e-55fd0e76bf12}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1e27724f-7d78-49b7-a171-2ba21bf21569}, !- Schedule Name
  {f8a1e38b-dab0-455e-9ddd-be8d73e2a8aa}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {79bf7298-c0fa-447c-8a77-f98622223976}, !- Handle
  Booster Water Loop Pump,                !- Name
  {37aef1b5-50d2-469b-9196-05790281e3be}, !- Inlet Node Name
  {0267b206-a8a4-431c-8953-8ab646f70b0d}, !- Outlet Node Name
  4.21346724639799e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {decf0957-1538-4b98-971c-b268697199e8}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {0267b206-a8a4-431c-8953-8ab646f70b0d}, !- Inlet Port
  {6076d477-cfc0-4731-b135-d6c0d0360bcb}; !- Outlet Port

OS:Connection,
  {0267b206-a8a4-431c-8953-8ab646f70b0d}, !- Handle
  {79bf7298-c0fa-447c-8a77-f98622223976}, !- Source Object
  3,                                      !- Outlet Port
  {decf0957-1538-4b98-971c-b268697199e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6076d477-cfc0-4731-b135-d6c0d0360bcb}, !- Handle
  {decf0957-1538-4b98-971c-b268697199e8}, !- Source Object
  3,                                      !- Outlet Port
  {05d3483a-b010-42b1-afe8-63f297a9cc25}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9976b84c-4dfc-44ec-9671-6ec223846e94}, !- Handle
  6.0gal Electricity Booster Water Heater - 14kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {1e27724f-7d78-49b7-a171-2ba21bf21569}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4217.1334910996,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7baee2bf-d741-4a94-b6e8-1672a328a924}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a1f4b34f-a742-483b-8a9a-c7dbb4acee83}, !- Use Side Inlet Node Name
  {0a7d9640-7f07-4de7-8abb-d35332b94a16}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {5a5e9d4a-1c77-4587-b230-eb8c8e3b0096}, !- Handle
  {9976b84c-4dfc-44ec-9671-6ec223846e94}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7baee2bf-d741-4a94-b6e8-1672a328a924}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {7bdf7fbd-c5c7-4729-a0bf-f730f64b5865}, !- Schedule Type Limits Name
  {f48a3893-6745-4030-bfb3-60e953473021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f48a3893-6745-4030-bfb3-60e953473021}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {7bdf7fbd-c5c7-4729-a0bf-f730f64b5865}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {01c5f094-3b47-4c9b-990d-6af2d58970f0}, !- Handle
  6.0gal Electricity Booster Water Heater - 14kBtu/hr Supply Outlet Water Node, !- Name
  {0a7d9640-7f07-4de7-8abb-d35332b94a16}, !- Inlet Port
  {b3870d51-a903-4355-b3aa-8d2fe23941e8}; !- Outlet Port

OS:Connection,
  {a1f4b34f-a742-483b-8a9a-c7dbb4acee83}, !- Handle
  {2dd0d698-b7a6-488f-beef-85faf41641d6}, !- Source Object
  3,                                      !- Outlet Port
  {9976b84c-4dfc-44ec-9671-6ec223846e94}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0a7d9640-7f07-4de7-8abb-d35332b94a16}, !- Handle
  {9976b84c-4dfc-44ec-9671-6ec223846e94}, !- Source Object
  32,                                     !- Outlet Port
  {01c5f094-3b47-4c9b-990d-6af2d58970f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3870d51-a903-4355-b3aa-8d2fe23941e8}, !- Handle
  {01c5f094-3b47-4c9b-990d-6af2d58970f0}, !- Source Object
  3,                                      !- Outlet Port
  {cce097c6-358a-48d0-8328-cefb0bbffe32}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ac42b63-d588-4fac-87b9-2f8d6a6688b7}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {01df08b8-0905-4f5c-9086-82ba0b4ce6f9}, !- Inlet Node Name
  {8a85c72a-b09f-4532-bcd1-cebc3e9ae697}; !- Outlet Node Name

OS:Node,
  {77867b1a-17b6-4e02-b7bd-f4bd8f18179b}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {01ba7d2f-29ac-40ec-b2b0-472c04b6582b}, !- Inlet Port
  {01df08b8-0905-4f5c-9086-82ba0b4ce6f9}; !- Outlet Port

OS:Connection,
  {01ba7d2f-29ac-40ec-b2b0-472c04b6582b}, !- Handle
  {05d3483a-b010-42b1-afe8-63f297a9cc25}, !- Source Object
  4,                                      !- Outlet Port
  {77867b1a-17b6-4e02-b7bd-f4bd8f18179b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61f8187b-0b59-4dcb-aea0-46337f36fde5}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8a85c72a-b09f-4532-bcd1-cebc3e9ae697}, !- Inlet Port
  {558196d6-f0be-4524-a93e-081d0e46fe4a}; !- Outlet Port

OS:Connection,
  {01df08b8-0905-4f5c-9086-82ba0b4ce6f9}, !- Handle
  {77867b1a-17b6-4e02-b7bd-f4bd8f18179b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac42b63-d588-4fac-87b9-2f8d6a6688b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a85c72a-b09f-4532-bcd1-cebc3e9ae697}, !- Handle
  {2ac42b63-d588-4fac-87b9-2f8d6a6688b7}, !- Source Object
  3,                                      !- Outlet Port
  {61f8187b-0b59-4dcb-aea0-46337f36fde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558196d6-f0be-4524-a93e-081d0e46fe4a}, !- Handle
  {61f8187b-0b59-4dcb-aea0-46337f36fde5}, !- Source Object
  3,                                      !- Outlet Port
  {cce097c6-358a-48d0-8328-cefb0bbffe32}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c69156c1-aeda-428d-8654-a7d43af1d52e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a7641b12-a2eb-4b95-968c-ead52474fd1a}, !- Inlet Node Name
  {8c002d4f-8f98-4dd5-bb4f-80decd2c803a}; !- Outlet Node Name

OS:Node,
  {5664eecc-73cd-4676-9938-80065e320440}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8c002d4f-8f98-4dd5-bb4f-80decd2c803a}, !- Inlet Port
  {815ba935-3f0c-4a94-9494-d5fb33117efb}; !- Outlet Port

OS:Connection,
  {a7641b12-a2eb-4b95-968c-ead52474fd1a}, !- Handle
  {7ca0faad-8f29-41cd-9b4b-d7b49855ba7a}, !- Source Object
  3,                                      !- Outlet Port
  {c69156c1-aeda-428d-8654-a7d43af1d52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c002d4f-8f98-4dd5-bb4f-80decd2c803a}, !- Handle
  {c69156c1-aeda-428d-8654-a7d43af1d52e}, !- Source Object
  3,                                      !- Outlet Port
  {5664eecc-73cd-4676-9938-80065e320440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815ba935-3f0c-4a94-9494-d5fb33117efb}, !- Handle
  {5664eecc-73cd-4676-9938-80065e320440}, !- Source Object
  3,                                      !- Outlet Port
  {3f128d99-d43e-495a-b495-f97f55f8e9b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e4990ff5-cbd5-4694-bd80-76e208fdc72f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8ffa5404-47b6-4229-9b45-d336d9df466a}, !- Inlet Node Name
  {8cfffae0-a1b1-4c8d-9701-0a47e03f6226}; !- Outlet Node Name

OS:Node,
  {9d42d9e2-d57a-4cdf-8478-ebd63ab0db9f}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f5f620d8-08ef-4599-a5f3-8f7a2d4731e3}, !- Inlet Port
  {8ffa5404-47b6-4229-9b45-d336d9df466a}; !- Outlet Port

OS:Connection,
  {f5f620d8-08ef-4599-a5f3-8f7a2d4731e3}, !- Handle
  {cce097c6-358a-48d0-8328-cefb0bbffe32}, !- Source Object
  2,                                      !- Outlet Port
  {9d42d9e2-d57a-4cdf-8478-ebd63ab0db9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ffa5404-47b6-4229-9b45-d336d9df466a}, !- Handle
  {9d42d9e2-d57a-4cdf-8478-ebd63ab0db9f}, !- Source Object
  3,                                      !- Outlet Port
  {e4990ff5-cbd5-4694-bd80-76e208fdc72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfffae0-a1b1-4c8d-9701-0a47e03f6226}, !- Handle
  {e4990ff5-cbd5-4694-bd80-76e208fdc72f}, !- Source Object
  3,                                      !- Outlet Port
  {f8a1e38b-dab0-455e-9ddd-be8d73e2a8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e510340-8db6-41aa-9114-ae1c4b57332b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f178d99d-755d-4ba8-bdb8-1cf6b9c0fd03}, !- Inlet Node Name
  {47c6b28c-fd9b-4569-bed9-8ebcfa71b0ae}; !- Outlet Node Name

OS:Node,
  {b5d1f89d-4194-4342-be17-73e53894625c}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {47c6b28c-fd9b-4569-bed9-8ebcfa71b0ae}, !- Inlet Port
  {0d2a5d9a-a127-41a9-8312-6f4b40266820}; !- Outlet Port

OS:Connection,
  {f178d99d-755d-4ba8-bdb8-1cf6b9c0fd03}, !- Handle
  {034b940d-8b6f-4eb4-833e-a7b170172d1c}, !- Source Object
  3,                                      !- Outlet Port
  {4e510340-8db6-41aa-9114-ae1c4b57332b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c6b28c-fd9b-4569-bed9-8ebcfa71b0ae}, !- Handle
  {4e510340-8db6-41aa-9114-ae1c4b57332b}, !- Source Object
  3,                                      !- Outlet Port
  {b5d1f89d-4194-4342-be17-73e53894625c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2a5d9a-a127-41a9-8312-6f4b40266820}, !- Handle
  {b5d1f89d-4194-4342-be17-73e53894625c}, !- Source Object
  3,                                      !- Outlet Port
  {75f68c7a-507a-47f1-b4be-983d9df13794}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bfd49d0f-e0b4-4840-a65e-3a6c6c999c5c}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {8f27923a-16d4-4993-b23a-a62786bbdb70}, !- Inlet Node Name
  {a2e57248-a8a9-4376-a687-7f5e6a3ceb0f}; !- Outlet Node Name

OS:Node,
  {7c7e3a9f-c38b-4032-b477-70d049315bd4}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {ce470139-d6e4-4eb3-a43a-799894b8461e}, !- Inlet Port
  {8f27923a-16d4-4993-b23a-a62786bbdb70}; !- Outlet Port

OS:Connection,
  {ce470139-d6e4-4eb3-a43a-799894b8461e}, !- Handle
  {3f128d99-d43e-495a-b495-f97f55f8e9b2}, !- Source Object
  2,                                      !- Outlet Port
  {7c7e3a9f-c38b-4032-b477-70d049315bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f27923a-16d4-4993-b23a-a62786bbdb70}, !- Handle
  {7c7e3a9f-c38b-4032-b477-70d049315bd4}, !- Source Object
  3,                                      !- Outlet Port
  {bfd49d0f-e0b4-4840-a65e-3a6c6c999c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e57248-a8a9-4376-a687-7f5e6a3ceb0f}, !- Handle
  {bfd49d0f-e0b4-4840-a65e-3a6c6c999c5c}, !- Source Object
  3,                                      !- Outlet Port
  {2ae5bd85-a150-49f5-9a4a-0c170f113897}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {5a7fa682-4089-4c79-bd9e-1dfb900cdc5f}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {78a7d5c5-cdd8-4223-bf06-dd9153d9f98b}, !- Loop Demand Side Inlet Node
  {dabce4dc-d536-4f62-a03c-189f69278ed0}, !- Loop Demand Side Outlet Node
  4.21346724639799e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {6d0448e4-23f7-4616-80e6-2553d282ff76}, !- Loop Supply Side Inlet Node
  {eef572e5-77ff-4e2e-8d81-bfe3785f35fe}, !- Loop Supply Side Outlet Node
  4.21346724639799e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  44.2150909948366,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {91ebeeac-773d-42c6-a83f-f5f67ad1d2d6}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {eef572e5-77ff-4e2e-8d81-bfe3785f35fe}, !- Inlet Port
  {37aef1b5-50d2-469b-9196-05790281e3be}; !- Outlet Port

OS:Connection,
  {6d0448e4-23f7-4616-80e6-2553d282ff76}, !- Handle
  {f5f59d95-2551-4ea6-b8cc-346d82ff1c18}, !- Source Object
  3,                                      !- Outlet Port
  {5a7fa682-4089-4c79-bd9e-1dfb900cdc5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {eef572e5-77ff-4e2e-8d81-bfe3785f35fe}, !- Handle
  {5a7fa682-4089-4c79-bd9e-1dfb900cdc5f}, !- Source Object
  7,                                      !- Outlet Port
  {91ebeeac-773d-42c6-a83f-f5f67ad1d2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37aef1b5-50d2-469b-9196-05790281e3be}, !- Handle
  {91ebeeac-773d-42c6-a83f-f5f67ad1d2d6}, !- Source Object
  3,                                      !- Outlet Port
  {79bf7298-c0fa-447c-8a77-f98622223976}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d6ec5bc-46da-4376-bd2b-c76fa6716f29}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {5eb28507-8ff2-40af-9050-99fddb4e6692}, !- Inlet Port
  {78a7d5c5-cdd8-4223-bf06-dd9153d9f98b}; !- Outlet Port

OS:Connection,
  {5eb28507-8ff2-40af-9050-99fddb4e6692}, !- Handle
  {d2366f56-1f8b-455f-b56d-98c3f1da3115}, !- Source Object
  5,                                      !- Outlet Port
  {0d6ec5bc-46da-4376-bd2b-c76fa6716f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be6f891e-5917-42fa-9774-74acf55c2f24}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {dabce4dc-d536-4f62-a03c-189f69278ed0}, !- Inlet Port
  {c57faa05-aa98-4c12-8c8c-17b5c073c544}; !- Outlet Port

OS:Connection,
  {78a7d5c5-cdd8-4223-bf06-dd9153d9f98b}, !- Handle
  {0d6ec5bc-46da-4376-bd2b-c76fa6716f29}, !- Source Object
  3,                                      !- Outlet Port
  {5a7fa682-4089-4c79-bd9e-1dfb900cdc5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dabce4dc-d536-4f62-a03c-189f69278ed0}, !- Handle
  {5a7fa682-4089-4c79-bd9e-1dfb900cdc5f}, !- Source Object
  4,                                      !- Outlet Port
  {be6f891e-5917-42fa-9774-74acf55c2f24}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {c2106f9d-cf38-4261-834c-d603cb0e010b}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {c57faa05-aa98-4c12-8c8c-17b5c073c544}, !- Inlet Node
  {85e8e386-3f56-4057-b996-b58fac5468d0}, !- Outlet Node
  0.000379212052175819,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {c262db5e-efb0-4537-90cc-5b371b98b43b}; !- Source Temperature Schedule Name {C}

OS:Node,
  {f9fa4afb-65df-472a-a794-2ef714d1eee1}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {85e8e386-3f56-4057-b996-b58fac5468d0}, !- Inlet Port
  {0cf30dc8-42eb-406b-8530-0f51c1b2086c}; !- Outlet Port

OS:Connection,
  {c57faa05-aa98-4c12-8c8c-17b5c073c544}, !- Handle
  {be6f891e-5917-42fa-9774-74acf55c2f24}, !- Source Object
  3,                                      !- Outlet Port
  {c2106f9d-cf38-4261-834c-d603cb0e010b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e8e386-3f56-4057-b996-b58fac5468d0}, !- Handle
  {c2106f9d-cf38-4261-834c-d603cb0e010b}, !- Source Object
  3,                                      !- Outlet Port
  {f9fa4afb-65df-472a-a794-2ef714d1eee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf30dc8-42eb-406b-8530-0f51c1b2086c}, !- Handle
  {f9fa4afb-65df-472a-a794-2ef714d1eee1}, !- Source Object
  3,                                      !- Outlet Port
  {be1e9f49-bcf6-43e1-854b-9dcb4cf2640a}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {818806b5-fe21-46a9-b2e6-96706d5d6951}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {c262db5e-efb0-4537-90cc-5b371b98b43b}, !- Handle
  Mains Water Temperature,                !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {a46fa5e8-3d64-4f86-8b80-ff79f628ea99}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {c262db5e-efb0-4537-90cc-5b371b98b43b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7f76861a-0945-46d2-b35a-159dc4925d34}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {a46fa5e8-3d64-4f86-8b80-ff79f628ea99} = {818806b5-fe21-46a9-b2e6-96706d5d6951}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {311f4a8d-5d3d-497b-a84a-3bd52b578042}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7f76861a-0945-46d2-b35a-159dc4925d34}; !- Program Name 1

OS:Node,
  {ba0b956e-af67-4937-89b6-7421c9b437b2}, !- Handle
  Booster RSD Kitchen - ComStock DEER Pre-1975 WUC 0.67gpm at 180F Inlet Water Node, !- Name
  {038c6e19-f854-498e-b1bc-6650cc7d3318}, !- Inlet Port
  {440b2367-d1af-4fa0-bd55-da01ff4fff58}; !- Outlet Port

OS:Connection,
  {038c6e19-f854-498e-b1bc-6650cc7d3318}, !- Handle
  {75f68c7a-507a-47f1-b4be-983d9df13794}, !- Source Object
  4,                                      !- Outlet Port
  {ba0b956e-af67-4937-89b6-7421c9b437b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9215294b-7c63-43cb-b708-707e2dd36b1d}, !- Handle
  Booster RSD Kitchen - ComStock DEER Pre-1975 WUC 0.67gpm at 180F Outlet Water Node, !- Name
  {5b5dd30b-4dca-4b94-87ce-eabaafb203e9}, !- Inlet Port
  {1926b3bf-1769-40d9-b923-dbf8815f2ae2}; !- Outlet Port

OS:Connection,
  {440b2367-d1af-4fa0-bd55-da01ff4fff58}, !- Handle
  {ba0b956e-af67-4937-89b6-7421c9b437b2}, !- Source Object
  3,                                      !- Outlet Port
  {9a6bada5-0854-482c-8a8a-bd959e47f3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5dd30b-4dca-4b94-87ce-eabaafb203e9}, !- Handle
  {9a6bada5-0854-482c-8a8a-bd959e47f3fa}, !- Source Object
  3,                                      !- Outlet Port
  {9215294b-7c63-43cb-b708-707e2dd36b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1926b3bf-1769-40d9-b923-dbf8815f2ae2}, !- Handle
  {9215294b-7c63-43cb-b708-707e2dd36b1d}, !- Source Object
  3,                                      !- Outlet Port
  {3f128d99-d43e-495a-b495-f97f55f8e9b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {da4b586e-1d8a-484c-a84a-d2b0e0f1e3a1}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {b104e6b1-6d0c-4834-a7b4-0fbfc8903699}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {17265483-5b2f-42de-b16d-a271ae623fb2}, !- Defrost Schedule Name
  {273dfb00-6fa1-4a83-b12e-a97f16c8e331}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {22cbd235-018d-41b4-9e62-2ad566cb04e5}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {22cbd235-018d-41b4-9e62-2ad566cb04e5}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {2852433a-6460-4f57-9ab8-e4d2da5942b3}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {b104e6b1-6d0c-4834-a7b4-0fbfc8903699}, !- Handle
  Always On,                              !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {d5e2bb5d-ef9a-4454-9f86-c5496c476886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5e2bb5d-ef9a-4454-9f86-c5496c476886}, !- Handle
  Always On Default,                      !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2852433a-6460-4f57-9ab8-e4d2da5942b3}, !- Handle
  door_wi_sched,                          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {c97cddb8-448d-451e-80eb-2a52073688e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c97cddb8-448d-451e-80eb-2a52073688e8}, !- Handle
  door_wi_sched Default,                  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c28a21e6-ab52-471d-8899-9349ea395b0e}, !- Handle
  {da4b586e-1d8a-484c-a84a-d2b0e0f1e3a1}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {17265483-5b2f-42de-b16d-a271ae623fb2}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {6853d40d-a127-4037-8085-3c75091941d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6853d40d-a127-4037-8085-3c75091941d3}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {273dfb00-6fa1-4a83-b12e-a97f16c8e331}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {4c7d1011-a31d-4e73-b86b-32ce99fc151e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c7d1011-a31d-4e73-b86b-32ce99fc151e}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {a8ed413f-7dbe-4fbc-a736-8c0159fd9345}, !- Handle
  Low Temperature,                        !- Name
  {77ddb078-e9e6-4391-b5eb-057848f120bc}, !- Refrigerated CaseAndWalkInList Name
  {47dce7e9-43bb-4dcc-a3f1-92ad9ddb258f}, !- Refrigeration TransferLoad List Name
  {bf75ea08-c5ba-4d3b-9484-c189cbcc8933}, !- Refrigeration Condenser Name
  {60d23daa-09bd-447f-818f-9cf6a4e7c794}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ef18665d-76bd-4faf-9b7d-97efa43d6f4f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {77ddb078-e9e6-4391-b5eb-057848f120bc}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {da4b586e-1d8a-484c-a84a-d2b0e0f1e3a1}; !- Model Object 1

OS:ModelObjectList,
  {47dce7e9-43bb-4dcc-a3f1-92ad9ddb258f}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {60d23daa-09bd-447f-818f-9cf6a4e7c794}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {c0bd74b5-069b-447c-a0b8-472fbb1d4890}; !- Model Object 1

OS:ModelObjectList,
  {ef18665d-76bd-4faf-9b7d-97efa43d6f4f}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {c0bd74b5-069b-447c-a0b8-472fbb1d4890}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {f717915c-2aff-46a7-88d2-6f9c7774258e}, !- Refrigeration Compressor Power Curve Name
  {46031ea6-0404-4b37-a619-3c82451c6675}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f717915c-2aff-46a7-88d2-6f9c7774258e}, !- Handle
  LT_compressor_power,                    !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.19971,                             !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.380452,                             !- Coefficient6 x*y
  0.13998065,                             !- Coefficient7 x**3
  -0.0588669,                             !- Coefficient8 y**3
  -0.2184515,                             !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {46031ea6-0404-4b37-a619-3c82451c6675}, !- Handle
  LT_compressor_capacity,                 !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.4326,                             !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.958101,                             !- Coefficient6 x*y
  0.43596477,                             !- Coefficient7 x**3
  -0.0411577,                             !- Coefficient8 y**3
  -0.608846,                              !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  17.8,                                   !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Linear,
  {abd26398-21eb-4be5-875b-e1ead9abfc22}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {bf75ea08-c5ba-4d3b-9484-c189cbcc8933}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {abd26398-21eb-4be5-875b-e1ead9abfc22}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {bcbf1f84-142f-4f3e-89b8-2c4548b0acd0}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Handle
  D_RSD_All_HTemp_Yr,                     !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {91c86a08-aad8-4235-94e1-29d445f57aeb}, !- Default Day Schedule Name
  {ae0be429-c593-4042-b19c-c8cf05c498b1}, !- Summer Design Day Schedule Name
  {4a6e42c8-0e05-4a3d-8d06-32e8d0b8fe76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91c86a08-aad8-4235-94e1-29d445f57aeb}, !- Handle
  D_RSD_All_HTemp_Yr Default,             !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc566413-ffad-48f2-ac20-cf12c310514c}, !- Handle
  D_RSD_All_CTemp_Yr,                     !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  {09bcb744-b9b4-436a-a352-185ea5c455b9}, !- Default Day Schedule Name
  {eb81980c-fb5c-432f-a976-c5256c1f576f}, !- Summer Design Day Schedule Name
  {d0dacddb-d78f-4919-9fd1-e4b50ebc5e0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09bcb744-b9b4-436a-a352-185ea5c455b9}, !- Handle
  D_RSD_All_CTemp_Yr Default,             !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {95cb6ec4-1d82-42fc-9a43-b12914c29fc0}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23babd04-3108-4179-b3fd-c167f73583df}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66003088-cf04-4fe6-aec8-85daae5fcb68}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a3095c5-f919-4a41-9120-9e4f8f629928}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48401ef5-dfbb-47b4-a101-4e750dd572b7}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72649ef4-cf2d-4697-82ee-cd03e43192d6}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b21fa976-b6c5-4233-93a2-8bf0daccc88b}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adde9d15-e2ed-4add-b8de-fd14a8bad237}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5be9d20-763d-4ed0-9ce5-5e4ea44975df}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {695a3aa0-3432-44c3-aa50-5b5b839698cc}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef16ba77-cd2e-45e5-af8f-df64dacf8733}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5116235-8dc4-451b-9a14-75d155ff96fe}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3749dba-d156-400b-ac2b-590588d3374b}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e854f2f3-d706-46ee-81bb-9e9114333060}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3672452c-a74e-4096-ad7b-d567ac1d3a0c}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 Thermostat, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {085bcecb-48ab-440a-8ab4-2f5c554dddf1}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77f60dc0-0e47-4238-9d63-39f7b96805a9}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Heating Setpoint Temperature Schedule Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {1bfa65ff-d9a3-4af4-afea-de4aa4ada3f3}, !- Availability Manager List Name
  0.634178421116318,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1762768c-ccd6-4f3b-8759-c33a9a28d4bd}, !- Supply Side Inlet Node Name
  {3527cbbc-bb51-4d6c-a69e-34b3d36b1694}, !- Demand Side Outlet Node Name
  {1ab8b4b1-2fb7-44a1-984a-19094d50957b}, !- Demand Side Inlet Node A
  {11a834d0-27e3-494e-9fe6-d1b843e4fa9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {018890c1-bbcb-470e-99ec-1b6939ea9ac9}, !- Demand Mixer Name
  {f168e638-7ae8-4cba-8987-da90d41e86e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3f848de-5f94-4834-8be5-3c352a7436d2}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {1762768c-ccd6-4f3b-8759-c33a9a28d4bd}, !- Inlet Port
  {0e1cd94b-0c9f-4ae3-8151-85347b03d0be}; !- Outlet Port

OS:Node,
  {a0a8bba0-0a12-4b05-84d7-278ef531d52b}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {71984913-d5ff-4b43-8b12-a96d1c67e337}, !- Inlet Port
  {11a834d0-27e3-494e-9fe6-d1b843e4fa9a}; !- Outlet Port

OS:Connection,
  {1762768c-ccd6-4f3b-8759-c33a9a28d4bd}, !- Handle
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- Source Object
  9,                                      !- Outlet Port
  {d3f848de-5f94-4834-8be5-3c352a7436d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a834d0-27e3-494e-9fe6-d1b843e4fa9a}, !- Handle
  {a0a8bba0-0a12-4b05-84d7-278ef531d52b}, !- Source Object
  3,                                      !- Outlet Port
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {089c8b5e-0006-45b8-8176-b98f6a235a6f}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {1ab8b4b1-2fb7-44a1-984a-19094d50957b}, !- Inlet Port
  {e9c561d9-8322-4b2d-acef-b112baba893a}; !- Outlet Port

OS:Node,
  {7d453884-21f5-4cbf-b284-e61f19416ab3}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {cbd56eb7-b5aa-40d8-a71d-4a8c38e15821}, !- Inlet Port
  {3527cbbc-bb51-4d6c-a69e-34b3d36b1694}; !- Outlet Port

OS:Node,
  {add16847-54c4-4c0c-9570-45751aaa95da}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {cecd6b02-df16-498c-bfeb-0c38e96a7d13}, !- Inlet Port
  {ee65ceb5-20cd-4504-8a0a-2e7b5d6da594}; !- Outlet Port

OS:Connection,
  {1ab8b4b1-2fb7-44a1-984a-19094d50957b}, !- Handle
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- Source Object
  11,                                     !- Outlet Port
  {089c8b5e-0006-45b8-8176-b98f6a235a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3527cbbc-bb51-4d6c-a69e-34b3d36b1694}, !- Handle
  {7d453884-21f5-4cbf-b284-e61f19416ab3}, !- Source Object
  3,                                      !- Outlet Port
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f168e638-7ae8-4cba-8987-da90d41e86e4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e9c561d9-8322-4b2d-acef-b112baba893a}, !- Inlet Node Name
  {641dd1a0-15f4-44fa-8cfd-5d72ecf5abfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {018890c1-bbcb-470e-99ec-1b6939ea9ac9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cbd56eb7-b5aa-40d8-a71d-4a8c38e15821}, !- Outlet Node Name
  {d7383a65-0aa2-4f6c-a0b2-afd9a0955119}; !- Inlet Node Name 1

OS:Connection,
  {e9c561d9-8322-4b2d-acef-b112baba893a}, !- Handle
  {089c8b5e-0006-45b8-8176-b98f6a235a6f}, !- Source Object
  3,                                      !- Outlet Port
  {f168e638-7ae8-4cba-8987-da90d41e86e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd56eb7-b5aa-40d8-a71d-4a8c38e15821}, !- Handle
  {018890c1-bbcb-470e-99ec-1b6939ea9ac9}, !- Source Object
  2,                                      !- Outlet Port
  {7d453884-21f5-4cbf-b284-e61f19416ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e2cc922-ebbd-47ac-8feb-92e4ccd60744}, !- Handle
  {7223bc0e-386c-4c0b-ba64-4905f10b9df8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.634178421116318,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12538.95,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14339.28,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1bfa65ff-d9a3-4af4-afea-de4aa4ada3f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {af165275-6069-40db-9eea-778b543b958f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {999a3b2f-eefa-4a6a-b5ef-04430b52ca5c}, !- Handle
  Zone RSD Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Control Zone Name
  {a0a8bba0-0a12-4b05-84d7-278ef531d52b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {4feb7957-c2b4-487f-a63d-0027bab31570}, !- Handle
  Zone RSD Dining A  - Story Ground HP Htg Coil 40 Clg kBtu/hr 8.3EER 40 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  15748.1604449048,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.634178421116318,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {cbedd550-7960-4021-af81-abf0b19a395a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {cbedd550-7960-4021-af81-abf0b19a395a}, !- Handle
  Zone RSD Dining A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {5ed49324-d96c-4d0a-adc0-d4f4a68bfad9}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15748.1604449048,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e57de09-5e26-428c-8baf-ce373dfe9a15}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 40kBtu/hr 9.7SEER 40kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  15748.1604449048,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.634178421116318,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c9e7f414-f0d0-4ddd-a650-0084b07337b6}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.634178421116318,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c429663-4c9c-406d-9c5e-6b3fc1e8d9a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0f51d17-a6c2-451a-84e5-40de5ddde5fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c429663-4c9c-406d-9c5e-6b3fc1e8d9a1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0f51d17-a6c2-451a-84e5-40de5ddde5fa}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b86a35bb-ce55-4561-836d-e272505882e4}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {18ca0ba6-f1a6-4292-87b8-51e8a58ebe22}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {1279feab-e6e8-4d32-9740-9b689deae3de}, !- Air Inlet Node Name
  {71984913-d5ff-4b43-8b12-a96d1c67e337}, !- Air Outlet Node Name
  {c9e7f414-f0d0-4ddd-a650-0084b07337b6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {4feb7957-c2b4-487f-a63d-0027bab31570}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e57de09-5e26-428c-8baf-ce373dfe9a15}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ed49324-d96c-4d0a-adc0-d4f4a68bfad9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.634178421116318,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.634178421116318,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {71984913-d5ff-4b43-8b12-a96d1c67e337}, !- Handle
  {b86a35bb-ce55-4561-836d-e272505882e4}, !- Source Object
  7,                                      !- Outlet Port
  {a0a8bba0-0a12-4b05-84d7-278ef531d52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b346ac1a-5c51-453a-8b8e-990c4e407367}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.634178421116318,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {99ab3982-d426-4692-8ab6-cf3543ea2270}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {31f948f1-fa7e-45c0-bdaf-e19437125dca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {31f948f1-fa7e-45c0-bdaf-e19437125dca}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd25ecba-dbf8-45d7-bcd1-05adc3d3776a}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP OA System, !- Name
  {b346ac1a-5c51-453a-8b8e-990c4e407367}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9a0faf3-6f8c-47e7-bb07-48081ca3b792}, !- Mixed Air Node Name
  {d1139aeb-b767-4b00-adac-59b827e0bc3a}, !- Outdoor Air Stream Node Name
  {5008495a-5d17-4b85-8562-4158d721806c}, !- Relief Air Stream Node Name
  {0e1cd94b-0c9f-4ae3-8151-85347b03d0be}; !- Return Air Stream Node Name

OS:Node,
  {0cb271fa-864a-4769-bda4-4b2233174ce8}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d1139aeb-b767-4b00-adac-59b827e0bc3a}; !- Outlet Port

OS:Connection,
  {d1139aeb-b767-4b00-adac-59b827e0bc3a}, !- Handle
  {0cb271fa-864a-4769-bda4-4b2233174ce8}, !- Source Object
  3,                                      !- Outlet Port
  {bd25ecba-dbf8-45d7-bcd1-05adc3d3776a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ea2c40e-0617-41b7-8499-a0f4c2eb69c1}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {5008495a-5d17-4b85-8562-4158d721806c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5008495a-5d17-4b85-8562-4158d721806c}, !- Handle
  {bd25ecba-dbf8-45d7-bcd1-05adc3d3776a}, !- Source Object
  7,                                      !- Outlet Port
  {9ea2c40e-0617-41b7-8499-a0f4c2eb69c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e81aaad3-3ac0-4974-b2c6-32b811462105}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {d9a0faf3-6f8c-47e7-bb07-48081ca3b792}, !- Inlet Port
  {1279feab-e6e8-4d32-9740-9b689deae3de}; !- Outlet Port

OS:Connection,
  {0e1cd94b-0c9f-4ae3-8151-85347b03d0be}, !- Handle
  {d3f848de-5f94-4834-8be5-3c352a7436d2}, !- Source Object
  3,                                      !- Outlet Port
  {bd25ecba-dbf8-45d7-bcd1-05adc3d3776a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9a0faf3-6f8c-47e7-bb07-48081ca3b792}, !- Handle
  {bd25ecba-dbf8-45d7-bcd1-05adc3d3776a}, !- Source Object
  5,                                      !- Outlet Port
  {e81aaad3-3ac0-4974-b2c6-32b811462105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1279feab-e6e8-4d32-9740-9b689deae3de}, !- Handle
  {e81aaad3-3ac0-4974-b2c6-32b811462105}, !- Source Object
  3,                                      !- Outlet Port
  {b86a35bb-ce55-4561-836d-e272505882e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {af165275-6069-40db-9eea-778b543b958f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ccf1daf0-6a23-4b0f-a4bd-66fea267324f}, !- Control Zone or Zone List Name
  {b5533fc4-118e-4839-9b4d-72527b2323f8}, !- Cooling Control Zone or Zone List Name
  {5d640a40-daae-4245-b513-d1755aeac234}, !- Heating Control Zone or Zone List Name
  {633c2d08-4722-4fa4-a90d-c023a6633cfc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ccf1daf0-6a23-4b0f-a4bd-66fea267324f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b5533fc4-118e-4839-9b4d-72527b2323f8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d640a40-daae-4245-b513-d1755aeac234}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {633c2d08-4722-4fa4-a90d-c023a6633cfc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6727b159-e0cf-472f-9a9c-db952f86f7c2}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {0d99f86a-5d86-4b0d-a8d1-5b4bfd1ac86f}, !- Air Inlet Node Name
  {cecd6b02-df16-498c-bfeb-0c38e96a7d13}, !- Air Outlet Node Name
  0.634178421116318;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1b9f197-7551-45ad-9549-ca3b382d20ab}, !- Handle
  Zone RSD Dining A  - Story Ground Return Air Node, !- Name
  {e15dee06-be5a-4627-97e3-539d5d50b5e7}, !- Inlet Port
  {d7383a65-0aa2-4f6c-a0b2-afd9a0955119}; !- Outlet Port

OS:Connection,
  {ee65ceb5-20cd-4504-8a0a-2e7b5d6da594}, !- Handle
  {add16847-54c4-4c0c-9570-45751aaa95da}, !- Source Object
  3,                                      !- Outlet Port
  {54dc7dfa-6413-4b6e-922d-a41f4cf567d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15dee06-be5a-4627-97e3-539d5d50b5e7}, !- Handle
  {4ac7147d-7bda-4279-bf8b-27298b775265}, !- Source Object
  2,                                      !- Outlet Port
  {b1b9f197-7551-45ad-9549-ca3b382d20ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7383a65-0aa2-4f6c-a0b2-afd9a0955119}, !- Handle
  {b1b9f197-7551-45ad-9549-ca3b382d20ab}, !- Source Object
  3,                                      !- Outlet Port
  {018890c1-bbcb-470e-99ec-1b6939ea9ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {999fd90c-f87e-4817-96d7-920bbe5b3ab6}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {641dd1a0-15f4-44fa-8cfd-5d72ecf5abfa}, !- Inlet Port
  {0d99f86a-5d86-4b0d-a8d1-5b4bfd1ac86f}; !- Outlet Port

OS:Connection,
  {641dd1a0-15f4-44fa-8cfd-5d72ecf5abfa}, !- Handle
  {f168e638-7ae8-4cba-8987-da90d41e86e4}, !- Source Object
  3,                                      !- Outlet Port
  {999fd90c-f87e-4817-96d7-920bbe5b3ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d99f86a-5d86-4b0d-a8d1-5b4bfd1ac86f}, !- Handle
  {999fd90c-f87e-4817-96d7-920bbe5b3ab6}, !- Source Object
  3,                                      !- Outlet Port
  {6727b159-e0cf-472f-9a9c-db952f86f7c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cecd6b02-df16-498c-bfeb-0c38e96a7d13}, !- Handle
  {6727b159-e0cf-472f-9a9c-db952f86f7c2}, !- Source Object
  4,                                      !- Outlet Port
  {add16847-54c4-4c0c-9570-45751aaa95da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {ba30cf61-0ddd-4a2b-8771-ff88dc4ff3cc}, !- Availability Manager List Name
  0.249522596475696,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2c94de8-026b-44f4-8dcb-ab1c7f808608}, !- Supply Side Inlet Node Name
  {a30b687d-3c43-414d-b63c-f9e68a3c12e4}, !- Demand Side Outlet Node Name
  {1bbe63b6-1dcd-4ef6-9ff6-d7e5ae5a7588}, !- Demand Side Inlet Node A
  {b010b5f0-0e4f-4d31-8e73-dba37271f331}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e804dea-c99c-4e61-9e74-dc69505501da}, !- Demand Mixer Name
  {e6fee4e0-71a8-48f7-b0f1-ec5b9202caa6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6240793-c7f3-4631-878e-466db148f3ff}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {c2c94de8-026b-44f4-8dcb-ab1c7f808608}, !- Inlet Port
  {9e5d985a-6eee-4eae-bbcc-b388a79abc1b}; !- Outlet Port

OS:Node,
  {3a56ea22-7707-4f24-82d2-30965eb1d21e}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {6ad699d0-3549-4f16-9697-5428b3595099}, !- Inlet Port
  {b010b5f0-0e4f-4d31-8e73-dba37271f331}; !- Outlet Port

OS:Connection,
  {c2c94de8-026b-44f4-8dcb-ab1c7f808608}, !- Handle
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- Source Object
  9,                                      !- Outlet Port
  {a6240793-c7f3-4631-878e-466db148f3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b010b5f0-0e4f-4d31-8e73-dba37271f331}, !- Handle
  {3a56ea22-7707-4f24-82d2-30965eb1d21e}, !- Source Object
  3,                                      !- Outlet Port
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f068449d-a235-4054-9db3-17440447caf2}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {1bbe63b6-1dcd-4ef6-9ff6-d7e5ae5a7588}, !- Inlet Port
  {63996799-6b84-4dcf-b85d-452d49a10bb0}; !- Outlet Port

OS:Node,
  {3b8a77e0-d30b-44d3-b676-cdc85341a18b}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {3c8dffbc-2391-4cbe-b349-993e28341d9c}, !- Inlet Port
  {a30b687d-3c43-414d-b63c-f9e68a3c12e4}; !- Outlet Port

OS:Node,
  {73b123ca-b6ed-44e2-8d31-76d660c5429d}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {79bb78c0-581d-45d7-bc2f-c65cfee0ab3c}, !- Inlet Port
  {b2fbdc77-b4c4-42b4-bf77-e02d7ed007a8}; !- Outlet Port

OS:Connection,
  {1bbe63b6-1dcd-4ef6-9ff6-d7e5ae5a7588}, !- Handle
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- Source Object
  11,                                     !- Outlet Port
  {f068449d-a235-4054-9db3-17440447caf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30b687d-3c43-414d-b63c-f9e68a3c12e4}, !- Handle
  {3b8a77e0-d30b-44d3-b676-cdc85341a18b}, !- Source Object
  3,                                      !- Outlet Port
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6fee4e0-71a8-48f7-b0f1-ec5b9202caa6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {63996799-6b84-4dcf-b85d-452d49a10bb0}, !- Inlet Node Name
  {696ed959-43d2-4793-8b34-32cdb0ffc51d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e804dea-c99c-4e61-9e74-dc69505501da}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3c8dffbc-2391-4cbe-b349-993e28341d9c}, !- Outlet Node Name
  {c9565f81-5c73-4eb4-9ffe-8d0252fc1a78}; !- Inlet Node Name 1

OS:Connection,
  {63996799-6b84-4dcf-b85d-452d49a10bb0}, !- Handle
  {f068449d-a235-4054-9db3-17440447caf2}, !- Source Object
  3,                                      !- Outlet Port
  {e6fee4e0-71a8-48f7-b0f1-ec5b9202caa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8dffbc-2391-4cbe-b349-993e28341d9c}, !- Handle
  {5e804dea-c99c-4e61-9e74-dc69505501da}, !- Source Object
  2,                                      !- Outlet Port
  {3b8a77e0-d30b-44d3-b676-cdc85341a18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d77fbcb3-3e49-4037-aa78-344378a23806}, !- Handle
  {89306fbc-076d-4bac-88b8-22de1d8f3889}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.249522596475696,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4411.78,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4254.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ba30cf61-0ddd-4a2b-8771-ff88dc4ff3cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6dc41632-ce0b-4c89-b5d4-b3a52e4554cd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e74a4180-a15d-4811-b688-86f733411808}, !- Handle
  Zone RSD Dining A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Control Zone Name
  {3a56ea22-7707-4f24-82d2-30965eb1d21e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {b589b191-07d0-4422-b429-91e7d7adf538}, !- Handle
  Zone RSD Dining A end_a - Story Ground HP Htg Coil 16 Clg kBtu/hr 8.3EER 16 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  6196.24028993534,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.249522596475696,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {49693e40-4843-45fe-bab6-ac3e2b5c2fd2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {49693e40-4843-45fe-bab6-ac3e2b5c2fd2}, !- Handle
  Zone RSD Dining A end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {29bb0418-d05b-444e-9f7d-e6e68363cfa3}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6196.24028993534,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {82c7cff9-18d7-41bb-ba5d-3a553647d3be}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 16kBtu/hr 9.7SEER 16kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  6196.24028993534,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.249522596475696,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {31149795-c35c-41cc-b231-7f19ec483e2f}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.249522596475696,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd22b7bb-7c21-48cf-9f12-b4e111cdc88c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eea5ef06-0aa2-4283-9c67-d7106c4c53f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd22b7bb-7c21-48cf-9f12-b4e111cdc88c}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eea5ef06-0aa2-4283-9c67-d7106c4c53f2}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aa3ff2de-7298-4eca-8d39-bc78d1394a5a}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {bffebf19-29fa-425d-84d1-b335558087e8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {451a3887-765a-42a7-9399-4efdbc1bc260}, !- Air Inlet Node Name
  {6ad699d0-3549-4f16-9697-5428b3595099}, !- Air Outlet Node Name
  {31149795-c35c-41cc-b231-7f19ec483e2f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {b589b191-07d0-4422-b429-91e7d7adf538}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {82c7cff9-18d7-41bb-ba5d-3a553647d3be}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29bb0418-d05b-444e-9f7d-e6e68363cfa3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.249522596475696,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.249522596475696,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ad699d0-3549-4f16-9697-5428b3595099}, !- Handle
  {aa3ff2de-7298-4eca-8d39-bc78d1394a5a}, !- Source Object
  7,                                      !- Outlet Port
  {3a56ea22-7707-4f24-82d2-30965eb1d21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c7eb1132-f2f1-4fd8-aca9-1a77fa13bed5}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.249522596475696,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cce64ce4-b3cc-4b68-b945-3f2c0684f059}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00b171a0-ad66-41a2-8b1e-791e57e25b17}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00b171a0-ad66-41a2-8b1e-791e57e25b17}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3b20f02-c23b-44ee-9a6a-8a082cdeb6db}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP OA System, !- Name
  {c7eb1132-f2f1-4fd8-aca9-1a77fa13bed5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87523c8c-5161-48f4-bd86-2ce6d06577df}, !- Mixed Air Node Name
  {dafa38b8-ce4b-4ce6-b050-54785697baed}, !- Outdoor Air Stream Node Name
  {5df6b2ce-baf9-410f-a122-cb934bb70f49}, !- Relief Air Stream Node Name
  {9e5d985a-6eee-4eae-bbcc-b388a79abc1b}; !- Return Air Stream Node Name

OS:Node,
  {01dce6bb-cd4d-4f7e-a5e6-c23e7842832c}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dafa38b8-ce4b-4ce6-b050-54785697baed}; !- Outlet Port

OS:Connection,
  {dafa38b8-ce4b-4ce6-b050-54785697baed}, !- Handle
  {01dce6bb-cd4d-4f7e-a5e6-c23e7842832c}, !- Source Object
  3,                                      !- Outlet Port
  {e3b20f02-c23b-44ee-9a6a-8a082cdeb6db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ee45c32-b90b-474a-a3d5-734c51dd1062}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {5df6b2ce-baf9-410f-a122-cb934bb70f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df6b2ce-baf9-410f-a122-cb934bb70f49}, !- Handle
  {e3b20f02-c23b-44ee-9a6a-8a082cdeb6db}, !- Source Object
  7,                                      !- Outlet Port
  {1ee45c32-b90b-474a-a3d5-734c51dd1062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {363139b4-2b5e-454b-8bc7-aa88d1699496}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {87523c8c-5161-48f4-bd86-2ce6d06577df}, !- Inlet Port
  {451a3887-765a-42a7-9399-4efdbc1bc260}; !- Outlet Port

OS:Connection,
  {9e5d985a-6eee-4eae-bbcc-b388a79abc1b}, !- Handle
  {a6240793-c7f3-4631-878e-466db148f3ff}, !- Source Object
  3,                                      !- Outlet Port
  {e3b20f02-c23b-44ee-9a6a-8a082cdeb6db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87523c8c-5161-48f4-bd86-2ce6d06577df}, !- Handle
  {e3b20f02-c23b-44ee-9a6a-8a082cdeb6db}, !- Source Object
  5,                                      !- Outlet Port
  {363139b4-2b5e-454b-8bc7-aa88d1699496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451a3887-765a-42a7-9399-4efdbc1bc260}, !- Handle
  {363139b4-2b5e-454b-8bc7-aa88d1699496}, !- Source Object
  3,                                      !- Outlet Port
  {aa3ff2de-7298-4eca-8d39-bc78d1394a5a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6dc41632-ce0b-4c89-b5d4-b3a52e4554cd}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0091227-69c9-4359-8c7c-4b54a6bcf967}, !- Control Zone or Zone List Name
  {3745761c-bb28-49ac-b7fc-b09050b43fea}, !- Cooling Control Zone or Zone List Name
  {ece43b40-7c08-4b3a-a4db-4e258680d29c}, !- Heating Control Zone or Zone List Name
  {655f64c3-e7e7-48a1-9902-8a13d2dd19b5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0091227-69c9-4359-8c7c-4b54a6bcf967}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3745761c-bb28-49ac-b7fc-b09050b43fea}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ece43b40-7c08-4b3a-a4db-4e258680d29c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {655f64c3-e7e7-48a1-9902-8a13d2dd19b5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {338b69de-1dd6-4f6e-88a8-da6a19b69192}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {e3e8a65d-f81b-437e-b18d-c2769f881e78}, !- Air Inlet Node Name
  {79bb78c0-581d-45d7-bc2f-c65cfee0ab3c}, !- Air Outlet Node Name
  0.249522596475696;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {61473778-c383-4cd4-98b1-d8565d3fcc13}, !- Handle
  Zone RSD Dining A end_a - Story Ground Return Air Node, !- Name
  {5ad94c1f-2156-4506-b5e4-f983ad607004}, !- Inlet Port
  {c9565f81-5c73-4eb4-9ffe-8d0252fc1a78}; !- Outlet Port

OS:Connection,
  {b2fbdc77-b4c4-42b4-bf77-e02d7ed007a8}, !- Handle
  {73b123ca-b6ed-44e2-8d31-76d660c5429d}, !- Source Object
  3,                                      !- Outlet Port
  {b3098e1c-4aa9-4d45-af98-f62ba7321501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad94c1f-2156-4506-b5e4-f983ad607004}, !- Handle
  {3046115e-b3e6-4d88-afb4-96596722593e}, !- Source Object
  2,                                      !- Outlet Port
  {61473778-c383-4cd4-98b1-d8565d3fcc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9565f81-5c73-4eb4-9ffe-8d0252fc1a78}, !- Handle
  {61473778-c383-4cd4-98b1-d8565d3fcc13}, !- Source Object
  3,                                      !- Outlet Port
  {5e804dea-c99c-4e61-9e74-dc69505501da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f314dc5-fc31-45aa-86a3-a218ae3d3455}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {696ed959-43d2-4793-8b34-32cdb0ffc51d}, !- Inlet Port
  {e3e8a65d-f81b-437e-b18d-c2769f881e78}; !- Outlet Port

OS:Connection,
  {696ed959-43d2-4793-8b34-32cdb0ffc51d}, !- Handle
  {e6fee4e0-71a8-48f7-b0f1-ec5b9202caa6}, !- Source Object
  3,                                      !- Outlet Port
  {9f314dc5-fc31-45aa-86a3-a218ae3d3455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e8a65d-f81b-437e-b18d-c2769f881e78}, !- Handle
  {9f314dc5-fc31-45aa-86a3-a218ae3d3455}, !- Source Object
  3,                                      !- Outlet Port
  {338b69de-1dd6-4f6e-88a8-da6a19b69192}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79bb78c0-581d-45d7-bc2f-c65cfee0ab3c}, !- Handle
  {338b69de-1dd6-4f6e-88a8-da6a19b69192}, !- Source Object
  4,                                      !- Outlet Port
  {73b123ca-b6ed-44e2-8d31-76d660c5429d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {91ba8bad-fcff-42df-b0b8-0e4f3867e508}, !- Availability Manager List Name
  0.804771813254469,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7f96885-0bfe-4744-a068-56858dd434ea}, !- Supply Side Inlet Node Name
  {02858289-6f6c-4690-b2b0-50552a7abe88}, !- Demand Side Outlet Node Name
  {9d87cdd3-da1e-43d0-bc2c-238dce61b8f0}, !- Demand Side Inlet Node A
  {c59527f4-cc88-44a6-9eee-a249ada42a1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e09ddaaa-481d-4d1a-984d-4d985444f1bb}, !- Demand Mixer Name
  {9bbbb2a4-8013-44ff-aaba-3f3850d0af14}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e2cb821-dfb1-4945-a633-b894bb9813a9}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {d7f96885-0bfe-4744-a068-56858dd434ea}, !- Inlet Port
  {8ed9f6b2-6ae3-4b79-85fa-a80de56e7b33}; !- Outlet Port

OS:Node,
  {0d345c4c-d9ab-4ffc-a327-dcd6b41700ba}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {b56d0b87-1ea3-4c73-884b-f3e094da4af2}, !- Inlet Port
  {c59527f4-cc88-44a6-9eee-a249ada42a1b}; !- Outlet Port

OS:Connection,
  {d7f96885-0bfe-4744-a068-56858dd434ea}, !- Handle
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- Source Object
  9,                                      !- Outlet Port
  {5e2cb821-dfb1-4945-a633-b894bb9813a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59527f4-cc88-44a6-9eee-a249ada42a1b}, !- Handle
  {0d345c4c-d9ab-4ffc-a327-dcd6b41700ba}, !- Source Object
  3,                                      !- Outlet Port
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {82a6c6e5-d342-4477-b80f-1eae000fb309}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {9d87cdd3-da1e-43d0-bc2c-238dce61b8f0}, !- Inlet Port
  {83ce19ff-e633-4446-a382-04482fe37ee2}; !- Outlet Port

OS:Node,
  {9df011f5-0a52-4184-843d-783bc04cefd4}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {28e3a7f0-8e1a-4a21-8cdf-aacb2a891490}, !- Inlet Port
  {02858289-6f6c-4690-b2b0-50552a7abe88}; !- Outlet Port

OS:Node,
  {f96f1c69-5f0b-4d43-9cba-a7ca9dbd1915}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {48dfdc86-948c-4f41-be95-46899f43a3e7}, !- Inlet Port
  {9745939a-a391-499e-996d-71d7ca5d1248}; !- Outlet Port

OS:Connection,
  {9d87cdd3-da1e-43d0-bc2c-238dce61b8f0}, !- Handle
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- Source Object
  11,                                     !- Outlet Port
  {82a6c6e5-d342-4477-b80f-1eae000fb309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02858289-6f6c-4690-b2b0-50552a7abe88}, !- Handle
  {9df011f5-0a52-4184-843d-783bc04cefd4}, !- Source Object
  3,                                      !- Outlet Port
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bbbb2a4-8013-44ff-aaba-3f3850d0af14}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {83ce19ff-e633-4446-a382-04482fe37ee2}, !- Inlet Node Name
  {132a96be-1b93-4c21-b520-1ba3516680fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e09ddaaa-481d-4d1a-984d-4d985444f1bb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {28e3a7f0-8e1a-4a21-8cdf-aacb2a891490}, !- Outlet Node Name
  {af3ca332-95b7-4661-b884-a802d52757a6}; !- Inlet Node Name 1

OS:Connection,
  {83ce19ff-e633-4446-a382-04482fe37ee2}, !- Handle
  {82a6c6e5-d342-4477-b80f-1eae000fb309}, !- Source Object
  3,                                      !- Outlet Port
  {9bbbb2a4-8013-44ff-aaba-3f3850d0af14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e3a7f0-8e1a-4a21-8cdf-aacb2a891490}, !- Handle
  {e09ddaaa-481d-4d1a-984d-4d985444f1bb}, !- Source Object
  2,                                      !- Outlet Port
  {9df011f5-0a52-4184-843d-783bc04cefd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {970f9652-e1ea-4752-a867-4a387a2a6de5}, !- Handle
  {a5e431d9-f8b8-4943-ae30-79623504f815}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.804771813254469,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  20060.4,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29861.3,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {91ba8bad-fcff-42df-b0b8-0e4f3867e508}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b214fa42-4a33-4b20-b274-5da36f1b536b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {294718cb-09dc-4da8-9c38-d235b22cb714}, !- Handle
  Zone RSD Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Control Zone Name
  {0d345c4c-d9ab-4ffc-a327-dcd6b41700ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {3aa33433-1d08-41a2-b889-2717a427ea67}, !- Handle
  Zone RSD Dining B  - Story Ground HP Htg Coil 56 Clg kBtu/hr 8.3EER 56 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  19984.4006271286,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.804771813254469,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {565dfcbf-fdfb-427e-b660-290747bb38a6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {565dfcbf-fdfb-427e-b660-290747bb38a6}, !- Handle
  Zone RSD Dining B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {4a168726-5a31-46c5-84b2-60e0ba7f3eea}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19984.4006271286,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f1e430ce-e4dc-47b4-ab1a-ded18cf9cdd6}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 56kBtu/hr 9.7SEER 56kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  19984.4006271286,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.804771813254469,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eb9275cf-3e5b-40f2-9dd2-00af74124fd5}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.804771813254469,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94b50f87-9b19-472b-a90c-2f47011b858b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {707413dc-2330-4cba-9df4-ea0503d3b988}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94b50f87-9b19-472b-a90c-2f47011b858b}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {707413dc-2330-4cba-9df4-ea0503d3b988}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6c660deb-6a4d-4d10-b10f-efb1002f58fa}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {c326f623-a099-4f13-8563-b57c13e3c42f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {a591ed16-86f0-4bce-8f00-52c932d87055}, !- Air Inlet Node Name
  {b56d0b87-1ea3-4c73-884b-f3e094da4af2}, !- Air Outlet Node Name
  {eb9275cf-3e5b-40f2-9dd2-00af74124fd5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {3aa33433-1d08-41a2-b889-2717a427ea67}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f1e430ce-e4dc-47b4-ab1a-ded18cf9cdd6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4a168726-5a31-46c5-84b2-60e0ba7f3eea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.804771813254469,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.804771813254469,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b56d0b87-1ea3-4c73-884b-f3e094da4af2}, !- Handle
  {6c660deb-6a4d-4d10-b10f-efb1002f58fa}, !- Source Object
  7,                                      !- Outlet Port
  {0d345c4c-d9ab-4ffc-a327-dcd6b41700ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {735e36c6-2fc2-44d3-9a1f-5c7d659a3db6}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.804771813254469,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd67b671-c177-4583-b7ec-4a66b5d7cc5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4784d398-d1b3-49a0-b3e4-c3aa1d2dbe3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4784d398-d1b3-49a0-b3e4-c3aa1d2dbe3e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7d50975-48d3-46be-8a74-c35d18c418ee}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP OA System, !- Name
  {735e36c6-2fc2-44d3-9a1f-5c7d659a3db6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13e47b3a-927f-4874-b7f0-462acb77535f}, !- Mixed Air Node Name
  {f2b7c649-84bb-42db-a9f1-69e8deadf1bf}, !- Outdoor Air Stream Node Name
  {e3113a49-1b12-4ec8-a57f-3adc8b3b34e5}, !- Relief Air Stream Node Name
  {8ed9f6b2-6ae3-4b79-85fa-a80de56e7b33}; !- Return Air Stream Node Name

OS:Node,
  {308fbdbc-87b0-4502-a8b8-4b35be345098}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f2b7c649-84bb-42db-a9f1-69e8deadf1bf}; !- Outlet Port

OS:Connection,
  {f2b7c649-84bb-42db-a9f1-69e8deadf1bf}, !- Handle
  {308fbdbc-87b0-4502-a8b8-4b35be345098}, !- Source Object
  3,                                      !- Outlet Port
  {c7d50975-48d3-46be-8a74-c35d18c418ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c39a6271-ab1b-4d93-b89a-81ab32b0ba6e}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {e3113a49-1b12-4ec8-a57f-3adc8b3b34e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3113a49-1b12-4ec8-a57f-3adc8b3b34e5}, !- Handle
  {c7d50975-48d3-46be-8a74-c35d18c418ee}, !- Source Object
  7,                                      !- Outlet Port
  {c39a6271-ab1b-4d93-b89a-81ab32b0ba6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78ab2c9c-8219-4efb-9884-50174ae0fa06}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {13e47b3a-927f-4874-b7f0-462acb77535f}, !- Inlet Port
  {a591ed16-86f0-4bce-8f00-52c932d87055}; !- Outlet Port

OS:Connection,
  {8ed9f6b2-6ae3-4b79-85fa-a80de56e7b33}, !- Handle
  {5e2cb821-dfb1-4945-a633-b894bb9813a9}, !- Source Object
  3,                                      !- Outlet Port
  {c7d50975-48d3-46be-8a74-c35d18c418ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13e47b3a-927f-4874-b7f0-462acb77535f}, !- Handle
  {c7d50975-48d3-46be-8a74-c35d18c418ee}, !- Source Object
  5,                                      !- Outlet Port
  {78ab2c9c-8219-4efb-9884-50174ae0fa06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a591ed16-86f0-4bce-8f00-52c932d87055}, !- Handle
  {78ab2c9c-8219-4efb-9884-50174ae0fa06}, !- Source Object
  3,                                      !- Outlet Port
  {6c660deb-6a4d-4d10-b10f-efb1002f58fa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b214fa42-4a33-4b20-b274-5da36f1b536b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b52c49ac-31b3-44c9-8d4f-25a26d979ad3}, !- Control Zone or Zone List Name
  {d39f719e-e6d9-436c-923e-d4afb66482fa}, !- Cooling Control Zone or Zone List Name
  {dc05754a-6f2a-495c-bda4-155ae66145b1}, !- Heating Control Zone or Zone List Name
  {546ef1ea-e00b-4752-8217-f63397cda3d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b52c49ac-31b3-44c9-8d4f-25a26d979ad3}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d39f719e-e6d9-436c-923e-d4afb66482fa}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc05754a-6f2a-495c-bda4-155ae66145b1}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {546ef1ea-e00b-4752-8217-f63397cda3d1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d73768c2-4369-4546-8dcd-356c3c166ca4}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {fcecd66b-86d0-4c84-99a7-5e53be6318b2}, !- Air Inlet Node Name
  {48dfdc86-948c-4f41-be95-46899f43a3e7}, !- Air Outlet Node Name
  0.804771813254469;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b3d13cb-490c-4a00-9750-1cc065317dcc}, !- Handle
  Zone RSD Dining B  - Story Ground Return Air Node, !- Name
  {fbad3539-c4bc-483b-9272-0c06c3ef1b7b}, !- Inlet Port
  {af3ca332-95b7-4661-b884-a802d52757a6}; !- Outlet Port

OS:Connection,
  {9745939a-a391-499e-996d-71d7ca5d1248}, !- Handle
  {f96f1c69-5f0b-4d43-9cba-a7ca9dbd1915}, !- Source Object
  3,                                      !- Outlet Port
  {e3035b8d-df45-4c1a-b40f-6d824153eed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbad3539-c4bc-483b-9272-0c06c3ef1b7b}, !- Handle
  {3f5e9b38-f18e-4763-896e-294a8dbf0414}, !- Source Object
  2,                                      !- Outlet Port
  {9b3d13cb-490c-4a00-9750-1cc065317dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3ca332-95b7-4661-b884-a802d52757a6}, !- Handle
  {9b3d13cb-490c-4a00-9750-1cc065317dcc}, !- Source Object
  3,                                      !- Outlet Port
  {e09ddaaa-481d-4d1a-984d-4d985444f1bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {febd405f-3545-4df9-bb7f-3a03b259b7dd}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {132a96be-1b93-4c21-b520-1ba3516680fa}, !- Inlet Port
  {fcecd66b-86d0-4c84-99a7-5e53be6318b2}; !- Outlet Port

OS:Connection,
  {132a96be-1b93-4c21-b520-1ba3516680fa}, !- Handle
  {9bbbb2a4-8013-44ff-aaba-3f3850d0af14}, !- Source Object
  3,                                      !- Outlet Port
  {febd405f-3545-4df9-bb7f-3a03b259b7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcecd66b-86d0-4c84-99a7-5e53be6318b2}, !- Handle
  {febd405f-3545-4df9-bb7f-3a03b259b7dd}, !- Source Object
  3,                                      !- Outlet Port
  {d73768c2-4369-4546-8dcd-356c3c166ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48dfdc86-948c-4f41-be95-46899f43a3e7}, !- Handle
  {d73768c2-4369-4546-8dcd-356c3c166ca4}, !- Source Object
  4,                                      !- Outlet Port
  {f96f1c69-5f0b-4d43-9cba-a7ca9dbd1915}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {24bd313d-62b4-4f9b-a724-cb989e295d09}, !- Availability Manager List Name
  0.45547058614377,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9efe8ae3-2912-44d7-a1d5-ebc0723edf51}, !- Supply Side Inlet Node Name
  {7d00f0b5-52f1-467b-a8ad-18ee64a36287}, !- Demand Side Outlet Node Name
  {b89ea93c-295a-42bf-8570-1c85dd71d038}, !- Demand Side Inlet Node A
  {69be7f22-876c-4fd2-ba5a-c1a9f4c36d59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e37b00aa-42cf-4426-931a-170037a888e2}, !- Demand Mixer Name
  {615f93f5-fe0a-45c1-88b5-c45437b44eaa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {71f48ef7-c35f-4196-8edf-1034508d91ac}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {9efe8ae3-2912-44d7-a1d5-ebc0723edf51}, !- Inlet Port
  {24fb673e-4e72-4e4a-b025-76e3585fe899}; !- Outlet Port

OS:Node,
  {0a781f66-222a-423e-ac45-574cbf785699}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {7e1a9c01-4914-4596-b31f-9c69483b5dfc}, !- Inlet Port
  {69be7f22-876c-4fd2-ba5a-c1a9f4c36d59}; !- Outlet Port

OS:Connection,
  {9efe8ae3-2912-44d7-a1d5-ebc0723edf51}, !- Handle
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- Source Object
  9,                                      !- Outlet Port
  {71f48ef7-c35f-4196-8edf-1034508d91ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69be7f22-876c-4fd2-ba5a-c1a9f4c36d59}, !- Handle
  {0a781f66-222a-423e-ac45-574cbf785699}, !- Source Object
  3,                                      !- Outlet Port
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {295493b3-f180-4c45-8582-00e6380b6da9}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {b89ea93c-295a-42bf-8570-1c85dd71d038}, !- Inlet Port
  {e0dc0017-eaed-42dd-a334-3ef222c2f11c}; !- Outlet Port

OS:Node,
  {b47e0051-c772-4230-9b74-7ffd7817e9b2}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {d94de96d-3292-4069-8824-7b249c7d91f7}, !- Inlet Port
  {7d00f0b5-52f1-467b-a8ad-18ee64a36287}; !- Outlet Port

OS:Node,
  {a627c4ac-eb07-4c4e-88b8-b4cb54b3d18e}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {55db1c0a-5590-4482-8e0a-425ad89258c9}, !- Inlet Port
  {45430eb8-6498-4087-9b35-4a8edb4cdd79}; !- Outlet Port

OS:Connection,
  {b89ea93c-295a-42bf-8570-1c85dd71d038}, !- Handle
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- Source Object
  11,                                     !- Outlet Port
  {295493b3-f180-4c45-8582-00e6380b6da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d00f0b5-52f1-467b-a8ad-18ee64a36287}, !- Handle
  {b47e0051-c772-4230-9b74-7ffd7817e9b2}, !- Source Object
  3,                                      !- Outlet Port
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {615f93f5-fe0a-45c1-88b5-c45437b44eaa}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e0dc0017-eaed-42dd-a334-3ef222c2f11c}, !- Inlet Node Name
  {6b5a1095-190b-4cfc-bc34-70b49063de2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e37b00aa-42cf-4426-931a-170037a888e2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d94de96d-3292-4069-8824-7b249c7d91f7}, !- Outlet Node Name
  {460440d6-9829-462d-9aa6-48414293476d}; !- Inlet Node Name 1

OS:Connection,
  {e0dc0017-eaed-42dd-a334-3ef222c2f11c}, !- Handle
  {295493b3-f180-4c45-8582-00e6380b6da9}, !- Source Object
  3,                                      !- Outlet Port
  {615f93f5-fe0a-45c1-88b5-c45437b44eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94de96d-3292-4069-8824-7b249c7d91f7}, !- Handle
  {e37b00aa-42cf-4426-931a-170037a888e2}, !- Source Object
  2,                                      !- Outlet Port
  {b47e0051-c772-4230-9b74-7ffd7817e9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {910c6199-a9ff-4964-b8dd-7734213cbd8c}, !- Handle
  {89dbf50a-490c-48fe-98b8-0e203cf22d9f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.45547058614377,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8321.56,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8859.06,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {24bd313d-62b4-4f9b-a724-cb989e295d09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {30b183c5-2e83-4fe8-9b04-f022b911f3b9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bee8389f-bf12-44d8-9ee9-beabed842b54}, !- Handle
  Zone RSD Dining B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Control Zone Name
  {0a781f66-222a-423e-ac45-574cbf785699}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {caacda20-1bc1-41c7-8d8b-1c902342fea7}, !- Handle
  Zone RSD Dining B end_a - Story Ground HP Htg Coil 30 Clg kBtu/hr 8.3EER 30 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  11310.4193231629,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.45547058614377,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {a3903b0c-21dd-4b22-b0cb-40f7ead94d09}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a3903b0c-21dd-4b22-b0cb-40f7ead94d09}, !- Handle
  Zone RSD Dining B end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {6adcb486-a7c8-437c-9b3a-c4a2dc2a476a}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11310.4193231629,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {74de4f27-d502-443f-8588-6d24d505473d}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 30kBtu/hr 9.7SEER 30kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  11310.4193231629,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.45547058614377,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c5482b0c-b6df-4db4-a377-279641a12bfa}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.45547058614377,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {584925d5-473d-4fbc-b5fb-500c883db0b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad291df3-e091-4dc0-a6c5-a28244a881bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {584925d5-473d-4fbc-b5fb-500c883db0b5}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad291df3-e091-4dc0-a6c5-a28244a881bf}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {05ca3950-fafb-4691-9e4a-bdd80fabaeef}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {c562879d-cfa2-4282-ad74-aecb3d16d7e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {23c97651-4395-4038-ae3b-b724ca9d3cd3}, !- Air Inlet Node Name
  {7e1a9c01-4914-4596-b31f-9c69483b5dfc}, !- Air Outlet Node Name
  {c5482b0c-b6df-4db4-a377-279641a12bfa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {caacda20-1bc1-41c7-8d8b-1c902342fea7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {74de4f27-d502-443f-8588-6d24d505473d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6adcb486-a7c8-437c-9b3a-c4a2dc2a476a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.45547058614377,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.45547058614377,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7e1a9c01-4914-4596-b31f-9c69483b5dfc}, !- Handle
  {05ca3950-fafb-4691-9e4a-bdd80fabaeef}, !- Source Object
  7,                                      !- Outlet Port
  {0a781f66-222a-423e-ac45-574cbf785699}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {563632c9-cb85-4f1d-9d4d-ee1c7dcb18d7}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.45547058614377,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e9bcd6eb-3765-4aa8-8c8d-abc8e2b44c4a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f288663c-bbe2-40e2-8204-576b75dd8ee2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f288663c-bbe2-40e2-8204-576b75dd8ee2}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10681be9-158f-430c-a27d-f115c5e147ad}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP OA System, !- Name
  {563632c9-cb85-4f1d-9d4d-ee1c7dcb18d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {82a55d17-406f-4df8-a6cc-3b418b194a36}, !- Mixed Air Node Name
  {718b104e-799e-4f13-becd-300cd9e3fc07}, !- Outdoor Air Stream Node Name
  {56d763ed-7406-4239-9420-6ba606636e8e}, !- Relief Air Stream Node Name
  {24fb673e-4e72-4e4a-b025-76e3585fe899}; !- Return Air Stream Node Name

OS:Node,
  {ec6cb797-7177-46ff-a87e-49fe3fb052f2}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {718b104e-799e-4f13-becd-300cd9e3fc07}; !- Outlet Port

OS:Connection,
  {718b104e-799e-4f13-becd-300cd9e3fc07}, !- Handle
  {ec6cb797-7177-46ff-a87e-49fe3fb052f2}, !- Source Object
  3,                                      !- Outlet Port
  {10681be9-158f-430c-a27d-f115c5e147ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfed55ca-ecef-4b11-902e-87e5051be8e0}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {56d763ed-7406-4239-9420-6ba606636e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56d763ed-7406-4239-9420-6ba606636e8e}, !- Handle
  {10681be9-158f-430c-a27d-f115c5e147ad}, !- Source Object
  7,                                      !- Outlet Port
  {bfed55ca-ecef-4b11-902e-87e5051be8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d2a93d-1eb5-437b-ae10-2e331a40c008}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {82a55d17-406f-4df8-a6cc-3b418b194a36}, !- Inlet Port
  {23c97651-4395-4038-ae3b-b724ca9d3cd3}; !- Outlet Port

OS:Connection,
  {24fb673e-4e72-4e4a-b025-76e3585fe899}, !- Handle
  {71f48ef7-c35f-4196-8edf-1034508d91ac}, !- Source Object
  3,                                      !- Outlet Port
  {10681be9-158f-430c-a27d-f115c5e147ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82a55d17-406f-4df8-a6cc-3b418b194a36}, !- Handle
  {10681be9-158f-430c-a27d-f115c5e147ad}, !- Source Object
  5,                                      !- Outlet Port
  {19d2a93d-1eb5-437b-ae10-2e331a40c008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c97651-4395-4038-ae3b-b724ca9d3cd3}, !- Handle
  {19d2a93d-1eb5-437b-ae10-2e331a40c008}, !- Source Object
  3,                                      !- Outlet Port
  {05ca3950-fafb-4691-9e4a-bdd80fabaeef}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {30b183c5-2e83-4fe8-9b04-f022b911f3b9}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8a049ac4-b8ad-4346-acaa-1ba9bdc4ba00}, !- Control Zone or Zone List Name
  {167e8762-25d8-436c-ac2e-dc6e5e6cd754}, !- Cooling Control Zone or Zone List Name
  {91c9a15b-0f17-4e34-81b7-819bcca426d7}, !- Heating Control Zone or Zone List Name
  {411eb4d8-763f-4062-9bad-1dbac110bab3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8a049ac4-b8ad-4346-acaa-1ba9bdc4ba00}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {167e8762-25d8-436c-ac2e-dc6e5e6cd754}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {91c9a15b-0f17-4e34-81b7-819bcca426d7}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {411eb4d8-763f-4062-9bad-1dbac110bab3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6cae8ec6-3018-46fa-90be-2a894cdc540a}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {ad6ed8e1-c80c-4fb6-8621-fa7643a35d84}, !- Air Inlet Node Name
  {55db1c0a-5590-4482-8e0a-425ad89258c9}, !- Air Outlet Node Name
  0.45547058614377;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b71ba67d-29f7-4e03-948d-e1304c6af264}, !- Handle
  Zone RSD Dining B end_a - Story Ground Return Air Node, !- Name
  {9d75a43d-1121-4f13-b14c-94434d36b03b}, !- Inlet Port
  {460440d6-9829-462d-9aa6-48414293476d}; !- Outlet Port

OS:Connection,
  {45430eb8-6498-4087-9b35-4a8edb4cdd79}, !- Handle
  {a627c4ac-eb07-4c4e-88b8-b4cb54b3d18e}, !- Source Object
  3,                                      !- Outlet Port
  {0274d4bb-ff46-475f-b51b-b530380f6ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d75a43d-1121-4f13-b14c-94434d36b03b}, !- Handle
  {0006b7bd-bcc3-4d3d-9f67-251e6edbb3fe}, !- Source Object
  2,                                      !- Outlet Port
  {b71ba67d-29f7-4e03-948d-e1304c6af264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460440d6-9829-462d-9aa6-48414293476d}, !- Handle
  {b71ba67d-29f7-4e03-948d-e1304c6af264}, !- Source Object
  3,                                      !- Outlet Port
  {e37b00aa-42cf-4426-931a-170037a888e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {331e42a5-f0ed-479c-889b-ef42213820bc}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {6b5a1095-190b-4cfc-bc34-70b49063de2b}, !- Inlet Port
  {ad6ed8e1-c80c-4fb6-8621-fa7643a35d84}; !- Outlet Port

OS:Connection,
  {6b5a1095-190b-4cfc-bc34-70b49063de2b}, !- Handle
  {615f93f5-fe0a-45c1-88b5-c45437b44eaa}, !- Source Object
  3,                                      !- Outlet Port
  {331e42a5-f0ed-479c-889b-ef42213820bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6ed8e1-c80c-4fb6-8621-fa7643a35d84}, !- Handle
  {331e42a5-f0ed-479c-889b-ef42213820bc}, !- Source Object
  3,                                      !- Outlet Port
  {6cae8ec6-3018-46fa-90be-2a894cdc540a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55db1c0a-5590-4482-8e0a-425ad89258c9}, !- Handle
  {6cae8ec6-3018-46fa-90be-2a894cdc540a}, !- Source Object
  4,                                      !- Outlet Port
  {a627c4ac-eb07-4c4e-88b8-b4cb54b3d18e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {eb8b1a4a-89d3-4a6d-9e6e-7a048c13a65a}, !- Availability Manager List Name
  0.775890965329578,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8826ab2-6980-41f8-8736-cb13da7d4685}, !- Supply Side Inlet Node Name
  {1576c3eb-d1b9-4f03-8e93-5034887a88f2}, !- Demand Side Outlet Node Name
  {c6150bd4-a485-42ed-966d-68f8c5fa61ee}, !- Demand Side Inlet Node A
  {e9e5afad-fd25-4de2-9d5f-8b263d4cff5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e591692-f662-4096-9e5e-5d0b4fa3befd}, !- Demand Mixer Name
  {75fbb8b5-12cb-458a-9ede-a34938b1dc62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a80fe934-e03d-4dfa-9b96-3f779e1c7c4f}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {f8826ab2-6980-41f8-8736-cb13da7d4685}, !- Inlet Port
  {af846ef5-8614-4b0e-9247-009a79b18ae3}; !- Outlet Port

OS:Node,
  {a4e499d5-2491-4a5e-881a-1991a73446db}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {35db2925-5ceb-4658-a278-50cd4752c4d6}, !- Inlet Port
  {e9e5afad-fd25-4de2-9d5f-8b263d4cff5a}; !- Outlet Port

OS:Connection,
  {f8826ab2-6980-41f8-8736-cb13da7d4685}, !- Handle
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- Source Object
  9,                                      !- Outlet Port
  {a80fe934-e03d-4dfa-9b96-3f779e1c7c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e5afad-fd25-4de2-9d5f-8b263d4cff5a}, !- Handle
  {a4e499d5-2491-4a5e-881a-1991a73446db}, !- Source Object
  3,                                      !- Outlet Port
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {985ff27b-f887-4b66-91f8-58d879524c9a}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {c6150bd4-a485-42ed-966d-68f8c5fa61ee}, !- Inlet Port
  {287d05cc-d4d1-4dfb-bb27-c41725dd91f0}; !- Outlet Port

OS:Node,
  {039f3df2-0704-40d2-942e-b8ff0bb3fde2}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {f993c53e-09b8-478a-8f55-7df7d3b56089}, !- Inlet Port
  {1576c3eb-d1b9-4f03-8e93-5034887a88f2}; !- Outlet Port

OS:Node,
  {f8a55f91-307f-4277-8dbf-bf862106edb3}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {dd5ee1ba-2cac-4065-b7c7-8212345d25f7}, !- Inlet Port
  {76f4b609-042a-4c21-9910-04b7faa98731}; !- Outlet Port

OS:Connection,
  {c6150bd4-a485-42ed-966d-68f8c5fa61ee}, !- Handle
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- Source Object
  11,                                     !- Outlet Port
  {985ff27b-f887-4b66-91f8-58d879524c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1576c3eb-d1b9-4f03-8e93-5034887a88f2}, !- Handle
  {039f3df2-0704-40d2-942e-b8ff0bb3fde2}, !- Source Object
  3,                                      !- Outlet Port
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75fbb8b5-12cb-458a-9ede-a34938b1dc62}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {287d05cc-d4d1-4dfb-bb27-c41725dd91f0}, !- Inlet Node Name
  {86fa406c-9636-46b6-b1f2-5604e24f33a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e591692-f662-4096-9e5e-5d0b4fa3befd}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f993c53e-09b8-478a-8f55-7df7d3b56089}, !- Outlet Node Name
  {4ee0171b-5400-4d77-a7ce-53f94b0a2147}; !- Inlet Node Name 1

OS:Connection,
  {287d05cc-d4d1-4dfb-bb27-c41725dd91f0}, !- Handle
  {985ff27b-f887-4b66-91f8-58d879524c9a}, !- Source Object
  3,                                      !- Outlet Port
  {75fbb8b5-12cb-458a-9ede-a34938b1dc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f993c53e-09b8-478a-8f55-7df7d3b56089}, !- Handle
  {5e591692-f662-4096-9e5e-5d0b4fa3befd}, !- Source Object
  2,                                      !- Outlet Port
  {039f3df2-0704-40d2-942e-b8ff0bb3fde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7f22d04-2783-4249-a1dc-cdfebc5dd56d}, !- Handle
  {06d0b1a2-f62e-473f-b058-d6501383f7bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.775890965329578,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13815.13,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14339.28,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eb8b1a4a-89d3-4a6d-9e6e-7a048c13a65a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {98b139a5-a3a0-4413-a77b-a827b8415e92}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {51e1152f-96f0-4981-833c-ed74589d31fb}, !- Handle
  Zone RSD Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Control Zone Name
  {a4e499d5-2491-4a5e-881a-1991a73446db}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {34c50592-8ced-45c3-89ba-6fbd763516b1}, !- Handle
  Zone RSD Dining C  - Story Ground HP Htg Coil 50 Clg kBtu/hr 8.3EER 51 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  19267.2203955693,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.775890965329578,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {5c022653-42e4-4bcf-8548-fb5b6921591e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5c022653-42e4-4bcf-8548-fb5b6921591e}, !- Handle
  Zone RSD Dining C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {cf0d5163-daeb-4cee-8df7-82df9efe168d}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19267.2203955693,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f5fd858-d80e-44e3-9053-3674ef48c368}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 50kBtu/hr 9.7SEER 51kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  19267.2203955693,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.775890965329578,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {41f38753-6686-4a05-9e0e-54d28bf1e932}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.775890965329578,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e377efd-1cf3-4f16-9f1b-9cd4e79b8e99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de6641a6-b09d-43aa-8aac-b2d634da9ce5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e377efd-1cf3-4f16-9f1b-9cd4e79b8e99}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de6641a6-b09d-43aa-8aac-b2d634da9ce5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aab452ec-6c7c-40a8-90e9-36216bcb2904}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {a1c6b247-59aa-44d8-9c83-c6ee889dcc3d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {d2c5b642-75af-4799-ba36-7d500116688e}, !- Air Inlet Node Name
  {35db2925-5ceb-4658-a278-50cd4752c4d6}, !- Air Outlet Node Name
  {41f38753-6686-4a05-9e0e-54d28bf1e932}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {34c50592-8ced-45c3-89ba-6fbd763516b1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5f5fd858-d80e-44e3-9053-3674ef48c368}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cf0d5163-daeb-4cee-8df7-82df9efe168d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.775890965329578,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.775890965329578,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {35db2925-5ceb-4658-a278-50cd4752c4d6}, !- Handle
  {aab452ec-6c7c-40a8-90e9-36216bcb2904}, !- Source Object
  7,                                      !- Outlet Port
  {a4e499d5-2491-4a5e-881a-1991a73446db}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b16bd110-14f4-4588-9f37-1ea2331c768c}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
