  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.775890965329578,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {380827c3-eb72-48cf-b03e-4df896deee7d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {259d11ce-82ab-4fbb-bd0f-90809d04da41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {259d11ce-82ab-4fbb-bd0f-90809d04da41}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2ce63898-5a72-4f35-87f7-639810c6f5c0}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP OA System, !- Name
  {b16bd110-14f4-4588-9f37-1ea2331c768c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1be68d82-ea7d-4f24-a37f-1cf895fb81f9}, !- Mixed Air Node Name
  {b377533d-6df8-4abc-8494-bb663a9aff10}, !- Outdoor Air Stream Node Name
  {a0c84368-803f-4d21-985e-fdce010d5682}, !- Relief Air Stream Node Name
  {af846ef5-8614-4b0e-9247-009a79b18ae3}; !- Return Air Stream Node Name

OS:Node,
  {2a70a573-65f9-4c15-bde0-a91b314b7de6}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b377533d-6df8-4abc-8494-bb663a9aff10}; !- Outlet Port

OS:Connection,
  {b377533d-6df8-4abc-8494-bb663a9aff10}, !- Handle
  {2a70a573-65f9-4c15-bde0-a91b314b7de6}, !- Source Object
  3,                                      !- Outlet Port
  {2ce63898-5a72-4f35-87f7-639810c6f5c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60936db7-b66c-4531-8f38-f92f3c021825}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {a0c84368-803f-4d21-985e-fdce010d5682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0c84368-803f-4d21-985e-fdce010d5682}, !- Handle
  {2ce63898-5a72-4f35-87f7-639810c6f5c0}, !- Source Object
  7,                                      !- Outlet Port
  {60936db7-b66c-4531-8f38-f92f3c021825}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77b0748b-cbc4-4a1e-bb02-65af5b951bb9}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {1be68d82-ea7d-4f24-a37f-1cf895fb81f9}, !- Inlet Port
  {d2c5b642-75af-4799-ba36-7d500116688e}; !- Outlet Port

OS:Connection,
  {af846ef5-8614-4b0e-9247-009a79b18ae3}, !- Handle
  {a80fe934-e03d-4dfa-9b96-3f779e1c7c4f}, !- Source Object
  3,                                      !- Outlet Port
  {2ce63898-5a72-4f35-87f7-639810c6f5c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1be68d82-ea7d-4f24-a37f-1cf895fb81f9}, !- Handle
  {2ce63898-5a72-4f35-87f7-639810c6f5c0}, !- Source Object
  5,                                      !- Outlet Port
  {77b0748b-cbc4-4a1e-bb02-65af5b951bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c5b642-75af-4799-ba36-7d500116688e}, !- Handle
  {77b0748b-cbc4-4a1e-bb02-65af5b951bb9}, !- Source Object
  3,                                      !- Outlet Port
  {aab452ec-6c7c-40a8-90e9-36216bcb2904}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98b139a5-a3a0-4413-a77b-a827b8415e92}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a23a7da0-9436-402d-bf85-71d766d66c99}, !- Control Zone or Zone List Name
  {3183db0d-ac32-4fe6-84df-ab777317e603}, !- Cooling Control Zone or Zone List Name
  {c147f501-0b74-48b5-869a-32a4d3d78888}, !- Heating Control Zone or Zone List Name
  {a6a70005-c5b9-48e8-b228-9025fb99688e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a23a7da0-9436-402d-bf85-71d766d66c99}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3183db0d-ac32-4fe6-84df-ab777317e603}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c147f501-0b74-48b5-869a-32a4d3d78888}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a6a70005-c5b9-48e8-b228-9025fb99688e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be3335c5-bf86-4f8d-935b-147b3f2dbfc7}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {f82f19cd-5dbb-47d5-b2f1-6d400095f2ee}, !- Air Inlet Node Name
  {dd5ee1ba-2cac-4065-b7c7-8212345d25f7}, !- Air Outlet Node Name
  0.775890965329578;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63dd1ff2-8970-4d61-bb88-ce37aa51c7a5}, !- Handle
  Zone RSD Dining C  - Story Ground Return Air Node, !- Name
  {2444246e-3fa0-4102-bed9-c121bb4207fe}, !- Inlet Port
  {4ee0171b-5400-4d77-a7ce-53f94b0a2147}; !- Outlet Port

OS:Connection,
  {76f4b609-042a-4c21-9910-04b7faa98731}, !- Handle
  {f8a55f91-307f-4277-8dbf-bf862106edb3}, !- Source Object
  3,                                      !- Outlet Port
  {5ca950d9-fee3-42bd-bd45-e565db0f516d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2444246e-3fa0-4102-bed9-c121bb4207fe}, !- Handle
  {069048d7-af58-4dbd-a6e5-b0315694b9e9}, !- Source Object
  2,                                      !- Outlet Port
  {63dd1ff2-8970-4d61-bb88-ce37aa51c7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee0171b-5400-4d77-a7ce-53f94b0a2147}, !- Handle
  {63dd1ff2-8970-4d61-bb88-ce37aa51c7a5}, !- Source Object
  3,                                      !- Outlet Port
  {5e591692-f662-4096-9e5e-5d0b4fa3befd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc5a2110-83da-4056-9c2e-0b6687fdeb38}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {86fa406c-9636-46b6-b1f2-5604e24f33a9}, !- Inlet Port
  {f82f19cd-5dbb-47d5-b2f1-6d400095f2ee}; !- Outlet Port

OS:Connection,
  {86fa406c-9636-46b6-b1f2-5604e24f33a9}, !- Handle
  {75fbb8b5-12cb-458a-9ede-a34938b1dc62}, !- Source Object
  3,                                      !- Outlet Port
  {cc5a2110-83da-4056-9c2e-0b6687fdeb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82f19cd-5dbb-47d5-b2f1-6d400095f2ee}, !- Handle
  {cc5a2110-83da-4056-9c2e-0b6687fdeb38}, !- Source Object
  3,                                      !- Outlet Port
  {be3335c5-bf86-4f8d-935b-147b3f2dbfc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd5ee1ba-2cac-4065-b7c7-8212345d25f7}, !- Handle
  {be3335c5-bf86-4f8d-935b-147b3f2dbfc7}, !- Source Object
  4,                                      !- Outlet Port
  {f8a55f91-307f-4277-8dbf-bf862106edb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {93a351d7-5265-4916-bc68-1b2555e87a84}, !- Availability Manager List Name
  0.289344264955194,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c994d86e-32f9-402b-8b5c-ef348c96c494}, !- Supply Side Inlet Node Name
  {d9de2ea0-ccec-4580-9ae7-b742d36a2077}, !- Demand Side Outlet Node Name
  {b886239e-7551-4b36-9d98-2bce3844e27e}, !- Demand Side Inlet Node A
  {dde96491-18b3-411e-9240-46cfd5f344e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e559d988-32d3-482e-ad45-134a6f533030}, !- Demand Mixer Name
  {73e9598b-3dd1-40db-8933-1fd07584cad0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2b81ae6-17e6-4d62-a969-605d8ac73bb3}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {c994d86e-32f9-402b-8b5c-ef348c96c494}, !- Inlet Port
  {98272e37-f39c-4ca4-bcc8-e52f78306377}; !- Outlet Port

OS:Node,
  {5c49ee0a-f620-46b6-900e-187300d7c1e9}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {6a667bba-3045-4f23-8ee2-da2ed7525838}, !- Inlet Port
  {dde96491-18b3-411e-9240-46cfd5f344e5}; !- Outlet Port

OS:Connection,
  {c994d86e-32f9-402b-8b5c-ef348c96c494}, !- Handle
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- Source Object
  9,                                      !- Outlet Port
  {c2b81ae6-17e6-4d62-a969-605d8ac73bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde96491-18b3-411e-9240-46cfd5f344e5}, !- Handle
  {5c49ee0a-f620-46b6-900e-187300d7c1e9}, !- Source Object
  3,                                      !- Outlet Port
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97b85751-4d36-4257-a3d1-7dd1bdd9118f}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {b886239e-7551-4b36-9d98-2bce3844e27e}, !- Inlet Port
  {f1c881d6-bc5a-48dd-aab7-82f10ee5b009}; !- Outlet Port

OS:Node,
  {977d97e8-fcd8-4b07-895d-c3329e24014e}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {80854cde-b1a9-4f58-bc69-7518cc4a18fa}, !- Inlet Port
  {d9de2ea0-ccec-4580-9ae7-b742d36a2077}; !- Outlet Port

OS:Node,
  {bb69d409-ada1-421e-ac77-f2d2578b85be}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {98c1c379-747f-4f3e-b163-1c477cd6afa6}, !- Inlet Port
  {baf55627-ceff-46cf-a125-f045db5c9274}; !- Outlet Port

OS:Connection,
  {b886239e-7551-4b36-9d98-2bce3844e27e}, !- Handle
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- Source Object
  11,                                     !- Outlet Port
  {97b85751-4d36-4257-a3d1-7dd1bdd9118f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9de2ea0-ccec-4580-9ae7-b742d36a2077}, !- Handle
  {977d97e8-fcd8-4b07-895d-c3329e24014e}, !- Source Object
  3,                                      !- Outlet Port
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73e9598b-3dd1-40db-8933-1fd07584cad0}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f1c881d6-bc5a-48dd-aab7-82f10ee5b009}, !- Inlet Node Name
  {1cf3f913-24c7-42bd-8816-b0214ee2ad56}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e559d988-32d3-482e-ad45-134a6f533030}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {80854cde-b1a9-4f58-bc69-7518cc4a18fa}, !- Outlet Node Name
  {c6c1f736-b031-44ec-9f88-72ddb95f4cbf}; !- Inlet Node Name 1

OS:Connection,
  {f1c881d6-bc5a-48dd-aab7-82f10ee5b009}, !- Handle
  {97b85751-4d36-4257-a3d1-7dd1bdd9118f}, !- Source Object
  3,                                      !- Outlet Port
  {73e9598b-3dd1-40db-8933-1fd07584cad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80854cde-b1a9-4f58-bc69-7518cc4a18fa}, !- Handle
  {e559d988-32d3-482e-ad45-134a6f533030}, !- Source Object
  2,                                      !- Outlet Port
  {977d97e8-fcd8-4b07-895d-c3329e24014e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6f8330f-d560-4719-bd03-183f4314063d}, !- Handle
  {b3b7d143-f2fc-4600-aa6a-1d964813b37e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.289344264955194,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4817.89,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4254.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {93a351d7-5265-4916-bc68-1b2555e87a84}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ce2355f3-7b5c-40cf-8758-813b9928a315}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c8344e7e-f19f-499e-841d-c0ba38d0f0d1}, !- Handle
  Zone RSD Dining C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Control Zone Name
  {5c49ee0a-f620-46b6-900e-187300d7c1e9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {baa422c9-0b8d-4d3a-ab27-6121b1f4eb44}, !- Handle
  Zone RSD Dining C end_a - Story Ground HP Htg Coil 19 Clg kBtu/hr 8.3EER 19 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  7185.10715061321,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.289344264955194,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {916c4308-2c30-493c-ab9a-4fe591aed21b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {916c4308-2c30-493c-ab9a-4fe591aed21b}, !- Handle
  Zone RSD Dining C end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {1a4333f6-5305-4c44-998a-496d3a79f94e}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7185.10715061321,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0464ec16-094b-488d-880b-683ab40289bd}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 19kBtu/hr 9.7SEER 19kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  7185.10715061321,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.289344264955194,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c5bb8c0d-0cd2-47b3-973f-1dc631258ed5}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.289344264955194,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6930cab2-c83a-46ee-ba77-2c140b04857b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4428f2dd-d852-4c84-8a9f-8f5a8ea4f94a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6930cab2-c83a-46ee-ba77-2c140b04857b}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4428f2dd-d852-4c84-8a9f-8f5a8ea4f94a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {edd9e980-73d3-4bc6-bbe4-8f86e2328842}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {d136a140-adfc-4509-99f2-9105c5ec3fa8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {c4f8852a-33af-4454-901d-bff98e6d968f}, !- Air Inlet Node Name
  {6a667bba-3045-4f23-8ee2-da2ed7525838}, !- Air Outlet Node Name
  {c5bb8c0d-0cd2-47b3-973f-1dc631258ed5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {baa422c9-0b8d-4d3a-ab27-6121b1f4eb44}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0464ec16-094b-488d-880b-683ab40289bd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1a4333f6-5305-4c44-998a-496d3a79f94e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.289344264955194,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.289344264955194,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6a667bba-3045-4f23-8ee2-da2ed7525838}, !- Handle
  {edd9e980-73d3-4bc6-bbe4-8f86e2328842}, !- Source Object
  7,                                      !- Outlet Port
  {5c49ee0a-f620-46b6-900e-187300d7c1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {325e7515-b8ed-4bb9-8e59-9f95d775e05a}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.289344264955194,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c904f944-20d2-45dd-8952-b362158e2e4d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5684cb7-ea10-48ab-8cbd-4751645cbbc9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c5684cb7-ea10-48ab-8cbd-4751645cbbc9}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {23f04b0b-bc45-4c2b-acb1-7b07a7085131}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP OA System, !- Name
  {325e7515-b8ed-4bb9-8e59-9f95d775e05a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {501dcc32-edce-456d-9126-0726e78d231e}, !- Mixed Air Node Name
  {3a8613ef-6fc1-460e-ad58-afc3875f472f}, !- Outdoor Air Stream Node Name
  {434f058c-1224-4055-8be8-81dbc0cde505}, !- Relief Air Stream Node Name
  {98272e37-f39c-4ca4-bcc8-e52f78306377}; !- Return Air Stream Node Name

OS:Node,
  {3aad16de-f2dc-4270-ac70-ecc6679e06b9}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3a8613ef-6fc1-460e-ad58-afc3875f472f}; !- Outlet Port

OS:Connection,
  {3a8613ef-6fc1-460e-ad58-afc3875f472f}, !- Handle
  {3aad16de-f2dc-4270-ac70-ecc6679e06b9}, !- Source Object
  3,                                      !- Outlet Port
  {23f04b0b-bc45-4c2b-acb1-7b07a7085131}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7715218e-ef0d-43ff-a891-c6241fd03b27}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {434f058c-1224-4055-8be8-81dbc0cde505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434f058c-1224-4055-8be8-81dbc0cde505}, !- Handle
  {23f04b0b-bc45-4c2b-acb1-7b07a7085131}, !- Source Object
  7,                                      !- Outlet Port
  {7715218e-ef0d-43ff-a891-c6241fd03b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dad1c15-096d-4c69-8e48-7632c8f7aba7}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {501dcc32-edce-456d-9126-0726e78d231e}, !- Inlet Port
  {c4f8852a-33af-4454-901d-bff98e6d968f}; !- Outlet Port

OS:Connection,
  {98272e37-f39c-4ca4-bcc8-e52f78306377}, !- Handle
  {c2b81ae6-17e6-4d62-a969-605d8ac73bb3}, !- Source Object
  3,                                      !- Outlet Port
  {23f04b0b-bc45-4c2b-acb1-7b07a7085131}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {501dcc32-edce-456d-9126-0726e78d231e}, !- Handle
  {23f04b0b-bc45-4c2b-acb1-7b07a7085131}, !- Source Object
  5,                                      !- Outlet Port
  {8dad1c15-096d-4c69-8e48-7632c8f7aba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f8852a-33af-4454-901d-bff98e6d968f}, !- Handle
  {8dad1c15-096d-4c69-8e48-7632c8f7aba7}, !- Source Object
  3,                                      !- Outlet Port
  {edd9e980-73d3-4bc6-bbe4-8f86e2328842}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce2355f3-7b5c-40cf-8758-813b9928a315}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b4248a2f-5e6b-4fe8-a3cd-b14c45988191}, !- Control Zone or Zone List Name
  {5c69c41f-6849-4709-85d4-80a5f61cad1e}, !- Cooling Control Zone or Zone List Name
  {1da43f0a-c90b-4d8c-94a2-5ad9a9a0aeeb}, !- Heating Control Zone or Zone List Name
  {2c8194dc-4c87-4ad4-8000-95d9a8da2fc1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4248a2f-5e6b-4fe8-a3cd-b14c45988191}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5c69c41f-6849-4709-85d4-80a5f61cad1e}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1da43f0a-c90b-4d8c-94a2-5ad9a9a0aeeb}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c8194dc-4c87-4ad4-8000-95d9a8da2fc1}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a267bd7b-55ad-4cd2-b43a-2aec4f8f8ab7}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {d692da9c-0616-4a56-9884-f6a4f81a02d0}, !- Air Inlet Node Name
  {98c1c379-747f-4f3e-b163-1c477cd6afa6}, !- Air Outlet Node Name
  0.289344264955194;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f44df0f7-0f7c-40a2-a276-3c53c1fefa7b}, !- Handle
  Zone RSD Dining C end_a - Story Ground Return Air Node, !- Name
  {55b027eb-3da1-45f5-be1b-3208c52018fa}, !- Inlet Port
  {c6c1f736-b031-44ec-9f88-72ddb95f4cbf}; !- Outlet Port

OS:Connection,
  {baf55627-ceff-46cf-a125-f045db5c9274}, !- Handle
  {bb69d409-ada1-421e-ac77-f2d2578b85be}, !- Source Object
  3,                                      !- Outlet Port
  {6156fc36-3078-4205-a780-96419d13a4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b027eb-3da1-45f5-be1b-3208c52018fa}, !- Handle
  {fa20663c-6adc-45bb-88a4-3e54e1b15ef2}, !- Source Object
  2,                                      !- Outlet Port
  {f44df0f7-0f7c-40a2-a276-3c53c1fefa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c1f736-b031-44ec-9f88-72ddb95f4cbf}, !- Handle
  {f44df0f7-0f7c-40a2-a276-3c53c1fefa7b}, !- Source Object
  3,                                      !- Outlet Port
  {e559d988-32d3-482e-ad45-134a6f533030}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7b6d624-cf86-40ca-8b45-9bf020402b9e}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {1cf3f913-24c7-42bd-8816-b0214ee2ad56}, !- Inlet Port
  {d692da9c-0616-4a56-9884-f6a4f81a02d0}; !- Outlet Port

OS:Connection,
  {1cf3f913-24c7-42bd-8816-b0214ee2ad56}, !- Handle
  {73e9598b-3dd1-40db-8933-1fd07584cad0}, !- Source Object
  3,                                      !- Outlet Port
  {a7b6d624-cf86-40ca-8b45-9bf020402b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d692da9c-0616-4a56-9884-f6a4f81a02d0}, !- Handle
  {a7b6d624-cf86-40ca-8b45-9bf020402b9e}, !- Source Object
  3,                                      !- Outlet Port
  {a267bd7b-55ad-4cd2-b43a-2aec4f8f8ab7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98c1c379-747f-4f3e-b163-1c477cd6afa6}, !- Handle
  {a267bd7b-55ad-4cd2-b43a-2aec4f8f8ab7}, !- Source Object
  4,                                      !- Outlet Port
  {bb69d409-ada1-421e-ac77-f2d2578b85be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {134aa6bd-4baf-46ff-99e8-c7fb0aebfde7}, !- Availability Manager List Name
  0.852343206825091,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62bcede8-2ba7-4230-b979-d72f500f5858}, !- Supply Side Inlet Node Name
  {744dfde2-d89f-4306-81dc-39f3c8845c3f}, !- Demand Side Outlet Node Name
  {081c4bb7-c71b-42f3-bdd7-82e2c30e4894}, !- Demand Side Inlet Node A
  {10705893-7d6c-43a9-8945-02fa8de135e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9efc60ff-23af-4803-8ef2-30b9bad3a46e}, !- Demand Mixer Name
  {31f47ff3-e91d-4b2b-a22a-cc9dbad45d7a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bceb142-7855-4a03-a569-3f7416cde620}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {62bcede8-2ba7-4230-b979-d72f500f5858}, !- Inlet Port
  {9b917710-96ef-442b-9070-b0f815781c93}; !- Outlet Port

OS:Node,
  {b85612da-0ba7-4523-9bee-39891474f85e}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {6cdadfb1-a094-4527-95d7-37572b4c0a7a}, !- Inlet Port
  {10705893-7d6c-43a9-8945-02fa8de135e7}; !- Outlet Port

OS:Connection,
  {62bcede8-2ba7-4230-b979-d72f500f5858}, !- Handle
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- Source Object
  9,                                      !- Outlet Port
  {9bceb142-7855-4a03-a569-3f7416cde620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10705893-7d6c-43a9-8945-02fa8de135e7}, !- Handle
  {b85612da-0ba7-4523-9bee-39891474f85e}, !- Source Object
  3,                                      !- Outlet Port
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f05e2905-63ea-45f7-bd2c-5a363aad3193}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {081c4bb7-c71b-42f3-bdd7-82e2c30e4894}, !- Inlet Port
  {c4caf767-da5b-4d15-95ed-6c292adced20}; !- Outlet Port

OS:Node,
  {f52aa266-4898-4b03-a941-2f0341a27e6c}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {de718554-9adc-42a7-8180-afe3117803c5}, !- Inlet Port
  {744dfde2-d89f-4306-81dc-39f3c8845c3f}; !- Outlet Port

OS:Node,
  {a42ed53b-e826-465e-ab38-639a90a275fe}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {7bafde77-73b1-406d-9622-e786cadd5e09}, !- Inlet Port
  {c36558b7-712e-4ab5-9d6e-ab920e5226dd}; !- Outlet Port

OS:Connection,
  {081c4bb7-c71b-42f3-bdd7-82e2c30e4894}, !- Handle
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- Source Object
  11,                                     !- Outlet Port
  {f05e2905-63ea-45f7-bd2c-5a363aad3193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744dfde2-d89f-4306-81dc-39f3c8845c3f}, !- Handle
  {f52aa266-4898-4b03-a941-2f0341a27e6c}, !- Source Object
  3,                                      !- Outlet Port
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31f47ff3-e91d-4b2b-a22a-cc9dbad45d7a}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c4caf767-da5b-4d15-95ed-6c292adced20}, !- Inlet Node Name
  {b062e912-33e1-48b0-9a5f-a8243338c40e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9efc60ff-23af-4803-8ef2-30b9bad3a46e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {de718554-9adc-42a7-8180-afe3117803c5}, !- Outlet Node Name
  {c87d7466-72b0-4a7e-80d1-72b95b397620}; !- Inlet Node Name 1

OS:Connection,
  {c4caf767-da5b-4d15-95ed-6c292adced20}, !- Handle
  {f05e2905-63ea-45f7-bd2c-5a363aad3193}, !- Source Object
  3,                                      !- Outlet Port
  {31f47ff3-e91d-4b2b-a22a-cc9dbad45d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de718554-9adc-42a7-8180-afe3117803c5}, !- Handle
  {9efc60ff-23af-4803-8ef2-30b9bad3a46e}, !- Source Object
  2,                                      !- Outlet Port
  {f52aa266-4898-4b03-a941-2f0341a27e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {608ecb0e-3936-4ab4-b59c-2f2c980e759e}, !- Handle
  {06c688f6-18dd-4f19-899e-434a5105788d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.852343206825091,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10092.27,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1705.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {134aa6bd-4baf-46ff-99e8-c7fb0aebfde7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {4ebdd54e-63c6-4023-915c-8ceeef1373a9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5edf0c58-a3c6-4e6a-b89a-ec8924743fa6}, !- Handle
  Zone RSD Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Control Zone Name
  {b85612da-0ba7-4523-9bee-39891474f85e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {3954d9e7-959d-485b-9af2-1e262abb4c2e}, !- Handle
  Zone RSD Kitchen A  - Story Ground HP Htg Coil 36 Clg kBtu/hr 8.3EER 37 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  21165.7116172111,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.852343206825091,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {4ce1e466-45f6-4ccd-a644-3603a46e9109}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {4ce1e466-45f6-4ccd-a644-3603a46e9109}, !- Handle
  Zone RSD Kitchen A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {267057d7-320d-4ef6-93ba-68d6b9f4f8d6}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  21165.7116172111,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5e4abe5f-5144-4054-9a78-8d2568322262}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 36kBtu/hr 9.7SEER 37kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  21165.7116172111,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.852343206825091,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d6e179ce-9b7c-462e-9e8a-212d9f310e58}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.852343206825091,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ae89e59-8739-4c14-a7fc-2f6c37efc019}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02729e9e-514b-4f1e-8dc5-bb5240c46e0f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ae89e59-8739-4c14-a7fc-2f6c37efc019}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02729e9e-514b-4f1e-8dc5-bb5240c46e0f}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3fa69bdb-5d4e-4417-9703-762fdb683349}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {65841cee-3ce6-428a-ada3-86ac100d964d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {415e6299-4e3c-441d-a54a-3b2a720690ac}, !- Air Inlet Node Name
  {6cdadfb1-a094-4527-95d7-37572b4c0a7a}, !- Air Outlet Node Name
  {d6e179ce-9b7c-462e-9e8a-212d9f310e58}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {3954d9e7-959d-485b-9af2-1e262abb4c2e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5e4abe5f-5144-4054-9a78-8d2568322262}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {267057d7-320d-4ef6-93ba-68d6b9f4f8d6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.852343206825091,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.852343206825091,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6cdadfb1-a094-4527-95d7-37572b4c0a7a}, !- Handle
  {3fa69bdb-5d4e-4417-9703-762fdb683349}, !- Source Object
  7,                                      !- Outlet Port
  {b85612da-0ba7-4523-9bee-39891474f85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {519dfbea-e513-41e4-b079-db05ed23fb89}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0212800579379947,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.852343206825091,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1883046-5ecb-4f02-b5c3-ea41be4e78e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b95c49ba-b47d-4192-952d-75171f011659}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b95c49ba-b47d-4192-952d-75171f011659}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ccbe65e5-0a8a-42bd-831e-00fa03c74282}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP OA System, !- Name
  {519dfbea-e513-41e4-b079-db05ed23fb89}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93bf356e-02da-4f17-8a8c-25a18302d1cf}, !- Mixed Air Node Name
  {341f6365-a18e-40e0-a6a6-61d58cc70c76}, !- Outdoor Air Stream Node Name
  {93b8e5e8-aa25-4562-a392-0ac905f07874}, !- Relief Air Stream Node Name
  {9b917710-96ef-442b-9070-b0f815781c93}; !- Return Air Stream Node Name

OS:Node,
  {ab35a90f-b9fc-4bd5-a5b0-cf9c8e1a53be}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {341f6365-a18e-40e0-a6a6-61d58cc70c76}; !- Outlet Port

OS:Connection,
  {341f6365-a18e-40e0-a6a6-61d58cc70c76}, !- Handle
  {ab35a90f-b9fc-4bd5-a5b0-cf9c8e1a53be}, !- Source Object
  3,                                      !- Outlet Port
  {ccbe65e5-0a8a-42bd-831e-00fa03c74282}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aac6aca3-2496-480b-9154-dbe4670394d6}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {93b8e5e8-aa25-4562-a392-0ac905f07874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93b8e5e8-aa25-4562-a392-0ac905f07874}, !- Handle
  {ccbe65e5-0a8a-42bd-831e-00fa03c74282}, !- Source Object
  7,                                      !- Outlet Port
  {aac6aca3-2496-480b-9154-dbe4670394d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a261aa6f-b8c0-4918-a437-414d95056eda}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {93bf356e-02da-4f17-8a8c-25a18302d1cf}, !- Inlet Port
  {415e6299-4e3c-441d-a54a-3b2a720690ac}; !- Outlet Port

OS:Connection,
  {9b917710-96ef-442b-9070-b0f815781c93}, !- Handle
  {9bceb142-7855-4a03-a569-3f7416cde620}, !- Source Object
  3,                                      !- Outlet Port
  {ccbe65e5-0a8a-42bd-831e-00fa03c74282}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93bf356e-02da-4f17-8a8c-25a18302d1cf}, !- Handle
  {ccbe65e5-0a8a-42bd-831e-00fa03c74282}, !- Source Object
  5,                                      !- Outlet Port
  {a261aa6f-b8c0-4918-a437-414d95056eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415e6299-4e3c-441d-a54a-3b2a720690ac}, !- Handle
  {a261aa6f-b8c0-4918-a437-414d95056eda}, !- Source Object
  3,                                      !- Outlet Port
  {3fa69bdb-5d4e-4417-9703-762fdb683349}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4ebdd54e-63c6-4023-915c-8ceeef1373a9}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {332af3fb-6c55-4eff-87cc-a19e21dc0431}, !- Control Zone or Zone List Name
  {51bc8681-662b-4bd3-abea-5d2384d1e25a}, !- Cooling Control Zone or Zone List Name
  {64429e0c-7565-462f-ae71-c6e3bef2bc86}, !- Heating Control Zone or Zone List Name
  {8f033d77-4f05-49a0-9e5b-b1862818a058}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {332af3fb-6c55-4eff-87cc-a19e21dc0431}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {51bc8681-662b-4bd3-abea-5d2384d1e25a}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64429e0c-7565-462f-ae71-c6e3bef2bc86}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8f033d77-4f05-49a0-9e5b-b1862818a058}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7422017b-3d72-456e-b5d8-e6459f45996a}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {8351ae9d-8f27-4bcd-815c-e3a4b66b7fb8}, !- Air Inlet Node Name
  {7bafde77-73b1-406d-9622-e786cadd5e09}, !- Air Outlet Node Name
  0.852343206825091;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01b8aa55-878e-4c63-8868-4ad6c009196a}, !- Handle
  Zone RSD Kitchen A  - Story Ground Return Air Node, !- Name
  {5c38daf7-80b0-4320-9c90-8adbb56923c2}, !- Inlet Port
  {c87d7466-72b0-4a7e-80d1-72b95b397620}; !- Outlet Port

OS:Connection,
  {c36558b7-712e-4ab5-9d6e-ab920e5226dd}, !- Handle
  {a42ed53b-e826-465e-ab38-639a90a275fe}, !- Source Object
  3,                                      !- Outlet Port
  {8d9418b7-828b-4868-9aec-72be6a701545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c38daf7-80b0-4320-9c90-8adbb56923c2}, !- Handle
  {c1a5b159-fc4a-462e-ad20-cb8328dc2564}, !- Source Object
  2,                                      !- Outlet Port
  {01b8aa55-878e-4c63-8868-4ad6c009196a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87d7466-72b0-4a7e-80d1-72b95b397620}, !- Handle
  {01b8aa55-878e-4c63-8868-4ad6c009196a}, !- Source Object
  3,                                      !- Outlet Port
  {9efc60ff-23af-4803-8ef2-30b9bad3a46e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66edd769-b45c-4d57-a03f-1b9236e3ef67}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b062e912-33e1-48b0-9a5f-a8243338c40e}, !- Inlet Port
  {8351ae9d-8f27-4bcd-815c-e3a4b66b7fb8}; !- Outlet Port

OS:Connection,
  {b062e912-33e1-48b0-9a5f-a8243338c40e}, !- Handle
  {31f47ff3-e91d-4b2b-a22a-cc9dbad45d7a}, !- Source Object
  3,                                      !- Outlet Port
  {66edd769-b45c-4d57-a03f-1b9236e3ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8351ae9d-8f27-4bcd-815c-e3a4b66b7fb8}, !- Handle
  {66edd769-b45c-4d57-a03f-1b9236e3ef67}, !- Source Object
  3,                                      !- Outlet Port
  {7422017b-3d72-456e-b5d8-e6459f45996a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bafde77-73b1-406d-9622-e786cadd5e09}, !- Handle
  {7422017b-3d72-456e-b5d8-e6459f45996a}, !- Source Object
  4,                                      !- Outlet Port
  {a42ed53b-e826-465e-ab38-639a90a275fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {357bbac3-f1b8-4462-90c6-a5f357a42d00}, !- Availability Manager List Name
  0.896912316954019,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3315c199-e00d-4b22-90e3-842e647d8e60}, !- Supply Side Inlet Node Name
  {012be5e7-9e06-494f-a282-320ebf80e540}, !- Demand Side Outlet Node Name
  {1e8ad15a-09e5-4ef4-aa70-b137ebfeebd0}, !- Demand Side Inlet Node A
  {e867b888-2093-46cd-9b1f-3cb6a239c3fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c520e94a-d96c-495e-9d98-2a7429ccd7dc}, !- Demand Mixer Name
  {a6ab417e-fbfd-405e-a0aa-a98a6285a05b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b319d4b-1e6e-4110-90e3-ffe09b6073f5}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {3315c199-e00d-4b22-90e3-842e647d8e60}, !- Inlet Port
  {a42ed4db-a11d-4082-a42a-3cd639de6275}; !- Outlet Port

OS:Node,
  {77648be2-b353-4004-b7ab-a4c3d5b9ccc4}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {f6617218-13a7-4f1c-923d-83745dd77dc0}, !- Inlet Port
  {e867b888-2093-46cd-9b1f-3cb6a239c3fc}; !- Outlet Port

OS:Connection,
  {3315c199-e00d-4b22-90e3-842e647d8e60}, !- Handle
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- Source Object
  9,                                      !- Outlet Port
  {4b319d4b-1e6e-4110-90e3-ffe09b6073f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e867b888-2093-46cd-9b1f-3cb6a239c3fc}, !- Handle
  {77648be2-b353-4004-b7ab-a4c3d5b9ccc4}, !- Source Object
  3,                                      !- Outlet Port
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {abfc4edb-6b43-4201-a44f-e04063f57b04}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {1e8ad15a-09e5-4ef4-aa70-b137ebfeebd0}, !- Inlet Port
  {f1690a9f-3780-4465-8c72-e71d21620333}; !- Outlet Port

OS:Node,
  {5be066c7-eb6e-4869-a1f8-5f7863942264}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {b607c903-e8d0-4f74-ab55-6bdd409b647f}, !- Inlet Port
  {012be5e7-9e06-494f-a282-320ebf80e540}; !- Outlet Port

OS:Node,
  {aa692577-0e88-4881-8b02-46bb88dd0221}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {eff0dcc7-54a3-47e0-a263-b9e6cc50c1d0}, !- Inlet Port
  {bf04fb0f-56a2-49fb-857c-054ed6177a25}; !- Outlet Port

OS:Connection,
  {1e8ad15a-09e5-4ef4-aa70-b137ebfeebd0}, !- Handle
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- Source Object
  11,                                     !- Outlet Port
  {abfc4edb-6b43-4201-a44f-e04063f57b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012be5e7-9e06-494f-a282-320ebf80e540}, !- Handle
  {5be066c7-eb6e-4869-a1f8-5f7863942264}, !- Source Object
  3,                                      !- Outlet Port
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a6ab417e-fbfd-405e-a0aa-a98a6285a05b}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f1690a9f-3780-4465-8c72-e71d21620333}, !- Inlet Node Name
  {149df5e5-8c2c-4b69-8c5c-8ba06e2aed17}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c520e94a-d96c-495e-9d98-2a7429ccd7dc}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b607c903-e8d0-4f74-ab55-6bdd409b647f}, !- Outlet Node Name
  {26b2cb3b-1c00-4bc6-99c3-c6d057831cf7}; !- Inlet Node Name 1

OS:Connection,
  {f1690a9f-3780-4465-8c72-e71d21620333}, !- Handle
  {abfc4edb-6b43-4201-a44f-e04063f57b04}, !- Source Object
  3,                                      !- Outlet Port
  {a6ab417e-fbfd-405e-a0aa-a98a6285a05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b607c903-e8d0-4f74-ab55-6bdd409b647f}, !- Handle
  {c520e94a-d96c-495e-9d98-2a7429ccd7dc}, !- Source Object
  2,                                      !- Outlet Port
  {5be066c7-eb6e-4869-a1f8-5f7863942264}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b57d62f1-bf72-4634-81ae-29f1130533b1}, !- Handle
  {ad57fc31-599f-4f1f-932d-6c00b4eebbe5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.896912316954019,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10433,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1741.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {357bbac3-f1b8-4462-90c6-a5f357a42d00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d7a21bdf-2099-47b1-a1e6-c58edf45ef02}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a4824abc-9b12-4b3d-aab5-614f8ed07689}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Control Zone Name
  {77648be2-b353-4004-b7ab-a4c3d5b9ccc4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {1649c53a-2267-44c7-8b37-58d5d1fb2879}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground HP Htg Coil 34 Clg kBtu/hr 8.3EER 34 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  22272.4687597223,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.896912316954019,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {aab82286-6d9d-4f54-bbec-bfb8536590c0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aab82286-6d9d-4f54-bbec-bfb8536590c0}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {c6696c5b-f136-42fd-a3f1-751131c562ba}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22272.4687597223,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {efbc1f5d-45b1-48ff-8ba2-53db0095606f}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 34kBtu/hr 9.7SEER 34kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  22272.4687597223,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.896912316954019,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {efaa2710-0250-42d4-a8a4-dd475a0eb6cb}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.896912316954019,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fd3efbe-aabb-45be-91a1-30a7bd13593d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1859159e-fc84-4ff9-932c-ff454e410d99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5fd3efbe-aabb-45be-91a1-30a7bd13593d}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1859159e-fc84-4ff9-932c-ff454e410d99}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6eaabca-5ae3-469e-9025-9c7e396fcc75}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {66096b01-83c5-42f3-9f8d-606d835279bc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {ae069fef-51d2-4aa9-8fc3-fb4a486e7435}, !- Air Inlet Node Name
  {f6617218-13a7-4f1c-923d-83745dd77dc0}, !- Air Outlet Node Name
  {efaa2710-0250-42d4-a8a4-dd475a0eb6cb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {1649c53a-2267-44c7-8b37-58d5d1fb2879}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efbc1f5d-45b1-48ff-8ba2-53db0095606f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c6696c5b-f136-42fd-a3f1-751131c562ba}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.896912316954019,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.896912316954019,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6617218-13a7-4f1c-923d-83745dd77dc0}, !- Handle
  {b6eaabca-5ae3-469e-9025-9c7e396fcc75}, !- Source Object
  7,                                      !- Outlet Port
  {77648be2-b353-4004-b7ab-a4c3d5b9ccc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4f44231-e5e1-4fb0-b1ee-bbef20b12849}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.896912316954019,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7709f6a3-2c7f-4018-8e24-cb29cd4dc644}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15291eb6-5527-416c-8298-727d855092a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {15291eb6-5527-416c-8298-727d855092a7}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ea72ad59-5f6e-4ceb-9d89-66c3485a90eb}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP OA System, !- Name
  {c4f44231-e5e1-4fb0-b1ee-bbef20b12849}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1806d1b-169d-4815-ae13-15e6adecfa7a}, !- Mixed Air Node Name
  {25115afa-2c3c-43d0-892c-3a4ec017ab88}, !- Outdoor Air Stream Node Name
  {52f5f737-fe1a-4943-93e1-1609800580de}, !- Relief Air Stream Node Name
  {a42ed4db-a11d-4082-a42a-3cd639de6275}; !- Return Air Stream Node Name

OS:Node,
  {de0157e0-6f5c-4d39-9f59-d77e5df3144b}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {25115afa-2c3c-43d0-892c-3a4ec017ab88}; !- Outlet Port

OS:Connection,
  {25115afa-2c3c-43d0-892c-3a4ec017ab88}, !- Handle
  {de0157e0-6f5c-4d39-9f59-d77e5df3144b}, !- Source Object
  3,                                      !- Outlet Port
  {ea72ad59-5f6e-4ceb-9d89-66c3485a90eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d39d7e6f-dc43-4ebd-9d9c-697ea0e64727}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {52f5f737-fe1a-4943-93e1-1609800580de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f5f737-fe1a-4943-93e1-1609800580de}, !- Handle
  {ea72ad59-5f6e-4ceb-9d89-66c3485a90eb}, !- Source Object
  7,                                      !- Outlet Port
  {d39d7e6f-dc43-4ebd-9d9c-697ea0e64727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27219a7d-8896-4cd4-9e86-3e309a449760}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {e1806d1b-169d-4815-ae13-15e6adecfa7a}, !- Inlet Port
  {ae069fef-51d2-4aa9-8fc3-fb4a486e7435}; !- Outlet Port

OS:Connection,
  {a42ed4db-a11d-4082-a42a-3cd639de6275}, !- Handle
  {4b319d4b-1e6e-4110-90e3-ffe09b6073f5}, !- Source Object
  3,                                      !- Outlet Port
  {ea72ad59-5f6e-4ceb-9d89-66c3485a90eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1806d1b-169d-4815-ae13-15e6adecfa7a}, !- Handle
  {ea72ad59-5f6e-4ceb-9d89-66c3485a90eb}, !- Source Object
  5,                                      !- Outlet Port
  {27219a7d-8896-4cd4-9e86-3e309a449760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae069fef-51d2-4aa9-8fc3-fb4a486e7435}, !- Handle
  {27219a7d-8896-4cd4-9e86-3e309a449760}, !- Source Object
  3,                                      !- Outlet Port
  {b6eaabca-5ae3-469e-9025-9c7e396fcc75}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d7a21bdf-2099-47b1-a1e6-c58edf45ef02}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ca27b791-1fc7-40ad-bffb-3c8dddc38a73}, !- Control Zone or Zone List Name
  {059f6746-cd24-4a3b-a04f-e49261412727}, !- Cooling Control Zone or Zone List Name
  {09da3f3e-c901-48af-9113-18c1cbeeb17a}, !- Heating Control Zone or Zone List Name
  {6955f3d2-ba67-45c2-b182-35566bc75ac9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ca27b791-1fc7-40ad-bffb-3c8dddc38a73}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {059f6746-cd24-4a3b-a04f-e49261412727}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09da3f3e-c901-48af-9113-18c1cbeeb17a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6955f3d2-ba67-45c2-b182-35566bc75ac9}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63dd9b1a-4861-4aee-96c7-7c0ee6b48c31}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {0f17990c-03aa-4a3a-97c7-8728f2a2cfca}, !- Air Inlet Node Name
  {eff0dcc7-54a3-47e0-a263-b9e6cc50c1d0}, !- Air Outlet Node Name
  0.896912316954018;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0084cebf-4697-47e8-8d7f-92c0d57b2a67}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground Return Air Node, !- Name
  {b45ecb21-fe61-4c5e-9629-4490a24fa917}, !- Inlet Port
  {26b2cb3b-1c00-4bc6-99c3-c6d057831cf7}; !- Outlet Port

OS:Connection,
  {bf04fb0f-56a2-49fb-857c-054ed6177a25}, !- Handle
  {aa692577-0e88-4881-8b02-46bb88dd0221}, !- Source Object
  3,                                      !- Outlet Port
  {048061d5-a0ca-4b29-b797-d6f459c503e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45ecb21-fe61-4c5e-9629-4490a24fa917}, !- Handle
  {95e64546-fe65-42dd-b1ff-0ffe811b3bac}, !- Source Object
  2,                                      !- Outlet Port
  {0084cebf-4697-47e8-8d7f-92c0d57b2a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b2cb3b-1c00-4bc6-99c3-c6d057831cf7}, !- Handle
  {0084cebf-4697-47e8-8d7f-92c0d57b2a67}, !- Source Object
  3,                                      !- Outlet Port
  {c520e94a-d96c-495e-9d98-2a7429ccd7dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31b8536d-6bc6-453e-9a9b-74e59fdeb427}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {149df5e5-8c2c-4b69-8c5c-8ba06e2aed17}, !- Inlet Port
  {0f17990c-03aa-4a3a-97c7-8728f2a2cfca}; !- Outlet Port

OS:Connection,
  {149df5e5-8c2c-4b69-8c5c-8ba06e2aed17}, !- Handle
  {a6ab417e-fbfd-405e-a0aa-a98a6285a05b}, !- Source Object
  3,                                      !- Outlet Port
  {31b8536d-6bc6-453e-9a9b-74e59fdeb427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f17990c-03aa-4a3a-97c7-8728f2a2cfca}, !- Handle
  {31b8536d-6bc6-453e-9a9b-74e59fdeb427}, !- Source Object
  3,                                      !- Outlet Port
  {63dd9b1a-4861-4aee-96c7-7c0ee6b48c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eff0dcc7-54a3-47e0-a263-b9e6cc50c1d0}, !- Handle
  {63dd9b1a-4861-4aee-96c7-7c0ee6b48c31}, !- Source Object
  4,                                      !- Outlet Port
  {aa692577-0e88-4881-8b02-46bb88dd0221}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {9ba65f14-19a6-40e2-bbbf-f6e6b0a920b4}, !- Availability Manager List Name
  1.00482686250485,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f609f38-1091-4772-a321-11b5d8b949f2}, !- Supply Side Inlet Node Name
  {4fc4c76d-3e66-4c84-829a-5f0af6a87bc9}, !- Demand Side Outlet Node Name
  {91be985a-2cd2-4da8-a97f-2deb9c66d46b}, !- Demand Side Inlet Node A
  {18f47948-f684-4ecd-9986-a4da374fcee1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4860125-2ef3-4b64-8243-335b6af554c8}, !- Demand Mixer Name
  {d66b7fc0-6ce4-45ce-a2e5-52a78407a78c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {454dedaf-8388-464f-a2ab-b7102a82fbf5}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {0f609f38-1091-4772-a321-11b5d8b949f2}, !- Inlet Port
  {44a686be-04b6-46b0-8d43-be5d4a6617e1}; !- Outlet Port

OS:Node,
  {c01d72ce-39fe-4755-bc61-5ef1d6a74ee3}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {c16ddef0-0f56-4955-8ad0-afe5fb806e9a}, !- Inlet Port
  {18f47948-f684-4ecd-9986-a4da374fcee1}; !- Outlet Port

OS:Connection,
  {0f609f38-1091-4772-a321-11b5d8b949f2}, !- Handle
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- Source Object
  9,                                      !- Outlet Port
  {454dedaf-8388-464f-a2ab-b7102a82fbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f47948-f684-4ecd-9986-a4da374fcee1}, !- Handle
  {c01d72ce-39fe-4755-bc61-5ef1d6a74ee3}, !- Source Object
  3,                                      !- Outlet Port
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4438b8f7-a255-4584-ae8c-e89b8d9f8e3b}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {91be985a-2cd2-4da8-a97f-2deb9c66d46b}, !- Inlet Port
  {d9591dc8-f17f-42ca-acce-e7c4d1ecda5a}; !- Outlet Port

OS:Node,
  {db89dc06-ff04-4ff9-a1e6-32ae911c68aa}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {b53c97d2-092d-4043-8f6a-009d1179493f}, !- Inlet Port
  {4fc4c76d-3e66-4c84-829a-5f0af6a87bc9}; !- Outlet Port

OS:Node,
  {29d28518-7cd7-4a53-937e-b6ed319d8cb5}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {2f5568b8-79f8-4392-898f-37111c74bf7e}, !- Inlet Port
  {cf9235e4-660e-4a62-9ec9-9a1ce3c7d91b}; !- Outlet Port

OS:Connection,
  {91be985a-2cd2-4da8-a97f-2deb9c66d46b}, !- Handle
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- Source Object
  11,                                     !- Outlet Port
  {4438b8f7-a255-4584-ae8c-e89b8d9f8e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc4c76d-3e66-4c84-829a-5f0af6a87bc9}, !- Handle
  {db89dc06-ff04-4ff9-a1e6-32ae911c68aa}, !- Source Object
  3,                                      !- Outlet Port
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d66b7fc0-6ce4-45ce-a2e5-52a78407a78c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d9591dc8-f17f-42ca-acce-e7c4d1ecda5a}, !- Inlet Node Name
  {ae350e76-5b98-48b7-aae6-0cbb83ec61b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4860125-2ef3-4b64-8243-335b6af554c8}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b53c97d2-092d-4043-8f6a-009d1179493f}, !- Outlet Node Name
  {b63fbb44-b724-4ff1-b6a1-e15af4496daa}; !- Inlet Node Name 1

OS:Connection,
  {d9591dc8-f17f-42ca-acce-e7c4d1ecda5a}, !- Handle
  {4438b8f7-a255-4584-ae8c-e89b8d9f8e3b}, !- Source Object
  3,                                      !- Outlet Port
  {d66b7fc0-6ce4-45ce-a2e5-52a78407a78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c97d2-092d-4043-8f6a-009d1179493f}, !- Handle
  {f4860125-2ef3-4b64-8243-335b6af554c8}, !- Source Object
  2,                                      !- Outlet Port
  {db89dc06-ff04-4ff9-a1e6-32ae911c68aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {307b1d72-dd65-4cc5-9257-d291d3d4d424}, !- Handle
  {5e12068f-e809-42c8-8291-6761968c6cfe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.00482686250485,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12338.99,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2665.69,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9ba65f14-19a6-40e2-bbbf-f6e6b0a920b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {7a686aac-ac01-4bc2-a71f-74d8bb90b9a3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ba99226c-6564-4e40-b332-68af901c9040}, !- Handle
  Zone RSD Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Control Zone Name
  {c01d72ce-39fe-4755-bc61-5ef1d6a74ee3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {63e59c2c-f07d-446d-948f-a50582bcdf06}, !- Handle
  Zone RSD Kitchen B  - Story Ground HP Htg Coil 68 Clg kBtu/hr 8.3EER 71 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  24952.243916187,                        !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  1.00482686250485,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {af871c36-d158-4596-b573-a7ba2d03d8ac}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {af871c36-d158-4596-b573-a7ba2d03d8ac}, !- Handle
  Zone RSD Kitchen B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {4a3cb247-5bfc-4f4c-96f5-efb419cdb935}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  24952.243916187,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a847208f-dcf2-40e0-8775-d9c87b2742dd}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 68kBtu/hr 9.7SEER 71kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  24952.243916187,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  1.00482686250485,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {38bff26c-0eb0-439a-8ab7-ea17f0df5f7c}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.00482686250485,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0d72ae5-598f-45dc-8ae0-c17a82e78733}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fac415c6-533f-49c3-a6a7-2f5d2b641e92}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0d72ae5-598f-45dc-8ae0-c17a82e78733}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fac415c6-533f-49c3-a6a7-2f5d2b641e92}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {55454dc2-d56d-4ae2-a00a-483d0d4ddf9c}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {ffc1d5a6-bf45-4b86-afaa-7345f1688dc4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {4b1aceb4-50ef-4ffd-b627-412c8bc9bafe}, !- Air Inlet Node Name
  {c16ddef0-0f56-4955-8ad0-afe5fb806e9a}, !- Air Outlet Node Name
  {38bff26c-0eb0-439a-8ab7-ea17f0df5f7c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {63e59c2c-f07d-446d-948f-a50582bcdf06}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a847208f-dcf2-40e0-8775-d9c87b2742dd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4a3cb247-5bfc-4f4c-96f5-efb419cdb935}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.00482686250485,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.00482686250485,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c16ddef0-0f56-4955-8ad0-afe5fb806e9a}, !- Handle
  {55454dc2-d56d-4ae2-a00a-483d0d4ddf9c}, !- Source Object
  7,                                      !- Outlet Port
  {c01d72ce-39fe-4755-bc61-5ef1d6a74ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b0630d0-1ead-4458-a398-89b5671fc2f2}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0443153568655935,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.00482686250485,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50c7b58f-167f-46de-8068-f703fd7ad8ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59576220-18a4-4536-b104-a3a2eb1e25ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {59576220-18a4-4536-b104-a3a2eb1e25ad}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d8c4345-0095-45ad-a051-d2a0f1b79849}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP OA System, !- Name
  {2b0630d0-1ead-4458-a398-89b5671fc2f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {989b8c0d-cd57-44cc-bbeb-0b884c945dc8}, !- Mixed Air Node Name
  {222397eb-f441-45fc-8293-86c18c3dffad}, !- Outdoor Air Stream Node Name
  {0c526d67-a131-46a3-8f81-3acbdac6a6d6}, !- Relief Air Stream Node Name
  {44a686be-04b6-46b0-8d43-be5d4a6617e1}; !- Return Air Stream Node Name

OS:Node,
  {ffe41738-939e-4322-93f1-ffb35112ed02}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {222397eb-f441-45fc-8293-86c18c3dffad}; !- Outlet Port

OS:Connection,
  {222397eb-f441-45fc-8293-86c18c3dffad}, !- Handle
  {ffe41738-939e-4322-93f1-ffb35112ed02}, !- Source Object
  3,                                      !- Outlet Port
  {7d8c4345-0095-45ad-a051-d2a0f1b79849}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {194fcc72-adae-4f2f-bc36-a78a3ca0629f}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {0c526d67-a131-46a3-8f81-3acbdac6a6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c526d67-a131-46a3-8f81-3acbdac6a6d6}, !- Handle
  {7d8c4345-0095-45ad-a051-d2a0f1b79849}, !- Source Object
  7,                                      !- Outlet Port
  {194fcc72-adae-4f2f-bc36-a78a3ca0629f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7794abf-c654-4784-b039-f89b3318b03b}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {989b8c0d-cd57-44cc-bbeb-0b884c945dc8}, !- Inlet Port
  {4b1aceb4-50ef-4ffd-b627-412c8bc9bafe}; !- Outlet Port

OS:Connection,
  {44a686be-04b6-46b0-8d43-be5d4a6617e1}, !- Handle
  {454dedaf-8388-464f-a2ab-b7102a82fbf5}, !- Source Object
  3,                                      !- Outlet Port
  {7d8c4345-0095-45ad-a051-d2a0f1b79849}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {989b8c0d-cd57-44cc-bbeb-0b884c945dc8}, !- Handle
  {7d8c4345-0095-45ad-a051-d2a0f1b79849}, !- Source Object
  5,                                      !- Outlet Port
  {d7794abf-c654-4784-b039-f89b3318b03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1aceb4-50ef-4ffd-b627-412c8bc9bafe}, !- Handle
  {d7794abf-c654-4784-b039-f89b3318b03b}, !- Source Object
  3,                                      !- Outlet Port
  {55454dc2-d56d-4ae2-a00a-483d0d4ddf9c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a686aac-ac01-4bc2-a71f-74d8bb90b9a3}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e299644e-92fc-42e4-8677-d8ff1609e136}, !- Control Zone or Zone List Name
  {3d2d0966-b4b3-42a8-a25f-8d3407557c43}, !- Cooling Control Zone or Zone List Name
  {7e57df1a-e28d-40cd-a52c-609b265e0735}, !- Heating Control Zone or Zone List Name
  {2e64798d-dcda-4053-8190-e67852dbfc16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e299644e-92fc-42e4-8677-d8ff1609e136}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {3d2d0966-b4b3-42a8-a25f-8d3407557c43}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e57df1a-e28d-40cd-a52c-609b265e0735}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2e64798d-dcda-4053-8190-e67852dbfc16}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7b75a06-bdc5-4f5e-aef3-fb981496a5df}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {360b5775-db01-48eb-ad76-6c3fc006901a}, !- Air Inlet Node Name
  {2f5568b8-79f8-4392-898f-37111c74bf7e}, !- Air Outlet Node Name
  1.00482686250485;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55e4c21f-868b-4be1-8856-2c0ad7c1c33a}, !- Handle
  Zone RSD Kitchen B  - Story Ground Return Air Node, !- Name
  {a80aedfb-a3fd-489a-babf-5ce9e6df4f8b}, !- Inlet Port
  {b63fbb44-b724-4ff1-b6a1-e15af4496daa}; !- Outlet Port

OS:Connection,
  {cf9235e4-660e-4a62-9ec9-9a1ce3c7d91b}, !- Handle
  {29d28518-7cd7-4a53-937e-b6ed319d8cb5}, !- Source Object
  3,                                      !- Outlet Port
  {0d479d5b-f354-4111-8c1c-19d44cf681b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80aedfb-a3fd-489a-babf-5ce9e6df4f8b}, !- Handle
  {974aa330-14a7-4dd7-a690-8f6bd34d2ae2}, !- Source Object
  2,                                      !- Outlet Port
  {55e4c21f-868b-4be1-8856-2c0ad7c1c33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63fbb44-b724-4ff1-b6a1-e15af4496daa}, !- Handle
  {55e4c21f-868b-4be1-8856-2c0ad7c1c33a}, !- Source Object
  3,                                      !- Outlet Port
  {f4860125-2ef3-4b64-8243-335b6af554c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dfa6749-14de-4849-8242-c8cd07106654}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {ae350e76-5b98-48b7-aae6-0cbb83ec61b2}, !- Inlet Port
  {360b5775-db01-48eb-ad76-6c3fc006901a}; !- Outlet Port

OS:Connection,
  {ae350e76-5b98-48b7-aae6-0cbb83ec61b2}, !- Handle
  {d66b7fc0-6ce4-45ce-a2e5-52a78407a78c}, !- Source Object
  3,                                      !- Outlet Port
  {3dfa6749-14de-4849-8242-c8cd07106654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360b5775-db01-48eb-ad76-6c3fc006901a}, !- Handle
  {3dfa6749-14de-4849-8242-c8cd07106654}, !- Source Object
  3,                                      !- Outlet Port
  {f7b75a06-bdc5-4f5e-aef3-fb981496a5df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f5568b8-79f8-4392-898f-37111c74bf7e}, !- Handle
  {f7b75a06-bdc5-4f5e-aef3-fb981496a5df}, !- Source Object
  4,                                      !- Outlet Port
  {29d28518-7cd7-4a53-937e-b6ed319d8cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {26edf3ff-7790-4026-a870-c3d3ed85e3db}, !- Availability Manager List Name
  1.11732029372695,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eba60358-c489-40f4-86b7-40fb8e90e6c7}, !- Supply Side Inlet Node Name
  {143af83c-53ee-4ed5-a91e-1b84f7f7f180}, !- Demand Side Outlet Node Name
  {51482bc4-b495-4849-91a7-4fa88b2eb7a3}, !- Demand Side Inlet Node A
  {53293859-f884-4e3f-acd0-127be54e5e82}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {43f830c5-11f7-4b42-a90a-1b088bc8ff1d}, !- Demand Mixer Name
  {21549a4d-06ca-4d27-85a7-a119f4713b57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c690f231-58d5-4a4d-8b64-5b25a01ba81b}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {eba60358-c489-40f4-86b7-40fb8e90e6c7}, !- Inlet Port
  {1b7d7166-ae86-4002-b6fc-c95dae0c7fca}; !- Outlet Port

OS:Node,
  {1988f708-b825-4bd8-a407-ee66bcbee47b}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {cd30d221-67c3-4066-8369-5bcce46e55b3}, !- Inlet Port
  {53293859-f884-4e3f-acd0-127be54e5e82}; !- Outlet Port

OS:Connection,
  {eba60358-c489-40f4-86b7-40fb8e90e6c7}, !- Handle
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- Source Object
  9,                                      !- Outlet Port
  {c690f231-58d5-4a4d-8b64-5b25a01ba81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53293859-f884-4e3f-acd0-127be54e5e82}, !- Handle
  {1988f708-b825-4bd8-a407-ee66bcbee47b}, !- Source Object
  3,                                      !- Outlet Port
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {82352296-ab0a-4a91-9db0-57ab92c4e7d3}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {51482bc4-b495-4849-91a7-4fa88b2eb7a3}, !- Inlet Port
  {e2a425e8-0f9c-43ef-997b-5784d17897f9}; !- Outlet Port

OS:Node,
  {1f28b599-5fe3-4dea-a383-8ec0ac855b20}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {ad433e76-614f-4c33-a026-e1278ac6b8bc}, !- Inlet Port
  {143af83c-53ee-4ed5-a91e-1b84f7f7f180}; !- Outlet Port

OS:Node,
  {dfa709aa-fcc9-4799-b4c7-774e410ca057}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {38c0cba0-ac27-40ed-ba4c-71d80916809d}, !- Inlet Port
  {a0e54075-684c-4f4a-b77b-c3a7d6ee4e69}; !- Outlet Port

OS:Connection,
  {51482bc4-b495-4849-91a7-4fa88b2eb7a3}, !- Handle
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- Source Object
  11,                                     !- Outlet Port
  {82352296-ab0a-4a91-9db0-57ab92c4e7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143af83c-53ee-4ed5-a91e-1b84f7f7f180}, !- Handle
  {1f28b599-5fe3-4dea-a383-8ec0ac855b20}, !- Source Object
  3,                                      !- Outlet Port
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21549a4d-06ca-4d27-85a7-a119f4713b57}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {e2a425e8-0f9c-43ef-997b-5784d17897f9}, !- Inlet Node Name
  {7f93a016-483c-42ca-824c-c342b21a8e62}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {43f830c5-11f7-4b42-a90a-1b088bc8ff1d}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {ad433e76-614f-4c33-a026-e1278ac6b8bc}, !- Outlet Node Name
  {cb324b06-a7c5-4bec-9597-b903316533da}; !- Inlet Node Name 1

OS:Connection,
  {e2a425e8-0f9c-43ef-997b-5784d17897f9}, !- Handle
  {82352296-ab0a-4a91-9db0-57ab92c4e7d3}, !- Source Object
  3,                                      !- Outlet Port
  {21549a4d-06ca-4d27-85a7-a119f4713b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad433e76-614f-4c33-a026-e1278ac6b8bc}, !- Handle
  {43f830c5-11f7-4b42-a90a-1b088bc8ff1d}, !- Source Object
  2,                                      !- Outlet Port
  {1f28b599-5fe3-4dea-a383-8ec0ac855b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14839285-89dc-41c7-b77b-4ed35d6211b9}, !- Handle
  {3cf502a7-306a-4a12-9631-1c86c9719cc4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.11732029372695,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13263.72,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2655.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26edf3ff-7790-4026-a870-c3d3ed85e3db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {af743a77-4114-41e3-a942-689ccf293f57}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f7159272-bb3c-4851-80fb-d28c390da298}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Control Zone Name
  {1988f708-b825-4bd8-a407-ee66bcbee47b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {88155406-8c8a-40f7-aa4f-816be8457774}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground HP Htg Coil 66 Clg kBtu/hr 8.3EER 67 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  27745.7237081438,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  1.11732029372695,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {a5d4a35b-6cb1-418a-9bfd-739caf990245}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a5d4a35b-6cb1-418a-9bfd-739caf990245}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {64386942-a65f-42be-8fc6-3468779cacfc}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27745.7237081438,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1c396b89-3cea-4066-a815-021142f490fa}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 66kBtu/hr 9.7SEER 67kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  27745.7237081438,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  1.11732029372695,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4cd5f5d5-4dbf-4a1e-9c10-2849803f27b9}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.11732029372695,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {527f6e45-6b3c-4f66-92ec-94df59a1bfe5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f52398c-eac7-489c-8c97-49269a40319b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {527f6e45-6b3c-4f66-92ec-94df59a1bfe5}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f52398c-eac7-489c-8c97-49269a40319b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8284cd27-078a-41cf-b96f-532dfbefd5f8}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {8abd8851-9f11-4f11-b388-47717a003dae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {888eebb8-e006-4890-baaf-0b2fe7393f0a}, !- Air Inlet Node Name
  {cd30d221-67c3-4066-8369-5bcce46e55b3}, !- Air Outlet Node Name
  {4cd5f5d5-4dbf-4a1e-9c10-2849803f27b9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {88155406-8c8a-40f7-aa4f-816be8457774}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1c396b89-3cea-4066-a815-021142f490fa}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {64386942-a65f-42be-8fc6-3468779cacfc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.11732029372695,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.11732029372695,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cd30d221-67c3-4066-8369-5bcce46e55b3}, !- Handle
  {8284cd27-078a-41cf-b96f-532dfbefd5f8}, !- Source Object
  7,                                      !- Outlet Port
  {1988f708-b825-4bd8-a407-ee66bcbee47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f7c0e12d-33d0-4647-8729-7fbf2eb4b8a5}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.033170258779377,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.11732029372695,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b410601c-d50d-4265-bdcf-3668fe4b42f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b61c9ad-60c3-45d1-b71d-7e32029b941e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b61c9ad-60c3-45d1-b71d-7e32029b941e}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f25a720e-f5e1-4deb-aa15-d5206f16a6be}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP OA System, !- Name
  {f7c0e12d-33d0-4647-8729-7fbf2eb4b8a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bca0e593-99c3-4326-a36d-fedd2a1b0380}, !- Mixed Air Node Name
  {35e5b36f-87db-489c-a79c-8c46dea0cb7c}, !- Outdoor Air Stream Node Name
  {09e9842a-74d8-45d4-bc99-d86f8a54ab79}, !- Relief Air Stream Node Name
  {1b7d7166-ae86-4002-b6fc-c95dae0c7fca}; !- Return Air Stream Node Name

OS:Node,
  {a9cb4d52-7fa0-4dc2-b891-daffc8abb619}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {35e5b36f-87db-489c-a79c-8c46dea0cb7c}; !- Outlet Port

OS:Connection,
  {35e5b36f-87db-489c-a79c-8c46dea0cb7c}, !- Handle
  {a9cb4d52-7fa0-4dc2-b891-daffc8abb619}, !- Source Object
  3,                                      !- Outlet Port
  {f25a720e-f5e1-4deb-aa15-d5206f16a6be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85934608-5530-48ca-9a22-281b6ce335b5}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {09e9842a-74d8-45d4-bc99-d86f8a54ab79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09e9842a-74d8-45d4-bc99-d86f8a54ab79}, !- Handle
  {f25a720e-f5e1-4deb-aa15-d5206f16a6be}, !- Source Object
  7,                                      !- Outlet Port
  {85934608-5530-48ca-9a22-281b6ce335b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba5efd48-fa34-4c60-ae52-d59c4ba64a53}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {bca0e593-99c3-4326-a36d-fedd2a1b0380}, !- Inlet Port
  {888eebb8-e006-4890-baaf-0b2fe7393f0a}; !- Outlet Port

OS:Connection,
  {1b7d7166-ae86-4002-b6fc-c95dae0c7fca}, !- Handle
  {c690f231-58d5-4a4d-8b64-5b25a01ba81b}, !- Source Object
  3,                                      !- Outlet Port
  {f25a720e-f5e1-4deb-aa15-d5206f16a6be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bca0e593-99c3-4326-a36d-fedd2a1b0380}, !- Handle
  {f25a720e-f5e1-4deb-aa15-d5206f16a6be}, !- Source Object
  5,                                      !- Outlet Port
  {ba5efd48-fa34-4c60-ae52-d59c4ba64a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888eebb8-e006-4890-baaf-0b2fe7393f0a}, !- Handle
  {ba5efd48-fa34-4c60-ae52-d59c4ba64a53}, !- Source Object
  3,                                      !- Outlet Port
  {8284cd27-078a-41cf-b96f-532dfbefd5f8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {af743a77-4114-41e3-a942-689ccf293f57}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc228231-60a1-4d7e-a3ee-ab44f3e84427}, !- Control Zone or Zone List Name
  {cd64940d-ed08-46d1-a35d-d2e2ddd67842}, !- Cooling Control Zone or Zone List Name
  {af3766b6-e4ca-44c8-a7d1-5cd66a9b9ecb}, !- Heating Control Zone or Zone List Name
  {e58fb6a3-30cd-46f0-b40d-21c6a574c029}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc228231-60a1-4d7e-a3ee-ab44f3e84427}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {cd64940d-ed08-46d1-a35d-d2e2ddd67842}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af3766b6-e4ca-44c8-a7d1-5cd66a9b9ecb}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e58fb6a3-30cd-46f0-b40d-21c6a574c029}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1d9945e-5226-4c36-9cc8-bd254fe8450c}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {9c97c2e6-e2d2-4580-9761-68164aa28ee1}, !- Air Inlet Node Name
  {38c0cba0-ac27-40ed-ba4c-71d80916809d}, !- Air Outlet Node Name
  1.11732029372695;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93f8b6b1-a0a8-4607-9fee-206824a135e4}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground Return Air Node, !- Name
  {59604be1-e2d6-4ba2-a522-4c93cc01a65b}, !- Inlet Port
  {cb324b06-a7c5-4bec-9597-b903316533da}; !- Outlet Port

OS:Connection,
  {a0e54075-684c-4f4a-b77b-c3a7d6ee4e69}, !- Handle
  {dfa709aa-fcc9-4799-b4c7-774e410ca057}, !- Source Object
  3,                                      !- Outlet Port
  {0fd0f07a-b32f-487a-8aae-6a794036912e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59604be1-e2d6-4ba2-a522-4c93cc01a65b}, !- Handle
  {356bd2d3-3931-42f0-9977-b09a1f0b040f}, !- Source Object
  2,                                      !- Outlet Port
  {93f8b6b1-a0a8-4607-9fee-206824a135e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb324b06-a7c5-4bec-9597-b903316533da}, !- Handle
  {93f8b6b1-a0a8-4607-9fee-206824a135e4}, !- Source Object
  3,                                      !- Outlet Port
  {43f830c5-11f7-4b42-a90a-1b088bc8ff1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc89973e-dfc1-481b-8132-c79124b473fe}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {7f93a016-483c-42ca-824c-c342b21a8e62}, !- Inlet Port
  {9c97c2e6-e2d2-4580-9761-68164aa28ee1}; !- Outlet Port

OS:Connection,
  {7f93a016-483c-42ca-824c-c342b21a8e62}, !- Handle
  {21549a4d-06ca-4d27-85a7-a119f4713b57}, !- Source Object
  3,                                      !- Outlet Port
  {fc89973e-dfc1-481b-8132-c79124b473fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c97c2e6-e2d2-4580-9761-68164aa28ee1}, !- Handle
  {fc89973e-dfc1-481b-8132-c79124b473fe}, !- Source Object
  3,                                      !- Outlet Port
  {a1d9945e-5226-4c36-9cc8-bd254fe8450c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38c0cba0-ac27-40ed-ba4c-71d80916809d}, !- Handle
  {a1d9945e-5226-4c36-9cc8-bd254fe8450c}, !- Source Object
  4,                                      !- Outlet Port
  {dfa709aa-fcc9-4799-b4c7-774e410ca057}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {356eca6c-c2d9-4e91-96f2-066697f6c4d2}, !- Availability Manager List Name
  0.916110139422425,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a4e305f-ef33-4910-8341-74eede6a353b}, !- Supply Side Inlet Node Name
  {3ea2641e-8dee-4db5-9914-eadf2fc6b6a2}, !- Demand Side Outlet Node Name
  {1b1007f5-d395-4462-b44d-1b5611cc68c8}, !- Demand Side Inlet Node A
  {9e1957f4-d11e-4e49-90a0-6bcb6504c7d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2205335-2ebc-4ee2-b853-44309a9f397b}, !- Demand Mixer Name
  {7d2b8dc7-6a4a-46c2-893e-313a3c7dc983}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcf8028d-cf35-4acd-91be-53f3ab10c65c}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {9a4e305f-ef33-4910-8341-74eede6a353b}, !- Inlet Port
  {7d2f8950-a821-42b4-9bfe-c1097a5124ec}; !- Outlet Port

OS:Node,
  {d5425fbb-3ac8-456b-ab10-233572decf4b}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {6263dc0c-45ea-491e-9f0b-dcfef80da667}, !- Inlet Port
  {9e1957f4-d11e-4e49-90a0-6bcb6504c7d3}; !- Outlet Port

OS:Connection,
  {9a4e305f-ef33-4910-8341-74eede6a353b}, !- Handle
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- Source Object
  9,                                      !- Outlet Port
  {bcf8028d-cf35-4acd-91be-53f3ab10c65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1957f4-d11e-4e49-90a0-6bcb6504c7d3}, !- Handle
  {d5425fbb-3ac8-456b-ab10-233572decf4b}, !- Source Object
  3,                                      !- Outlet Port
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d56a716f-85df-4a60-afd1-b35e00d7dc29}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {1b1007f5-d395-4462-b44d-1b5611cc68c8}, !- Inlet Port
  {a2bace04-94bb-405f-8822-5f252acb55af}; !- Outlet Port

OS:Node,
  {24280cb3-7dac-4d9c-b011-0c825b430294}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {3e10d0c8-38be-40d1-9037-ffa3c55ca316}, !- Inlet Port
  {3ea2641e-8dee-4db5-9914-eadf2fc6b6a2}; !- Outlet Port

OS:Node,
  {58586386-0d3e-4279-a01d-a69a02bd5c54}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {09647a93-5047-4b0a-ba5f-44adfd2fb24d}, !- Inlet Port
  {58d404c7-36e4-4b1f-a5e9-bed684f0dd7a}; !- Outlet Port

OS:Connection,
  {1b1007f5-d395-4462-b44d-1b5611cc68c8}, !- Handle
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- Source Object
  11,                                     !- Outlet Port
  {d56a716f-85df-4a60-afd1-b35e00d7dc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea2641e-8dee-4db5-9914-eadf2fc6b6a2}, !- Handle
  {24280cb3-7dac-4d9c-b011-0c825b430294}, !- Source Object
  3,                                      !- Outlet Port
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d2b8dc7-6a4a-46c2-893e-313a3c7dc983}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {a2bace04-94bb-405f-8822-5f252acb55af}, !- Inlet Node Name
  {0b25e725-410a-424f-87b1-59ff1cdc0ccb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2205335-2ebc-4ee2-b853-44309a9f397b}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3e10d0c8-38be-40d1-9037-ffa3c55ca316}, !- Outlet Node Name
  {ab3a4811-30af-47ab-a59c-44cdbf57351c}; !- Inlet Node Name 1

OS:Connection,
  {a2bace04-94bb-405f-8822-5f252acb55af}, !- Handle
  {d56a716f-85df-4a60-afd1-b35e00d7dc29}, !- Source Object
  3,                                      !- Outlet Port
  {7d2b8dc7-6a4a-46c2-893e-313a3c7dc983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e10d0c8-38be-40d1-9037-ffa3c55ca316}, !- Handle
  {e2205335-2ebc-4ee2-b853-44309a9f397b}, !- Source Object
  2,                                      !- Outlet Port
  {24280cb3-7dac-4d9c-b011-0c825b430294}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18950e15-cb02-43ba-baee-705b2b260bd0}, !- Handle
  {a925d1d9-91ed-43de-9933-56e79d75e1a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.916110139422425,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10758.38,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1706.32,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {356eca6c-c2d9-4e91-96f2-066697f6c4d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {84b7e133-2c2e-49d9-9b31-33a045ea1828}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3284153f-1a01-4adc-becb-494f32002346}, !- Handle
  Zone RSD Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Control Zone Name
  {d5425fbb-3ac8-456b-ab10-233572decf4b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {475ca544-8862-487d-be54-1f4db8a5f206}, !- Handle
  Zone RSD Kitchen C  - Story Ground HP Htg Coil 41 Clg kBtu/hr 8.3EER 42 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  22749.1964097945,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.916110139422425,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {d98c4b6a-6e5b-438b-8db2-29723d4794fe}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d98c4b6a-6e5b-438b-8db2-29723d4794fe}, !- Handle
  Zone RSD Kitchen C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {53ff8465-8bd3-4103-a4b4-8f2b2222693d}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22749.1964097945,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b04520d2-5f47-4f14-aa60-8bdc2127f4cd}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 41kBtu/hr 9.7SEER 42kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  22749.1964097945,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.916110139422425,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {363152e2-7bb2-4f97-bf49-a876868ef451}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.916110139422425,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63379a4d-b387-4818-b135-06dc9eb22726}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75ca421f-45fa-4f7d-b77c-cbe46f05ffb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63379a4d-b387-4818-b135-06dc9eb22726}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75ca421f-45fa-4f7d-b77c-cbe46f05ffb4}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {84ce54dc-c89d-468b-bb74-083fa7865a7f}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {e40cec68-19b2-462a-a3f5-30bd8476a379}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {ff28183c-86f7-4ec9-b5fd-a446ad22a4ae}, !- Air Inlet Node Name
  {6263dc0c-45ea-491e-9f0b-dcfef80da667}, !- Air Outlet Node Name
  {363152e2-7bb2-4f97-bf49-a876868ef451}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {475ca544-8862-487d-be54-1f4db8a5f206}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b04520d2-5f47-4f14-aa60-8bdc2127f4cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {53ff8465-8bd3-4103-a4b4-8f2b2222693d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.916110139422425,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.916110139422425,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6263dc0c-45ea-491e-9f0b-dcfef80da667}, !- Handle
  {84ce54dc-c89d-468b-bb74-083fa7865a7f}, !- Source Object
  7,                                      !- Outlet Port
  {d5425fbb-3ac8-456b-ab10-233572decf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7788219e-9908-4383-a1ad-e2b76a3c48ea}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0212800579379947,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.916110139422425,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca37966b-4799-42c6-a252-8d462a286d32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c85b279c-7b50-4cbb-9a50-2b3ef7ea463b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c85b279c-7b50-4cbb-9a50-2b3ef7ea463b}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78dc7dc2-00e3-4a35-ba09-73c48b31e62e}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP OA System, !- Name
  {7788219e-9908-4383-a1ad-e2b76a3c48ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67b6cd63-56ec-44d6-a262-91777fef7436}, !- Mixed Air Node Name
  {8d393dc9-21ed-4ebd-97cc-5960a6ea0ad3}, !- Outdoor Air Stream Node Name
  {c72532b2-0320-4094-acce-92191bbfbc31}, !- Relief Air Stream Node Name
  {7d2f8950-a821-42b4-9bfe-c1097a5124ec}; !- Return Air Stream Node Name

OS:Node,
  {e7fa3a48-9846-48ca-b640-a637fea14bb7}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8d393dc9-21ed-4ebd-97cc-5960a6ea0ad3}; !- Outlet Port

OS:Connection,
  {8d393dc9-21ed-4ebd-97cc-5960a6ea0ad3}, !- Handle
  {e7fa3a48-9846-48ca-b640-a637fea14bb7}, !- Source Object
  3,                                      !- Outlet Port
  {78dc7dc2-00e3-4a35-ba09-73c48b31e62e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ecbcc71-d28f-4d87-9f3c-84b7531a97ab}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {c72532b2-0320-4094-acce-92191bbfbc31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c72532b2-0320-4094-acce-92191bbfbc31}, !- Handle
  {78dc7dc2-00e3-4a35-ba09-73c48b31e62e}, !- Source Object
  7,                                      !- Outlet Port
  {1ecbcc71-d28f-4d87-9f3c-84b7531a97ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f612ae1-145c-4f2f-a81f-bb1d29b08556}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {67b6cd63-56ec-44d6-a262-91777fef7436}, !- Inlet Port
  {ff28183c-86f7-4ec9-b5fd-a446ad22a4ae}; !- Outlet Port

OS:Connection,
  {7d2f8950-a821-42b4-9bfe-c1097a5124ec}, !- Handle
  {bcf8028d-cf35-4acd-91be-53f3ab10c65c}, !- Source Object
  3,                                      !- Outlet Port
  {78dc7dc2-00e3-4a35-ba09-73c48b31e62e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67b6cd63-56ec-44d6-a262-91777fef7436}, !- Handle
  {78dc7dc2-00e3-4a35-ba09-73c48b31e62e}, !- Source Object
  5,                                      !- Outlet Port
  {3f612ae1-145c-4f2f-a81f-bb1d29b08556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff28183c-86f7-4ec9-b5fd-a446ad22a4ae}, !- Handle
  {3f612ae1-145c-4f2f-a81f-bb1d29b08556}, !- Source Object
  3,                                      !- Outlet Port
  {84ce54dc-c89d-468b-bb74-083fa7865a7f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {84b7e133-2c2e-49d9-9b31-33a045ea1828}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5da584cc-bdde-4a32-b36c-9202332f2e94}, !- Control Zone or Zone List Name
  {272469ac-031e-4b01-8e04-9583793aa333}, !- Cooling Control Zone or Zone List Name
  {082c71b4-058d-41ff-ae32-f22c688573cb}, !- Heating Control Zone or Zone List Name
  {a634cd74-2cd4-4e54-8598-0391b4799cbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5da584cc-bdde-4a32-b36c-9202332f2e94}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {272469ac-031e-4b01-8e04-9583793aa333}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {082c71b4-058d-41ff-ae32-f22c688573cb}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a634cd74-2cd4-4e54-8598-0391b4799cbe}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a35ad1a-96df-4ae6-88bb-3476e096d557}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {4bc573a9-924b-4375-bfde-6bce6042a55b}, !- Air Inlet Node Name
  {09647a93-5047-4b0a-ba5f-44adfd2fb24d}, !- Air Outlet Node Name
  0.916110139422424;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9106dc70-472c-4e78-b3bf-d44e3ab19e39}, !- Handle
  Zone RSD Kitchen C  - Story Ground Return Air Node, !- Name
  {0b7c38e9-2a0a-4d1a-87fe-3d03bbe7fc3f}, !- Inlet Port
  {ab3a4811-30af-47ab-a59c-44cdbf57351c}; !- Outlet Port

OS:Connection,
  {58d404c7-36e4-4b1f-a5e9-bed684f0dd7a}, !- Handle
  {58586386-0d3e-4279-a01d-a69a02bd5c54}, !- Source Object
  3,                                      !- Outlet Port
  {26818e03-999f-4655-8e29-77e39f4d7b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7c38e9-2a0a-4d1a-87fe-3d03bbe7fc3f}, !- Handle
  {630d350b-fb81-478d-be5a-c4b2c98dca5e}, !- Source Object
  2,                                      !- Outlet Port
  {9106dc70-472c-4e78-b3bf-d44e3ab19e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3a4811-30af-47ab-a59c-44cdbf57351c}, !- Handle
  {9106dc70-472c-4e78-b3bf-d44e3ab19e39}, !- Source Object
  3,                                      !- Outlet Port
  {e2205335-2ebc-4ee2-b853-44309a9f397b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0830f4b7-c8ab-4b4f-819c-bc703d8fb2dd}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {0b25e725-410a-424f-87b1-59ff1cdc0ccb}, !- Inlet Port
  {4bc573a9-924b-4375-bfde-6bce6042a55b}; !- Outlet Port

OS:Connection,
  {0b25e725-410a-424f-87b1-59ff1cdc0ccb}, !- Handle
  {7d2b8dc7-6a4a-46c2-893e-313a3c7dc983}, !- Source Object
  3,                                      !- Outlet Port
  {0830f4b7-c8ab-4b4f-819c-bc703d8fb2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc573a9-924b-4375-bfde-6bce6042a55b}, !- Handle
  {0830f4b7-c8ab-4b4f-819c-bc703d8fb2dd}, !- Source Object
  3,                                      !- Outlet Port
  {2a35ad1a-96df-4ae6-88bb-3476e096d557}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09647a93-5047-4b0a-ba5f-44adfd2fb24d}, !- Handle
  {2a35ad1a-96df-4ae6-88bb-3476e096d557}, !- Source Object
  4,                                      !- Outlet Port
  {58586386-0d3e-4279-a01d-a69a02bd5c54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {60dae67e-fc8b-40f4-aba6-769ba9322d62}, !- Availability Manager List Name
  0.929949037248162,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96f23eaf-0b7e-4728-9537-db1b104b8ce8}, !- Supply Side Inlet Node Name
  {f7045607-3a5c-433b-b016-cc13480637fa}, !- Demand Side Outlet Node Name
  {fb232706-0db3-42a9-b1a2-f5b536672ce4}, !- Demand Side Inlet Node A
  {bb98e9b4-437a-4e48-9180-fcfac29281e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e805fa8-e1ff-461a-a6b2-656e2d048560}, !- Demand Mixer Name
  {143a4f0b-2717-42dc-b399-6fddeec32d52}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77ec4f03-22ce-422d-a234-f439f7838452}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {96f23eaf-0b7e-4728-9537-db1b104b8ce8}, !- Inlet Port
  {9a545aa0-b592-42ae-9216-b9f27fbdfa51}; !- Outlet Port

OS:Node,
  {4b680b29-2671-4bb6-85c0-df37538d208e}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {d33e5415-fa91-4498-9a53-ae8589d8a859}, !- Inlet Port
  {bb98e9b4-437a-4e48-9180-fcfac29281e9}; !- Outlet Port

OS:Connection,
  {96f23eaf-0b7e-4728-9537-db1b104b8ce8}, !- Handle
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- Source Object
  9,                                      !- Outlet Port
  {77ec4f03-22ce-422d-a234-f439f7838452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb98e9b4-437a-4e48-9180-fcfac29281e9}, !- Handle
  {4b680b29-2671-4bb6-85c0-df37538d208e}, !- Source Object
  3,                                      !- Outlet Port
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cf19db6-4602-4038-81d6-43cd76bdaef0}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {fb232706-0db3-42a9-b1a2-f5b536672ce4}, !- Inlet Port
  {869d7b3b-ad4c-4a14-be29-da1926c7301e}; !- Outlet Port

OS:Node,
  {d7180541-df62-4595-98cd-14fa230398a7}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {69cc4877-68ad-4c26-ab51-f431816ad9e2}, !- Inlet Port
  {f7045607-3a5c-433b-b016-cc13480637fa}; !- Outlet Port

OS:Node,
  {918fca5a-c023-4850-9bcc-96060c87dd9f}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {067871e9-72de-43a0-8657-8439a8d0d5e6}, !- Inlet Port
  {0cffbd90-5720-43b5-a065-40bd6832b9dc}; !- Outlet Port

OS:Connection,
  {fb232706-0db3-42a9-b1a2-f5b536672ce4}, !- Handle
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- Source Object
  11,                                     !- Outlet Port
  {1cf19db6-4602-4038-81d6-43cd76bdaef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7045607-3a5c-433b-b016-cc13480637fa}, !- Handle
  {d7180541-df62-4595-98cd-14fa230398a7}, !- Source Object
  3,                                      !- Outlet Port
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {143a4f0b-2717-42dc-b399-6fddeec32d52}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {869d7b3b-ad4c-4a14-be29-da1926c7301e}, !- Inlet Node Name
  {b8c16a8b-3d0c-40a4-8f34-28bc330abae9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e805fa8-e1ff-461a-a6b2-656e2d048560}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {69cc4877-68ad-4c26-ab51-f431816ad9e2}, !- Outlet Node Name
  {ee8edaa4-4a68-4b0b-8cf5-8a52d4530847}; !- Inlet Node Name 1

OS:Connection,
  {869d7b3b-ad4c-4a14-be29-da1926c7301e}, !- Handle
  {1cf19db6-4602-4038-81d6-43cd76bdaef0}, !- Source Object
  3,                                      !- Outlet Port
  {143a4f0b-2717-42dc-b399-6fddeec32d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc4877-68ad-4c26-ab51-f431816ad9e2}, !- Handle
  {4e805fa8-e1ff-461a-a6b2-656e2d048560}, !- Source Object
  2,                                      !- Outlet Port
  {d7180541-df62-4595-98cd-14fa230398a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bbe070df-505e-4c88-bd45-42f59599dc2b}, !- Handle
  {375dd179-78a5-47a5-bf1c-63f13d98b979}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.929949037248162,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10789.26,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1742.06,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60dae67e-fc8b-40f4-aba6-769ba9322d62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {de2cccbf-9c37-4c12-a95c-cc17df4acdc0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f09772ca-9c3b-4516-9b8a-f114248a82fa}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Control Zone Name
  {4b680b29-2671-4bb6-85c0-df37538d208e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {55f96704-85d7-454a-b361-7245cc6ba40a}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground HP Htg Coil 36 Clg kBtu/hr 8.3EER 37 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  23092.8491991101,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.929949037248162,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {48f327fe-40b4-4f36-873a-2c99412e34e7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {48f327fe-40b4-4f36-873a-2c99412e34e7}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {68edb1d8-5674-4755-9e82-2e5a2faa306b}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23092.8491991101,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c0c979a2-3112-440c-a858-72056027c82a}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 36kBtu/hr 9.7SEER 37kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  23092.8491991101,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.929949037248162,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {62b4bbe8-844e-4956-bd27-bf24e41a13ab}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.929949037248162,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae190dc8-d8ab-4d25-b201-c7d33c3875ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9d0fda0-e931-4ff5-802a-d476abd11ef7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae190dc8-d8ab-4d25-b201-c7d33c3875ea}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9d0fda0-e931-4ff5-802a-d476abd11ef7}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bd73dee0-db01-4f88-810e-754b762481ab}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {c04eb408-2e14-494a-946a-c113d20dc9de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {d6cab314-fc01-434e-8b9c-507dd845e850}, !- Air Inlet Node Name
  {d33e5415-fa91-4498-9a53-ae8589d8a859}, !- Air Outlet Node Name
  {62b4bbe8-844e-4956-bd27-bf24e41a13ab}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {55f96704-85d7-454a-b361-7245cc6ba40a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c0c979a2-3112-440c-a858-72056027c82a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {68edb1d8-5674-4755-9e82-2e5a2faa306b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.929949037248162,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.929949037248162,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d33e5415-fa91-4498-9a53-ae8589d8a859}, !- Handle
  {bd73dee0-db01-4f88-810e-754b762481ab}, !- Source Object
  7,                                      !- Outlet Port
  {4b680b29-2671-4bb6-85c0-df37538d208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {83027c6d-07ca-4e1b-85c4-8c7fe4d59c76}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.929949037248162,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec26237b-ba88-4661-8075-969cbc3120b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77220e74-9973-4cde-811d-0fa6a23ba932}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {77220e74-9973-4cde-811d-0fa6a23ba932}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {555c2f56-73db-4010-b84f-b560fe612f5f}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP OA System, !- Name
  {83027c6d-07ca-4e1b-85c4-8c7fe4d59c76}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0aeed8d-58ee-4cd5-b11e-3065e98a7201}, !- Mixed Air Node Name
  {a62d1d8a-6558-4feb-82d9-f85d38ec10f0}, !- Outdoor Air Stream Node Name
  {6f9364cc-f762-4653-b6eb-b70c07cb8f2f}, !- Relief Air Stream Node Name
  {9a545aa0-b592-42ae-9216-b9f27fbdfa51}; !- Return Air Stream Node Name

OS:Node,
  {dfbd9aa5-94f5-4c04-a421-89ae2e935d44}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a62d1d8a-6558-4feb-82d9-f85d38ec10f0}; !- Outlet Port

OS:Connection,
  {a62d1d8a-6558-4feb-82d9-f85d38ec10f0}, !- Handle
  {dfbd9aa5-94f5-4c04-a421-89ae2e935d44}, !- Source Object
  3,                                      !- Outlet Port
  {555c2f56-73db-4010-b84f-b560fe612f5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c47dd71e-ce45-403f-b3d8-36f9609ea445}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {6f9364cc-f762-4653-b6eb-b70c07cb8f2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f9364cc-f762-4653-b6eb-b70c07cb8f2f}, !- Handle
  {555c2f56-73db-4010-b84f-b560fe612f5f}, !- Source Object
  7,                                      !- Outlet Port
  {c47dd71e-ce45-403f-b3d8-36f9609ea445}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e7d0c9-68ea-4cd0-9d48-94f1ac35381e}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {f0aeed8d-58ee-4cd5-b11e-3065e98a7201}, !- Inlet Port
  {d6cab314-fc01-434e-8b9c-507dd845e850}; !- Outlet Port

OS:Connection,
  {9a545aa0-b592-42ae-9216-b9f27fbdfa51}, !- Handle
  {77ec4f03-22ce-422d-a234-f439f7838452}, !- Source Object
  3,                                      !- Outlet Port
  {555c2f56-73db-4010-b84f-b560fe612f5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0aeed8d-58ee-4cd5-b11e-3065e98a7201}, !- Handle
  {555c2f56-73db-4010-b84f-b560fe612f5f}, !- Source Object
  5,                                      !- Outlet Port
  {30e7d0c9-68ea-4cd0-9d48-94f1ac35381e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6cab314-fc01-434e-8b9c-507dd845e850}, !- Handle
  {30e7d0c9-68ea-4cd0-9d48-94f1ac35381e}, !- Source Object
  3,                                      !- Outlet Port
  {bd73dee0-db01-4f88-810e-754b762481ab}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de2cccbf-9c37-4c12-a95c-cc17df4acdc0}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f68948f-dbb1-44d8-a43c-224a2f93dfa4}, !- Control Zone or Zone List Name
  {500d5a5c-a2b7-49b1-97c1-0404e2807ebb}, !- Cooling Control Zone or Zone List Name
  {a0e1b843-da23-4730-b122-de10546669d7}, !- Heating Control Zone or Zone List Name
  {1ac37433-17bd-4fe8-8486-aa73ec61fb18}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f68948f-dbb1-44d8-a43c-224a2f93dfa4}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {500d5a5c-a2b7-49b1-97c1-0404e2807ebb}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0e1b843-da23-4730-b122-de10546669d7}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ac37433-17bd-4fe8-8486-aa73ec61fb18}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4800a3b2-544c-44db-986e-4ebc1de206d0}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {512199db-5c04-4b2b-8b2d-89e93058964e}, !- Air Inlet Node Name
  {067871e9-72de-43a0-8657-8439a8d0d5e6}, !- Air Outlet Node Name
  0.929949037248162;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88b5ed42-a9ce-4f4b-995d-a69bf071bd62}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground Return Air Node, !- Name
  {e8c0bf30-45aa-4c7f-ba28-33fec2eb5f40}, !- Inlet Port
  {ee8edaa4-4a68-4b0b-8cf5-8a52d4530847}; !- Outlet Port

OS:Connection,
  {0cffbd90-5720-43b5-a065-40bd6832b9dc}, !- Handle
  {918fca5a-c023-4850-9bcc-96060c87dd9f}, !- Source Object
  3,                                      !- Outlet Port
  {f7fc64a9-f084-493e-80f4-f61199ca3a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c0bf30-45aa-4c7f-ba28-33fec2eb5f40}, !- Handle
  {c0fa4102-541b-4710-994e-a14817f10877}, !- Source Object
  2,                                      !- Outlet Port
  {88b5ed42-a9ce-4f4b-995d-a69bf071bd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8edaa4-4a68-4b0b-8cf5-8a52d4530847}, !- Handle
  {88b5ed42-a9ce-4f4b-995d-a69bf071bd62}, !- Source Object
  3,                                      !- Outlet Port
  {4e805fa8-e1ff-461a-a6b2-656e2d048560}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d508e21d-7b26-44f0-9388-f8ca2cbcb095}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b8c16a8b-3d0c-40a4-8f34-28bc330abae9}, !- Inlet Port
  {512199db-5c04-4b2b-8b2d-89e93058964e}; !- Outlet Port

OS:Connection,
  {b8c16a8b-3d0c-40a4-8f34-28bc330abae9}, !- Handle
  {143a4f0b-2717-42dc-b399-6fddeec32d52}, !- Source Object
  3,                                      !- Outlet Port
  {d508e21d-7b26-44f0-9388-f8ca2cbcb095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512199db-5c04-4b2b-8b2d-89e93058964e}, !- Handle
  {d508e21d-7b26-44f0-9388-f8ca2cbcb095}, !- Source Object
  3,                                      !- Outlet Port
  {4800a3b2-544c-44db-986e-4ebc1de206d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067871e9-72de-43a0-8657-8439a8d0d5e6}, !- Handle
  {4800a3b2-544c-44db-986e-4ebc1de206d0}, !- Source Object
  4,                                      !- Outlet Port
  {918fca5a-c023-4850-9bcc-96060c87dd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {636c2517-b2bd-4b83-b4f5-572de8495d00}, !- Availability Manager List Name
  0.15826651160772,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dbdf3dfc-80ab-4bb4-8c07-205248933e7f}, !- Supply Side Inlet Node Name
  {76d05514-a3d6-485e-b429-95014dda17d5}, !- Demand Side Outlet Node Name
  {53eb5558-5de6-46ad-b2d9-aa0bec95e0e8}, !- Demand Side Inlet Node A
  {f356c211-48c2-4c8f-86a8-843eb2336bc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5e76dee-6eec-42e9-94ea-8cd66dac8160}, !- Demand Mixer Name
  {57d3a3fd-760f-4c67-bd42-1e9d457f644b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aae1a68f-4483-449c-a9a8-c0da4d1dc39e}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {dbdf3dfc-80ab-4bb4-8c07-205248933e7f}, !- Inlet Port
  {f6742b30-698d-478e-be39-72f63c155d08}; !- Outlet Port

OS:Node,
  {026b8246-ccf4-4edc-bac1-dda98713ca9d}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {a52df607-8f3b-47d5-a9d8-dd32cffcf6eb}, !- Inlet Port
  {f356c211-48c2-4c8f-86a8-843eb2336bc3}; !- Outlet Port

OS:Connection,
  {dbdf3dfc-80ab-4bb4-8c07-205248933e7f}, !- Handle
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- Source Object
  9,                                      !- Outlet Port
  {aae1a68f-4483-449c-a9a8-c0da4d1dc39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f356c211-48c2-4c8f-86a8-843eb2336bc3}, !- Handle
  {026b8246-ccf4-4edc-bac1-dda98713ca9d}, !- Source Object
  3,                                      !- Outlet Port
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9dec7a9-60c2-4f75-84a2-ba555e72fcab}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {53eb5558-5de6-46ad-b2d9-aa0bec95e0e8}, !- Inlet Port
  {741d395b-810f-41a3-9ffa-d4c807ef6e55}; !- Outlet Port

OS:Node,
  {cf81ffd5-618f-4afe-9b88-e9396a49a913}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {52782c10-8378-40f2-916d-38f8abf5c255}, !- Inlet Port
  {76d05514-a3d6-485e-b429-95014dda17d5}; !- Outlet Port

OS:Node,
  {47f03868-648f-46aa-9491-b4a90cde3df5}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {f79b6d3c-019a-4d60-9cca-0cf9455db2ae}, !- Inlet Port
  {b2e3f10d-561a-41d3-a224-f2458f0baf03}; !- Outlet Port

OS:Connection,
  {53eb5558-5de6-46ad-b2d9-aa0bec95e0e8}, !- Handle
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- Source Object
  11,                                     !- Outlet Port
  {b9dec7a9-60c2-4f75-84a2-ba555e72fcab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d05514-a3d6-485e-b429-95014dda17d5}, !- Handle
  {cf81ffd5-618f-4afe-9b88-e9396a49a913}, !- Source Object
  3,                                      !- Outlet Port
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57d3a3fd-760f-4c67-bd42-1e9d457f644b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {741d395b-810f-41a3-9ffa-d4c807ef6e55}, !- Inlet Node Name
  {1deb0486-b537-48cc-a915-edf42327cfd3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5e76dee-6eec-42e9-94ea-8cd66dac8160}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {52782c10-8378-40f2-916d-38f8abf5c255}, !- Outlet Node Name
  {b2603716-8fba-4d62-aee6-b2edcd569cc9}; !- Inlet Node Name 1

OS:Connection,
  {741d395b-810f-41a3-9ffa-d4c807ef6e55}, !- Handle
  {b9dec7a9-60c2-4f75-84a2-ba555e72fcab}, !- Source Object
  3,                                      !- Outlet Port
  {57d3a3fd-760f-4c67-bd42-1e9d457f644b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52782c10-8378-40f2-916d-38f8abf5c255}, !- Handle
  {d5e76dee-6eec-42e9-94ea-8cd66dac8160}, !- Source Object
  2,                                      !- Outlet Port
  {cf81ffd5-618f-4afe-9b88-e9396a49a913}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b46a41b4-3791-484f-bb8b-00065b669429}, !- Handle
  {7b4fe0c8-bdc0-45ef-b1e0-558c77d28452}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.15826651160772,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2206.83,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1462.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {636c2517-b2bd-4b83-b4f5-572de8495d00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {44aada9c-3b66-40c8-a113-beafcf5a3499}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {847c04e9-c03b-4f8d-b5e1-52b4677830af}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Control Zone Name
  {026b8246-ccf4-4edc-bac1-dda98713ca9d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {209c1f6b-2d59-4374-a2f5-96cdad7f90bf}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground HP Htg Coil 12 Clg kBtu/hr 8.3EER 11 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  3930.13438310703,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.15826651160772,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {bd121a46-000e-47be-a9bb-69db5535494b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {bd121a46-000e-47be-a9bb-69db5535494b}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e9461af8-7928-4a4b-9d14-1d3548723e3b}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3930.13438310703,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d1323755-afad-4857-ac00-3db5c99826db}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 12kBtu/hr 9.7SEER 11kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  3930.13438310703,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.15826651160772,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5b1705a7-f1dc-4ea7-b117-9385a99721d9}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.15826651160772,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01a312d7-49d4-49f8-a6b2-8eaf23e8d9c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b27cd6a5-9ea0-4c2d-af08-4c6ed539b40d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01a312d7-49d4-49f8-a6b2-8eaf23e8d9c8}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b27cd6a5-9ea0-4c2d-af08-4c6ed539b40d}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5e80bbfa-f1ee-4a82-9cad-6fdbc6f0e200}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {e5fa4cc8-086a-4f51-8edc-30e401c14823}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {db2310b1-af9f-4e54-8d23-831eeb312304}, !- Air Inlet Node Name
  {a52df607-8f3b-47d5-a9d8-dd32cffcf6eb}, !- Air Outlet Node Name
  {5b1705a7-f1dc-4ea7-b117-9385a99721d9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {209c1f6b-2d59-4374-a2f5-96cdad7f90bf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d1323755-afad-4857-ac00-3db5c99826db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e9461af8-7928-4a4b-9d14-1d3548723e3b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.15826651160772,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.15826651160772,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a52df607-8f3b-47d5-a9d8-dd32cffcf6eb}, !- Handle
  {5e80bbfa-f1ee-4a82-9cad-6fdbc6f0e200}, !- Source Object
  7,                                      !- Outlet Port
  {026b8246-ccf4-4edc-bac1-dda98713ca9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ffb84cec-068e-4d1c-a6f4-fff2bee577cd}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0185846340596387,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.15826651160772,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36fe0d98-c3d7-45d0-91fe-0755d417c595}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2dfd5947-af3c-4927-94b9-b5b6f8ae2354}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2dfd5947-af3c-4927-94b9-b5b6f8ae2354}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2602866-7562-4a6b-8fae-0d02a2b1fc22}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP OA System, !- Name
  {ffb84cec-068e-4d1c-a6f4-fff2bee577cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9f9d8ad-892e-415d-bbce-910af7420a31}, !- Mixed Air Node Name
  {938b97fe-8c10-445a-8088-4e285d5b507c}, !- Outdoor Air Stream Node Name
  {943d192e-d9b4-4b72-ae3b-91527740625f}, !- Relief Air Stream Node Name
  {f6742b30-698d-478e-be39-72f63c155d08}; !- Return Air Stream Node Name

OS:Node,
  {473662a2-bf5e-4545-ae27-e899b37e762f}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {938b97fe-8c10-445a-8088-4e285d5b507c}; !- Outlet Port

OS:Connection,
  {938b97fe-8c10-445a-8088-4e285d5b507c}, !- Handle
  {473662a2-bf5e-4545-ae27-e899b37e762f}, !- Source Object
  3,                                      !- Outlet Port
  {e2602866-7562-4a6b-8fae-0d02a2b1fc22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc46ea3c-1f1a-4a8b-bb09-a6a84db67146}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {943d192e-d9b4-4b72-ae3b-91527740625f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {943d192e-d9b4-4b72-ae3b-91527740625f}, !- Handle
  {e2602866-7562-4a6b-8fae-0d02a2b1fc22}, !- Source Object
  7,                                      !- Outlet Port
  {cc46ea3c-1f1a-4a8b-bb09-a6a84db67146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9dfbb37-7773-49de-a93c-ece1b9e7f4b2}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {c9f9d8ad-892e-415d-bbce-910af7420a31}, !- Inlet Port
  {db2310b1-af9f-4e54-8d23-831eeb312304}; !- Outlet Port

OS:Connection,
  {f6742b30-698d-478e-be39-72f63c155d08}, !- Handle
  {aae1a68f-4483-449c-a9a8-c0da4d1dc39e}, !- Source Object
  3,                                      !- Outlet Port
  {e2602866-7562-4a6b-8fae-0d02a2b1fc22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9f9d8ad-892e-415d-bbce-910af7420a31}, !- Handle
  {e2602866-7562-4a6b-8fae-0d02a2b1fc22}, !- Source Object
  5,                                      !- Outlet Port
  {f9dfbb37-7773-49de-a93c-ece1b9e7f4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2310b1-af9f-4e54-8d23-831eeb312304}, !- Handle
  {f9dfbb37-7773-49de-a93c-ece1b9e7f4b2}, !- Source Object
  3,                                      !- Outlet Port
  {5e80bbfa-f1ee-4a82-9cad-6fdbc6f0e200}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44aada9c-3b66-40c8-a113-beafcf5a3499}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1d793dcd-190b-48fe-a666-93dfc5ee9012}, !- Control Zone or Zone List Name
  {ab7c9805-b8b8-4c9f-9043-a559525b0f6c}, !- Cooling Control Zone or Zone List Name
  {9dd5fd9f-1550-4366-a285-0296dc6e96a1}, !- Heating Control Zone or Zone List Name
  {75806228-b817-493d-a0bd-549ccb05a632}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d793dcd-190b-48fe-a666-93dfc5ee9012}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {ab7c9805-b8b8-4c9f-9043-a559525b0f6c}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9dd5fd9f-1550-4366-a285-0296dc6e96a1}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75806228-b817-493d-a0bd-549ccb05a632}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5bede443-3b12-4e16-abff-e8f4f777b6e1}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {75320c7a-1d2f-4eca-a84e-b3fe4d7b3129}, !- Air Inlet Node Name
  {f79b6d3c-019a-4d60-9cca-0cf9455db2ae}, !- Air Outlet Node Name
  0.15826651160772;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {575c9e7a-8d57-4081-9064-d5cd7b6df52b}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground Return Air Node, !- Name
  {cf462d28-ba5c-419c-8b93-be83f5f10788}, !- Inlet Port
  {b2603716-8fba-4d62-aee6-b2edcd569cc9}; !- Outlet Port

OS:Connection,
  {b2e3f10d-561a-41d3-a224-f2458f0baf03}, !- Handle
  {47f03868-648f-46aa-9491-b4a90cde3df5}, !- Source Object
  3,                                      !- Outlet Port
  {bbe19760-8e77-4a06-a948-c38d4528ab9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf462d28-ba5c-419c-8b93-be83f5f10788}, !- Handle
  {ca3e2502-c1d0-41f1-83ee-216118659f9a}, !- Source Object
  2,                                      !- Outlet Port
  {575c9e7a-8d57-4081-9064-d5cd7b6df52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2603716-8fba-4d62-aee6-b2edcd569cc9}, !- Handle
  {575c9e7a-8d57-4081-9064-d5cd7b6df52b}, !- Source Object
  3,                                      !- Outlet Port
  {d5e76dee-6eec-42e9-94ea-8cd66dac8160}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0792f6a-9bcd-4707-8a35-d1851c3e8265}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {1deb0486-b537-48cc-a915-edf42327cfd3}, !- Inlet Port
  {75320c7a-1d2f-4eca-a84e-b3fe4d7b3129}; !- Outlet Port

OS:Connection,
  {1deb0486-b537-48cc-a915-edf42327cfd3}, !- Handle
  {57d3a3fd-760f-4c67-bd42-1e9d457f644b}, !- Source Object
  3,                                      !- Outlet Port
  {b0792f6a-9bcd-4707-8a35-d1851c3e8265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75320c7a-1d2f-4eca-a84e-b3fe4d7b3129}, !- Handle
  {b0792f6a-9bcd-4707-8a35-d1851c3e8265}, !- Source Object
  3,                                      !- Outlet Port
  {5bede443-3b12-4e16-abff-e8f4f777b6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f79b6d3c-019a-4d60-9cca-0cf9455db2ae}, !- Handle
  {5bede443-3b12-4e16-abff-e8f4f777b6e1}, !- Source Object
  4,                                      !- Outlet Port
  {47f03868-648f-46aa-9491-b4a90cde3df5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {b2b38396-cf5d-47ea-84ca-7b934b9a08f1}, !- Availability Manager List Name
  0.22055732877152,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a91a561-2ad5-42ef-89e9-6313f889e187}, !- Supply Side Inlet Node Name
  {c0d9a090-3513-4799-98b6-5159a9c0b617}, !- Demand Side Outlet Node Name
  {b2e06cc1-ed1a-489f-9a83-5ff81f3a7c9e}, !- Demand Side Inlet Node A
  {7962835f-c947-4ef2-85c1-be60bb899558}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8d8857e-2b68-434d-b757-9ae1160bee00}, !- Demand Mixer Name
  {fb4d3036-af20-4461-9a3d-e6b299a4937a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d6547f2-c36e-45f1-8d4c-5ae37c20300e}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {6a91a561-2ad5-42ef-89e9-6313f889e187}, !- Inlet Port
  {a133994e-2e7c-478f-94a4-1331d4365667}; !- Outlet Port

OS:Node,
  {ab71bbc9-acf4-4c1c-bb1a-b898de7a6cfe}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {2a67c320-0f5f-4284-a151-20cce2262437}, !- Inlet Port
  {7962835f-c947-4ef2-85c1-be60bb899558}; !- Outlet Port

OS:Connection,
  {6a91a561-2ad5-42ef-89e9-6313f889e187}, !- Handle
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- Source Object
  9,                                      !- Outlet Port
  {6d6547f2-c36e-45f1-8d4c-5ae37c20300e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7962835f-c947-4ef2-85c1-be60bb899558}, !- Handle
  {ab71bbc9-acf4-4c1c-bb1a-b898de7a6cfe}, !- Source Object
  3,                                      !- Outlet Port
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05b408c2-25e6-44fe-8229-02ecb5fb77a6}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {b2e06cc1-ed1a-489f-9a83-5ff81f3a7c9e}, !- Inlet Port
  {969b6547-415d-4319-8729-1f38251c8de9}; !- Outlet Port

OS:Node,
  {284821c5-ce9c-42cd-9a6e-14ecd643834e}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {62ad720d-7e42-45ba-b79a-d941a1a1d3dc}, !- Inlet Port
  {c0d9a090-3513-4799-98b6-5159a9c0b617}; !- Outlet Port

OS:Node,
  {179a57ab-dda5-4e12-8cfb-e66fe4e85ef8}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {375418de-304c-44cb-81bc-24f8241f5e19}, !- Inlet Port
  {009ae658-a8d9-49fe-9c36-d8c6e8d02c86}; !- Outlet Port

OS:Connection,
  {b2e06cc1-ed1a-489f-9a83-5ff81f3a7c9e}, !- Handle
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- Source Object
  11,                                     !- Outlet Port
  {05b408c2-25e6-44fe-8229-02ecb5fb77a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d9a090-3513-4799-98b6-5159a9c0b617}, !- Handle
  {284821c5-ce9c-42cd-9a6e-14ecd643834e}, !- Source Object
  3,                                      !- Outlet Port
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb4d3036-af20-4461-9a3d-e6b299a4937a}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {969b6547-415d-4319-8729-1f38251c8de9}, !- Inlet Node Name
  {9a7d9cb2-b279-44a7-9002-15daf2a60def}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8d8857e-2b68-434d-b757-9ae1160bee00}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {62ad720d-7e42-45ba-b79a-d941a1a1d3dc}, !- Outlet Node Name
  {bc1ffef3-0bab-472a-b5ef-b378760caeb3}; !- Inlet Node Name 1

OS:Connection,
  {969b6547-415d-4319-8729-1f38251c8de9}, !- Handle
  {05b408c2-25e6-44fe-8229-02ecb5fb77a6}, !- Source Object
  3,                                      !- Outlet Port
  {fb4d3036-af20-4461-9a3d-e6b299a4937a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ad720d-7e42-45ba-b79a-d941a1a1d3dc}, !- Handle
  {d8d8857e-2b68-434d-b757-9ae1160bee00}, !- Source Object
  2,                                      !- Outlet Port
  {284821c5-ce9c-42cd-9a6e-14ecd643834e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70250bb5-418d-4296-acb3-cc6646662294}, !- Handle
  {cf5c1c28-b9c4-4356-8471-85cef8405998}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.22055732877152,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3364.43,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2328.05,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b2b38396-cf5d-47ea-84ca-7b934b9a08f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {635eae6f-9cc1-466e-964f-30532ef4fb60}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f3dbf8eb-2c52-42e1-82f4-9d8a40c16a83}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Control Zone Name
  {ab71bbc9-acf4-4c1c-bb1a-b898de7a6cfe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {b3d9086d-5c98-45d0-b9cc-99a46060db2e}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground HP Htg Coil 20 Clg kBtu/hr 8.3EER 19 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  5476.96371421703,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.22055732877152,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {c207e4f6-5b18-4885-8eb9-e90ff2a826be}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {c207e4f6-5b18-4885-8eb9-e90ff2a826be}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {a13fc544-0812-49dd-b993-09f94f191556}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5476.96371421703,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d6da164f-be91-4df7-8cb5-4adad528c6a2}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 20kBtu/hr 9.7SEER 19kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  5476.96371421703,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.22055732877152,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4b7bab88-27a6-44b9-8c87-2c67d93aaebb}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.22055732877152,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {490721cf-4710-47f5-9b75-71698f095fe6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a70f2e0-7821-4370-ae9a-680a8b00bdf1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {490721cf-4710-47f5-9b75-71698f095fe6}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a70f2e0-7821-4370-ae9a-680a8b00bdf1}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {233ad969-d15c-4836-bbe6-69320c6585b0}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {a4c5da92-0a5b-4a48-89d1-546c403e7547}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {12e42267-6129-4d47-9d03-48895e12e812}, !- Air Inlet Node Name
  {2a67c320-0f5f-4284-a151-20cce2262437}, !- Air Outlet Node Name
  {4b7bab88-27a6-44b9-8c87-2c67d93aaebb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {b3d9086d-5c98-45d0-b9cc-99a46060db2e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d6da164f-be91-4df7-8cb5-4adad528c6a2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a13fc544-0812-49dd-b993-09f94f191556}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.22055732877152,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.22055732877152,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2a67c320-0f5f-4284-a151-20cce2262437}, !- Handle
  {233ad969-d15c-4836-bbe6-69320c6585b0}, !- Source Object
  7,                                      !- Outlet Port
  {ab71bbc9-acf4-4c1c-bb1a-b898de7a6cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {905b73c2-c699-400f-9b00-c73959b5aa41}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0387021827181625,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.22055732877152,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a2ec9987-fc95-47eb-880d-ce5ab52817cf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {52fa4a4c-c04e-4991-8cf6-a32bd941a18c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {52fa4a4c-c04e-4991-8cf6-a32bd941a18c}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5fcfc622-cd41-4c03-b39a-cbefbfc50c88}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP OA System, !- Name
  {905b73c2-c699-400f-9b00-c73959b5aa41}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ceab0805-ee7c-48b9-a12a-38e4a3321454}, !- Mixed Air Node Name
  {c5ba2c5d-3725-4943-9e4d-5c9e441f5598}, !- Outdoor Air Stream Node Name
  {34903e0d-446a-400d-965c-33b60a9d51b9}, !- Relief Air Stream Node Name
  {a133994e-2e7c-478f-94a4-1331d4365667}; !- Return Air Stream Node Name

OS:Node,
  {66956d80-2432-4147-bcec-867fbc262dd5}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c5ba2c5d-3725-4943-9e4d-5c9e441f5598}; !- Outlet Port

OS:Connection,
  {c5ba2c5d-3725-4943-9e4d-5c9e441f5598}, !- Handle
  {66956d80-2432-4147-bcec-867fbc262dd5}, !- Source Object
  3,                                      !- Outlet Port
  {5fcfc622-cd41-4c03-b39a-cbefbfc50c88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9a60b3a-7425-4046-96a0-ca00792e2d4f}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {34903e0d-446a-400d-965c-33b60a9d51b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34903e0d-446a-400d-965c-33b60a9d51b9}, !- Handle
  {5fcfc622-cd41-4c03-b39a-cbefbfc50c88}, !- Source Object
  7,                                      !- Outlet Port
  {c9a60b3a-7425-4046-96a0-ca00792e2d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b46f5b0-58f6-4250-a485-72c8ea0b9b96}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {ceab0805-ee7c-48b9-a12a-38e4a3321454}, !- Inlet Port
  {12e42267-6129-4d47-9d03-48895e12e812}; !- Outlet Port

OS:Connection,
  {a133994e-2e7c-478f-94a4-1331d4365667}, !- Handle
  {6d6547f2-c36e-45f1-8d4c-5ae37c20300e}, !- Source Object
  3,                                      !- Outlet Port
  {5fcfc622-cd41-4c03-b39a-cbefbfc50c88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ceab0805-ee7c-48b9-a12a-38e4a3321454}, !- Handle
  {5fcfc622-cd41-4c03-b39a-cbefbfc50c88}, !- Source Object
  5,                                      !- Outlet Port
  {4b46f5b0-58f6-4250-a485-72c8ea0b9b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e42267-6129-4d47-9d03-48895e12e812}, !- Handle
  {4b46f5b0-58f6-4250-a485-72c8ea0b9b96}, !- Source Object
  3,                                      !- Outlet Port
  {233ad969-d15c-4836-bbe6-69320c6585b0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {635eae6f-9cc1-466e-964f-30532ef4fb60}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20eda7b6-0d08-4bac-a626-9e10ee949fb3}, !- Control Zone or Zone List Name
  {9fd0dfa3-80ba-4703-99f4-e00d42e98407}, !- Cooling Control Zone or Zone List Name
  {9652e319-d97d-4a95-98a2-158591deadc3}, !- Heating Control Zone or Zone List Name
  {bc2d4e40-0333-4aee-93d8-a2cd3d5343fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20eda7b6-0d08-4bac-a626-9e10ee949fb3}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9fd0dfa3-80ba-4703-99f4-e00d42e98407}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9652e319-d97d-4a95-98a2-158591deadc3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc2d4e40-0333-4aee-93d8-a2cd3d5343fb}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5e57fd4-bb40-4c98-945d-244f83864d73}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {723b7848-92c5-4ce0-88e5-a1780b0206c7}, !- Air Inlet Node Name
  {375418de-304c-44cb-81bc-24f8241f5e19}, !- Air Outlet Node Name
  0.22055732877152;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60002f23-c452-463a-ab94-e39935f44e3f}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground Return Air Node, !- Name
  {3a088f96-0404-4744-a32e-a6863c40ec04}, !- Inlet Port
  {bc1ffef3-0bab-472a-b5ef-b378760caeb3}; !- Outlet Port

OS:Connection,
  {009ae658-a8d9-49fe-9c36-d8c6e8d02c86}, !- Handle
  {179a57ab-dda5-4e12-8cfb-e66fe4e85ef8}, !- Source Object
  3,                                      !- Outlet Port
  {19a71a1c-f989-4bc7-9f79-9bc5bae115ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a088f96-0404-4744-a32e-a6863c40ec04}, !- Handle
  {7be0169a-e0e1-45b4-b796-4e7b9d9b1a6b}, !- Source Object
  2,                                      !- Outlet Port
  {60002f23-c452-463a-ab94-e39935f44e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1ffef3-0bab-472a-b5ef-b378760caeb3}, !- Handle
  {60002f23-c452-463a-ab94-e39935f44e3f}, !- Source Object
  3,                                      !- Outlet Port
  {d8d8857e-2b68-434d-b757-9ae1160bee00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3120b26c-f53b-4a0f-9500-0a4a13cea813}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {9a7d9cb2-b279-44a7-9002-15daf2a60def}, !- Inlet Port
  {723b7848-92c5-4ce0-88e5-a1780b0206c7}; !- Outlet Port

OS:Connection,
  {9a7d9cb2-b279-44a7-9002-15daf2a60def}, !- Handle
  {fb4d3036-af20-4461-9a3d-e6b299a4937a}, !- Source Object
  3,                                      !- Outlet Port
  {3120b26c-f53b-4a0f-9500-0a4a13cea813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723b7848-92c5-4ce0-88e5-a1780b0206c7}, !- Handle
  {3120b26c-f53b-4a0f-9500-0a4a13cea813}, !- Source Object
  3,                                      !- Outlet Port
  {d5e57fd4-bb40-4c98-945d-244f83864d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {375418de-304c-44cb-81bc-24f8241f5e19}, !- Handle
  {d5e57fd4-bb40-4c98-945d-244f83864d73}, !- Source Object
  4,                                      !- Outlet Port
  {179a57ab-dda5-4e12-8cfb-e66fe4e85ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {25d35bd2-7670-419f-b7f1-8fde93affbc5}, !- Availability Manager List Name
  0.208350791985628,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa83811b-2b16-4598-bc77-28e917df3517}, !- Supply Side Inlet Node Name
  {c0857fb1-f0f9-4914-8240-c3c3b021c3d0}, !- Demand Side Outlet Node Name
  {6ca5abb4-fc0e-4ae2-8659-7fece04e2501}, !- Demand Side Inlet Node A
  {ac05604a-504f-4e15-826b-5c114d4816c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f8f84ca-9354-45d2-a8c6-0afc6d8ee425}, !- Demand Mixer Name
  {c07a24fc-5081-4030-bbb0-4e53ca166dde}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bd9d865-0c92-4f7e-a446-75570c21a8f1}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {fa83811b-2b16-4598-bc77-28e917df3517}, !- Inlet Port
  {f9fed9ac-d68c-4436-88bd-cd549f1776e3}; !- Outlet Port

OS:Node,
  {1209e6c5-1e44-4f95-ac1c-c03f67e08e7a}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {3bb5147b-84b4-482c-9cd0-3ba38c8929cb}, !- Inlet Port
  {ac05604a-504f-4e15-826b-5c114d4816c8}; !- Outlet Port

OS:Connection,
  {fa83811b-2b16-4598-bc77-28e917df3517}, !- Handle
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- Source Object
  9,                                      !- Outlet Port
  {9bd9d865-0c92-4f7e-a446-75570c21a8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac05604a-504f-4e15-826b-5c114d4816c8}, !- Handle
  {1209e6c5-1e44-4f95-ac1c-c03f67e08e7a}, !- Source Object
  3,                                      !- Outlet Port
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d538b088-8087-468d-a2b9-2ec34931cb05}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {6ca5abb4-fc0e-4ae2-8659-7fece04e2501}, !- Inlet Port
  {1e059dfd-405e-4951-be80-8d13bea9d8dd}; !- Outlet Port

OS:Node,
  {d367d721-154a-4270-b1f6-f8cce74649c9}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {55f7ea75-822e-4b9d-b0ef-63046375ddfb}, !- Inlet Port
  {c0857fb1-f0f9-4914-8240-c3c3b021c3d0}; !- Outlet Port

OS:Node,
  {0e43e10c-950a-49fb-b5c7-1fb0eb4754b5}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {b7d1c8ff-274c-4b4e-906d-ed7c927e5bb7}, !- Inlet Port
  {d943c1a4-be55-4620-a94e-23f27671e553}; !- Outlet Port

OS:Connection,
  {6ca5abb4-fc0e-4ae2-8659-7fece04e2501}, !- Handle
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- Source Object
  11,                                     !- Outlet Port
  {d538b088-8087-468d-a2b9-2ec34931cb05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0857fb1-f0f9-4914-8240-c3c3b021c3d0}, !- Handle
  {d367d721-154a-4270-b1f6-f8cce74649c9}, !- Source Object
  3,                                      !- Outlet Port
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c07a24fc-5081-4030-bbb0-4e53ca166dde}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {1e059dfd-405e-4951-be80-8d13bea9d8dd}, !- Inlet Node Name
  {0c00d186-23ed-4d11-a653-3dfb79cbcd53}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f8f84ca-9354-45d2-a8c6-0afc6d8ee425}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {55f7ea75-822e-4b9d-b0ef-63046375ddfb}, !- Outlet Node Name
  {cf0392b0-5165-432b-b314-35b7211ff296}; !- Inlet Node Name 1

OS:Connection,
  {1e059dfd-405e-4951-be80-8d13bea9d8dd}, !- Handle
  {d538b088-8087-468d-a2b9-2ec34931cb05}, !- Source Object
  3,                                      !- Outlet Port
  {c07a24fc-5081-4030-bbb0-4e53ca166dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f7ea75-822e-4b9d-b0ef-63046375ddfb}, !- Handle
  {7f8f84ca-9354-45d2-a8c6-0afc6d8ee425}, !- Source Object
  2,                                      !- Outlet Port
  {d367d721-154a-4270-b1f6-f8cce74649c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65506dd5-29bd-4618-ab2e-d3ecb6454cb4}, !- Handle
  {9ae13dee-816e-4762-95a1-b35df8e888f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.208350791985628,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2725.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1463.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {25d35bd2-7670-419f-b7f1-8fde93affbc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {b95d5d29-b152-446f-b549-f7f7f15dec6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cfe59c9d-1fa7-4529-ad34-ecdd6b7f7d56}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Control Zone Name
  {1209e6c5-1e44-4f95-ac1c-c03f67e08e7a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {b22ebc7e-9e32-42ac-9756-87306ae59c52}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground HP Htg Coil 16 Clg kBtu/hr 8.3EER 15 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  5173.84633686685,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.208350791985628,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {55f69baa-7af4-4c0d-8867-b070cb8bb74b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {55f69baa-7af4-4c0d-8867-b070cb8bb74b}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e9ba94a3-4472-46d0-8597-3e8df5c2d189}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5173.84633686685,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7597fc43-15c6-491a-9026-6c053423db1d}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 16kBtu/hr 9.7SEER 15kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  5173.84633686685,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.208350791985628,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9c4faf45-e5fb-46af-b998-7c829c8f7259}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.208350791985628,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f455ff40-70c2-4c8d-9adb-c0278017aee9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c817e278-5c51-43ba-822b-824a3498bd48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f455ff40-70c2-4c8d-9adb-c0278017aee9}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c817e278-5c51-43ba-822b-824a3498bd48}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {665fa072-2163-49d9-8ba9-b5677dba40ee}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {522b8b57-d401-4f04-86c6-21e1a954ad45}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {ad992169-fa31-4d54-9a3e-3c446c20048f}, !- Air Inlet Node Name
  {3bb5147b-84b4-482c-9cd0-3ba38c8929cb}, !- Air Outlet Node Name
  {9c4faf45-e5fb-46af-b998-7c829c8f7259}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {b22ebc7e-9e32-42ac-9756-87306ae59c52}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7597fc43-15c6-491a-9026-6c053423db1d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e9ba94a3-4472-46d0-8597-3e8df5c2d189}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.208350791985628,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.208350791985628,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3bb5147b-84b4-482c-9cd0-3ba38c8929cb}, !- Handle
  {665fa072-2163-49d9-8ba9-b5677dba40ee}, !- Source Object
  7,                                      !- Outlet Port
  {1209e6c5-1e44-4f95-ac1c-c03f67e08e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {29d62803-3123-4832-b597-e5d220512111}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0185846340596387,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.208350791985628,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0eff268a-8b6a-41fd-8a85-614e9ffe7964}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {12f347d6-b5fe-430e-b5da-1a1f6bb3ad09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {12f347d6-b5fe-430e-b5da-1a1f6bb3ad09}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12e33230-ffff-4795-a059-b1a551514c0c}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP OA System, !- Name
  {29d62803-3123-4832-b597-e5d220512111}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ea16872-114e-43b9-beec-361e0da52c02}, !- Mixed Air Node Name
  {bb092484-e348-49f9-baf3-de49d7bb02ed}, !- Outdoor Air Stream Node Name
  {6da32d6a-51d0-4d76-85c9-6eb7f067d59c}, !- Relief Air Stream Node Name
  {f9fed9ac-d68c-4436-88bd-cd549f1776e3}; !- Return Air Stream Node Name

OS:Node,
  {2d3e4372-097e-4d91-a432-bb694cf68705}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bb092484-e348-49f9-baf3-de49d7bb02ed}; !- Outlet Port

OS:Connection,
  {bb092484-e348-49f9-baf3-de49d7bb02ed}, !- Handle
  {2d3e4372-097e-4d91-a432-bb694cf68705}, !- Source Object
  3,                                      !- Outlet Port
  {12e33230-ffff-4795-a059-b1a551514c0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c92ee8c-7331-47c9-8377-33aef46e5b8b}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {6da32d6a-51d0-4d76-85c9-6eb7f067d59c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6da32d6a-51d0-4d76-85c9-6eb7f067d59c}, !- Handle
  {12e33230-ffff-4795-a059-b1a551514c0c}, !- Source Object
  7,                                      !- Outlet Port
  {6c92ee8c-7331-47c9-8377-33aef46e5b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7abdc575-c9cf-49e2-b140-0bb2be352352}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {2ea16872-114e-43b9-beec-361e0da52c02}, !- Inlet Port
  {ad992169-fa31-4d54-9a3e-3c446c20048f}; !- Outlet Port

OS:Connection,
  {f9fed9ac-d68c-4436-88bd-cd549f1776e3}, !- Handle
  {9bd9d865-0c92-4f7e-a446-75570c21a8f1}, !- Source Object
  3,                                      !- Outlet Port
  {12e33230-ffff-4795-a059-b1a551514c0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ea16872-114e-43b9-beec-361e0da52c02}, !- Handle
  {12e33230-ffff-4795-a059-b1a551514c0c}, !- Source Object
  5,                                      !- Outlet Port
  {7abdc575-c9cf-49e2-b140-0bb2be352352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad992169-fa31-4d54-9a3e-3c446c20048f}, !- Handle
  {7abdc575-c9cf-49e2-b140-0bb2be352352}, !- Source Object
  3,                                      !- Outlet Port
  {665fa072-2163-49d9-8ba9-b5677dba40ee}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b95d5d29-b152-446f-b549-f7f7f15dec6a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d4eccdb-a645-4750-982f-ba392d6aa50b}, !- Control Zone or Zone List Name
  {d4dcd279-e60c-4b2f-b411-1ecacdcbcc09}, !- Cooling Control Zone or Zone List Name
  {da263c16-6eac-472d-86f3-90a8f09de419}, !- Heating Control Zone or Zone List Name
  {d455718e-8e9c-463b-a032-00988ac40ff3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d4eccdb-a645-4750-982f-ba392d6aa50b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {d4dcd279-e60c-4b2f-b411-1ecacdcbcc09}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da263c16-6eac-472d-86f3-90a8f09de419}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d455718e-8e9c-463b-a032-00988ac40ff3}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f824eb28-645b-4c5b-9308-eb5c344b0975}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {5bc54d78-424c-4504-907e-308e26563a2f}, !- Air Inlet Node Name
  {b7d1c8ff-274c-4b4e-906d-ed7c927e5bb7}, !- Air Outlet Node Name
  0.208350791985628;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7c593ee-6dca-42c2-be63-a46965ca0c6d}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground Return Air Node, !- Name
  {4cd76d6e-fb22-479c-81a8-dcd0ae14acfc}, !- Inlet Port
  {cf0392b0-5165-432b-b314-35b7211ff296}; !- Outlet Port

OS:Connection,
  {d943c1a4-be55-4620-a94e-23f27671e553}, !- Handle
  {0e43e10c-950a-49fb-b5c7-1fb0eb4754b5}, !- Source Object
  3,                                      !- Outlet Port
  {9952f1af-5b06-4977-a58a-ccc804aab7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd76d6e-fb22-479c-81a8-dcd0ae14acfc}, !- Handle
  {a4b5bead-92ed-483c-9279-2e7d3ab672d1}, !- Source Object
  2,                                      !- Outlet Port
  {e7c593ee-6dca-42c2-be63-a46965ca0c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0392b0-5165-432b-b314-35b7211ff296}, !- Handle
  {e7c593ee-6dca-42c2-be63-a46965ca0c6d}, !- Source Object
  3,                                      !- Outlet Port
  {7f8f84ca-9354-45d2-a8c6-0afc6d8ee425}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00c64ebd-ea8a-4abe-abc3-2bf42296ff68}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {0c00d186-23ed-4d11-a653-3dfb79cbcd53}, !- Inlet Port
  {5bc54d78-424c-4504-907e-308e26563a2f}; !- Outlet Port

OS:Connection,
  {0c00d186-23ed-4d11-a653-3dfb79cbcd53}, !- Handle
  {c07a24fc-5081-4030-bbb0-4e53ca166dde}, !- Source Object
  3,                                      !- Outlet Port
  {00c64ebd-ea8a-4abe-abc3-2bf42296ff68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc54d78-424c-4504-907e-308e26563a2f}, !- Handle
  {00c64ebd-ea8a-4abe-abc3-2bf42296ff68}, !- Source Object
  3,                                      !- Outlet Port
  {f824eb28-645b-4c5b-9308-eb5c344b0975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7d1c8ff-274c-4b4e-906d-ed7c927e5bb7}, !- Handle
  {f824eb28-645b-4c5b-9308-eb5c344b0975}, !- Source Object
  4,                                      !- Outlet Port
  {0e43e10c-950a-49fb-b5c7-1fb0eb4754b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {f3406519-3747-45fc-99d5-e3522af4fa56}, !- Availability Manager List Name
  0.0466646856902344,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5f02991-54d4-41a6-a5ce-f042a8410b82}, !- Supply Side Inlet Node Name
  {57247669-2ce8-4288-bf32-43d1246291d7}, !- Demand Side Outlet Node Name
  {62d1c8a2-8cc6-4e6e-b5c9-db9c51d08b33}, !- Demand Side Inlet Node A
  {f964c08f-01fd-4d37-87c3-bbd99751d5d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6862aed2-b633-4647-bc01-07913174daae}, !- Demand Mixer Name
  {4e09f895-fc42-4af6-8eb9-580af9bb9558}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf488517-9b19-4e6f-b809-58f7986dbe49}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {f5f02991-54d4-41a6-a5ce-f042a8410b82}, !- Inlet Port
  {6864f356-9c48-4594-a29e-658a49ec6d31}; !- Outlet Port

OS:Node,
  {4ae3fede-f8cb-40bf-b5db-2faca0beeb86}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {c5c39249-18ed-4d84-b9b8-6bab470e2f1d}, !- Inlet Port
  {f964c08f-01fd-4d37-87c3-bbd99751d5d2}; !- Outlet Port

OS:Connection,
  {f5f02991-54d4-41a6-a5ce-f042a8410b82}, !- Handle
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- Source Object
  9,                                      !- Outlet Port
  {cf488517-9b19-4e6f-b809-58f7986dbe49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f964c08f-01fd-4d37-87c3-bbd99751d5d2}, !- Handle
  {4ae3fede-f8cb-40bf-b5db-2faca0beeb86}, !- Source Object
  3,                                      !- Outlet Port
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a1231a0b-4e12-427f-b48d-d3e22ee47a36}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {62d1c8a2-8cc6-4e6e-b5c9-db9c51d08b33}, !- Inlet Port
  {5a761ec2-d692-4171-b82f-7e809a3721bf}; !- Outlet Port

OS:Node,
  {e156a6f3-fc6b-4703-ae18-d88b927e6285}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {c3d46bb0-702c-42f5-8f79-54e5eba49c80}, !- Inlet Port
  {57247669-2ce8-4288-bf32-43d1246291d7}; !- Outlet Port

OS:Node,
  {6888c6fb-11e1-4db1-ad94-fb2619d5473d}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {9b297e54-8a5d-43fa-8c0d-f20f2a873176}, !- Inlet Port
  {0c5c4880-8128-483f-9be0-20ab8bd81e46}; !- Outlet Port

OS:Connection,
  {62d1c8a2-8cc6-4e6e-b5c9-db9c51d08b33}, !- Handle
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- Source Object
  11,                                     !- Outlet Port
  {a1231a0b-4e12-427f-b48d-d3e22ee47a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57247669-2ce8-4288-bf32-43d1246291d7}, !- Handle
  {e156a6f3-fc6b-4703-ae18-d88b927e6285}, !- Source Object
  3,                                      !- Outlet Port
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e09f895-fc42-4af6-8eb9-580af9bb9558}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {5a761ec2-d692-4171-b82f-7e809a3721bf}, !- Inlet Node Name
  {78ac5356-afa4-459d-bb1c-0fc764bcf31c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6862aed2-b633-4647-bc01-07913174daae}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {c3d46bb0-702c-42f5-8f79-54e5eba49c80}, !- Outlet Node Name
  {26979889-c9e4-4e94-b8c0-8da505893393}; !- Inlet Node Name 1

OS:Connection,
  {5a761ec2-d692-4171-b82f-7e809a3721bf}, !- Handle
  {a1231a0b-4e12-427f-b48d-d3e22ee47a36}, !- Source Object
  3,                                      !- Outlet Port
  {4e09f895-fc42-4af6-8eb9-580af9bb9558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d46bb0-702c-42f5-8f79-54e5eba49c80}, !- Handle
  {6862aed2-b633-4647-bc01-07913174daae}, !- Source Object
  2,                                      !- Outlet Port
  {e156a6f3-fc6b-4703-ae18-d88b927e6285}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {44116bdf-e8b7-4d36-af8b-62b71e6a1951}, !- Handle
  {0cb15d8e-458a-4be7-b18e-b1c4551bd321}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0466646856902344,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  726.06,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  530.64,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f3406519-3747-45fc-99d5-e3522af4fa56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {2901db45-04f7-4535-98a9-0316534de4ec}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dee8b395-92fe-4447-a0d0-fe8073f17404}, !- Handle
  Zone RSD Restroom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Control Zone Name
  {4ae3fede-f8cb-40bf-b5db-2faca0beeb86}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {07ea80a2-2c56-40ce-b6dc-50aea7f1294f}, !- Handle
  Zone RSD Restroom A  - Story Ground HP Htg Coil 3 Clg kBtu/hr 8.3EER 3 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1158.79527415531,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.0466646856902344,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {1cca79ab-18fd-42ba-b528-d88b8906dce0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1cca79ab-18fd-42ba-b528-d88b8906dce0}, !- Handle
  Zone RSD Restroom A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {2cd8057e-a227-4b93-b338-8df6c89915d5}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1158.79527415531,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d725c7aa-428f-4f10-b2fd-dd9cb778a0e3}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 3kBtu/hr 9.7SEER 3kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1158.79527415531,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.0466646856902344,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {614d8c36-06b7-4c3f-bb5c-baa98d0d33a6}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0466646856902344,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {627f3013-c87f-4157-a72c-310ec6b4f329}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e67f7655-e12d-4509-aa9e-7388549e2c66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {627f3013-c87f-4157-a72c-310ec6b4f329}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e67f7655-e12d-4509-aa9e-7388549e2c66}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {daf47d9f-8c4e-4d7d-a41a-dbc55206f996}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {4aef9bde-f9f0-4955-8f59-8f238498835e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {70711e44-c2a4-44f0-a1c9-84b0c9afd353}, !- Air Inlet Node Name
  {c5c39249-18ed-4d84-b9b8-6bab470e2f1d}, !- Air Outlet Node Name
  {614d8c36-06b7-4c3f-bb5c-baa98d0d33a6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {07ea80a2-2c56-40ce-b6dc-50aea7f1294f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d725c7aa-428f-4f10-b2fd-dd9cb778a0e3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2cd8057e-a227-4b93-b338-8df6c89915d5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0466646856902344,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0466646856902344,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c5c39249-18ed-4d84-b9b8-6bab470e2f1d}, !- Handle
  {daf47d9f-8c4e-4d7d-a41a-dbc55206f996}, !- Source Object
  7,                                      !- Outlet Port
  {4ae3fede-f8cb-40bf-b5db-2faca0beeb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {faf2cb8b-dcef-4fec-9243-86298da2d452}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00882152364076488,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0466646856902344,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f2e47b9-4a87-488c-bca8-378554534520}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e64ec8c-c711-4455-bc5b-319ec792b5db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3e64ec8c-c711-4455-bc5b-319ec792b5db}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1931cf3c-23db-4fdd-b985-06e60d1f3ee6}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP OA System, !- Name
  {faf2cb8b-dcef-4fec-9243-86298da2d452}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21128e0c-a88f-45c8-b8e2-147cfb03af45}, !- Mixed Air Node Name
  {eb4ca26b-13ef-49ba-af18-2711ef1e0248}, !- Outdoor Air Stream Node Name
  {52e99d98-0f98-4eb5-b9e2-0cacb51fa8b3}, !- Relief Air Stream Node Name
  {6864f356-9c48-4594-a29e-658a49ec6d31}; !- Return Air Stream Node Name

OS:Node,
  {b5aef0d3-f403-4830-87b9-63b0483f5582}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {eb4ca26b-13ef-49ba-af18-2711ef1e0248}; !- Outlet Port

OS:Connection,
  {eb4ca26b-13ef-49ba-af18-2711ef1e0248}, !- Handle
  {b5aef0d3-f403-4830-87b9-63b0483f5582}, !- Source Object
  3,                                      !- Outlet Port
  {1931cf3c-23db-4fdd-b985-06e60d1f3ee6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44b69264-0533-4b72-9649-aaf3916f25ed}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {52e99d98-0f98-4eb5-b9e2-0cacb51fa8b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52e99d98-0f98-4eb5-b9e2-0cacb51fa8b3}, !- Handle
  {1931cf3c-23db-4fdd-b985-06e60d1f3ee6}, !- Source Object
  7,                                      !- Outlet Port
  {44b69264-0533-4b72-9649-aaf3916f25ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc214562-4d28-42aa-8e9f-eca19d88f1d9}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {21128e0c-a88f-45c8-b8e2-147cfb03af45}, !- Inlet Port
  {70711e44-c2a4-44f0-a1c9-84b0c9afd353}; !- Outlet Port

OS:Connection,
  {6864f356-9c48-4594-a29e-658a49ec6d31}, !- Handle
  {cf488517-9b19-4e6f-b809-58f7986dbe49}, !- Source Object
  3,                                      !- Outlet Port
  {1931cf3c-23db-4fdd-b985-06e60d1f3ee6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21128e0c-a88f-45c8-b8e2-147cfb03af45}, !- Handle
  {1931cf3c-23db-4fdd-b985-06e60d1f3ee6}, !- Source Object
  5,                                      !- Outlet Port
  {bc214562-4d28-42aa-8e9f-eca19d88f1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70711e44-c2a4-44f0-a1c9-84b0c9afd353}, !- Handle
  {bc214562-4d28-42aa-8e9f-eca19d88f1d9}, !- Source Object
  3,                                      !- Outlet Port
  {daf47d9f-8c4e-4d7d-a41a-dbc55206f996}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2901db45-04f7-4535-98a9-0316534de4ec}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0c7ac227-9d97-4635-8b44-2428cf1c3d44}, !- Control Zone or Zone List Name
  {32ab2117-d572-4cee-9535-d6ec6cf84fd6}, !- Cooling Control Zone or Zone List Name
  {236a2f06-7ed6-47fe-9e19-ea1e0ad1e337}, !- Heating Control Zone or Zone List Name
  {8e912eb8-f606-44e2-aa20-cdf11f6ca707}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c7ac227-9d97-4635-8b44-2428cf1c3d44}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {32ab2117-d572-4cee-9535-d6ec6cf84fd6}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {236a2f06-7ed6-47fe-9e19-ea1e0ad1e337}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e912eb8-f606-44e2-aa20-cdf11f6ca707}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b39ea32-f343-4096-a2cd-adc07a553144}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {2a71c119-412c-4085-8a34-b8f634e077ae}, !- Air Inlet Node Name
  {9b297e54-8a5d-43fa-8c0d-f20f2a873176}, !- Air Outlet Node Name
  0.0466646856902344;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f24886d6-978d-4bef-82b2-66735d8754cd}, !- Handle
  Zone RSD Restroom A  - Story Ground Return Air Node, !- Name
  {2bd13fb1-291a-4778-8868-b6773563a4bb}, !- Inlet Port
  {26979889-c9e4-4e94-b8c0-8da505893393}; !- Outlet Port

OS:Connection,
  {0c5c4880-8128-483f-9be0-20ab8bd81e46}, !- Handle
  {6888c6fb-11e1-4db1-ad94-fb2619d5473d}, !- Source Object
  3,                                      !- Outlet Port
  {7eac5632-fc72-4568-8cc9-cc8fefee4f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd13fb1-291a-4778-8868-b6773563a4bb}, !- Handle
  {e48ee53e-a449-4519-9462-ea4463aaae3d}, !- Source Object
  2,                                      !- Outlet Port
  {f24886d6-978d-4bef-82b2-66735d8754cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26979889-c9e4-4e94-b8c0-8da505893393}, !- Handle
  {f24886d6-978d-4bef-82b2-66735d8754cd}, !- Source Object
  3,                                      !- Outlet Port
  {6862aed2-b633-4647-bc01-07913174daae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcfb9efa-8f9c-480e-912b-454c237ad001}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {78ac5356-afa4-459d-bb1c-0fc764bcf31c}, !- Inlet Port
  {2a71c119-412c-4085-8a34-b8f634e077ae}; !- Outlet Port

OS:Connection,
  {78ac5356-afa4-459d-bb1c-0fc764bcf31c}, !- Handle
  {4e09f895-fc42-4af6-8eb9-580af9bb9558}, !- Source Object
  3,                                      !- Outlet Port
  {fcfb9efa-8f9c-480e-912b-454c237ad001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a71c119-412c-4085-8a34-b8f634e077ae}, !- Handle
  {fcfb9efa-8f9c-480e-912b-454c237ad001}, !- Source Object
  3,                                      !- Outlet Port
  {3b39ea32-f343-4096-a2cd-adc07a553144}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b297e54-8a5d-43fa-8c0d-f20f2a873176}, !- Handle
  {3b39ea32-f343-4096-a2cd-adc07a553144}, !- Source Object
  4,                                      !- Outlet Port
  {6888c6fb-11e1-4db1-ad94-fb2619d5473d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {15a1b4c3-7e49-43fe-b6c6-3779064b9dc8}, !- Availability Manager List Name
  0.0712236290416204,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f0986a0-1b5e-436d-8d45-af83d4a2adb7}, !- Supply Side Inlet Node Name
  {79657e16-4814-471d-ae37-9d3f0a188ed1}, !- Demand Side Outlet Node Name
  {e5456f68-a60a-4521-aa9c-2de5f16fbbba}, !- Demand Side Inlet Node A
  {2db257f7-1116-4ff9-a7ae-8d9b1022a683}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9d67dad-c2ac-4196-ba41-c0c62acdb093}, !- Demand Mixer Name
  {ebc6e10d-df8b-4446-9fb4-da26fcef5ca5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1883dcd0-eb62-4676-9f84-4a72dd5dfd19}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {2f0986a0-1b5e-436d-8d45-af83d4a2adb7}, !- Inlet Port
  {619206b3-3eaa-4ae2-a635-202c32368b8c}; !- Outlet Port

OS:Node,
  {420f8f74-b1a7-4817-92f9-1fb8b72b1ee0}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {49504787-3fb1-46b5-89cc-79307a7ead48}, !- Inlet Port
  {2db257f7-1116-4ff9-a7ae-8d9b1022a683}; !- Outlet Port

OS:Connection,
  {2f0986a0-1b5e-436d-8d45-af83d4a2adb7}, !- Handle
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- Source Object
  9,                                      !- Outlet Port
  {1883dcd0-eb62-4676-9f84-4a72dd5dfd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db257f7-1116-4ff9-a7ae-8d9b1022a683}, !- Handle
  {420f8f74-b1a7-4817-92f9-1fb8b72b1ee0}, !- Source Object
  3,                                      !- Outlet Port
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be82b9b2-772e-4bbf-8d7d-fe285d08e60b}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {e5456f68-a60a-4521-aa9c-2de5f16fbbba}, !- Inlet Port
  {ab49a435-ab0b-47cb-b2b8-ddbc14953cbc}; !- Outlet Port

OS:Node,
  {4ff3ef4f-4548-45f8-af95-c7ac10970999}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {0f70719a-3477-4c26-b6d7-ceb30682fd7c}, !- Inlet Port
  {79657e16-4814-471d-ae37-9d3f0a188ed1}; !- Outlet Port

OS:Node,
  {6a451fc1-ffc4-42a6-87ad-2cbcfc3cf450}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {9954bcd0-d970-437e-8005-5f5db94a2b0d}, !- Inlet Port
  {565ffbf3-a058-4ee5-8765-2cc762d0a937}; !- Outlet Port

OS:Connection,
  {e5456f68-a60a-4521-aa9c-2de5f16fbbba}, !- Handle
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- Source Object
  11,                                     !- Outlet Port
  {be82b9b2-772e-4bbf-8d7d-fe285d08e60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79657e16-4814-471d-ae37-9d3f0a188ed1}, !- Handle
  {4ff3ef4f-4548-45f8-af95-c7ac10970999}, !- Source Object
  3,                                      !- Outlet Port
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebc6e10d-df8b-4446-9fb4-da26fcef5ca5}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {ab49a435-ab0b-47cb-b2b8-ddbc14953cbc}, !- Inlet Node Name
  {f730ab21-574b-4f6f-8c31-77d99daff1ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9d67dad-c2ac-4196-ba41-c0c62acdb093}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {0f70719a-3477-4c26-b6d7-ceb30682fd7c}, !- Outlet Node Name
  {c1ffb12f-ba33-44c9-8644-15f5a4629e6c}; !- Inlet Node Name 1

OS:Connection,
  {ab49a435-ab0b-47cb-b2b8-ddbc14953cbc}, !- Handle
  {be82b9b2-772e-4bbf-8d7d-fe285d08e60b}, !- Source Object
  3,                                      !- Outlet Port
  {ebc6e10d-df8b-4446-9fb4-da26fcef5ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f70719a-3477-4c26-b6d7-ceb30682fd7c}, !- Handle
  {a9d67dad-c2ac-4196-ba41-c0c62acdb093}, !- Source Object
  2,                                      !- Outlet Port
  {4ff3ef4f-4548-45f8-af95-c7ac10970999}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a3fabff-62eb-4883-bd32-7bd9283c7700}, !- Handle
  {7f96b39c-8569-4641-aa5b-920fd45713e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0712236290416204,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1218.94,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1105.05,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {15a1b4c3-7e49-43fe-b6c6-3779064b9dc8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {7b0560f1-9933-4f9f-b8d8-613521d965cd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {687ff16e-7323-4cd8-b1a3-5d8f660b0a39}, !- Handle
  Zone RSD Restroom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Control Zone Name
  {420f8f74-b1a7-4817-92f9-1fb8b72b1ee0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {17a0e9ae-a2aa-4960-9f39-19222784b581}, !- Handle
  Zone RSD Restroom B  - Story Ground HP Htg Coil 5 Clg kBtu/hr 8.3EER 5 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1768.6523228612,                        !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.0712236290416204,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {452545b2-3f8e-4dc1-955e-fc315eed8acb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {452545b2-3f8e-4dc1-955e-fc315eed8acb}, !- Handle
  Zone RSD Restroom B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {fc2f36b2-cd0f-4744-b06c-97dc86c67684}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1768.6523228612,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7e4df3ad-5133-4864-9903-c4f7ee1d975e}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 5kBtu/hr 9.7SEER 5kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1768.6523228612,                        !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.0712236290416204,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a732cd04-ea7f-483c-ab58-239d606a7406}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0712236290416204,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {571fba52-39b0-48b2-9d7f-5e1d349e7ef8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {419f6247-2b3a-4b82-9a1e-9e4fad337367}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {571fba52-39b0-48b2-9d7f-5e1d349e7ef8}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {419f6247-2b3a-4b82-9a1e-9e4fad337367}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8bf8bb67-437a-4d29-abdd-342a2278dbd2}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {8608d870-fc6f-4ad9-8a60-797267246992}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {646e2453-91c3-426f-a6d3-c2d0524a3369}, !- Air Inlet Node Name
  {49504787-3fb1-46b5-89cc-79307a7ead48}, !- Air Outlet Node Name
  {a732cd04-ea7f-483c-ab58-239d606a7406}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {17a0e9ae-a2aa-4960-9f39-19222784b581}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7e4df3ad-5133-4864-9903-c4f7ee1d975e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fc2f36b2-cd0f-4744-b06c-97dc86c67684}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0712236290416204,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0712236290416204,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {49504787-3fb1-46b5-89cc-79307a7ead48}, !- Handle
  {8bf8bb67-437a-4d29-abdd-342a2278dbd2}, !- Source Object
  7,                                      !- Outlet Port
  {420f8f74-b1a7-4817-92f9-1fb8b72b1ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f63d1a73-c9da-4cdb-b1ef-38039c3fcc1a}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0183706721747584,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0712236290416204,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36cb39a1-9600-4256-89f0-41554b5ed6e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2306e9dc-2227-49e3-b684-75c02d168a9b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2306e9dc-2227-49e3-b684-75c02d168a9b}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df3c79eb-e9bc-4b6c-8851-3b1917a30270}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP OA System, !- Name
  {f63d1a73-c9da-4cdb-b1ef-38039c3fcc1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {193433c2-2ea9-4351-8e02-048ae8249530}, !- Mixed Air Node Name
  {42c8dbb7-b91f-44a2-add3-269ff65b7e01}, !- Outdoor Air Stream Node Name
  {087f70df-c648-47df-9cf8-fba6bf9c7675}, !- Relief Air Stream Node Name
  {619206b3-3eaa-4ae2-a635-202c32368b8c}; !- Return Air Stream Node Name

OS:Node,
  {3bdf0b7b-2f4d-459f-9c94-bb71b7df1b48}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42c8dbb7-b91f-44a2-add3-269ff65b7e01}; !- Outlet Port

OS:Connection,
  {42c8dbb7-b91f-44a2-add3-269ff65b7e01}, !- Handle
  {3bdf0b7b-2f4d-459f-9c94-bb71b7df1b48}, !- Source Object
  3,                                      !- Outlet Port
  {df3c79eb-e9bc-4b6c-8851-3b1917a30270}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e4c5b8b-bfcd-43a0-ba17-4c5c29b373e2}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {087f70df-c648-47df-9cf8-fba6bf9c7675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {087f70df-c648-47df-9cf8-fba6bf9c7675}, !- Handle
  {df3c79eb-e9bc-4b6c-8851-3b1917a30270}, !- Source Object
  7,                                      !- Outlet Port
  {1e4c5b8b-bfcd-43a0-ba17-4c5c29b373e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adf460ce-f102-49ca-909b-0ee5b6d8f1ef}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {193433c2-2ea9-4351-8e02-048ae8249530}, !- Inlet Port
  {646e2453-91c3-426f-a6d3-c2d0524a3369}; !- Outlet Port

OS:Connection,
  {619206b3-3eaa-4ae2-a635-202c32368b8c}, !- Handle
  {1883dcd0-eb62-4676-9f84-4a72dd5dfd19}, !- Source Object
  3,                                      !- Outlet Port
  {df3c79eb-e9bc-4b6c-8851-3b1917a30270}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {193433c2-2ea9-4351-8e02-048ae8249530}, !- Handle
  {df3c79eb-e9bc-4b6c-8851-3b1917a30270}, !- Source Object
  5,                                      !- Outlet Port
  {adf460ce-f102-49ca-909b-0ee5b6d8f1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646e2453-91c3-426f-a6d3-c2d0524a3369}, !- Handle
  {adf460ce-f102-49ca-909b-0ee5b6d8f1ef}, !- Source Object
  3,                                      !- Outlet Port
  {8bf8bb67-437a-4d29-abdd-342a2278dbd2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b0560f1-9933-4f9f-b8d8-613521d965cd}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d743edfa-08f1-447b-98ca-c233e10ac358}, !- Control Zone or Zone List Name
  {c430a6c9-cd15-4fc5-a543-363049ab51e7}, !- Cooling Control Zone or Zone List Name
  {fe35a9b7-7449-4bcd-b5bc-6afe31ab20a8}, !- Heating Control Zone or Zone List Name
  {15815e74-17e9-429f-93f9-414187abd6b8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d743edfa-08f1-447b-98ca-c233e10ac358}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {c430a6c9-cd15-4fc5-a543-363049ab51e7}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe35a9b7-7449-4bcd-b5bc-6afe31ab20a8}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15815e74-17e9-429f-93f9-414187abd6b8}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42e78302-2cfd-47a3-ad3f-c4ca395663cc}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {42e1ed9c-81bc-46f4-b218-6c687a105ae0}, !- Air Inlet Node Name
  {9954bcd0-d970-437e-8005-5f5db94a2b0d}, !- Air Outlet Node Name
  0.0712236290416204;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5acae12-c756-4da4-8a53-1d8a154f9024}, !- Handle
  Zone RSD Restroom B  - Story Ground Return Air Node, !- Name
  {a06b86a0-b07f-4122-b68f-00012c708d70}, !- Inlet Port
  {c1ffb12f-ba33-44c9-8644-15f5a4629e6c}; !- Outlet Port

OS:Connection,
  {565ffbf3-a058-4ee5-8765-2cc762d0a937}, !- Handle
  {6a451fc1-ffc4-42a6-87ad-2cbcfc3cf450}, !- Source Object
  3,                                      !- Outlet Port
  {5b18710e-f1e1-450a-870f-6d718d303361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06b86a0-b07f-4122-b68f-00012c708d70}, !- Handle
  {1c8a0d69-be87-4a2f-be07-bc21c1973e09}, !- Source Object
  2,                                      !- Outlet Port
  {e5acae12-c756-4da4-8a53-1d8a154f9024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ffb12f-ba33-44c9-8644-15f5a4629e6c}, !- Handle
  {e5acae12-c756-4da4-8a53-1d8a154f9024}, !- Source Object
  3,                                      !- Outlet Port
  {a9d67dad-c2ac-4196-ba41-c0c62acdb093}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3c39cbe-35e2-4d8c-a6c2-a7892ea5e6b9}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {f730ab21-574b-4f6f-8c31-77d99daff1ef}, !- Inlet Port
  {42e1ed9c-81bc-46f4-b218-6c687a105ae0}; !- Outlet Port

OS:Connection,
  {f730ab21-574b-4f6f-8c31-77d99daff1ef}, !- Handle
  {ebc6e10d-df8b-4446-9fb4-da26fcef5ca5}, !- Source Object
  3,                                      !- Outlet Port
  {a3c39cbe-35e2-4d8c-a6c2-a7892ea5e6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e1ed9c-81bc-46f4-b218-6c687a105ae0}, !- Handle
  {a3c39cbe-35e2-4d8c-a6c2-a7892ea5e6b9}, !- Source Object
  3,                                      !- Outlet Port
  {42e78302-2cfd-47a3-ad3f-c4ca395663cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9954bcd0-d970-437e-8005-5f5db94a2b0d}, !- Handle
  {42e78302-2cfd-47a3-ad3f-c4ca395663cc}, !- Source Object
  4,                                      !- Outlet Port
  {6a451fc1-ffc4-42a6-87ad-2cbcfc3cf450}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  {671b896e-32c7-4810-8950-a2b211a435c3}, !- Availability Manager List Name
  0.062006149917267,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b8a805f8-6dc7-4742-9c71-9369ae46e87e}, !- Supply Side Inlet Node Name
  {c870b77d-dfec-43dc-a4dc-d6900526f469}, !- Demand Side Outlet Node Name
  {8af8d2c6-fde4-4d01-b1dc-f7ca0dacebfe}, !- Demand Side Inlet Node A
  {8f7f6b1b-24c3-49be-ba0a-578f46e5f587}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d309201-d855-4495-83e4-f931770cae53}, !- Demand Mixer Name
  {1a44d25f-da07-42ee-9b2b-b7b7bd3c413c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50a236dd-5997-4adc-be09-7e0735b6c151}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {b8a805f8-6dc7-4742-9c71-9369ae46e87e}, !- Inlet Port
  {3d24a81b-1f4f-4565-bf96-6669b78bece8}; !- Outlet Port

OS:Node,
  {7b48f639-a97b-41b9-833b-920d3bb6679f}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {2b400f84-ff9d-4ad0-a5aa-c78efa0da946}, !- Inlet Port
  {8f7f6b1b-24c3-49be-ba0a-578f46e5f587}; !- Outlet Port

OS:Connection,
  {b8a805f8-6dc7-4742-9c71-9369ae46e87e}, !- Handle
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- Source Object
  9,                                      !- Outlet Port
  {50a236dd-5997-4adc-be09-7e0735b6c151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7f6b1b-24c3-49be-ba0a-578f46e5f587}, !- Handle
  {7b48f639-a97b-41b9-833b-920d3bb6679f}, !- Source Object
  3,                                      !- Outlet Port
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {418584a4-894c-4829-abf9-5c5ca5d7344e}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {8af8d2c6-fde4-4d01-b1dc-f7ca0dacebfe}, !- Inlet Port
  {1c7d6f8d-6c96-4ab2-be9d-98e18b7fc6c0}; !- Outlet Port

OS:Node,
  {8bc4e4cb-295d-4db7-b9b8-28148579e80a}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {ff302301-9a77-409a-9a05-e4e581f8c152}, !- Inlet Port
  {c870b77d-dfec-43dc-a4dc-d6900526f469}; !- Outlet Port

OS:Node,
  {794b0399-8fa1-4141-8002-bb9956750d63}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {a054228c-5480-4f61-a4d2-736e3ef7f278}, !- Inlet Port
  {9094ffb4-44ec-4d33-a740-c87ca21e292c}; !- Outlet Port

OS:Connection,
  {8af8d2c6-fde4-4d01-b1dc-f7ca0dacebfe}, !- Handle
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- Source Object
  11,                                     !- Outlet Port
  {418584a4-894c-4829-abf9-5c5ca5d7344e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c870b77d-dfec-43dc-a4dc-d6900526f469}, !- Handle
  {8bc4e4cb-295d-4db7-b9b8-28148579e80a}, !- Source Object
  3,                                      !- Outlet Port
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a44d25f-da07-42ee-9b2b-b7b7bd3c413c}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {1c7d6f8d-6c96-4ab2-be9d-98e18b7fc6c0}, !- Inlet Node Name
  {af6006f5-c41c-40d8-a9e5-864d657955e9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d309201-d855-4495-83e4-f931770cae53}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {ff302301-9a77-409a-9a05-e4e581f8c152}, !- Outlet Node Name
  {345ed54a-3116-4e78-a64a-0ceddf66d550}; !- Inlet Node Name 1

OS:Connection,
  {1c7d6f8d-6c96-4ab2-be9d-98e18b7fc6c0}, !- Handle
  {418584a4-894c-4829-abf9-5c5ca5d7344e}, !- Source Object
  3,                                      !- Outlet Port
  {1a44d25f-da07-42ee-9b2b-b7b7bd3c413c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff302301-9a77-409a-9a05-e4e581f8c152}, !- Handle
  {1d309201-d855-4495-83e4-f931770cae53}, !- Source Object
  2,                                      !- Outlet Port
  {8bc4e4cb-295d-4db7-b9b8-28148579e80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e8f9cba-89b7-4651-984b-ac07f382bbc0}, !- Handle
  {f3c9e16e-1058-40a0-bb32-b8c89d10b058}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.062006149917267,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  877.15,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  530.64,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {671b896e-32c7-4810-8950-a2b211a435c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a72e0e68-1a1a-43f1-a01a-d75a7379a2c5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c5508efe-6c5f-4da4-9a19-1dcf9db4a42f}, !- Handle
  Zone RSD Restroom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Control Zone Name
  {7b48f639-a97b-41b9-833b-920d3bb6679f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {28de961e-0801-4e60-a973-54f7952a7c9e}, !- Handle
  Zone RSD Restroom C  - Story Ground HP Htg Coil 4 Clg kBtu/hr 8.3EER 4 Clg kBtu/hr 11.1EER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1539.76036546479,                       !- Rated Total Heating Capacity {W}
  3.82462269597528,                       !- Rated COP {W/W}
  0.062006149917267,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Total Heating Capacity Function of Temperature Curve Name
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Part Load Fraction Correlation Curve Name
  {85fa6dcc-0ac0-400b-96e6-f0e2bfb9c297}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {85fa6dcc-0ac0-400b-96e6-f0e2bfb9c297}, !- Handle
  Zone RSD Restroom C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b62f2a7b-3e8a-435a-8ffa-f4dd58b0d4ce}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1539.76036546479,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {79a1c880-2541-4772-b059-1f1925c46dd6}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 4kBtu/hr 9.7SEER 4kBtu/hr 13.0SEER, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  1539.76036546479,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.062006149917267,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
