  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2ed62d3a-5b22-4592-bf5c-ab9956a765b0}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Fan, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.062006149917267,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b154a47d-f6c6-4290-8461-a06335b0a33e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80f35f21-c523-4a81-86b1-a3b0b6537e10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b154a47d-f6c6-4290-8461-a06335b0a33e}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80f35f21-c523-4a81-86b1-a3b0b6537e10}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e84bbfe3-181a-4e82-a2ce-37d5d6270595}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {6709c53b-af13-4372-83cd-09840198eb0c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {3270f726-4a1e-486b-a119-efd34f34c17c}, !- Air Inlet Node Name
  {2b400f84-ff9d-4ad0-a5aa-c78efa0da946}, !- Air Outlet Node Name
  {2ed62d3a-5b22-4592-bf5c-ab9956a765b0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Supply Air Fan Operating Mode Schedule Name
  {28de961e-0801-4e60-a973-54f7952a7c9e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {79a1c880-2541-4772-b059-1f1925c46dd6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b62f2a7b-3e8a-435a-8ffa-f4dd58b0d4ce}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.062006149917267,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.062006149917267,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2b400f84-ff9d-4ad0-a5aa-c78efa0da946}, !- Handle
  {e84bbfe3-181a-4e82-a2ce-37d5d6270595}, !- Source Object
  7,                                      !- Outlet Port
  {7b48f639-a97b-41b9-833b-920d3bb6679f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8e25a934-bb1f-4f46-b11b-66c4ea49def1}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00882152364076487,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.062006149917267,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3fc4f7e5-74d5-4ea4-939c-b94e4b9964a3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a8ff065-c10f-4622-8222-498a9445f029}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8a8ff065-c10f-4622-8222-498a9445f029}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57e85415-a7cc-45e4-b665-07dc0dbc0835}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP OA System, !- Name
  {8e25a934-bb1f-4f46-b11b-66c4ea49def1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ba8eb28-93b4-46ff-8e99-5db8c9878631}, !- Mixed Air Node Name
  {9ddaeb7c-7db5-448c-adef-17b7ea2ea905}, !- Outdoor Air Stream Node Name
  {ee6bce2a-e0c2-4ccf-b77e-ba28c0b52e19}, !- Relief Air Stream Node Name
  {3d24a81b-1f4f-4565-bf96-6669b78bece8}; !- Return Air Stream Node Name

OS:Node,
  {9882c4eb-f31f-459f-82dd-5baf01e6530b}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9ddaeb7c-7db5-448c-adef-17b7ea2ea905}; !- Outlet Port

OS:Connection,
  {9ddaeb7c-7db5-448c-adef-17b7ea2ea905}, !- Handle
  {9882c4eb-f31f-459f-82dd-5baf01e6530b}, !- Source Object
  3,                                      !- Outlet Port
  {57e85415-a7cc-45e4-b665-07dc0dbc0835}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b3115dc-1b25-4f80-852a-a15de2957e3e}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {ee6bce2a-e0c2-4ccf-b77e-ba28c0b52e19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee6bce2a-e0c2-4ccf-b77e-ba28c0b52e19}, !- Handle
  {57e85415-a7cc-45e4-b665-07dc0dbc0835}, !- Source Object
  7,                                      !- Outlet Port
  {3b3115dc-1b25-4f80-852a-a15de2957e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f60015f6-276e-4316-8feb-743361e1e940}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {4ba8eb28-93b4-46ff-8e99-5db8c9878631}, !- Inlet Port
  {3270f726-4a1e-486b-a119-efd34f34c17c}; !- Outlet Port

OS:Connection,
  {3d24a81b-1f4f-4565-bf96-6669b78bece8}, !- Handle
  {50a236dd-5997-4adc-be09-7e0735b6c151}, !- Source Object
  3,                                      !- Outlet Port
  {57e85415-a7cc-45e4-b665-07dc0dbc0835}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ba8eb28-93b4-46ff-8e99-5db8c9878631}, !- Handle
  {57e85415-a7cc-45e4-b665-07dc0dbc0835}, !- Source Object
  5,                                      !- Outlet Port
  {f60015f6-276e-4316-8feb-743361e1e940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3270f726-4a1e-486b-a119-efd34f34c17c}, !- Handle
  {f60015f6-276e-4316-8feb-743361e1e940}, !- Source Object
  3,                                      !- Outlet Port
  {e84bbfe3-181a-4e82-a2ce-37d5d6270595}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a72e0e68-1a1a-43f1-a01a-d75a7379a2c5}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a2edbbbb-774a-488d-90e9-1d76534cce04}, !- Control Zone or Zone List Name
  {9e078014-00ab-44f0-a543-f4e0f0dbe97a}, !- Cooling Control Zone or Zone List Name
  {ace62091-a613-4fcc-848a-a1c3c6e8e825}, !- Heating Control Zone or Zone List Name
  {7b5df6b8-9302-43f6-980e-c1cd20921b5d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2edbbbb-774a-488d-90e9-1d76534cce04}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {9e078014-00ab-44f0-a543-f4e0f0dbe97a}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ace62091-a613-4fcc-848a-a1c3c6e8e825}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7b5df6b8-9302-43f6-980e-c1cd20921b5d}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a85dd4cd-3001-4e27-899a-e482ceb96e4d}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Diffuser, !- Name
  {c8712e2a-5b5d-42ee-bc80-d8fb61133a8b}, !- Availability Schedule Name
  {9e38176d-20f4-4e69-9243-05df7a1ee4a1}, !- Air Inlet Node Name
  {a054228c-5480-4f61-a4d2-736e3ef7f278}, !- Air Outlet Node Name
  0.062006149917267;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fad36803-0a3c-480d-b1dc-4ce1824510c5}, !- Handle
  Zone RSD Restroom C  - Story Ground Return Air Node, !- Name
  {0abe1e4a-27ed-4ee1-8a78-7ce1461322a3}, !- Inlet Port
  {345ed54a-3116-4e78-a64a-0ceddf66d550}; !- Outlet Port

OS:Connection,
  {9094ffb4-44ec-4d33-a740-c87ca21e292c}, !- Handle
  {794b0399-8fa1-4141-8002-bb9956750d63}, !- Source Object
  3,                                      !- Outlet Port
  {674908b9-0a98-4cda-a50d-8fb63db6c024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abe1e4a-27ed-4ee1-8a78-7ce1461322a3}, !- Handle
  {8ca4810f-43db-4435-ad91-a993bbd74076}, !- Source Object
  2,                                      !- Outlet Port
  {fad36803-0a3c-480d-b1dc-4ce1824510c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345ed54a-3116-4e78-a64a-0ceddf66d550}, !- Handle
  {fad36803-0a3c-480d-b1dc-4ce1824510c5}, !- Source Object
  3,                                      !- Outlet Port
  {1d309201-d855-4495-83e4-f931770cae53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c215b738-dbbe-42b5-9385-8603c0ec3205}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {af6006f5-c41c-40d8-a9e5-864d657955e9}, !- Inlet Port
  {9e38176d-20f4-4e69-9243-05df7a1ee4a1}; !- Outlet Port

OS:Connection,
  {af6006f5-c41c-40d8-a9e5-864d657955e9}, !- Handle
  {1a44d25f-da07-42ee-9b2b-b7b7bd3c413c}, !- Source Object
  3,                                      !- Outlet Port
  {c215b738-dbbe-42b5-9385-8603c0ec3205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e38176d-20f4-4e69-9243-05df7a1ee4a1}, !- Handle
  {c215b738-dbbe-42b5-9385-8603c0ec3205}, !- Source Object
  3,                                      !- Outlet Port
  {a85dd4cd-3001-4e27-899a-e482ceb96e4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a054228c-5480-4f61-a4d2-736e3ef7f278}, !- Handle
  {a85dd4cd-3001-4e27-899a-e482ceb96e4d}, !- Source Object
  4,                                      !- Outlet Port
  {794b0399-8fa1-4141-8002-bb9956750d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c1e1abad-afe3-4fff-9c94-9c6341be2105}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  {a69e240e-dc35-4dd9-895b-a5413b3fa879}, !- Default Day Schedule Name
  {f9da1ee4-a7da-47da-8661-111f30fda7c5}, !- Summer Design Day Schedule Name
  {081eac72-02e6-4886-93ff-1b556f84ee74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a69e240e-dc35-4dd9-895b-a5413b3fa879}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a27db8f1-08e4-48e1-8c02-5bb584d7215b}, !- Handle
  {c1e1abad-afe3-4fff-9c94-9c6341be2105}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.60385000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {081eac72-02e6-4886-93ff-1b556f84ee74}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9da1ee4-a7da-47da-8661-111f30fda7c5}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc21bf79-629f-40b7-8d34-093a43bc69b1}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {c1e1abad-afe3-4fff-9c94-9c6341be2105}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c641326-3b6e-481a-8097-8f23fdb2be7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c641326-3b6e-481a-8097-8f23fdb2be7d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {173f4f6f-380d-4fed-ae2f-87ba87fd37fc}, !- Handle
  Building Default Schedule Set,          !- Name
  {c1e1abad-afe3-4fff-9c94-9c6341be2105}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6045099f-e40d-47d8-a49c-84c99c4b9708}, !- Handle
  {04ce0bd9-8e92-4227-b490-b4b774bb7b73}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {b34c475f-a8f7-4841-8c9c-490d25ffecfe}, !- Handle
  {7b0f5618-4501-4c48-b86b-a55631d1f72a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23ab5911-5c43-4c20-afe6-6b49ffc5bdaa}, !- Handle
  {cf4dc075-9a4c-4cc9-8b41-fbd6d33eef5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a316b141-4b27-4e8a-9ffb-5686610bbeed}, !- Handle
  {bb3b5f70-6d74-4796-9b89-546459986c0d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {afce8e1c-d071-41ee-9575-f2ba90cabac8}, !- Handle
  {338fc617-63d0-45d7-adac-442a18f15c44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a63469da-2b85-4d0f-ac1d-72d7c96bcb5e}, !- Handle
  {ab60207c-24e3-4b2a-9e25-281556d7e9ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.15 | hoo_start - 6.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.95 | hoo_end + 1.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92b71f47-b517-4bb0-ba8e-7b9eb39bbebe}, !- Handle
  {2561e656-74fa-43e2-94b6-4bc3708f4294}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {70389db1-df5b-4b32-a35c-426a577a760f}, !- Handle
  {e785b325-fcec-4d25-84e5-7133134bbd58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.34 | hoo_start + 3.5 ~ 0.8 | mid - 3.0 ~ 0.8 | mid - 1.0 ~ 0.4 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.95 | mid + 3.5 ~ 0.85 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8072ab29-618c-416a-a48d-19fa96f5f7e9}, !- Handle
  {69e2cb47-dd52-47f9-9ba5-2ca1cbb5f03c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.87 | hoo_start + 2.5 ~ 0.59 | mid - 2.0 ~ 0.34 | mid ~ 0.34 | mid + 1.0 ~ 0.58 | mid + 2.0 ~ 0.75 | hoo_end - 2.5 ~ 0.58 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.254 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52f79c00-c274-4172-a061-57fa93ab598a}, !- Handle
  {58c8a07c-a1a6-4575-bee3-9756b887d413}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  161,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  161;                                    !- Feature Value 3

OS:AdditionalProperties,
  {7faf8362-59c1-4afe-aa8d-42b69b60038b}, !- Handle
  {105d3ce8-5e84-4596-9e35-3cddfec88dd9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d5072638-2091-4a41-90d7-21048e5eca44}, !- Handle
  {2e01ef84-16df-43d1-8282-65a7f863b9d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {c25a8e27-8860-4480-aeb4-6566480ce677}, !- Handle
  {25422e7a-bd7a-4dfc-aab9-b60097fa25bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dce10b65-1546-40e7-a931-96f846ca2103}, !- Handle
  {3a7512c7-6999-4669-abac-a899c7fd78e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7add99f9-5013-4a66-b9a2-717583e665b4}, !- Handle
  {5da81b08-d177-4b93-a47b-fb7435ea5dfb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {c148f050-9272-480a-808f-968bd089b50f}, !- Handle
  {302ab7a2-906e-4e2e-8da4-d52555403e57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56af8e1c-14ce-441b-87a6-3fdd5635b0b3}, !- Handle
  {09bcb4e8-8548-4761-ae3e-fcb04b0c1d8b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {46e35ca0-7197-4943-95e6-4efe4bc894f7}, !- Handle
  {18497288-31aa-426d-917c-b86d6ec16393}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.05 | hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.5 | hoo_start ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {607ba1e9-1e0c-419f-a80d-34ba9eb200bb}, !- Handle
  {443537b9-7a47-4b0a-9010-9d43db5adb94}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_start - 6.0 ~ 0.05 | hoo_start - 4.0 ~ 0.5 | hoo_start - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c811d6b1-e1a1-4c9d-9b55-80f1b2f86270}, !- Handle
  {bbfc508f-8c6e-44ed-b35e-f3288e98fd26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {6a08b61d-8a26-4f1e-99ad-38b4cc8a2003}, !- Handle
  {5e21ac14-ca2d-41e4-8fd3-f42aa15f2f80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b318decd-0574-4682-b61c-5f75320b02c4}, !- Handle
  {8e5df1d7-027f-4a6f-a037-4943b391cb08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.15 | hoo_start - 6.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.95 | hoo_end + 1.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fcff2eb8-4af6-474f-a810-23ea27c965c0}, !- Handle
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.55000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {ea4121b3-5b61-42fe-a30f-e1d40eb2c7c4}, !- Handle
  {0ba4d2c1-2990-4b09-b5ba-4d1ec696eb8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.0 | 6.5 ~ 0.0 | 7.5 ~ 0.296 | 8.5 ~ 0.51 | 9.5 ~ 0.54 | 10.5 ~ 0.46 | 11.5 ~ 0.44 | 12.5 ~ 0.43 | 13.5 ~ 0.53 | 14.5 ~ 0.49 | 17.5 ~ 0.49 | 18.5 ~ 0.55 | 19.5 ~ 0.5 | 20.5 ~ 0.33 | 21.5 ~ 0.325 | 22.5 ~ 0.266 | 23.5 ~ 0.237, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {904bb35d-734f-478f-b4ff-e8c542c84fef}, !- Handle
  {1cae3431-ad86-4050-b467-40bb90f51163}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {4217835e-5165-4db5-9f6a-ee235dc31630}, !- Handle
  {ca913d23-64bb-43d8-bae8-a1e8eb061c2f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.34 | hoo_start + 3.5 ~ 0.8 | mid - 3.0 ~ 0.8 | mid - 1.0 ~ 0.4 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.95 | mid + 3.5 ~ 0.85 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {700ff164-387e-481e-99f8-d0fa97891c4b}, !- Handle
  {dd5a9629-82e7-4f9b-b351-7580def2c49c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.87 | hoo_start + 2.5 ~ 0.59 | mid - 2.0 ~ 0.34 | mid ~ 0.34 | mid + 1.0 ~ 0.58 | mid + 2.0 ~ 0.75 | hoo_end - 2.5 ~ 0.58 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.254 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d9c40c9-4277-482f-8475-4bdce9684280}, !- Handle
  {b1ba28ad-cc67-45c3-af37-6625154daf4a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {a16a700d-56fa-4744-a03a-eae1c1605004}, !- Handle
  {83910d49-3ecb-4c68-ac6c-77c678ba4d5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a3cfdb6d-4221-4003-9d24-59289dc44edd}, !- Handle
  {095ce804-24ab-49f2-995b-db7e7f50b9aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {2904f185-4286-4976-8252-7317c482e805}, !- Handle
  {6faccf19-646c-4290-bd12-b524585d7a50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ede027c5-5b0c-465e-849b-ddd7e0f4f55e}, !- Handle
  {fa7c5b46-4fd7-4894-bd4b-1096d4a69b1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d7234edc-a239-41c6-ba1a-b3df9447fbb2}, !- Handle
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {de6c831e-19f8-44c3-99e9-488c420c8a40}, !- Handle
  {91c86a08-aad8-4235-94e1-29d445f57aeb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d323474-a846-466b-a28f-2d43b487bcb7}, !- Handle
  {dc566413-ffad-48f2-ac20-cf12c310514c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {0788b671-b263-4be5-b807-e7a16772bf0b}, !- Handle
  {09bcb744-b9b4-436a-a352-185ea5c455b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {afb417ba-b794-4b2f-b612-b6fd412f4631}, !- Handle
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8f9b54f5-62c1-4455-846a-dbc00583e801}, !- Handle
  {b177cf06-d4d9-4cc5-8205-cac7ef6c26ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  9.0 ~ val_flr ~ val_clg | 23.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d89fefe0-ff75-475f-bb09-8f57ae45ac1a}, !- Handle
  {9237b2c9-7107-445c-a7fb-f4696ea54156}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6c684810-ad4c-4388-a5d5-24efab0bab13}, !- Handle
  {0f22cc24-fdd3-45cf-8655-662624e0f04b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.34 | hoo_start + 3.5 ~ 0.8 | mid - 3.0 ~ 0.8 | mid - 1.0 ~ 0.4 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.95 | mid + 3.5 ~ 0.85 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d08960e0-51a6-45fe-a6b0-33eb13789df6}, !- Handle
  {4c7fa928-dcec-4104-b114-aaea8cc823e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.87 | hoo_start + 2.5 ~ 0.59 | mid - 2.0 ~ 0.34 | mid ~ 0.34 | mid + 1.0 ~ 0.58 | mid + 2.0 ~ 0.75 | hoo_end - 2.5 ~ 0.58 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.254 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1506f084-0baa-473c-a496-695bdd0b80a3}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {5da81b08-d177-4b93-a47b-fb7435ea5dfb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e5e67a7-f941-4c67-aa0a-615389e6fc30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {3e5e67a7-f941-4c67-aa0a-615389e6fc30}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f16ec518-4417-4a0a-8947-af403cc08f2e}, !- Handle
  {3e5e67a7-f941-4c67-aa0a-615389e6fc30}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ff582422-671c-4cc7-a0f9-3fada596abc9}, !- Handle
  autogen DEER Activity 161W/person 0,    !- Name
  {58c8a07c-a1a6-4575-bee3-9756b887d413}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c27da38-06a8-4d76-a640-974bc50f2b91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {1c27da38-06a8-4d76-a640-974bc50f2b91}, !- Handle
  autogen DEER Activity 161W/person 0_day_sch, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {5f9cbe7b-c4ed-4458-b005-57222bbf24d9}, !- Handle
  {1c27da38-06a8-4d76-a640-974bc50f2b91}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a3e6a9be-d941-4d8a-9239-1e1dbd71cb04}, !- Handle
  autogen DEER Activity 220W/person 0,    !- Name
  {b1ba28ad-cc67-45c3-af37-6625154daf4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fb54f5a-2f5e-4403-a9eb-22e4ff4c07a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {6fb54f5a-2f5e-4403-a9eb-22e4ff4c07a2}, !- Handle
  autogen DEER Activity 220W/person 0_day_sch, !- Name
  {f6f4be2f-bdcf-4d6d-a539-f0130b88ca21}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {751b6d69-6fc7-4772-9bb0-faa7860bbab3}, !- Handle
  {6fb54f5a-2f5e-4403-a9eb-22e4ff4c07a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {07dcadc9-f9ec-4704-ade7-519a2feab2b3}, !- Handle
  autogen D_RSD_All_CTemp_Yr 0,           !- Name
  {dc566413-ffad-48f2-ac20-cf12c310514c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2c43aaa-88d7-4271-8d36-aa50b844e521}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {b2c43aaa-88d7-4271-8d36-aa50b844e521}, !- Handle
  autogen D_RSD_All_CTemp_Yr 0_day_sch,   !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:AdditionalProperties,
  {322b832a-353f-4bec-83ca-b710765f4dee}, !- Handle
  {b2c43aaa-88d7-4271-8d36-aa50b844e521}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8797d1aa-a34a-4ca6-9b70-b3e4e43f606e}, !- Handle
  autogen D_RSD_All_Fan_Yr 0,             !- Name
  {8b9d968d-c646-4e20-9ce3-8d67fa0f2edb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c121853-76c6-45d8-b93f-cf2804a8de46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {1c121853-76c6-45d8-b93f-cf2804a8de46}, !- Handle
  autogen D_RSD_All_Fan_Yr 0_day_sch,     !- Name
  {e3919650-321b-4398-b2c2-03f660e2b9cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7eb1632f-47b6-4ef8-ab33-222a3f609858}, !- Handle
  {1c121853-76c6-45d8-b93f-cf2804a8de46}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  9.0 ~ val_flr ~ val_clg | 23.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e61bc3cd-301a-4473-8685-b93b2498f3e4}, !- Handle
  autogen D_RSD_All_HTemp_Yr 0,           !- Name
  {5edc77ed-beb8-40bc-a781-62804c389df4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8699da8-de01-4eeb-a306-313b87bef162}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {f8699da8-de01-4eeb-a306-313b87bef162}, !- Handle
  autogen D_RSD_All_HTemp_Yr 0_day_sch,   !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:AdditionalProperties,
  {364647dd-86e8-4b73-86a4-35c2e8cb1f18}, !- Handle
  {f8699da8-de01-4eeb-a306-313b87bef162}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {423ced37-6025-4935-8b6d-b25db3b3b01e}, !- Handle
  autogen D_RSD_Ktchn_Cook_Yr 0,          !- Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b06c751-7ebe-4488-8a6f-120e523db23e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {3b06c751-7ebe-4488-8a6f-120e523db23e}, !- Handle
  autogen D_RSD_Ktchn_Cook_Yr 0_day_sch,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05925,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.074,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.148,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.222,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.296,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3495,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.403,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4565,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.51,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.5175,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.525,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5325,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.54,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.52,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.48,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.46,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.455,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.445,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.44,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.435,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4325,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.43,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.455,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.48,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.505,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.53,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.52,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.51,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.49,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.49,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.505,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.52,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.535,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.5375,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.525,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.5125,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.4575,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.415,                                  !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.3725,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.33,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.32875,                                !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3275,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.32625,                                !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.325,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.31025,                                !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2955,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.28075,                                !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.266,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.25875,                                !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.2515,                                 !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.24425,                                !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.237,                                  !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.17775,                                !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.1185;                                 !- Value Until Time 62

OS:AdditionalProperties,
  {4dddf650-8833-40d5-844f-d18b713460da}, !- Handle
  {3b06c751-7ebe-4488-8a6f-120e523db23e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.0 | 6.5 ~ 0.0 | 7.5 ~ 0.296 | 8.5 ~ 0.51 | 9.5 ~ 0.54 | 10.5 ~ 0.46 | 11.5 ~ 0.44 | 12.5 ~ 0.43 | 13.5 ~ 0.53 | 14.5 ~ 0.49 | 17.5 ~ 0.49 | 18.5 ~ 0.55 | 19.5 ~ 0.5 | 20.5 ~ 0.33 | 21.5 ~ 0.325 | 22.5 ~ 0.266 | 23.5 ~ 0.237, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {e89bcabd-a76c-4e41-9566-8f23dbc3a0db}, !- Handle
  SpltHP1SpCom_HtCap_fT,                  !- Name
  0.85516576,                             !- Coefficient1 Constant
  -0.003631392,                           !- Coefficient2 x
  -6.19e-06,                              !- Coefficient3 x**2
  0.02644704,                             !- Coefficient4 y
  0.00041148,                             !- Coefficient5 y**2
  -0.000141264,                           !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Cubic,
  {dea0e7ce-5866-411e-8a0f-8442f492f7e0}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd30db7d-2641-4f11-ba3f-befe51ffda53}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {43e54eda-8c1f-4566-bc05-54c64ce3c360}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9b83b181-9a5f-4ca7-a7ec-4aef777fe124}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3f54ede-a696-46b4-a525-6cc9a0ac595b}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a37a2cbb-4b97-4ec9-8217-ca6b96a2ee5c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dcb2e865-7b13-4786-baf0-d49e0145b30a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b06db988-b105-45ff-ad61-f7dada2db279}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {c68f9c59-d823-45e4-8c2a-d9eafe9825a7}, !- Handle
  {9976b84c-4dfc-44ec-9671-6ec223846e94}; !- Object Name

OS:Material,
  {db41ce10-9060-4944-9ac2-ecaaefbb704f}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {18b59504-4474-42a7-a58f-e2fdfdc7ea72}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {db41ce10-9060-4944-9ac2-ecaaefbb704f}; !- Layer 1

OS:InternalMass:Definition,
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Handle
  Internal Mass Definition 2,             !- Name
  {18b59504-4474-42a7-a58f-e2fdfdc7ea72}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4e0467ce-8cfa-4918-90ef-3bf497dcb728}, !- Handle
  RSD Kitchen B end_b - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27a827f2-3c13-4fd7-9c67-9b86d8097eb1}, !- Handle
  RSD Kitchen A end_b - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73702adf-d77f-4a73-8374-aaf494ad97cf}, !- Handle
  RSD Kitchen C  - Story Ground Mass,     !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0936000-804c-47eb-bccb-f2ba6bb37460}, !- Handle
  RSD Kitchen B  - Story Ground Mass,     !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c46f8fb-f90e-458d-9481-2977f44d47d6}, !- Handle
  RSD Dining B end_a - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a87ea781-01d5-48af-996f-94d522d150cd}, !- Handle
  RSD Dining C end_a - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2f7c768-6909-49ba-941d-747828c883be}, !- Handle
  RSD LobbyWaiting C  - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {feac8eb2-f29f-448d-a6f2-747619ac67fd}, !- Handle
  RSD Dining B  - Story Ground Mass,      !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19ad362c-683e-4735-898f-40940e219c1c}, !- Handle
  RSD LobbyWaiting A  - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca1f5e6d-b050-4afb-883c-aa013e08e5b5}, !- Handle
  RSD Dining C  - Story Ground Mass,      !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb92e670-f348-4a58-9956-9bbca90e512b}, !- Handle
  RSD Restroom A  - Story Ground Mass,    !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12a4253c-6841-4223-866f-ca581daed3d4}, !- Handle
  RSD Dining A end_a - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed90448d-e52a-4572-a46d-9b51ced03965}, !- Handle
  RSD Restroom B  - Story Ground Mass,    !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d27bd1aa-fc11-49a3-bc6f-72bce559a5b4}, !- Handle
  RSD Restroom C  - Story Ground Mass,    !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {338dd130-c307-4e6f-bd06-44d699e4df37}, !- Handle
  RSD Kitchen C end_b - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c506a8ec-0c79-4e27-b9ee-ae278f535d3a}, !- Handle
  RSD Dining A  - Story Ground Mass,      !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c48128ff-a1b3-49d0-9428-25aef8811f95}, !- Handle
  RSD LobbyWaiting B  - Story Ground Mass, !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de9d9f11-2ddc-4db3-bea1-42075ac62e1e}, !- Handle
  RSD Kitchen A  - Story Ground Mass,     !- Name
  {db370bc2-6d2d-4de2-9988-2589e27ae1cd}, !- Internal Mass Definition Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {69212f4b-f351-46dd-954d-e42e8b8e3e9c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {f8f13d44-7fcd-4604-b7dd-16ec0a0256ab}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2284c518-db4e-4270-b1ac-f4269f05d3f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2284c518-db4e-4270-b1ac-f4269f05d3f5}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {dfaf0117-97e2-4e74-9b32-cf1e5abe065b}, !- Handle
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {20a318dd-d528-48d3-a093-73e67d8d678c}, !- Handle
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {dffec816-a19b-4b32-bd2a-edd0245bd6c9}, !- Handle
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {08e4cbcf-5e5a-4d22-96e1-7071c3f2eeed}, !- Handle
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:Lights:Definition,
  {d26ab107-18e4-415b-b6f7-48a425d7ab73}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b3e9b64-9065-401a-8282-cfc138da73dd}, !- Handle
  {d26ab107-18e4-415b-b6f7-48a425d7ab73}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {729a2c8f-0687-4017-abba-c05c1a19099c}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 General Lighting, !- Name
  {d26ab107-18e4-415b-b6f7-48a425d7ab73}, !- Lights Definition Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space or SpaceType Name
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7defd0c-b426-41ff-9dcb-0b4baf11d3c5}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fa265e11-639f-4aac-ba8a-d7f3ac25aae9}, !- Handle
  {d7defd0c-b426-41ff-9dcb-0b4baf11d3c5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b7653770-8083-42cc-ae93-339dca3fd230}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Task Lighting, !- Name
  {d7defd0c-b426-41ff-9dcb-0b4baf11d3c5}, !- Lights Definition Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space or SpaceType Name
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d226a878-436b-4dbd-b03b-85893ff311c8}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bc716233-0d47-43f8-8582-b3a850591b93}, !- Handle
  {d226a878-436b-4dbd-b03b-85893ff311c8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b30248a2-69ac-4248-914c-328df8b06005}, !- Handle
  RSD Dining - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {d226a878-436b-4dbd-b03b-85893ff311c8}, !- Lights Definition Name
  {7b3dcada-04e0-4c2e-b749-4b9df86a4afa}, !- Space or SpaceType Name
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fda3fc6c-7b45-4812-b7b6-c8fd8b80020a}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c5a96bce-6e6b-4881-a1ce-5d36b7edd186}, !- Handle
  {fda3fc6c-7b45-4812-b7b6-c8fd8b80020a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6ae5557d-059f-41de-981c-e01858ca0270}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 General Lighting, !- Name
  {fda3fc6c-7b45-4812-b7b6-c8fd8b80020a}, !- Lights Definition Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space or SpaceType Name
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d87701b0-3149-497e-a882-3ffed97f5530}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7367496f-6739-4d09-8657-0f32a7f71bbb}, !- Handle
  {d87701b0-3149-497e-a882-3ffed97f5530}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {cc5867c5-b19e-4a95-8493-ef82e5afd4a6}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Task Lighting, !- Name
  {d87701b0-3149-497e-a882-3ffed97f5530}, !- Lights Definition Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space or SpaceType Name
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8cc88e93-a107-496c-aa23-55a76f6ef1ea}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5c4a543c-4899-416f-a217-65f792a67365}, !- Handle
  {8cc88e93-a107-496c-aa23-55a76f6ef1ea}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {ad98358d-8ca0-4449-bdbf-aedeb723dbf4}, !- Handle
  RSD LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {8cc88e93-a107-496c-aa23-55a76f6ef1ea}, !- Lights Definition Name
  {91449403-c992-4327-b28b-3cac5a7a9582}, !- Space or SpaceType Name
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9695f1af-44a5-403a-8d75-fdfc3c16528b}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f0d6b53c-0a42-41b1-8181-3da46caa8b6a}, !- Handle
  {9695f1af-44a5-403a-8d75-fdfc3c16528b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b750fd6b-ce7a-412b-aecf-103630833954}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  {9695f1af-44a5-403a-8d75-fdfc3c16528b}, !- Lights Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {bcd5dca5-7b00-4288-9e39-7a877202d95c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fddaf6d5-04e4-4483-a30b-99a76f9930ce}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f8af998e-5ae7-41e1-8c6f-811547da8505}, !- Handle
  {fddaf6d5-04e4-4483-a30b-99a76f9930ce}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {35c58e52-53e7-44fd-aa53-b51d10a1db88}, !- Handle
  RSD Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  {fddaf6d5-04e4-4483-a30b-99a76f9930ce}, !- Lights Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {bcd5dca5-7b00-4288-9e39-7a877202d95c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c9662ae3-e227-4706-8a1e-39720d351ec7}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fca19e15-c5b6-4e01-822f-56f3d004b9cc}, !- Handle
  {c9662ae3-e227-4706-8a1e-39720d351ec7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {192f9bbd-7a0a-41f8-a8d7-b6046f4d651b}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 General Lighting, !- Name
  {c9662ae3-e227-4706-8a1e-39720d351ec7}, !- Lights Definition Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space or SpaceType Name
  {323522b9-622c-4e1c-8be3-99f7614cc8ce}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba40203e-daa1-4758-94cb-c67a153068dd}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {96eab66b-1d7b-4cc9-8b6f-be52bd0f7e1f}, !- Handle
  {ba40203e-daa1-4758-94cb-c67a153068dd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f293c407-e548-424e-8c3e-2e8eeec48b74}, !- Handle
  RSD Restroom - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {ba40203e-daa1-4758-94cb-c67a153068dd}, !- Lights Definition Name
  {5f9fe616-d70c-43ed-b82a-c9fb0c5591b3}, !- Space or SpaceType Name
  {323522b9-622c-4e1c-8be3-99f7614cc8ce}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Handle
  D17_RSD_Din_LF_Yr BPR Adjusted,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {253c4515-ad4d-440d-9ded-6474abe2287d}, !- Default Day Schedule Name
  {e7382ff5-db58-4896-bcc1-6dd40121a811}, !- Summer Design Day Schedule Name
  {be653a06-59d4-469b-85af-c63bc744f8d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a0e26bb-9567-4b6a-834c-10dc113dbaef}, !- Handle
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {253c4515-ad4d-440d-9ded-6474abe2287d}, !- Handle
  D17_RSD_Din_LF_Yr Default 1,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0218787878787879,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0109393939393939,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0983333333333333,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.196666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.295,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.393333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.596666666666667,                      !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.698333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.742030303030303,                      !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.684060606060606,                      !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.626090909090909,                      !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.568121212121212,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.524424242424242,                      !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.480727272727273,                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.437030303030303,                      !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.393333333333333,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.305939393939394,                      !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.218545454545454,                      !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.131151515151515,                      !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0437575757575757,                     !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0328181818181818;                     !- Value Until Time 26

OS:AdditionalProperties,
  {4f460256-b697-457f-af46-ca50d5c967f4}, !- Handle
  {253c4515-ad4d-440d-9ded-6474abe2287d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e7382ff5-db58-4896-bcc1-6dd40121a811}, !- Handle
  D17_RSD_Din_LF_Yr Summer Design Day 1,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be653a06-59d4-469b-85af-c63bc744f8d5}, !- Handle
  D17_RSD_Din_LF_Yr Winter Design Day 1,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3001695f-cab1-44e3-bbf8-4f5ef0f91f8e}, !- Handle
  Schedule Rule 20,                       !- Name
  {894ad900-d1d3-49ae-94c3-d9bbfc4e43b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b0f5618-4501-4c48-b86b-a55631d1f72a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c140770d-4688-4035-8cf4-1d20a8f4b1cd}, !- Handle
  D17_RSD_Din_LF_Yr Wknd Day 1,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.14,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.221125,                               !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30225,                                !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.383375,                               !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4645,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.548375,                               !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.63225,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.716125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.759375,                               !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.71875,                                !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.678125,                               !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6375,                                 !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.596875,                               !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.55625,                                !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.515625,                               !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.475,                                  !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.433125,                               !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.39125,                                !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.349375,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3075,                                 !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.265625,                               !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.22375,                                !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.181875,                               !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0.14,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.14;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {a7351378-11b6-4b4f-9e5c-3b1978c612e0}, !- Handle
  {c140770d-4688-4035-8cf4-1d20a8f4b1cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Handle
  D17_RSD_LobWt_LF_Yr BPR Adjusted,       !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {d12fc374-ef2e-45e4-90fb-b72ae21b36c1}, !- Default Day Schedule Name
  {4f141058-329d-4b36-82f7-0b147aae5f91}, !- Summer Design Day Schedule Name
  {e2b407c7-df63-4190-bdfc-b4f719ccd4c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {914ad11c-f75f-4263-ac37-9a31879aaee7}, !- Handle
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {d12fc374-ef2e-45e4-90fb-b72ae21b36c1}, !- Handle
  D17_RSD_LobWt_LF_Yr Default 1,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0218787878787879,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0109393939393939,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0983333333333333,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.196666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.295,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.393333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.596666666666667,                      !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.698333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.742030303030303,                      !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.684060606060606,                      !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.626090909090909,                      !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.568121212121212,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.524424242424242,                      !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.480727272727273,                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.437030303030303,                      !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.393333333333333,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.305939393939394,                      !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.218545454545454,                      !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.131151515151515,                      !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0437575757575757,                     !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0328181818181818;                     !- Value Until Time 26

OS:AdditionalProperties,
  {6a72805e-9e1b-4b2e-9764-c0569efabb2b}, !- Handle
  {d12fc374-ef2e-45e4-90fb-b72ae21b36c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4f141058-329d-4b36-82f7-0b147aae5f91}, !- Handle
  D17_RSD_LobWt_LF_Yr Summer Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2b407c7-df63-4190-bdfc-b4f719ccd4c5}, !- Handle
  D17_RSD_LobWt_LF_Yr Winter Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cccc341d-ee90-4307-9937-576ff2d9cc9a}, !- Handle
  Schedule Rule 21,                       !- Name
  {d2c36369-e667-40d9-9dc9-d055f97fe8f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25422e7a-bd7a-4dfc-aab9-b60097fa25bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48acfee9-c099-465d-a6d1-1a4654af84d5}, !- Handle
  D17_RSD_LobWt_LF_Yr Wknd Day 1,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.14,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.221125,                               !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30225,                                !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.383375,                               !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4645,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.548375,                               !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.63225,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.716125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.759375,                               !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.71875,                                !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.678125,                               !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6375,                                 !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.596875,                               !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.55625,                                !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.515625,                               !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.475,                                  !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.433125,                               !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.39125,                                !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.349375,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3075,                                 !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.265625,                               !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.22375,                                !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.181875,                               !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0.14,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.14;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {291490a0-0f41-40d2-aa64-c3cd984dd578}, !- Handle
  {48acfee9-c099-465d-a6d1-1a4654af84d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {bcd5dca5-7b00-4288-9e39-7a877202d95c}, !- Handle
  D17_RSD_Ktchn_LF_Yr BPR Adjusted,       !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {9f198021-6b1f-4af9-906a-565dcc7c54bf}, !- Default Day Schedule Name
  {b4b73d48-b61a-4331-9ce0-190f6f6a83db}, !- Summer Design Day Schedule Name
  {e556d39e-c649-4858-9309-2265bb4106e3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1dc88e0e-a07d-4d6e-a5ec-24ee54eb02df}, !- Handle
  {bcd5dca5-7b00-4288-9e39-7a877202d95c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {9f198021-6b1f-4af9-906a-565dcc7c54bf}, !- Handle
  D17_RSD_Ktchn_LF_Yr Default 1,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.18,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.24,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.42,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.48,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.52,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.56,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.64,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.68,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.72,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.76,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  20,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  21,                                     !- Hour 22
  0,                                      !- Minute 22
  0.748986666666667,                      !- Value Until Time 22
  21,                                     !- Hour 23
  15,                                     !- Minute 23
  0.697973333333333,                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0.64696,                                !- Value Until Time 24
  21,                                     !- Hour 25
  45,                                     !- Minute 25
  0.595946666666667,                      !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  0.56696,                                !- Value Until Time 26
  22,                                     !- Hour 27
  15,                                     !- Minute 27
  0.537973333333333,                      !- Value Until Time 27
  22,                                     !- Hour 28
  30,                                     !- Minute 28
  0.508986666666667,                      !- Value Until Time 28
  22,                                     !- Hour 29
  45,                                     !- Minute 29
  0.48,                                   !- Value Until Time 29
  23,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4,                                    !- Value Until Time 30
  23,                                     !- Hour 31
  15,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  23,                                     !- Hour 32
  30,                                     !- Minute 32
  0.24,                                   !- Value Until Time 32
  23,                                     !- Hour 33
  45,                                     !- Minute 33
  0.16,                                   !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.12;                                   !- Value Until Time 34

OS:AdditionalProperties,
  {2387841d-1495-4062-b3b0-81a11e933105}, !- Handle
  {9f198021-6b1f-4af9-906a-565dcc7c54bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_start - 6.0 ~ 0.05 | hoo_start - 4.0 ~ 0.5 | hoo_start - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b4b73d48-b61a-4331-9ce0-190f6f6a83db}, !- Handle
  D17_RSD_Ktchn_LF_Yr Summer Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e556d39e-c649-4858-9309-2265bb4106e3}, !- Handle
  D17_RSD_Ktchn_LF_Yr Winter Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {375890b2-c67f-4a81-a160-eabdce38f0cb}, !- Handle
  Schedule Rule 22,                       !- Name
  {bcd5dca5-7b00-4288-9e39-7a877202d95c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18497288-31aa-426d-917c-b86d6ec16393}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d10816-48a9-406d-b4b0-a47012610949}, !- Handle
  D17_RSD_Ktchn_LF_Yr Wknd Day 1,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.1625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.21875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.33125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.3875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.44375,                                !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5375,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.65,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6875,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.725,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  15,                                     !- Minute 19
  0.7625,                                 !- Value Until Time 19
  19,                                     !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  19,                                     !- Hour 21
  45,                                     !- Minute 21
  0.6875,                                 !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  20,                                     !- Hour 23
  15,                                     !- Minute 23
  0.6125,                                 !- Value Until Time 23
  20,                                     !- Hour 24
  30,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  20,                                     !- Hour 25
  45,                                     !- Minute 25
  0.5375,                                 !- Value Until Time 25
  21,                                     !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  21,                                     !- Hour 27
  15,                                     !- Minute 27
  0.44375,                                !- Value Until Time 27
  21,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3875,                                 !- Value Until Time 28
  21,                                     !- Hour 29
  45,                                     !- Minute 29
  0.33125,                                !- Value Until Time 29
  22,                                     !- Hour 30
  0,                                      !- Minute 30
  0.275,                                  !- Value Until Time 30
  22,                                     !- Hour 31
  15,                                     !- Minute 31
  0.21875,                                !- Value Until Time 31
  22,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1625,                                 !- Value Until Time 32
  22,                                     !- Hour 33
  45,                                     !- Minute 33
  0.10625,                                !- Value Until Time 33
  23,                                     !- Hour 34
  0,                                      !- Minute 34
  0.05,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.05;                                   !- Value Until Time 35

OS:AdditionalProperties,
  {3354230f-9bb7-4c80-905b-8a5984f52f73}, !- Handle
  {f9d10816-48a9-406d-b4b0-a47012610949}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.05 | hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.5 | hoo_start ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {323522b9-622c-4e1c-8be3-99f7614cc8ce}, !- Handle
  D17_RSD_Restrm_LF_Yr BPR Adjusted,      !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {f9fcf03e-33a3-4975-a8a5-254b3ae6d953}, !- Default Day Schedule Name
  {c1a0efe4-ad64-4a8c-80a5-01af7386ce80}, !- Summer Design Day Schedule Name
  {8f463cc3-77e5-4afb-a868-0e0943e14875}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {854f9521-ce1e-4581-8e14-ab8b477aac4d}, !- Handle
  {323522b9-622c-4e1c-8be3-99f7614cc8ce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {f9fcf03e-33a3-4975-a8a5-254b3ae6d953}, !- Handle
  D17_RSD_Restrm_LF_Yr Default 1,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0218787878787879,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0109393939393939,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0983333333333333,                     !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.196666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.295,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.393333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.596666666666667,                      !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.698333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.742030303030303,                      !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.684060606060606,                      !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.626090909090909,                      !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.568121212121212,                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.524424242424242,                      !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.480727272727273,                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.437030303030303,                      !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.393333333333333,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.305939393939394,                      !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.218545454545454,                      !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.131151515151515,                      !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0437575757575757,                     !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0328181818181818;                     !- Value Until Time 26

OS:AdditionalProperties,
  {6467fae3-516f-4f7e-984b-3281ed106411}, !- Handle
  {f9fcf03e-33a3-4975-a8a5-254b3ae6d953}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.14 | hoo_start - 4.5 ~ 0.14 | hoo_start - 3.5 ~ 0.4645 | hoo_start - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6087 | hoo_end + 0.5 ~ 0.4645 | hoo_end + 1.5 ~ 0.1761, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {c1a0efe4-ad64-4a8c-80a5-01af7386ce80}, !- Handle
  D17_RSD_Restrm_LF_Yr Summer Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f463cc3-77e5-4afb-a868-0e0943e14875}, !- Handle
  D17_RSD_Restrm_LF_Yr Winter Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e69d3316-cca0-4947-a4b5-e38ef6435fe6}, !- Handle
  Schedule Rule 23,                       !- Name
  {323522b9-622c-4e1c-8be3-99f7614cc8ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6faccf19-646c-4290-bd12-b524585d7a50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d235962-93d5-4f1b-af14-32189afa45e6}, !- Handle
  D17_RSD_Restrm_LF_Yr Wknd Day 1,        !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.14,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.221125,                               !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30225,                                !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.383375,                               !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4645,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.548375,                               !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.63225,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.716125,                               !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  15,                                     !- Minute 11
  0.759375,                               !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.71875,                                !- Value Until Time 12
  19,                                     !- Hour 13
  45,                                     !- Minute 13
  0.678125,                               !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6375,                                 !- Value Until Time 14
  20,                                     !- Hour 15
  15,                                     !- Minute 15
  0.596875,                               !- Value Until Time 15
  20,                                     !- Hour 16
  30,                                     !- Minute 16
  0.55625,                                !- Value Until Time 16
  20,                                     !- Hour 17
  45,                                     !- Minute 17
  0.515625,                               !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.475,                                  !- Value Until Time 18
  21,                                     !- Hour 19
  15,                                     !- Minute 19
  0.433125,                               !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  0.39125,                                !- Value Until Time 20
  21,                                     !- Hour 21
  45,                                     !- Minute 21
  0.349375,                               !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3075,                                 !- Value Until Time 22
  22,                                     !- Hour 23
  15,                                     !- Minute 23
  0.265625,                               !- Value Until Time 23
  22,                                     !- Hour 24
  30,                                     !- Minute 24
  0.22375,                                !- Value Until Time 24
  22,                                     !- Hour 25
  45,                                     !- Minute 25
  0.181875,                               !- Value Until Time 25
  23,                                     !- Hour 26
  0,                                      !- Minute 26
  0.14,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.14;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {66bd4135-a7c8-48fe-8288-b277911c1b92}, !- Handle
  {0d235962-93d5-4f1b-af14-32189afa45e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.4645 | hoo_start - 0.5 ~ 0.8 | hoo_end - 2.0 ~ 0.8 | hoo_end ~ 0.475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Handle
  D_RSD_Din_Misc_Yr BPR Adjusted,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {0e203499-8f33-468c-bcd4-1d72b62d1bcd}, !- Default Day Schedule Name
  {49615783-5e54-4ea1-ad2c-c10703b3dc80}, !- Summer Design Day Schedule Name
  {69d687eb-8c4a-4a7b-8261-d1158715df38}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5a4faf7d-5452-4d19-b040-4c61acce3b16}, !- Handle
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {0e203499-8f33-468c-bcd4-1d72b62d1bcd}, !- Handle
  D_RSD_Din_Misc_Yr Default 1,            !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.411764705882353,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.205882352941176,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0441176470588235,                     !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0882352941176471,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.132352941176471,                      !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.176470588235294,                      !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.220588235294118,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.264705882352941,                      !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.308823529411765,                      !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.352941176470588,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.367647058823529,                      !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.382352941176471,                      !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.397058823529412,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.411764705882353,                      !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.411764705882353,                      !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.588235294117647,                      !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.676470588235294,                      !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.764705882352941,                      !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.823529411764706,                      !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.882352941176471,                      !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.941176470588235,                      !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  1,                                      !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.985294117647059,                      !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.970588235294118,                      !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.955882352941177,                      !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.941176470588235,                      !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.911764705882353,                      !- Value Until Time 31
  23,                                     !- Hour 32
  15,                                     !- Minute 32
  0.882352941176471,                      !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.852941176470588,                      !- Value Until Time 33
  23,                                     !- Hour 34
  45,                                     !- Minute 34
  0.823529411764706,                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.617647058823529;                      !- Value Until Time 35

OS:AdditionalProperties,
  {e94c157d-c9f4-42f0-a02c-ec599f6ca7cf}, !- Handle
  {0e203499-8f33-468c-bcd4-1d72b62d1bcd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.15 | hoo_start - 6.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.95 | hoo_end + 1.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {49615783-5e54-4ea1-ad2c-c10703b3dc80}, !- Handle
  D_RSD_Din_Misc_Yr Summer Design Day 1,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69d687eb-8c4a-4a7b-8261-d1158715df38}, !- Handle
  D_RSD_Din_Misc_Yr Winter Design Day 1,  !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aca0a7a3-29c7-4ae4-a53a-66aa1228f136}, !- Handle
  Schedule Rule 24,                       !- Name
  {fc917106-758b-4f64-b9ae-4fa215939a63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {338fc617-63d0-45d7-adac-442a18f15c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08ef3e9e-53e9-422b-8285-b1582b081267}, !- Handle
  D_RSD_Din_Misc_Yr Wknd Day 1,           !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3375,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4625,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.725,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.95,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.9875,                                 !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.975,                                  !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.9625,                                 !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.8,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.65,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {01fe654c-363a-405a-8009-0c47463f2969}, !- Handle
  {08ef3e9e-53e9-422b-8285-b1582b081267}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {c8749d4c-3de3-43e5-88ed-9f736e70df31}, !- Handle
  D_RSD_Ktchn_Misc_Yr BPR Adjusted,       !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  {5d2362ec-8d53-4418-9060-72eb7c55cc8c}, !- Default Day Schedule Name
  {7b6ecae0-ed67-4ec2-9c83-2fa65e574fc9}, !- Summer Design Day Schedule Name
  {518abaf4-a122-41a6-8b42-70930293ac77}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a614dd7-da53-4de6-8109-839c158533d7}, !- Handle
  {c8749d4c-3de3-43e5-88ed-9f736e70df31}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {5d2362ec-8d53-4418-9060-72eb7c55cc8c}, !- Handle
  D_RSD_Ktchn_Misc_Yr Default 1,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.411764705882353,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.205882352941176,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0441176470588235,                     !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0882352941176471,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.132352941176471,                      !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.176470588235294,                      !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.220588235294118,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.264705882352941,                      !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.308823529411765,                      !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.352941176470588,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.367647058823529,                      !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.382352941176471,                      !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.397058823529412,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.411764705882353,                      !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.411764705882353,                      !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.588235294117647,                      !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.676470588235294,                      !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.764705882352941,                      !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.823529411764706,                      !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.882352941176471,                      !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.941176470588235,                      !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  1,                                      !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.985294117647059,                      !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.970588235294118,                      !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.955882352941177,                      !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.941176470588235,                      !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.911764705882353,                      !- Value Until Time 31
  23,                                     !- Hour 32
  15,                                     !- Minute 32
  0.882352941176471,                      !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.852941176470588,                      !- Value Until Time 33
  23,                                     !- Hour 34
  45,                                     !- Minute 34
  0.823529411764706,                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.617647058823529;                      !- Value Until Time 35

OS:AdditionalProperties,
  {22e571f8-a367-449d-94a4-cb057a608930}, !- Handle
  {5d2362ec-8d53-4418-9060-72eb7c55cc8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.15 | hoo_start - 6.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.95 | hoo_end + 1.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {7b6ecae0-ed67-4ec2-9c83-2fa65e574fc9}, !- Handle
  D_RSD_Ktchn_Misc_Yr Summer Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {518abaf4-a122-41a6-8b42-70930293ac77}, !- Handle
  D_RSD_Ktchn_Misc_Yr Winter Design Day 1, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e617d8a9-c127-4481-b697-5ec2027e2278}, !- Handle
  Schedule Rule 25,                       !- Name
  {c8749d4c-3de3-43e5-88ed-9f736e70df31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e21ac14-ca2d-41e4-8fd3-f42aa15f2f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a26b25f8-96ab-4897-bb76-452af590d5ae}, !- Handle
  D_RSD_Ktchn_Misc_Yr Wknd Day 1,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3375,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4625,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.65,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.725,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.95,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.9875,                                 !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.975,                                  !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.9625,                                 !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.8,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.65,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.525,                                  !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.15;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {cf51561c-d851-4ee8-acc1-bc10931e4af9}, !- Handle
  {a26b25f8-96ab-4897-bb76-452af590d5ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {99ab3982-d426-4692-8ab6-cf3543ea2270}, !- Handle
  Zone RSD Dining A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cce64ce4-b3cc-4b68-b945-3f2c0684f059}, !- Handle
  Zone RSD Dining A end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fd67b671-c177-4583-b7ec-4a66b5d7cc5f}, !- Handle
  Zone RSD Dining B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e9bcd6eb-3765-4aa8-8c8d-abc8e2b44c4a}, !- Handle
  Zone RSD Dining B end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {380827c3-eb72-48cf-b03e-4df896deee7d}, !- Handle
  Zone RSD Dining C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c904f944-20d2-45dd-8952-b362158e2e4d}, !- Handle
  Zone RSD Dining C end_a - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c1883046-5ecb-4f02-b5c3-ea41be4e78e5}, !- Handle
  Zone RSD Kitchen A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7709f6a3-2c7f-4018-8e24-cb29cd4dc644}, !- Handle
  Zone RSD Kitchen A end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {50c7b58f-167f-46de-8068-f703fd7ad8ff}, !- Handle
  Zone RSD Kitchen B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b410601c-d50d-4265-bdcf-3668fe4b42f4}, !- Handle
  Zone RSD Kitchen B end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ca37966b-4799-42c6-a252-8d462a286d32}, !- Handle
  Zone RSD Kitchen C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ec26237b-ba88-4661-8075-969cbc3120b3}, !- Handle
  Zone RSD Kitchen C end_b - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {36fe0d98-c3d7-45d0-91fe-0755d417c595}, !- Handle
  Zone RSD LobbyWaiting A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a2ec9987-fc95-47eb-880d-ce5ab52817cf}, !- Handle
  Zone RSD LobbyWaiting B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0eff268a-8b6a-41fd-8a85-614e9ffe7964}, !- Handle
  Zone RSD LobbyWaiting C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2f2e47b9-4a87-488c-bca8-378554534520}, !- Handle
  Zone RSD Restroom A  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {36cb39a1-9600-4256-89f0-41554b5ed6e5}, !- Handle
  Zone RSD Restroom B  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3fc4f7e5-74d5-4ea4-939c-b94e4b9964a3}, !- Handle
  Zone RSD Restroom C  - Story Ground PSZ-HP_night_ventcycle_schedule, !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {1de7784b-14e2-4cd2-8dd5-871d8a65b3fa}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {ad050ac3-3528-45a4-bf66-ee4dc18561e1}, !- Handle
  RSD Kitchen B end_b - Story Ground HVAC On Infiltration, !- Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dba1edb-bc0a-4085-b34c-fdb0d683163c}, !- Handle
  RSD Kitchen B end_b - Story Ground HVAC Off Infiltration, !- Name
  {5ffcf473-fa20-47de-870a-e6db5ee88130}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70949b87-fc14-437c-ac4b-2343e35e1a7c}, !- Handle
  RSD Kitchen A end_b - Story Ground HVAC On Infiltration, !- Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c8d4371-c700-4844-bf1d-1a699b262a0d}, !- Handle
  RSD Kitchen A end_b - Story Ground HVAC Off Infiltration, !- Name
  {44fd78d7-6d2a-4e64-ae11-fb9af1984d36}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec248f4c-737f-4c72-8461-91cb845a21c0}, !- Handle
  RSD Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8154f559-0465-4240-be11-d270c6a5cf62}, !- Handle
  RSD Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {0da3e09f-6343-4a29-994e-b2e332098523}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3401633f-dcda-4beb-b75d-d797caac26ca}, !- Handle
  RSD Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {617ef314-ac77-436b-b109-a0a70bcb070e}, !- Handle
  RSD Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {59275e05-be1e-489e-bf1e-7c79ff62c2e7}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c57b61af-317c-4890-9ce1-2e17f3600804}, !- Handle
  RSD Dining B end_a - Story Ground HVAC On Infiltration, !- Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {024d16c1-e720-47fd-83e0-40dfc7fa5336}, !- Handle
  RSD Dining B end_a - Story Ground HVAC Off Infiltration, !- Name
  {53328a22-7c0d-4927-879d-0264132e8f89}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4197877-2b40-4a83-b13e-90df29582b9a}, !- Handle
  RSD Dining C end_a - Story Ground HVAC On Infiltration, !- Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6626b71-16fc-4937-82ea-208af2c72882}, !- Handle
  RSD Dining C end_a - Story Ground HVAC Off Infiltration, !- Name
  {cf068ea7-b4bc-4cec-81b7-a609b7497796}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d2e6852-263b-4dbc-91c1-0fffe34c6e7a}, !- Handle
  RSD LobbyWaiting C  - Story Ground HVAC On Infiltration, !- Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecb2b329-ecfa-427c-912f-10381fe3924b}, !- Handle
  RSD LobbyWaiting C  - Story Ground HVAC Off Infiltration, !- Name
  {9bd63976-0901-4df3-88a9-48e96a8526d7}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ba828ce-befb-4496-9af1-95850e8eaf21}, !- Handle
  RSD Dining B  - Story Ground HVAC On Infiltration, !- Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {593068b4-7b1c-4744-83e8-a7bfdf0d10c7}, !- Handle
  RSD Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {b8001698-fd1c-4b77-a279-bb157f59101b}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff551494-fdd6-4b4f-8000-0d6a083dc792}, !- Handle
  RSD LobbyWaiting A  - Story Ground HVAC On Infiltration, !- Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfe4c40e-d0bc-401c-ada2-7bb2425440f3}, !- Handle
  RSD LobbyWaiting A  - Story Ground HVAC Off Infiltration, !- Name
  {c5906eb3-df82-4c84-8edc-bb23cf4d50c1}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a08a893-ec8d-41c3-8d90-4aecf0fcc6b6}, !- Handle
  RSD Dining C  - Story Ground HVAC On Infiltration, !- Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {556aecc3-d0c5-451e-8b63-7d458aa3a7cd}, !- Handle
  RSD Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {1305bf5f-4a88-4be7-a089-0490444bc5e4}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7099bca6-845b-47ad-a108-3e5f2a63838a}, !- Handle
  RSD Restroom A  - Story Ground HVAC On Infiltration, !- Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a562f57b-d151-4be6-a15f-3650b14fd502}, !- Handle
  RSD Restroom A  - Story Ground HVAC Off Infiltration, !- Name
  {6a9b812b-141b-488a-8976-4a342e96c906}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8ee4933-32f9-4b8c-96a3-0cf4590cb936}, !- Handle
  RSD Dining A end_a - Story Ground HVAC On Infiltration, !- Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bbf6b78-0364-4b02-a37d-7cab97da9bdf}, !- Handle
  RSD Dining A end_a - Story Ground HVAC Off Infiltration, !- Name
  {9be2da7f-28a3-45c0-b956-a17fd4d6e4a6}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6ef4e11-30c2-402f-afa9-dd437fcff18a}, !- Handle
  RSD Restroom B  - Story Ground HVAC On Infiltration, !- Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ce975ad-c57c-470a-96c1-f165c6516642}, !- Handle
  RSD Restroom B  - Story Ground HVAC Off Infiltration, !- Name
  {1004d652-b02c-4288-835b-c869eada7b7c}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {033348a6-01a5-46b3-ac6a-e3aad59661b0}, !- Handle
  RSD Restroom C  - Story Ground HVAC On Infiltration, !- Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5edaedd2-e61e-4f30-9da8-be624ce91867}, !- Handle
  RSD Restroom C  - Story Ground HVAC Off Infiltration, !- Name
  {2305e84a-23fe-47fe-9c1a-7d44f3964b0d}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90acd828-f758-49a5-87c1-2b05182d9cfc}, !- Handle
  RSD Kitchen C end_b - Story Ground HVAC On Infiltration, !- Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d39cbf7-790c-4270-b0f2-ed3c76a590ee}, !- Handle
  RSD Kitchen C end_b - Story Ground HVAC Off Infiltration, !- Name
  {f81600f6-25d9-4b69-959a-43934c503194}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0cdd8ec-0fc4-44a3-b27a-d615469c5fa8}, !- Handle
  RSD Dining A  - Story Ground HVAC On Infiltration, !- Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0660ca1-c35e-48aa-852c-001bb0e5023e}, !- Handle
  RSD Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {a6e394c2-24b2-489e-acf3-81366254e75d}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f510a989-b379-4b95-ab79-0b6582833e57}, !- Handle
  RSD LobbyWaiting B  - Story Ground HVAC On Infiltration, !- Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26a45a35-609a-4ddb-b93b-7a76b2f5d020}, !- Handle
  RSD LobbyWaiting B  - Story Ground HVAC Off Infiltration, !- Name
  {041c3a47-8691-4a5e-b9a4-3b2198a17dad}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e3092bb-0826-4d13-8f7b-874b6e1c71a0}, !- Handle
  RSD Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space or SpaceType Name
  {c882cae3-fa82-4ed8-8630-26e957ba8f5d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5754ef8-07b3-40fa-bc95-f3c75c901a62}, !- Handle
  RSD Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {8a19c0b6-aac4-4875-bcf9-d87b124ed739}, !- Space or SpaceType Name
  {eb371e80-dff3-4f23-9c71-0f7b11ddf05f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {ace0f09d-5866-4504-a973-030694908a92}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {eb81980c-fb5c-432f-a976-c5256c1f576f}, !- Handle
  Schedule Day 2,                         !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {d0dacddb-d78f-4919-9fd1-e4b50ebc5e0c}, !- Handle
  Schedule Day 3,                         !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {203b4f9c-c97d-4591-88c8-d7c14af53dfc}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae0be429-c593-4042-b19c-c8cf05c498b1}, !- Handle
  Schedule Day 5,                         !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {4a6e42c8-0e05-4a3d-8d06-32e8d0b8fe76}, !- Handle
  Schedule Day 6,                         !- Name
  {61bdcda8-eb08-418a-b4f7-dd43024201df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {a520e45f-f42f-43f9-9126-c1ba702fe1d1}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28136,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {27e72df1-f9c5-4f57-bbd5-31dff9ece43a}, !- Handle
  gas_broiler_equipment_bldg_quantity=1.0, !- Name
  {a520e45f-f42f-43f9-9126-c1ba702fe1d1}, !- Gas Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ffeececf-10e7-4a62-9e04-69327e54d28e}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26377,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {3261b3ed-f8ce-444f-b139-9a4b03e21af9}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {ffeececf-10e7-4a62-9e04-69327e54d28e}, !- Gas Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a0fea40-ffd0-4f49-ba45-947b1866c534}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28018,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e82078bf-53df-48ef-b9d4-6f26939a4672}, !- Handle
  electric_fryer_equipment_bldg_quantity=2.0, !- Name
  {0a0fea40-ffd0-4f49-ba45-947b1866c534}, !- Electric Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7a4b0da9-95c7-4b4e-acf4-204ca9844873}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12104,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0.58;                                   !- Fraction Lost

OS:ElectricEquipment,
  {2ae200ae-f826-4226-b187-4e2c4c126033}, !- Handle
  electric_oven_equipment_bldg_quantity=1.0, !- Name
  {7a4b0da9-95c7-4b4e-acf4-204ca9844873}, !- Electric Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {971af459-545d-4542-a013-140ca31ae1d8}, !- Handle
  gas_range_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  42497,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {81fab519-8726-4b7b-9994-730a7344c296}, !- Handle
  gas_range_equipment_bldg_quantity=1.0,  !- Name
  {971af459-545d-4542-a013-140ca31ae1d8}, !- Gas Equipment Definition Name
  {0a18c9d3-1926-48b5-b548-5ef85561765e}, !- Space or SpaceType Name
  {2a345399-9086-4ea7-b563-49819864ae61}, !- Schedule Name
  0.166666666666667,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {8e53f3a5-c704-451e-8453-0aa6e6a496b3}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {4526ac61-2587-4a78-8199-62be4647c292}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {8e53f3a5-c704-451e-8453-0aa6e6a496b3}; !- Layer 1

