
OS:Version,
  {e9771074-c964-4095-958c-39f47b8827d3}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {8d85121f-469d-46fc-aa4c-4dd10f6f6d5b}, !- Handle
  ComStock 90.1-2007|LargeOffice,         !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dcaaf92c-a4f3-4f6b-b72a-33931918dd16}, !- Default Construction Set Name
  {1c042b39-0886-489b-9b01-d5495d6c7823}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {804a8aa9-fe2e-4005-a9cf-a57842dfe651}; !- Handle

OS:Site,
  {a13f0408-6eed-4f34-9234-b26bf9e81864}, !- Handle
  Maxwell Afb,                            !- Name
  32.38,                                  !- Latitude {deg}
  -86.35,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  53,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e22c7da6-75b2-42e5-b119-b2905bf6ed01}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {67f48ef3-d1e9-49ce-acc5-db9759b33459}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {bbdba2fb-61a2-4c7d-bb86-eb99f7da7d1b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {cfff93ad-1aae-460b-af68-afe52141d4ba}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f55b0535-b22d-48ff-b12f-cdf020d7dc01}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {879f05c7-9e21-4667-8796-ca413358c5e6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {14ce0c12-a2e7-4a95-84c2-3986443ae9ab}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:AdditionalProperties,
  {4ba8eb83-582f-43c7-86af-39f5234b07b6}, !- Handle
  {8d85121f-469d-46fc-aa4c-4dd10f6f6d5b}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  49,                                     !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Electric,                               !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DistrictHeating,                        !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  VAV chiller with district hot water reheat, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  200001_400000,                          !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0101010000100,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2015,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G010,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0101010,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  largeoffice_nodatacenter,               !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  East South Central,                     !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2015,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock 90.1-2007,                     !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  51_75pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock 90.1-2007,                     !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  DistrictHeating,                        !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  5.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  6.75,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  50.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  2,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  10.25,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  11.0,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fanon_vent,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  77,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  6,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2015,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2007,                     !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2007,                     !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  Fault,                                  !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  None,                                   !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  office_plugload_bpr_almost_on,          !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.95,                                   !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  0.85,                                   !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2015,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2015,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock 90.1-2007,                     !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock 90.1-2007,                     !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock 90.1-2007,                     !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2007,                     !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  large,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  office_ltg_bpr_no_strict_schedule_towards_on, !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.3,                                    !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.45,                                   !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2015,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2015,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2007,                     !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock 90.1-2007,                     !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen2_t8_halogen,                        !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2007,                     !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  2015,                                   !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  2015,                                   !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  2015,                                   !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock 90.1-2007,                     !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock 90.1-2007,                     !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock 90.1-2007,                     !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock 90.1-2007,                     !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock 90.1-2007,                     !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock 90.1-2007,                     !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G0101010000100,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G0101010,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G01002000,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Alabama,                                !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  AL,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  East South Central,                     !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  South,                                  !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  East South Central,                     !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Non-CBSA East South Central,            !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_AL_Maxwell.Afb.722265_2018.epw,     !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Maxwell_Afb,                            !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Hot-Humid,                              !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  3A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  NotApplicable,                          !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  90,                                     !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  AL&#44 Montgomery County,               !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  AL&#44 02000,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR09,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  SRSOc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  53,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  Central Alabama,                        !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SRSOc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.3999999999999999,                     !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  17.899999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock 90.1-2007,                     !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock 90.1-2007,                     !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2007,                     !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2007,                     !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007,                     !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2007,                     !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2007,                     !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2007,                     !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock 90.1-2007;                     !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {3dcd8700-308f-4dc8-a19a-7fb7261b1d04}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.7358333333333,                       !- Annual Average Outdoor Air Temperature {C}
  20.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9e0a42c9-0162-4816-aacd-4fd2c4b4fa55}, !- Handle
  Maxwell Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a1049f8-aa96-40aa-a031-988241f6ecf5}, !- Handle
  Maxwell Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.177;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {433f20ea-a299-4f8c-9ea0-793f124e4f11}, !- Handle
  Maxwell Afb Ann Htg 99.6% Condns DB 1,  !- Name
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {21dd469c-feb8-4921-99e2-0899141f7587}, !- Handle
  Maxwell Afb August .4% Condns DB=>MCWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.293;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2264d6b4-fb37-4980-a212-f87d4751742a}, !- Handle
  Maxwell Afb October .4% Condns DB=>MCWB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8f9435d-1384-4a70-bf5c-4b09a60a1797}, !- Handle
  Maxwell Afb September .4% Condns DB=>MCWB 1, !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.43;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {c7e5b131-bc50-4020-8ab9-1489963b6459}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {e9931ead-1468-4e8e-8344-c9e85500407d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {0bebf91e-2809-45ba-bad4-0e25823e9655}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {12b66c0c-cb73-4fad-a400-6c9540d1bde1}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1e2c923b-ed01-43ff-a2e8-41cd833e908a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:BuildingStory,
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.048532392402,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}; !- Thermal Zone Name

OS:Surface,
  {367f146b-cdbc-43eb-a267-6cae30348db5}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}, !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a520e7d-e77b-43fe-91b6-c6b4785f926b}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e0800828-fab9-47ec-9785-97f26b60f334}, !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b34681-44de-4605-886c-c3f014995853}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a39ee5-95a1-4474-ae3a-b375cf519d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47671ef9-4af3-4c08-8a14-ddc28bee5077}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0fbeaa-d80c-4859-939a-b39f297fa8e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549f6516-c028-433d-b198-d1d1ae184d7f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {5b3adb11-cb69-4d78-a14e-5de88174dd50}, !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a25b257-774e-4b32-b939-972a4cbe8221}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5f7a2a6c-6ed4-4974-8228-1df1397171b7}, !- Construction Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dc6fb19-849c-475a-9944-cec69f63bb47}, !- Zone Air Inlet Port List
  {b93a481a-85b2-411c-b701-eed8c23bccd0}, !- Zone Air Exhaust Port List
  {0f37cd42-eb3b-4940-8507-4102e5620659}, !- Zone Air Node Name
  {ed60b372-e562-45a1-9abd-374c07810db9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2692f1c1-34c6-4c8d-9320-22f3a3393701}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17a093c5-e1c3-4a0a-be36-9f617be9fc4f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Zone Air Node, !- Name
  {0f37cd42-eb3b-4940-8507-4102e5620659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f37cd42-eb3b-4940-8507-4102e5620659}, !- Handle
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- Source Object
  11,                                     !- Outlet Port
  {17a093c5-e1c3-4a0a-be36-9f617be9fc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dc6fb19-849c-475a-9944-cec69f63bb47}, !- Handle
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- HVAC Component
  {a1f8221d-ca2b-400e-9e9e-04d5c4f881b2}; !- Port 1

OS:PortList,
  {b93a481a-85b2-411c-b701-eed8c23bccd0}, !- Handle
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}; !- HVAC Component

OS:PortList,
  {ed60b372-e562-45a1-9abd-374c07810db9}, !- Handle
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- HVAC Component
  {51b6535f-6560-4a44-8b94-65509fcf9352}; !- Port 1

OS:Sizing:Zone,
  {e4ee78ba-9add-4b76-bbf0-8f311a6cbd22}, !- Handle
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {201106bb-cebb-45f8-986c-ad89d71cadf0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Zone HVAC Equipment List, !- Name
  {f20d37c3-86a8-47d2-a72d-e86345aa9db6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c64d0d8-2a46-4700-b803-4afe2772293f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.048532392402,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}; !- Thermal Zone Name

OS:Surface,
  {dfa201d3-1db3-4ca5-bbde-d84b28edf025}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {25218289-0a47-4c6e-905e-696272bb3a13}, !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68cbf44f-51b2-4be0-91e5-40aa51cf2b99}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {3a5e5282-55df-4b2c-8ec6-c3b2fd7195ac}, !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd35a67-b29e-485b-ab46-af89412f23c1}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30055880-a922-4f1d-bd89-5cdd08f59990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 108.904532392402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a308ec-50c5-4a4d-a744-04287ff5e253}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467406aa-8d92-44e2-ae82-70de8be12028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 108.904532392402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a39ee5-95a1-4474-ae3a-b375cf519d11}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b34681-44de-4605-886c-c3f014995853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe11d1f-a0a8-4e3c-bd7e-127b5543e6f6}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ffb38ce7-f2c8-4ddb-ac67-604fd2bf467b}, !- Construction Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 108.904532392402, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dacbef6d-650a-41f8-99bb-19690d2c0af3}, !- Zone Air Inlet Port List
  {5f035a65-e47a-4dfe-9bc0-b913a724ead4}, !- Zone Air Exhaust Port List
  {ddad34a2-80e0-4e98-82e0-fbb88feda456}, !- Zone Air Node Name
  {e094f879-2f43-4694-85c5-3771752427d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac7059f3-4dc5-4474-b5b0-9b2b14ee37ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf1b0737-c1f9-4034-bc81-df16cfd23201}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Zone Air Node, !- Name
  {ddad34a2-80e0-4e98-82e0-fbb88feda456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddad34a2-80e0-4e98-82e0-fbb88feda456}, !- Handle
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- Source Object
  11,                                     !- Outlet Port
  {bf1b0737-c1f9-4034-bc81-df16cfd23201}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dacbef6d-650a-41f8-99bb-19690d2c0af3}, !- Handle
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- HVAC Component
  {1edb2343-da20-46b2-a992-0b50ec58951e}; !- Port 1

OS:PortList,
  {5f035a65-e47a-4dfe-9bc0-b913a724ead4}, !- Handle
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}; !- HVAC Component

OS:PortList,
  {e094f879-2f43-4694-85c5-3771752427d3}, !- Handle
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- HVAC Component
  {4e24c79c-7f1d-4630-944d-7ff1993b7813}; !- Port 1

OS:Sizing:Zone,
  {09ac872a-6617-4b7a-9086-d12d9e943525}, !- Handle
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a65a520-dd61-4d3c-aeae-4fc27cb38627}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Zone HVAC Equipment List, !- Name
  {d043f8a5-eb36-4640-b06a-16e72b13cf5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2af26a91-1ade-4d17-84b9-a021d89303cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.048532392402,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {f1603d57-f295-48b5-9e66-100167c10a24}; !- Thermal Zone Name

OS:Surface,
  {3d27735b-889d-4d16-bb35-f368c31bdeb6}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}, !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ebdc70-8527-46be-a163-09691848c815}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {cb5daece-05fd-495b-816c-5fb05a621927}, !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039c906b-ee5f-4551-acee-aac94b92c0df}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {f3d2d290-c668-4867-9627-3f0a5e8083c6}, !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51196ee5-26b2-4e47-99b3-0e3c659af39d}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51410ca6-4e33-4b30-9eee-909ec1816a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30055880-a922-4f1d-bd89-5cdd08f59990}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd35a67-b29e-485b-ab46-af89412f23c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08bd62df-5eaa-4877-905b-bb6e50c52411}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c258280f-6d92-4de0-abd3-77cc8ea5b3ce}, !- Construction Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4632d374-2f6e-43cb-9f81-1f57dded5906}, !- Zone Air Inlet Port List
  {94c65619-2527-4ed1-98de-618bc5009fe4}, !- Zone Air Exhaust Port List
  {2abd3c71-0cce-4aa8-8726-44ab43a066c1}, !- Zone Air Node Name
  {01d7f337-baa8-4205-8c66-a1ca9a3a737f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88b61bef-fb8a-4557-adce-f4b0e25b1435}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72dac989-6e99-4813-8b3c-78174c6ff043}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Zone Air Node, !- Name
  {2abd3c71-0cce-4aa8-8726-44ab43a066c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2abd3c71-0cce-4aa8-8726-44ab43a066c1}, !- Handle
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- Source Object
  11,                                     !- Outlet Port
  {72dac989-6e99-4813-8b3c-78174c6ff043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4632d374-2f6e-43cb-9f81-1f57dded5906}, !- Handle
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- HVAC Component
  {37e82f47-cc27-4cea-9d1c-cdefdcd00a48}; !- Port 1

OS:PortList,
  {94c65619-2527-4ed1-98de-618bc5009fe4}, !- Handle
  {f1603d57-f295-48b5-9e66-100167c10a24}; !- HVAC Component

OS:PortList,
  {01d7f337-baa8-4205-8c66-a1ca9a3a737f}, !- Handle
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- HVAC Component
  {db668052-1d37-4edb-a629-34f72304df7d}; !- Port 1

OS:Sizing:Zone,
  {88926299-eb6a-490b-b047-334ab1625c20}, !- Handle
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {641de5e8-9e47-4e6e-8d58-620c97207536}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Zone HVAC Equipment List, !- Name
  {f1603d57-f295-48b5-9e66-100167c10a24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dc5918f-885c-4bb8-9849-d3e82888e064}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -113.476532392402,                      !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}; !- Thermal Zone Name

OS:Surface,
  {2be72ae0-f90c-4a8b-a520-08a385d97aa6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {696b67ab-dbf2-44d5-b185-eea8db5a0fce}, !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0fbeaa-d80c-4859-939a-b39f297fa8e7}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47671ef9-4af3-4c08-8a14-ddc28bee5077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad02553a-9f69-4655-b4b3-4f4d7ece4ed9}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fc8b543-31f2-4208-8658-cb8d28e81f97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4e3c6c-70dd-4653-b6d5-105bb7b2ae0d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557ffa2e-5cf9-41e2-b407-5a70fcffbf52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b41796-f2bf-4c7b-929c-4e4b8426adfa}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {9f3f3290-a240-42ab-a5c2-57ddf87230f3}, !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  226.953064784804, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dedaab21-18e1-4565-903a-7f821a211fa6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ff609928-e73e-492f-9b5d-8555324db987}, !- Construction Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c09229b9-023a-43e5-965f-ca6c3f0c5a2c}, !- Zone Air Inlet Port List
  {399256d5-8bba-47ee-9916-68778b7ad5e7}, !- Zone Air Exhaust Port List
  {3fd89971-a976-4635-9287-086ae1d7a5fd}, !- Zone Air Node Name
  {d0e76cd0-6932-4fa2-84f4-b0572a10ead6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbc562a8-55fb-47b0-be76-d68020cd60e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8686385-f1b4-45e4-b6cb-b34e082befb4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Zone Air Node, !- Name
  {3fd89971-a976-4635-9287-086ae1d7a5fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fd89971-a976-4635-9287-086ae1d7a5fd}, !- Handle
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- Source Object
  11,                                     !- Outlet Port
  {f8686385-f1b4-45e4-b6cb-b34e082befb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c09229b9-023a-43e5-965f-ca6c3f0c5a2c}, !- Handle
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- HVAC Component
  {0ce5230f-ffa5-4759-9c93-6edd3070596c}; !- Port 1

OS:PortList,
  {399256d5-8bba-47ee-9916-68778b7ad5e7}, !- Handle
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}; !- HVAC Component

OS:PortList,
  {d0e76cd0-6932-4fa2-84f4-b0572a10ead6}, !- Handle
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- HVAC Component
  {fd892db3-5370-41dc-90fb-80b8db8d5f7f}; !- Port 1

OS:Sizing:Zone,
  {d7929872-eb78-4c39-b835-483b130572e4}, !- Handle
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c292185b-3488-42ab-bffe-855210300bcd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Zone HVAC Equipment List, !- Name
  {49b482b3-66ee-4956-a806-b8d9ad5f94e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f343717f-431b-4bfd-825a-91c84b51015a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -113.476532392402,                      !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {c3a77caf-cd2e-4935-9011-77793694897b}; !- Thermal Zone Name

OS:Surface,
  {8219a2b5-b800-480e-91fc-b04fc7cc83a2}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {18215f34-9f39-4727-95bb-c7d23e985529}, !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467406aa-8d92-44e2-ae82-70de8be12028}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a308ec-50c5-4a4d-a744-04287ff5e253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a1af2b-b918-4661-acbb-8e29e3322084}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09338280-4569-4047-a3a6-87c3bf75d543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 108.904532392402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6627a263-7cc8-49e3-9077-b59d6d4a3ee2}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fe4d9c-634c-471a-9dbb-db33c16e92e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, 108.904532392402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc8b543-31f2-4208-8658-cb8d28e81f97}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad02553a-9f69-4655-b4b3-4f4d7ece4ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  226.953064784804, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2358867c-7844-44b5-a22c-6be1a949552d}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 108.904532392402, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8bea247-c2e6-4b78-ace0-c7b173b0fe55}, !- Zone Air Inlet Port List
  {d3182347-6125-4543-8d6b-b1867746ceb2}, !- Zone Air Exhaust Port List
  {ee337bb9-6bad-44bf-a9ed-049b3b4412f6}, !- Zone Air Node Name
  {aa8b68b6-07cc-4a09-af17-4d5542735f08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af52100-46de-4060-aad8-6f27f52e529d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {577ef0b1-21ed-4521-af3c-287167ae39ed}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Zone Air Node, !- Name
  {ee337bb9-6bad-44bf-a9ed-049b3b4412f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee337bb9-6bad-44bf-a9ed-049b3b4412f6}, !- Handle
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- Source Object
  11,                                     !- Outlet Port
  {577ef0b1-21ed-4521-af3c-287167ae39ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8bea247-c2e6-4b78-ace0-c7b173b0fe55}, !- Handle
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- HVAC Component
  {a8db1e76-7b0b-44ac-867d-dbc6096f72db}; !- Port 1

OS:PortList,
  {d3182347-6125-4543-8d6b-b1867746ceb2}, !- Handle
  {c3a77caf-cd2e-4935-9011-77793694897b}; !- HVAC Component

OS:PortList,
  {aa8b68b6-07cc-4a09-af17-4d5542735f08}, !- Handle
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- HVAC Component
  {b68f3c75-91fa-4e5a-9d55-44de51eead46}; !- Port 1

OS:Sizing:Zone,
  {1efd33d7-a14c-49f1-bd8a-7c317e7b84ee}, !- Handle
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5653499f-83a5-4490-9581-274fef845f9d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Zone HVAC Equipment List, !- Name
  {c3a77caf-cd2e-4935-9011-77793694897b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ef25170-896c-40b5-85a6-0bb34de504f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -113.476532392402,                      !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {529d6d02-4457-470b-b73f-33be963768db}; !- Thermal Zone Name

OS:Surface,
  {65288865-b1f9-4862-9d58-9f75904fd54b}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {696b67ab-dbf2-44d5-b185-eea8db5a0fce}, !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51410ca6-4e33-4b30-9eee-909ec1816a15}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51196ee5-26b2-4e47-99b3-0e3c659af39d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87362a5-d778-4402-9fd2-e5f5cae72f81}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {36cd5875-5267-4a65-b8c0-a2fdfae2060f}, !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d1350b-449e-498a-9c53-beb069477653}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95da0122-1dad-4629-be81-e0340b91609a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  226.953064784804, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09338280-4569-4047-a3a6-87c3bf75d543}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a1af2b-b918-4661-acbb-8e29e3322084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  226.953064784804, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  226.953064784804, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8408e62-6301-4a2f-921e-63953d3b6483}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {10ba9950-1c76-4996-aa81-619f654d2240}, !- Construction Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  226.953064784804, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  226.953064784804, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {529d6d02-4457-470b-b73f-33be963768db}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {967fe311-c8dc-4e2a-ae3e-b27ff66c1489}, !- Zone Air Inlet Port List
  {5819ea36-85de-4cea-b50f-18acdfee5260}, !- Zone Air Exhaust Port List
  {751fb726-8ad1-4970-b097-d5ebf3b18971}, !- Zone Air Node Name
  {4362712e-d610-4bba-961b-5ee0b3c88c74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f61e528f-ce9f-4e87-bc1d-57919a1352a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50661dc7-76f2-4c91-a5b9-994910d2a736}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Zone Air Node, !- Name
  {751fb726-8ad1-4970-b097-d5ebf3b18971}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {751fb726-8ad1-4970-b097-d5ebf3b18971}, !- Handle
  {529d6d02-4457-470b-b73f-33be963768db}, !- Source Object
  11,                                     !- Outlet Port
  {50661dc7-76f2-4c91-a5b9-994910d2a736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {967fe311-c8dc-4e2a-ae3e-b27ff66c1489}, !- Handle
  {529d6d02-4457-470b-b73f-33be963768db}, !- HVAC Component
  {fd2ab52e-dbfc-4ee0-b889-39a25c962dfb}; !- Port 1

OS:PortList,
  {5819ea36-85de-4cea-b50f-18acdfee5260}, !- Handle
  {529d6d02-4457-470b-b73f-33be963768db}; !- HVAC Component

OS:PortList,
  {4362712e-d610-4bba-961b-5ee0b3c88c74}, !- Handle
  {529d6d02-4457-470b-b73f-33be963768db}, !- HVAC Component
  {5cc5ae51-d107-40fe-a619-c4b29ad56232}; !- Port 1

OS:Sizing:Zone,
  {507b3309-41ad-4958-aef2-0c695c080ef0}, !- Handle
  {529d6d02-4457-470b-b73f-33be963768db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24dd388d-c1d5-4a82-8830-faaa1594b452}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Zone HVAC Equipment List, !- Name
  {529d6d02-4457-470b-b73f-33be963768db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9733b5b3-bb90-486f-95ae-099e5c255c59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  113.476532392402,                       !- X Origin {m}
  -59.024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {e73554d3-6891-47a6-971d-b044b05e5a96}; !- Thermal Zone Name

OS:Surface,
  {b0901c0d-b4a4-4835-8202-91a3cb76a8fd}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}, !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557ffa2e-5cf9-41e2-b407-5a70fcffbf52}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c4e3c6c-70dd-4653-b6d5-105bb7b2ae0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {366c05a6-e20e-4d84-8385-34d49acc8e41}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3450081-ca27-4a9f-aae3-0de96f92e998}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06092e13-6505-44eb-89a4-ed4a5a49146f}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {5e145bea-4571-4140-a2c1-3d57892b8a4d}, !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714a78a0-8174-469f-b6b4-2c7a5dc25543}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ed3eead9-b097-4030-a41b-7916fec1ff32}, !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f50767-3fd2-4602-8165-2b2ce7c9e812}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2e74bfe8-8bb6-42b7-9095-70c90b9f86d3}, !- Construction Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9026647-f894-4e1e-815e-99d334aef79a}, !- Zone Air Inlet Port List
  {be658473-4e40-4b91-ab2c-11d3af4e04f7}, !- Zone Air Exhaust Port List
  {cf570de6-2edc-4500-90c7-cfe3723a5937}, !- Zone Air Node Name
  {6c290d84-ad4c-42c5-9249-aae9d8de345e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b15b36c-bf7c-4021-91e8-f4112d1ef1cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {323b1c09-337d-4785-9d2d-e62ab243fff1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Zone Air Node, !- Name
  {cf570de6-2edc-4500-90c7-cfe3723a5937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf570de6-2edc-4500-90c7-cfe3723a5937}, !- Handle
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- Source Object
  11,                                     !- Outlet Port
  {323b1c09-337d-4785-9d2d-e62ab243fff1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9026647-f894-4e1e-815e-99d334aef79a}, !- Handle
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- HVAC Component
  {f56d7e0b-1424-4c63-95e1-7e66a9ad8919}; !- Port 1

OS:PortList,
  {be658473-4e40-4b91-ab2c-11d3af4e04f7}, !- Handle
  {e73554d3-6891-47a6-971d-b044b05e5a96}; !- HVAC Component

OS:PortList,
  {6c290d84-ad4c-42c5-9249-aae9d8de345e}, !- Handle
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- HVAC Component
  {5af5ce0c-27ab-4233-a828-ef92c9b49d76}; !- Port 1

OS:Sizing:Zone,
  {38be3716-8118-4442-9661-ae3b6618493c}, !- Handle
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {258bdb86-8bbd-41f6-a995-58d19a07a9cd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Zone HVAC Equipment List, !- Name
  {e73554d3-6891-47a6-971d-b044b05e5a96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c0af0ad-fd2c-47c2-8baf-fb6d5a6e7c37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  113.476532392402,                       !- X Origin {m}
  -54.452266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {fa208e09-6c3f-4c22-b164-52605e902505}; !- Thermal Zone Name

OS:Surface,
  {c9f588b3-8012-458a-b910-bb3bec8ce874}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {25218289-0a47-4c6e-905e-696272bb3a13}, !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 108.904532392402, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fe4d9c-634c-471a-9dbb-db33c16e92e6}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6627a263-7cc8-49e3-9077-b59d6d4a3ee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 108.904532392402, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8439630-b458-4224-ac42-bb547a1c0f0f}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50f4d87-0090-49b8-9597-333e696c2bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 108.904532392402, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 108.904532392402, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 108.904532392402, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c91c44-b286-4d5f-967d-f686f3e095bf}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {af6d9682-31ed-4e62-b83f-6f1dc6dc0aa0}, !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 108.904532392402, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 108.904532392402, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3450081-ca27-4a9f-aae3-0de96f92e998}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366c05a6-e20e-4d84-8385-34d49acc8e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2610b13d-0d1d-4ef5-96cb-b70c534e410e}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {bbc2c125-692f-4f39-8666-91b5908f4410}, !- Construction Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 108.904532392402, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 108.904532392402, 3.9624, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80a3ec8b-8975-4bdd-9942-152ce79d3d13}, !- Zone Air Inlet Port List
  {aeaca87d-ecb1-4a59-8ed0-f824fa784e47}, !- Zone Air Exhaust Port List
  {cd8a0b21-845b-483a-bfa9-4d0e123db50c}, !- Zone Air Node Name
  {8079b06a-cf04-4f23-8d6c-4085106ecb77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b7af3f8-ee57-4599-8b76-0b2e103b56ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2681de56-e987-4e06-a67d-d6b64a3ac130}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Zone Air Node, !- Name
  {cd8a0b21-845b-483a-bfa9-4d0e123db50c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd8a0b21-845b-483a-bfa9-4d0e123db50c}, !- Handle
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- Source Object
  11,                                     !- Outlet Port
  {2681de56-e987-4e06-a67d-d6b64a3ac130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80a3ec8b-8975-4bdd-9942-152ce79d3d13}, !- Handle
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- HVAC Component
  {f6fad1c9-8b66-41b7-a125-fb5818364de1}; !- Port 1

OS:PortList,
  {aeaca87d-ecb1-4a59-8ed0-f824fa784e47}, !- Handle
  {fa208e09-6c3f-4c22-b164-52605e902505}; !- HVAC Component

OS:PortList,
  {8079b06a-cf04-4f23-8d6c-4085106ecb77}, !- Handle
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- HVAC Component
  {dff960f6-7048-4863-9cfb-af998a5b485c}; !- Port 1

OS:Sizing:Zone,
  {fe1ed7f7-d3b7-4ece-aae0-f7ca00ad172c}, !- Handle
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {058b0468-f0d0-4ac3-ac8e-c98f7f02fc9f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Zone HVAC Equipment List, !- Name
  {fa208e09-6c3f-4c22-b164-52605e902505}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38e2cd33-67b2-4437-bc02-bcd920a92a70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground, !- Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  113.476532392402,                       !- X Origin {m}
  54.452266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ea1844c-7ccc-49ce-8204-d9e7f006db6d}, !- Building Story Name
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}; !- Thermal Zone Name

OS:Surface,
  {4237530b-c20e-4518-98a0-c9e1b5b92753}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}, !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999993, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95da0122-1dad-4629-be81-e0340b91609a}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d1350b-449e-498a-9c53-beb069477653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc0fa17-9314-451d-a031-ceeea4e89090}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {9f282149-583a-4099-a1df-d6c1d4110b88}, !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9a43d4-eeff-4542-a312-68747f690a81}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {706369aa-8efb-4456-9674-3729f5e5f4d3}, !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50f4d87-0090-49b8-9597-333e696c2bde}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8439630-b458-4224-ac42-bb547a1c0f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77eb5372-2a24-4cd9-98bf-c92093faaa73}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a2acc340-edae-4d5c-8ecc-5915ea4fcb39}, !- Construction Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999993, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b412d462-036e-4ef5-913f-c55ee3641c19}, !- Zone Air Inlet Port List
  {32ae6696-1157-4607-8728-017aeafd92a6}, !- Zone Air Exhaust Port List
  {93dc1cbb-8107-4524-9db5-8b21b0195005}, !- Zone Air Node Name
  {54ecc590-4fa3-419f-95d0-a5f6442a011b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc4c195a-0d10-4cdc-b662-478daac9ddc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63d7aeb3-dcd9-41a1-8080-4367febbef8d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Zone Air Node, !- Name
  {93dc1cbb-8107-4524-9db5-8b21b0195005}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93dc1cbb-8107-4524-9db5-8b21b0195005}, !- Handle
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- Source Object
  11,                                     !- Outlet Port
  {63d7aeb3-dcd9-41a1-8080-4367febbef8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b412d462-036e-4ef5-913f-c55ee3641c19}, !- Handle
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- HVAC Component
  {c057bf34-79e0-48d3-b3f9-b4ff5f00949f}; !- Port 1

OS:PortList,
  {32ae6696-1157-4607-8728-017aeafd92a6}, !- Handle
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}; !- HVAC Component

OS:PortList,
  {54ecc590-4fa3-419f-95d0-a5f6442a011b}, !- Handle
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- HVAC Component
  {00fe9c23-2227-437a-bc18-7a714c544d73}; !- Port 1

OS:Sizing:Zone,
  {c3a20651-4805-4d2d-bbcf-0fdf44cd47ca}, !- Handle
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52757fe2-d9d5-4513-b306-02ec281a0ef7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Zone HVAC Equipment List, !- Name
  {455e8366-16b0-4b6d-887a-d9c772c5fabb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f3b2714-50c9-4b3a-b584-b3c1888b1424}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {91c8e0ff-1c47-409e-8884-feb6f28e0c4a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {b6ebdc70-8527-46be-a163-09691848c815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-14, 4.54659999999997, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 0.025399999999971, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c530d220-dea6-4628-a76f-69851770c7fd}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {039c906b-ee5f-4551-acee-aac94b92c0df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000006, 4.57199999999997, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000006, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000705, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000705, 4.57199999999997, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa9bf4c8-5cb3-4534-81f0-26644ed86749}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {68cbf44f-51b2-4be0-91e5-40aa51cf2b99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-14, 108.879132392402, 3.25947698209857, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 108.879132392402, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 0.025400000000019, 3.25947698209857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54e47c9c-05c2-4246-a35b-3c08777ba0e0}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {8a520e7d-e77b-43fe-91b6-c6b4785f926b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-14, 4.54660000000003, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 0.025400000000035, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4321e1-8055-449d-85b7-aa2dd14a1fb1}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {549f6516-c028-433d-b198-d1d1ae184d7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000711, 3.5527136788005e-14, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000711, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000006, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000006, 3.5527136788005e-14, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31f12dd1-0a8f-4368-ba99-3693d02417fd}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {f5b41796-f2bf-4c7b-929c-4e4b8426adfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000568, 3.5527136788005e-14, 3.25887088666303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000568, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  226.927664784804, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  226.927664784804, 3.5527136788005e-14, 3.25887088666303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22017826-2839-446b-97f1-5d3ce4c8a220}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {f87362a5-d778-4402-9fd2-e5f5cae72f81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  226.927664784804, 4.57199999999997, 3.25887088666303, !- X,Y,Z Vertex 1 {m}
  226.927664784804, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000758, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000758, 4.57199999999997, 3.25887088666303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b896fc8-0ce2-495f-a3c8-577fa41109ab}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {714a78a0-8174-469f-b6b4-2c7a5dc25543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999432, 3.5527136788005e-14, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999432, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999993, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999993, 3.5527136788005e-14, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82ad9e65-b868-404c-a87a-129538ab815b}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {06092e13-6505-44eb-89a4-ed4a5a49146f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999993, 0.0254000000000355, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 4.54660000000003, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e575b01-dab0-43cf-86c7-e6a790a719ae}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {58c91c44-b286-4d5f-967d-f686f3e095bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999993, 0.0254000000000284, 3.25947698209857, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 108.879132392402, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 108.879132392402, 3.25947698209857; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {448b2718-3f76-4f04-abf3-618dce6c116e}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {2cc0fa17-9314-451d-a031-ceeea4e89090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999993, 4.57199999999997, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999993, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999426, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999426, 4.57199999999997, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9dfcb47-4465-4b5b-a807-81d374a95fd3}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Construction Name
  {9d9a43d4-eeff-4542-a312-68747f690a81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999993, 0.0253999999999716, 3.2863604494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999993, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999993, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999993, 4.54659999999997, 3.2863604494382; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2f47b637-4961-4c25-aaa5-d4653893d6e6}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df091250-79c1-45ac-a60f-63b471f4d40d}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {2f47b637-4961-4c25-aaa5-d4653893d6e6}, !- People Definition Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8741f366-3477-4a73-92df-864f03fcd8de}, !- Work Efficiency Schedule Name
  {937d5e3b-382e-4e50-9e87-36c95d106dd4}, !- Clothing Insulation Schedule Name
  {19e08d57-3901-4a7a-80fd-f482bfa87d42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {937d5e3b-382e-4e50-9e87-36c95d106dd4}, !- Handle
  Clothing Schedule,                      !- Name
  {7a615662-f97b-4a29-9e3a-42693485e75b}, !- Schedule Type Limits Name
  {b495890e-22cf-4268-9b4c-da775c483e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b495890e-22cf-4268-9b4c-da775c483e5a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7a615662-f97b-4a29-9e3a-42693485e75b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cca9e23-7412-41e5-98ba-aaee374659cf}, !- Handle
  Schedule Rule 1,                        !- Name
  {937d5e3b-382e-4e50-9e87-36c95d106dd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7fa0b1a-3017-4a06-ae86-21216f889989}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7fa0b1a-3017-4a06-ae86-21216f889989}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7a615662-f97b-4a29-9e3a-42693485e75b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7a615662-f97b-4a29-9e3a-42693485e75b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {19e08d57-3901-4a7a-80fd-f482bfa87d42}, !- Handle
  Air Velocity Schedule,                  !- Name
  {51ad936a-20fd-49f1-b6a6-49e198151339}, !- Schedule Type Limits Name
  {b3f62739-6b1e-4bd3-9e9e-97a06c249b6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3f62739-6b1e-4bd3-9e9e-97a06c249b6c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {51ad936a-20fd-49f1-b6a6-49e198151339}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51ad936a-20fd-49f1-b6a6-49e198151339}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8741f366-3477-4a73-92df-864f03fcd8de}, !- Handle
  Work Efficiency Schedule,               !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {2b358c8e-8fa0-45a1-bcd4-70b155c2aae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b358c8e-8fa0-45a1-bcd4-70b155c2aae1}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {486bd6b2-8634-496b-a490-2ec8789afb22}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {603801b5-c26d-48bf-81cf-e220a9df1fef}, !- Handle
  {486bd6b2-8634-496b-a490-2ec8789afb22}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b942c9be-4d14-4985-90f8-fe2cd259d31f}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bb13b433-43cb-4269-bc5e-38841e8e86fe}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {b942c9be-4d14-4985-90f8-fe2cd259d31f}, !- Electric Equipment Definition Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space or SpaceType Name
  {c5db9989-f197-46b5-a049-89869e0930bf}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1e2c923b-ed01-43ff-a2e8-41cd833e908a}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {12b66c0c-cb73-4fad-a400-6c9540d1bde1}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {043de5d9-cd75-40ff-b3c8-b21ee2fdaa26}, !- Number of People Schedule Name
  {03d7121e-109a-4558-87d2-07a8bc3ab380}, !- People Activity Level Schedule Name
  {1ea8feee-482a-498a-9e2c-259985f09195}, !- Lighting Schedule Name
  {687fbf72-8ab4-4c7e-bcdd-2cf0e1cb7620}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d4d0cc6f-f9f3-47f9-bb73-abea45617d06}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {043de5d9-cd75-40ff-b3c8-b21ee2fdaa26}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {7915e600-9638-4929-8863-3e82ec6d26a6}, !- Default Day Schedule Name
  {e5d4a35f-c2b8-48e5-8b3b-9181a5245fe7}, !- Summer Design Day Schedule Name
  {29fa17c5-a48e-4d1f-a15e-bd9f9ae35b22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7915e600-9638-4929-8863-3e82ec6d26a6}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.7625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6125,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8375,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.7875,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.625,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4625,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.09375,                                !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0875,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.08125,                                !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.075,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.06875,                                !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05625,                                !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0428571428571429,                     !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0357142857142857,                     !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0285714285714286,                     !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0214285714285714,                     !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0142857142857143,                     !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00714285714285714,                    !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Rule,
  {8418b988-aee7-466f-8501-05acb109867c}, !- Handle
  Schedule Rule 2,                        !- Name
  {043de5d9-cd75-40ff-b3c8-b21ee2fdaa26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0541794-2344-459a-bb0e-e13d7d1be4ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0541794-2344-459a-bb0e-e13d7d1be4ee}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.125,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.225,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2875,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2375,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1375,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.1125,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.09375,                                !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0875,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.08125,                                !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.075,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.06875,                                !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.05625,                                !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.04375,                                !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.03125,                                !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.025,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.01875,                                !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00625,                                !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:Schedule:Day,
  {e5d4a35f-c2b8-48e5-8b3b-9181a5245fe7}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {29fa17c5-a48e-4d1f-a15e-bd9f9ae35b22}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03d7121e-109a-4558-87d2-07a8bc3ab380}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  {2e4df843-4777-4e9b-9090-f30019b7b861}, !- Default Day Schedule Name
  {e15cc665-a1e6-4b84-98a0-4c016c7ca191}, !- Summer Design Day Schedule Name
  {8e3fe824-129e-4c1b-8a63-fc0201d9a1d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e4df843-4777-4e9b-9090-f30019b7b861}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {8e3fe824-129e-4c1b-8a63-fc0201d9a1d7}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e15cc665-a1e6-4b84-98a0-4c016c7ca191}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {1ea8feee-482a-498a-9e2c-259985f09195}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {f0e621aa-0b57-41a5-8790-0ee8fe0bc339}, !- Default Day Schedule Name
  {ab891fad-3618-448f-bc11-e9fd5d0efcdb}, !- Summer Design Day Schedule Name
  {19cb80a5-0286-44cd-952a-1ac4546fd1be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0e621aa-0b57-41a5-8790-0ee8fe0bc339}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0492116666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0479693333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046727,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0454846666666667,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0442423333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.043,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0417576666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0405153333333333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.039273,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.03962475,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0399765,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04032825,                             !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04068,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.05195275,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0632255,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.07449825,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.085771,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.11101625,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1362615,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.16150675,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.186752,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2755855,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.364419,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4532525,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.542086,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.59983275,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6575795,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.71532625,                             !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.773073,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7906085,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.808144,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8256795,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.843215,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.84491125,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8466075,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.84830375,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.84198475,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8339695,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.82595425,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.817939,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.805464,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.792989,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.780514,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.768039,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.77407625,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7801135,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.78615075,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.792188,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.7854415,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.778695,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7719485,                              !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.765202,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7415108,                              !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7178196,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6941284,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.6704372,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.646746,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5600305,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.473315,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3865995,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.299884,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25875775,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2176315,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.17650525,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.135379,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.12439175,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1134045,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.10241725,                             !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.09143,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.090147,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.088864,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.087581,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.086298,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.08656275,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0868275,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08709225,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.087357,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.08721725,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0870775,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.08693775,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.086798,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.07858575,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0703735,                              !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.06216125,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.053949,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05279525,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0516415,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.05048775,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.049334,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0442216666666667,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0391093333333333,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.033997,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.034901,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.035805,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.036709;                               !- Value Until Time 96

OS:Schedule:Rule,
  {fb86a45e-bb37-4916-bf86-a56fef7246ca}, !- Handle
  Schedule Rule 5,                        !- Name
  {1ea8feee-482a-498a-9e2c-259985f09195}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {643a6d75-e263-42b3-9867-61a129d28107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {643a6d75-e263-42b3-9867-61a129d28107}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0531836904308326,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0507437824702063,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0483038745095799,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0458639665489535,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0434240585883272,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0435187329543784,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0436134073204296,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0437080816864809,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0438027560525321,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0429442674393991,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0420857788262661,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.041227290213133,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0403688016,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0410379417345481,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0417070818690963,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0423762220036444,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0430453621381925,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0425503543570097,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0420553465758268,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0415603387946439,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0410653310134611,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0412222160587466,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0413791011040322,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0415359861493178,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0416928711946034,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0437956927992042,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0458985144038049,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0480013360084057,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0501041576130064,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0487722555927339,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0474403535724614,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0461084515521888,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0447765495319163,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0466179002018282,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0484592508717402,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0503006015416521,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.052141952211564,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.056081965023123,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0600219778346821,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0639619906462411,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0679020034578001,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0733536145933501,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0788052257289001,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.08425683686445,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.089708448,                            !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.089708448,                            !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0883830816629691,                     !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0870577153259382,                     !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0857323489889073,                     !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0844069826518764,                     !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0808545318002642,                     !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.077302080948652,                      !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0737496300970399,                     !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0701971792454277,                     !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0695792473806103,                     !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0689613155157929,                     !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0683433836509755,                     !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0677254517861581,                     !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0676923482209665,                     !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0676592446557748,                     !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0676261410905831,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0675930375253914,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.066546303488669,                      !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0654995694519466,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0644528354152242,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0634061013785018,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0636362826662919,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0638664639540821,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0640966452418723,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0643268265296624,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0641181321244612,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.06390943771926,                       !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0637007433140589,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0634920489088577,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0634690863004289,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0634461236920002,                     !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0634231610835714,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0634001984751427,                     !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0634036158921363,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.06340703330913,                       !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0634104507261237,                     !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0634138681431174,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0636572977526624,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0639007273622075,                     !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0641441569717525,                     !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0643875865812975,                     !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0615866125436813,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0587856385060651,                     !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0559846644684489;                     !- Value Until Time 89

OS:Schedule:Day,
  {ab891fad-3618-448f-bc11-e9fd5d0efcdb}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7322bc9e-2f48-4299-901d-b44bdd9d52f5}, !- Handle
  Schedule Rule 6,                        !- Name
  {1ea8feee-482a-498a-9e2c-259985f09195}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba4a31f8-01a9-46d1-a7b2-1d44677cee6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba4a31f8-01a9-46d1-a7b2-1d44677cee6c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0337150041050245,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0337464352199355,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0337778663348466,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0338092974497576,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0338407285646686,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0332644916543534,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0326882547440382,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.032112017833723,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0315357809234077,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0316373533441258,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0317389257648439,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.031840498185562,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0319420706062801,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0320186080331112,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0320951454599424,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0321716828867735,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0322482203136046,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0313891031727035,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0305299860318023,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0296708688909011,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.02881175175,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0290003384394661,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0291889251289322,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0293775118183983,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0295660985078644,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0302575830359068,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0309490675639492,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0316405520919916,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.032332036620034,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0327615949940978,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0331911533681616,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0336207117422254,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0340502701162892,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0330025666786955,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0319548632411018,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0309071598035081,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0298594563659144,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0304252160415391,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0309909757171639,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0320701100732818,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0331492444293998,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0342283787855177,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0353075131416356,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0424871636062267,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0496668140708178,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0568464645354089,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.064026115,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0637298765406672,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0634336380813344,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0631373996220016,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0628411611626688,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.062846773111282,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0628523850598952,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0628579970085085,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0628636089571216,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0631199227697135,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0633762365823053,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0636325503948971,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.063888864207489,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0618563199548972,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0598237757023054,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0607546906714993,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0616856056406933,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0626165206098872,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0635474355790812,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0592135246017674,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0548796136244535,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0505457026471397,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0462117916698259,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0480118014066442,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0498118111434625,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0516118208802808,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0534118306170991,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0557993471159655,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0581868636148318,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0605743801136982,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0629618966125645,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0630993453629494,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0632367941133342,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063374242863719,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0635116916141039,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0635674744932957,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0636232573724875,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0636790402516794,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0637348231308712,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0637377877856957,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0637407524405202,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0637437170953447,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0637466817501692,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.056207331223972,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0486679806977748,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0411286301715776,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0335892796453805,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0336207107602915,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0336521418752025,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0336835729901135;                     !- Value Until Time 96

OS:Schedule:Day,
  {19cb80a5-0286-44cd-952a-1ac4546fd1be}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {687fbf72-8ab4-4c7e-bcdd-2cf0e1cb7620}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {1bf7566a-b239-41fe-a5c9-b68140a60791}, !- Default Day Schedule Name
  {a134f1a4-7e90-4c62-8eb1-da03fca9bbb2}, !- Summer Design Day Schedule Name
  {3126ad59-0233-4a73-8c87-60f86d23d410}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bf7566a-b239-41fe-a5c9-b68140a60791}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.561311111111111,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.559522222222222,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.557733333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.555944444444444,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.554155555555556,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.552366666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.550577777777778,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.548788888888889,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.547,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.544575,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.54215,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.539725,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5373,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.537625,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.53795,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.538275,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5386,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.55345,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5683,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.58315,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.598,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6198,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6416,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6634,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6852,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7091,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.733,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7569,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7808,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.80195,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8231,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.84425,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8654,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.870725,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.87605,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.881375,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8867,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8855,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8843,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8831,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8819,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8666,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8513,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.836,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8207,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8107,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8007,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7907,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7807,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.76935,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.758,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.74665,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.7353,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.72228,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.70926,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.69624,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.68322,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6702,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.65385,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6375,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.62115,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6048,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5951,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5854,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5757,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.566,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.568025,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57005,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.572075,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5741,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.58375,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5934,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.60305,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6127,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6241,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6355,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.6469,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6583,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.662075,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.66585,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.669625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6734,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6597975,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.646195,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6325925,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.61899,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5991675,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.579345,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.5595225,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5397,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.553333333333333,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.566966666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5806,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.580466666666667,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.580333333333333,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5802;                                 !- Value Until Time 96

OS:Schedule:Rule,
  {3c1feebc-58ed-4888-917f-5c6fbf911400}, !- Handle
  Schedule Rule 8,                        !- Name
  {687fbf72-8ab4-4c7e-bcdd-2cf0e1cb7620}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {548c61c5-7615-4bbd-90d2-165063abcafe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {548c61c5-7615-4bbd-90d2-165063abcafe}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.614126883324454,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.614880639318061,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.615634395311668,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.616388151305274,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.617141907298881,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.61261937133724,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.608096835375599,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.603574299413958,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.599051763452317,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.596928684070325,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.594805604688332,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.59268252530634,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.590559445924347,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.589868502930208,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.589177559936068,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.588486616941929,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.587795673947789,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.587720298348428,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.587644922749068,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.587569547149707,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.587494171550346,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.587355982951518,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.587217794352691,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.587079605753863,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.586941417155035,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.586476600958977,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.586011784762919,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.585546968566862,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.585082152370804,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.583851017581247,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.582619882791689,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.581388748002131,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.580157613212573,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.57540895045285,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.570660287693127,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.565911624933404,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.561162962173681,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.555823857218966,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.550484752264251,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.545145647309536,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.539806542354822,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.538474906766116,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.537143271177411,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.535811635588705,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.53448,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.535560383590836,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.536640767181673,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.537721150772509,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.538801534363346,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.540459797549281,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.542118060735216,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.543776323921151,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.545434587107086,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.546766222695791,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.548097858284497,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.549429493873202,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.550761129461907,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.553386712839638,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.556012296217368,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.558637879595099,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.561263462972829,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.561313713372403,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.561363963771977,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.56141421417155,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.561464464571124,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.561087586574321,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.560710708577517,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.560333830580714,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.55995695258391,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.561351401172083,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.562745849760256,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.564140298348428,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.565534746936601,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.568537208311135,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.571539669685669,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.574542131060202,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.577544592434736,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.58167768779968,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.585810783164624,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.589943878529568,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.594076973894513,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.598448758657432,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.602820543420352,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.607192328183271,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.611564112946191,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.614981140117208,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.618398167288226,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.621815194459243,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.625232221630261,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.626124166222696,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.627016110815131,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.627908055407565,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6288,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.625131720831114,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.621463441662227,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.61779516249334;                       !- Value Until Time 96

OS:Schedule:Day,
  {a134f1a4-7e90-4c62-8eb1-da03fca9bbb2}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c5b628-313c-44dc-9d37-ff6b9459781d}, !- Handle
  Schedule Rule 9,                        !- Name
  {687fbf72-8ab4-4c7e-bcdd-2cf0e1cb7620}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3718d56c-fe22-4592-9254-c078f54ec6c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3718d56c-fe22-4592-9254-c078f54ec6c2}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.603553259899683,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.604328597247888,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.605103934596093,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.605879271944298,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.606654609292503,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.603773159978881,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.600891710665259,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.598010261351637,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.595128812038015,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.595937639915523,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.596746467793031,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.597555295670539,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.598364123548046,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.600209262143611,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.602054400739176,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.603899539334741,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.605744677930306,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.606755712777191,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.607766747624076,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.608777782470961,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.609788817317846,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.608916799762408,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.608044782206969,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.607172764651531,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.606300747096093,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.602976970036959,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.599653192977825,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.596329415918691,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.593005638859556,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.588140033658923,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.583274428458289,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.578408823257656,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.573543218057022,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.570699682550158,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.567856147043295,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.565012611536431,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.562169076029567,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.554308280095037,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.546447484160507,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.54547436312038,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.544501242080253,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.543528121040127,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.542555,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.54297205187434,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.54338910374868,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.54380615562302,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.54422320749736,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.54701619126188,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.549809175026399,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.552602158790919,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.555395142555438,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.55487698719641,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.554358831837381,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.553840676478353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.553322521119324,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.55362583157339,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.553929142027455,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.554232452481521,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.554535762935586,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.551275175554382,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.548014588173178,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.547862932946146,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.547711277719113,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.54755962249208,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.547407967265048,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.549025623020063,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.550643278775079,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.552260934530095,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.553878590285111,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.55737929844245,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.560880006599789,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.564380714757128,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.567881422914467,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.573897080253432,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.579912737592397,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.585928394931362,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.591944052270327,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.598591606388596,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.605239160506864,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.611886714625132,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6185342687434,                        !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.62347570155755,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6284171343717,                        !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.63335856718585,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6383,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.638198896515311,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.638097793030623,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.637996689545935,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.637895586061246,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.62853466717265,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.619173748284055,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.609812829395459,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.600451910506864,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.601227247855069,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.602002585203273,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.602777922551478;                      !- Value Until Time 96

OS:Schedule:Day,
  {3126ad59-0233-4a73-8c87-60f86d23d410}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4d0cc6f-f9f3-47f9-bb73-abea45617d06}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {6d2bc42d-9ea3-4984-8435-8fe4056dc670}, !- Default Day Schedule Name
  {c227e549-a876-4d65-aca9-3f4f38424e2e}, !- Summer Design Day Schedule Name
  {b50ef04b-5159-4316-ba0f-74deb6087c71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d2bc42d-9ea3-4984-8435-8fe4056dc670}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c227e549-a876-4d65-aca9-3f4f38424e2e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c5db303-82a1-4977-8e0b-4fec9be610f2}, !- Handle
  Schedule Rule 10,                       !- Name
  {d4d0cc6f-f9f3-47f9-bb73-abea45617d06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ae0cfba-6f99-4c71-a51e-5fb1505b3d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ae0cfba-6f99-4c71-a51e-5fb1505b3d5d}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b50ef04b-5159-4316-ba0f-74deb6087c71}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b71e16c-6cae-4be3-b3ad-c72ca1ff1e6d}, !- Handle
  Schedule Rule 11,                       !- Name
  {d4d0cc6f-f9f3-47f9-bb73-abea45617d06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d992b6d-54fc-4280-b8b4-1481fd2bedd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d992b6d-54fc-4280-b8b4-1481fd2bedd8}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {696b67ab-dbf2-44d5-b185-eea8db5a0fce}, !- Handle
  Foundation F 1.26W/m*K Perim 226.95m Area 1037.63m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1037.62941219612,                       !- Area {m2}
  226.953064784804;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {18215f34-9f39-4727-95bb-c7d23e985529}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 24716.22m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24716.2173954116,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25218289-0a47-4c6e-905e-696272bb3a13}, !- Handle
  Foundation F 1.26W/m*K Perim 108.9m Area 497.91m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  497.911522098061,                       !- Area {m2}
  108.904532392402;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {dcaaf92c-a4f3-4f6b-b72a-33931918dd16}, !- Handle
  ComStock 90.1-2007 - Office - ASHRAE 169-2013-3A, !- Name
  {95bdf96d-ce94-4ba1-ab21-9d46fa83fb54}, !- Default Exterior Surface Constructions Name
  {692aea8f-5254-4e71-91b4-181e67c16da8}, !- Default Interior Surface Constructions Name
  {f7123afa-2eb8-4682-b078-88da749c80b3}, !- Default Ground Contact Surface Constructions Name
  {760661bf-540f-4553-9dee-217603f18c24}, !- Default Exterior SubSurface Constructions Name
  {0212f32c-b433-4397-9dc2-a82945409936}, !- Default Interior SubSurface Constructions Name
  {0fbfc86b-2aa3-45a0-8304-64f860f5ae39}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {95bdf96d-ce94-4ba1-ab21-9d46fa83fb54}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8c5bd78b-3813-49a0-8502-09abd5905b91}, !- Floor Construction Name
  {2ea4b4bf-7946-43e5-8415-bf34d73c9620}, !- Wall Construction Name
  {6abbe9ee-57c4-416d-b1e7-4e5a138140a7}; !- Roof Ceiling Construction Name

OS:Construction,
  {8c5bd78b-3813-49a0-8502-09abd5905b91}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {0aba853c-a0f2-4189-9299-3bb2dc6a45ab}, !- Layer 1
  {3a8859a2-15c3-4001-9cb8-f9a7f2501bc8}, !- Layer 2
  {81cedbf1-5443-42ff-9625-afa065f79c8a}; !- Layer 3

OS:Material:NoMass,
  {0aba853c-a0f2-4189-9299-3bb2dc6a45ab}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3a8859a2-15c3-4001-9cb8-f9a7f2501bc8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {81cedbf1-5443-42ff-9625-afa065f79c8a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e8ba30a-1521-49c4-afa5-9f176d7dcfa7}, !- Handle
  {8c5bd78b-3813-49a0-8502-09abd5905b91}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6abbe9ee-57c4-416d-b1e7-4e5a138140a7}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {f6cd4fa8-8ed2-4018-a8fd-d37edffa0e61}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:Material,
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f6cd4fa8-8ed2-4018-a8fd-d37edffa0e61}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {87424acf-ab50-46da-a183-ce679927364e}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9515424d-bab8-4bf7-8d2e-6db7a774cbc4}, !- Handle
  {6abbe9ee-57c4-416d-b1e7-4e5a138140a7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {692aea8f-5254-4e71-91b4-181e67c16da8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {88f5b530-2135-4b7d-9d50-6fd2d0d844d6}, !- Floor Construction Name
  {2a30da7f-f1dc-4557-9a9c-9d31691319d1}, !- Wall Construction Name
  {b7970afc-b0af-4940-ba8a-7198a0f5ee7f}; !- Roof Ceiling Construction Name

OS:Construction,
  {88f5b530-2135-4b7d-9d50-6fd2d0d844d6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3dfacaf8-5018-4d60-b9b3-9beda6bed20e}, !- Layer 1
  {971ce974-1f50-4742-b4db-4b8c87306fb2}; !- Layer 2

OS:Material,
  {3dfacaf8-5018-4d60-b9b3-9beda6bed20e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {971ce974-1f50-4742-b4db-4b8c87306fb2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c4d0447-fc8c-433d-806f-dcc4fc95c6d0}, !- Handle
  {88f5b530-2135-4b7d-9d50-6fd2d0d844d6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a30da7f-f1dc-4557-9a9c-9d31691319d1}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {fb77ee3f-c1dc-4bad-8928-b5f226e7b79e}, !- Layer 1
  {fb77ee3f-c1dc-4bad-8928-b5f226e7b79e}; !- Layer 2

OS:Material,
  {fb77ee3f-c1dc-4bad-8928-b5f226e7b79e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dbd8a45c-9dc6-42c6-babc-ce4d7fb08188}, !- Handle
  {2a30da7f-f1dc-4557-9a9c-9d31691319d1}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b7970afc-b0af-4940-ba8a-7198a0f5ee7f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {971ce974-1f50-4742-b4db-4b8c87306fb2}, !- Layer 1
  {3dfacaf8-5018-4d60-b9b3-9beda6bed20e}; !- Layer 2

OS:StandardsInformation:Construction,
  {abf75f0a-2af3-4eb5-8ac4-d1c04556bb0c}, !- Handle
  {b7970afc-b0af-4940-ba8a-7198a0f5ee7f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f7123afa-2eb8-4682-b078-88da749c80b3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2e48b58a-db41-40d4-ac43-fd9254c3f236}, !- Floor Construction Name
  {e182a036-9b12-4a06-9dad-8966e9190fb6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2e48b58a-db41-40d4-ac43-fd9254c3f236}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {eb0ccea1-5479-4cd1-ad2f-a9f44c6fc19c}, !- Layer 1
  {81cedbf1-5443-42ff-9625-afa065f79c8a}; !- Layer 2

OS:Material:NoMass,
  {ac7b40c2-7659-44dc-bed5-908e836444a4}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eb0ccea1-5479-4cd1-ad2f-a9f44c6fc19c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {85dbbdc7-6906-4b83-b032-cb3a638c45a4}, !- Handle
  {2e48b58a-db41-40d4-ac43-fd9254c3f236}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e182a036-9b12-4a06-9dad-8966e9190fb6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c6b47110-1a4c-4ad1-97fc-8ef7792f3625}; !- Layer 1

OS:Material,
  {c6b47110-1a4c-4ad1-97fc-8ef7792f3625}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {05469e38-d3b1-48e8-b296-bbdfd9f6ba23}, !- Handle
  {e182a036-9b12-4a06-9dad-8966e9190fb6}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {760661bf-540f-4553-9dee-217603f18c24}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {015ea637-5568-4279-9455-ff6a3aaf1ef4}, !- Fixed Window Construction Name
  {015ea637-5568-4279-9455-ff6a3aaf1ef4}, !- Operable Window Construction Name
  {21e1683c-1db8-46dc-ba63-6bb76065add8}, !- Door Construction Name
  {48d6e7c6-c92d-4e8b-a66f-fa7fea870b1a}, !- Glass Door Construction Name
  {bcb1c413-1d49-4cc1-9778-9d7cceef91d4}, !- Overhead Door Construction Name
  {2ae6b7fb-2898-413b-9bbf-26bdce48b31d}, !- Skylight Construction Name
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}, !- Tubular Daylight Dome Construction Name
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {015ea637-5568-4279-9455-ff6a3aaf1ef4}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {e7d8c8cb-e6c5-4d19-bfa1-a83abe632860}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e7d8c8cb-e6c5-4d19-bfa1-a83abe632860}, !- Handle
  U 0.65 SHGC 0.25 Simple Glazing,        !- Name
  3.69087117172377,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {85c9eb7b-b335-42ec-a457-57df9053e0c1}, !- Handle
  {015ea637-5568-4279-9455-ff6a3aaf1ef4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21e1683c-1db8-46dc-ba63-6bb76065add8}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {1051f910-a353-46d0-a3cf-ceaacb276368}, !- Layer 1
  {ac7b40c2-7659-44dc-bed5-908e836444a4}; !- Layer 2

OS:Material,
  {1051f910-a353-46d0-a3cf-ceaacb276368}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ca255055-bb51-4de2-97b6-c35f6dc1b2e1}, !- Handle
  {21e1683c-1db8-46dc-ba63-6bb76065add8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {48d6e7c6-c92d-4e8b-a66f-fa7fea870b1a}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {4ceb4d5c-2fdb-4ccf-901d-6ff8a9398d17}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4ceb4d5c-2fdb-4ccf-901d-6ff8a9398d17}, !- Handle
  U 0.9 SHGC 0.25 Simple Glazing,         !- Name
  5.11043700700214,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {548e69bb-aa2c-410a-a924-31845f2e368d}, !- Handle
  {48d6e7c6-c92d-4e8b-a66f-fa7fea870b1a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bcb1c413-1d49-4cc1-9778-9d7cceef91d4}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {369c3280-41db-40df-9b81-e2310073e6b9}; !- Layer 1

OS:Material:NoMass,
  {369c3280-41db-40df-9b81-e2310073e6b9}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ecce6a9-75f0-4126-b16f-a44eb32daef3}, !- Handle
  {bcb1c413-1d49-4cc1-9778-9d7cceef91d4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2ae6b7fb-2898-413b-9bbf-26bdce48b31d}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {d209a48b-5027-4355-9e23-6596c13fc7d7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d209a48b-5027-4355-9e23-6596c13fc7d7}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9f8c5370-3ed1-4851-9869-2965668b44b8}, !- Handle
  {2ae6b7fb-2898-413b-9bbf-26bdce48b31d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {6313dac7-d4c7-4c3c-adbe-ad97947e33de}; !- Layer 1

OS:WindowMaterial:Glazing,
  {6313dac7-d4c7-4c3c-adbe-ad97947e33de}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8311b5cd-a0f6-453b-9bb0-82b7ab69bbba}, !- Handle
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0212f32c-b433-4397-9dc2-a82945409936}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}, !- Fixed Window Construction Name
  {685bf20e-6531-4ca4-a5d1-0f668b389ea9}, !- Operable Window Construction Name
  {3b6b5cb7-3236-4d6a-b51d-79a63aeed923}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3b6b5cb7-3236-4d6a-b51d-79a63aeed923}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f37753d6-1d29-4dc7-8aec-4c620c8d8d30}; !- Layer 1

OS:Material,
  {f37753d6-1d29-4dc7-8aec-4c620c8d8d30}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {931d68ed-2b45-439c-af70-e6de53cc3788}, !- Handle
  {3b6b5cb7-3236-4d6a-b51d-79a63aeed923}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0fbfc86b-2aa3-45a0-8304-64f860f5ae39}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f37753d6-1d29-4dc7-8aec-4c620c8d8d30}; !- Layer 1

OS:StandardsInformation:Construction,
  {108a9b62-0d0e-4bb5-a3fa-db0e72466935}, !- Handle
  {0fbfc86b-2aa3-45a0-8304-64f860f5ae39}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ea4b4bf-7946-43e5-8415-bf34d73c9620}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {13e2c295-e817-4329-857a-e35b85119950}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:Material,
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {13e2c295-e817-4329-857a-e35b85119950}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {42ecf4c9-32af-4f3e-a74f-69808bcd90e5}, !- Handle
  {2ea4b4bf-7946-43e5-8415-bf34d73c9620}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Handle
  Always On Discrete,                     !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {53ce3f8d-34ac-46cc-9131-acdce1f49426}, !- Handle
  20.78,                                  !- January Ground Temperature {C}
  11.24,                                  !- February Ground Temperature {C}
  10.69,                                  !- March Ground Temperature {C}
  6.6,                                    !- April Ground Temperature {C}
  16.02,                                  !- May Ground Temperature {C}
  13.53,                                  !- June Ground Temperature {C}
  15.75,                                  !- July Ground Temperature {C}
  23.83,                                  !- August Ground Temperature {C}
  26.49,                                  !- September Ground Temperature {C}
  27.13,                                  !- October Ground Temperature {C}
  26.16,                                  !- November Ground Temperature {C}
  26.61;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {a6fb391d-0eee-4ae8-a19b-1db56962e1cc}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {2f3f1e80-d671-44b0-9102-6edc2dfdcd3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f3f1e80-d671-44b0-9102-6edc2dfdcd3c}, !- Handle
  Schedule Day 11,                        !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {011fea09-157d-458a-9492-d5ba03d74a82}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {c2da6d6e-a744-47ad-bd14-adf57f6a89e3}, !- Handle
  Parking Areas and Drives,               !- Name
  {011fea09-157d-458a-9492-d5ba03d74a82}, !- Exterior Lights Definition Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  195967.741935483,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b367aa09-b053-4ef5-99dc-0e43746df5b8}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {40651f15-4f46-4862-b6d6-77ec0b79722a}, !- Handle
  Building Facades,                       !- Name
  {b367aa09-b053-4ef5-99dc-0e43746df5b8}, !- Exterior Lights Definition Name
  {a6fb391d-0eee-4ae8-a19b-1db56962e1cc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30209.2701004178,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eefbd28e-b721-44f9-94fa-240efe38cef1}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d6e90324-ef89-446e-8704-5a9810107266}, !- Handle
  Main Entries,                           !- Name
  {eefbd28e-b721-44f9-94fa-240efe38cef1}, !- Exterior Lights Definition Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  240,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {570adc47-73a2-4e96-991f-b996ea566dd4}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {951a34d3-1983-409c-902a-3804791f562f}, !- Handle
  Other Doors,                            !- Name
  {570adc47-73a2-4e96-991f-b996ea566dd4}, !- Exterior Lights Definition Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  359.999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e186f595-8219-4fd4-8f7d-e9928ec32c48}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {b572d521-8e24-47c5-bedf-ceb79027b47b}, !- Default Day Schedule Name
  {0a94392c-3774-4334-a517-1dca37755275}, !- Summer Design Day Schedule Name
  {488d8421-034c-4b95-95ff-abf307482699}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b572d521-8e24-47c5-bedf-ceb79027b47b}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {0a94392c-3774-4334-a517-1dca37755275}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {488d8421-034c-4b95-95ff-abf307482699}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {20c2008e-7619-4238-85b4-c8fd96704d2e}, !- Handle
  Schedule Rule 13,                       !- Name
  {e186f595-8219-4fd4-8f7d-e9928ec32c48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0771e5a-f77e-4b5e-81ae-b5d240db846c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0771e5a-f77e-4b5e-81ae-b5d240db846c}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.13,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.14,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.165,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.205,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.195,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.19,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.21,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.22,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.23,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2225,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.215,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2075,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1975,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.195,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1925,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.19,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.17,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.16,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.145,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.14,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.135,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.13,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1325,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.135,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.14,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1225,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.105,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.07,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.07,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.08,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.085,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.09,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.08,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.07,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.06,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.04375,                                !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.03125,                                !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.025;                                  !- Value Until Time 67

OS:WaterUse:Equipment:Definition,
  {79c2bb8b-e5f2-4c04-a77d-6bf6ff98a857}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 2.58gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  0.000162937126166175,                   !- Peak Flow Rate {m3/s}
  {f6874788-57e9-4cda-ba89-4d0e5adefed8}, !- Target Temperature Schedule Name
  {70c8c61c-81c1-4b62-97b9-91a0e3f378af}, !- Sensible Fraction Schedule Name
  {1948a27a-0c25-4b4b-b57f-ff18523307f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70c8c61c-81c1-4b62-97b9-91a0e3f378af}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {57a2a3c2-4250-4c8f-8548-a24017dc33e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a2a3c2-4250-4c8f-8548-a24017dc33e0}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1948a27a-0c25-4b4b-b57f-ff18523307f7}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {6714af3e-b50d-4117-9023-c8089f6c8510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6714af3e-b50d-4117-9023-c8089f6c8510}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6874788-57e9-4cda-ba89-4d0e5adefed8}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {bdfcf873-2f18-49da-a6ec-2b5d1864a8e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdfcf873-2f18-49da-a6ec-2b5d1864a8e9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b6fa6c4e-17ea-49ff-b56f-fcbf05bdc809}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Service Water Use 2.58gpm 140F, !- Name
  {79c2bb8b-e5f2-4c04-a77d-6bf6ff98a857}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e186f595-8219-4fd4-8f7d-e9928ec32c48}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7a7b0669-1970-4312-93f6-f5f58ff58f5a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 WUC 2.58gpm 140F, !- Name
  {3dee0036-d23c-4d78-a06c-709e789e6e4c}, !- Inlet Node Name
  {10f62c18-ec67-4bd4-ba9a-b8f40947adb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6fa6c4e-17ea-49ff-b56f-fcbf05bdc809}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {43c14d00-5149-4598-984f-5ac3a6539918}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000162937126166175,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.019552455139941,                      !- Plant Loop Volume {m3}
  {f3e39762-1c44-4a19-b17a-faacd7289ebf}, !- Plant Side Inlet Node Name
  {569c8d07-5e6a-43b4-8feb-2f3516e63c39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0f57baed-15a4-4dc1-b039-04731c7062f1}, !- Demand Side Inlet Node Name
  {ec5b6627-46d4-4574-94f3-a68a8b42eab2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {06562ea6-0ea6-4b0a-9b67-2d76327face6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fe2cd098-1d0c-44e2-97d0-6ee9b064d1f8}, !- Demand Mixer Name
  {61bfbe80-5b07-4fd7-ab47-5e2b4eddf059}, !- Demand Splitter Name
  {56275a35-60c7-41a9-abd9-d3eb5bdb75ec}, !- Supply Mixer Name
  {22a3dfea-2248-42ef-a24f-9a3d86cbffac}; !- Supply Splitter Name

OS:Node,
  {ce5d6c91-dd8e-4a09-be67-1c96fbd5e132}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f3e39762-1c44-4a19-b17a-faacd7289ebf}, !- Inlet Port
  {1c33addb-435b-438f-93d1-fb07f5049f27}; !- Outlet Port

OS:Node,
  {43c14d00-5149-4598-984f-5ac3a6539918}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {7b9af003-4a6c-4eb7-8cd9-f254c52d3f15}, !- Inlet Port
  {569c8d07-5e6a-43b4-8feb-2f3516e63c39}; !- Outlet Port

OS:Node,
  {d3933e22-128e-4ea8-b458-f6ba0ccf2bca}, !- Handle
  93gal Electricity Water Heater - 93kBtu/hr Supply Inlet Water Node, !- Name
  {f91b40e7-e887-413a-89c8-065af5ac8b04}, !- Inlet Port
  {e0fa7407-36e6-4d4e-b857-8898b166ba06}; !- Outlet Port

OS:Connector:Mixer,
  {56275a35-60c7-41a9-abd9-d3eb5bdb75ec}, !- Handle
  Connector Mixer 1,                      !- Name
  {acdd5914-144b-42d0-b9b0-5616f3d9de2e}, !- Outlet Branch Name
  {c9ce7df1-09de-40a4-8bf5-61664990fdb7}, !- Inlet Branch Name 1
  {2b9487c0-f623-49d5-9a83-a4b1cf6acf1a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {22a3dfea-2248-42ef-a24f-9a3d86cbffac}, !- Handle
  Connector Splitter 1,                   !- Name
  {d998b2da-fabe-4eda-adb6-2500037c5233}, !- Inlet Branch Name
  {f91b40e7-e887-413a-89c8-065af5ac8b04}, !- Outlet Branch Name 1
  {5968137a-3e14-4dcb-a114-788a379855a5}; !- Outlet Branch Name 2

OS:Connection,
  {f3e39762-1c44-4a19-b17a-faacd7289ebf}, !- Handle
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Source Object
  14,                                     !- Outlet Port
  {ce5d6c91-dd8e-4a09-be67-1c96fbd5e132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91b40e7-e887-413a-89c8-065af5ac8b04}, !- Handle
  {22a3dfea-2248-42ef-a24f-9a3d86cbffac}, !- Source Object
  3,                                      !- Outlet Port
  {d3933e22-128e-4ea8-b458-f6ba0ccf2bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569c8d07-5e6a-43b4-8feb-2f3516e63c39}, !- Handle
  {43c14d00-5149-4598-984f-5ac3a6539918}, !- Source Object
  3,                                      !- Outlet Port
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {190b510c-3dbc-49d5-8b3e-58172948a0bf}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {0f57baed-15a4-4dc1-b039-04731c7062f1}, !- Inlet Port
  {1e3558e4-d1a9-4c55-b42d-2821fe8a042e}; !- Outlet Port

OS:Node,
  {fbcd8b85-666d-4365-92a6-fc89c0d7f66e}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {125394bd-3317-4609-9ae6-3ae685f55ffa}, !- Inlet Port
  {ec5b6627-46d4-4574-94f3-a68a8b42eab2}; !- Outlet Port

OS:Node,
  {da9deb47-125d-4ca6-8416-694640cc01d8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {9fa8fbd2-95a5-4f81-b668-37c9c3f7db51}, !- Inlet Port
  {c02326e5-759b-462c-b055-e6c9cdfd8f1b}; !- Outlet Port

OS:Connector:Mixer,
  {fe2cd098-1d0c-44e2-97d0-6ee9b064d1f8}, !- Handle
  Connector Mixer 2,                      !- Name
  {72d606d1-679f-455e-99a5-5210a7da3bfb}, !- Outlet Branch Name
  {6b072bef-e208-49a6-851a-e39f7242a574}, !- Inlet Branch Name 1
  {b5319f0c-3bcb-4135-92e6-1ce8bfe57815}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {61bfbe80-5b07-4fd7-ab47-5e2b4eddf059}, !- Handle
  Connector Splitter 2,                   !- Name
  {e87aeddd-6290-4e1e-bd70-ca990a532e33}, !- Inlet Branch Name
  {9fa8fbd2-95a5-4f81-b668-37c9c3f7db51}, !- Outlet Branch Name 1
  {96107462-fe0b-4261-a4b7-a571529368e5}; !- Outlet Branch Name 2

OS:Connection,
  {0f57baed-15a4-4dc1-b039-04731c7062f1}, !- Handle
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Source Object
  17,                                     !- Outlet Port
  {190b510c-3dbc-49d5-8b3e-58172948a0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa8fbd2-95a5-4f81-b668-37c9c3f7db51}, !- Handle
  {61bfbe80-5b07-4fd7-ab47-5e2b4eddf059}, !- Source Object
  3,                                      !- Outlet Port
  {da9deb47-125d-4ca6-8416-694640cc01d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5b6627-46d4-4574-94f3-a68a8b42eab2}, !- Handle
  {fbcd8b85-666d-4365-92a6-fc89c0d7f66e}, !- Source Object
  3,                                      !- Outlet Port
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {312e70ba-3faa-4aa4-8707-2dacd4dffcb2}, !- Handle
  {62f47135-9c08-45c2-9e43-f6fc6d6e666d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {06562ea6-0ea6-4b0a-9b67-2d76327face6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {7f2f8580-4739-4a86-83da-34d048d046ec}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {f1779039-57bb-4ee7-8fa1-0b4d4ab82f26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1779039-57bb-4ee7-8fa1-0b4d4ab82f26}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5d65beaa-4bf1-4b05-8be8-d079844282fd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7f2f8580-4739-4a86-83da-34d048d046ec}, !- Schedule Name
  {43c14d00-5149-4598-984f-5ac3a6539918}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0c9cbbaa-2564-4232-bedc-f30c87e7b188}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {1c33addb-435b-438f-93d1-fb07f5049f27}, !- Inlet Node Name
  {9c3980ed-ab64-4d39-977d-af8c53db5ec1}, !- Outlet Node Name
  0.000162937126166175,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  7.56845336198444,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d5214850-875b-4e32-b23c-b1b27d986ee6}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {9c3980ed-ab64-4d39-977d-af8c53db5ec1}, !- Inlet Port
  {d998b2da-fabe-4eda-adb6-2500037c5233}; !- Outlet Port

OS:Connection,
  {1c33addb-435b-438f-93d1-fb07f5049f27}, !- Handle
  {ce5d6c91-dd8e-4a09-be67-1c96fbd5e132}, !- Source Object
  3,                                      !- Outlet Port
  {0c9cbbaa-2564-4232-bedc-f30c87e7b188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3980ed-ab64-4d39-977d-af8c53db5ec1}, !- Handle
  {0c9cbbaa-2564-4232-bedc-f30c87e7b188}, !- Source Object
  3,                                      !- Outlet Port
  {d5214850-875b-4e32-b23c-b1b27d986ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d998b2da-fabe-4eda-adb6-2500037c5233}, !- Handle
