  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94361f3a-9b41-4330-97ad-50ecc9a4d633}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {f92a2a4e-aa1f-4f6d-bef3-c18035f54eb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79f7fe7f-82b7-4a92-bedb-79694402cdaf}, !- Zone Air Inlet Port List
  {dd5480b2-ccb2-47f0-a4ba-b13460d4d4cb}, !- Zone Air Exhaust Port List
  {dce3c56a-176f-4e2f-b8cf-3318cc98032b}, !- Zone Air Node Name
  {804e3fe8-1208-4050-a2cc-da7d85be589f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce213c57-0aa5-46b8-ba5a-90622aaaadf1}, !- Group Rendering Name
  {7eaf9070-ff7f-405a-b37f-0ecc312b9a2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94415ac7-8b42-4a86-b205-7680ea1b1a97}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Zone Air Node, !- Name
  {dce3c56a-176f-4e2f-b8cf-3318cc98032b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dce3c56a-176f-4e2f-b8cf-3318cc98032b}, !- Handle
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- Source Object
  11,                                     !- Outlet Port
  {94415ac7-8b42-4a86-b205-7680ea1b1a97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79f7fe7f-82b7-4a92-bedb-79694402cdaf}, !- Handle
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- HVAC Component
  {2f8d4523-e43d-4ee0-94bd-91257fd30fdf}; !- Port 1

OS:PortList,
  {dd5480b2-ccb2-47f0-a4ba-b13460d4d4cb}, !- Handle
  {d8bd912e-06ef-4105-b442-cb1ba2217107}; !- HVAC Component

OS:PortList,
  {804e3fe8-1208-4050-a2cc-da7d85be589f}, !- Handle
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- HVAC Component
  {8d112ea0-92d2-46b6-97c7-7739f6d20d69}; !- Port 1

OS:Sizing:Zone,
  {2d99a9e2-4cc2-4735-994c-79c172cbd8cd}, !- Handle
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a99a605c-5c94-4536-8343-b8002bc5a9cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {d8bd912e-06ef-4105-b442-cb1ba2217107}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5fd6a2f-9eb6-45c4-a6f8-53fc84b59ce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {7caeebf3-9ae5-4c88-87f7-74eecd435834}, !- Building Story Name
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}; !- Thermal Zone Name

OS:Surface,
  {5123e687-61bd-4266-9f13-3f2a069efd70}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbad15e-116c-4487-bc0d-01ffc86000a9}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a69c38-5d97-428a-aadf-91472b4c6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74afd0ae-48ee-4033-ab0c-c76e9cfe3cf0}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7271734e-efeb-4161-9952-93d6bddfe5cf}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa85b2b-338e-4102-8195-bf695cea1481}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf606eb-e1ed-437d-b4b2-67c9a75226e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0938655-41a0-4d38-a88f-91a28a37a37c}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0565b68c-560f-47d6-ad6a-8c59049956c4}, !- Construction Name
  {15b3e6d2-b0d3-448a-b3bb-e807859b7828}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01fdd1e1-070c-4fec-bbec-539f87833868}, !- Zone Air Inlet Port List
  {fd05bfd9-3700-4b22-8c99-e83c924f4779}, !- Zone Air Exhaust Port List
  {34ebef59-e1ce-434c-9fd8-6ef0087d5ff2}, !- Zone Air Node Name
  {ff39d7bd-d955-4f11-b4cd-59bd04cb9c32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df104c2e-3438-4e64-897e-d8571984b301}, !- Group Rendering Name
  {bfc592bf-fb8b-454a-a650-3ff26f228536}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {634d4fe4-9a7d-4ac0-a928-a480587ea8f1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Zone Air Node, !- Name
  {34ebef59-e1ce-434c-9fd8-6ef0087d5ff2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ebef59-e1ce-434c-9fd8-6ef0087d5ff2}, !- Handle
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- Source Object
  11,                                     !- Outlet Port
  {634d4fe4-9a7d-4ac0-a928-a480587ea8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01fdd1e1-070c-4fec-bbec-539f87833868}, !- Handle
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- HVAC Component
  {4bb6dd75-ed17-4063-849d-aa5c8bf418a5}; !- Port 1

OS:PortList,
  {fd05bfd9-3700-4b22-8c99-e83c924f4779}, !- Handle
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}; !- HVAC Component

OS:PortList,
  {ff39d7bd-d955-4f11-b4cd-59bd04cb9c32}, !- Handle
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- HVAC Component
  {281fde1f-a1a3-450d-904d-fa52e3b2eff0}; !- Port 1

OS:Sizing:Zone,
  {57c7baa1-b537-4df9-a77d-078d589dcc1b}, !- Handle
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7ff98c04-5e94-476b-85f4-c1ba5990a036}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {14f0bb5a-1fb0-42d8-8c10-2cf3b08a7bf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9db4abd-d31e-4fcc-91f8-9520e3d15074}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Handle
  Story Top,                              !- Name
  23.7744,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}; !- Thermal Zone Name

OS:Surface,
  {c7c9614a-ff2d-4444-88ae-cda1f9a14bdb}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c85e90-b722-49e7-957c-ff6ea406f368}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606848f1-7500-452d-bfaf-da9584ec422c}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a5984c-0c80-4e4d-852d-9cab6382dc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6331dba4-10fc-4148-a7ba-3127603ddabd}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e5b8360-7cdc-4531-ad0d-c7c6e9bb9878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db42073-f757-4034-9282-0a92a0994f7d}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b5153e-04c5-404a-a691-454cfb9f40de}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5c9e223-0ea1-47f0-94d5-bd22316efeae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41f7328d-c55f-4082-b46d-2d6a2e3a87df}, !- Zone Air Inlet Port List
  {5898936c-1051-4e73-9052-6dfacb466709}, !- Zone Air Exhaust Port List
  {18edb1c0-d9c3-4ea9-844e-926f9b25811e}, !- Zone Air Node Name
  {f99918f4-65b9-4d69-a69e-b86848a2c980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f8a2df9-1888-43c7-9911-2e1a1acf4af4}, !- Group Rendering Name
  {f5a002c8-f6cb-4913-bf4b-ec73e78b0e52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ba9ba08-0d67-4125-90d1-d0796493375b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone Air Node, !- Name
  {18edb1c0-d9c3-4ea9-844e-926f9b25811e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18edb1c0-d9c3-4ea9-844e-926f9b25811e}, !- Handle
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- Source Object
  11,                                     !- Outlet Port
  {9ba9ba08-0d67-4125-90d1-d0796493375b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41f7328d-c55f-4082-b46d-2d6a2e3a87df}, !- Handle
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- HVAC Component
  {7d94d379-e143-433f-aa47-3d3e07595ae9}; !- Port 1

OS:PortList,
  {5898936c-1051-4e73-9052-6dfacb466709}, !- Handle
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}; !- HVAC Component

OS:PortList,
  {f99918f4-65b9-4d69-a69e-b86848a2c980}, !- Handle
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- HVAC Component
  {1bba4c4f-754c-4471-87fe-297895d60a10}; !- Port 1

OS:Sizing:Zone,
  {fa6cd3dd-0853-45ca-bab2-f04cbdc3420b}, !- Handle
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7755a27b-9467-4e19-8269-1a7d687a0137}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {41498139-1f3c-4bdc-972c-c7e9fe912eae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79cffd00-8438-4d06-91b2-af71e2285436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}; !- Thermal Zone Name

OS:Surface,
  {65c8320c-cba1-4f93-a6df-b8c2368323b2}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6592590d-890d-4aa1-87cf-bf2c9ecddc72}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80aab834-4206-4034-b569-6e1cf4a27501}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a791262-a0e1-4691-841b-424d96c7d090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3eefd5-9ec7-48ba-8c98-bb31ae852fea}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4aa2b16-4081-4cb9-8dcc-a67c6b83cf72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a5984c-0c80-4e4d-852d-9cab6382dc1f}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606848f1-7500-452d-bfaf-da9584ec422c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a74d139-114e-4bc6-a5d0-4935fbebeb42}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aafd8ee0-48ab-461e-9bd3-68d78e1e45a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {375311df-786b-4dca-b140-f88697d2dca9}, !- Zone Air Inlet Port List
  {d7f704f9-5cc0-41a8-9943-b5d2af3d1f66}, !- Zone Air Exhaust Port List
  {264ddfdc-32f6-4c16-918a-183a8b622fe5}, !- Zone Air Node Name
  {53e145b6-eac1-4114-b333-053a50f6a9f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {064ee617-3812-4cd1-a16c-5c9d2bf2868f}, !- Group Rendering Name
  {b675f2db-717f-4067-93da-7960ec8f676e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fb50faf-1583-43f7-bc03-249f1f288809}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone Air Node, !- Name
  {264ddfdc-32f6-4c16-918a-183a8b622fe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {264ddfdc-32f6-4c16-918a-183a8b622fe5}, !- Handle
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- Source Object
  11,                                     !- Outlet Port
  {5fb50faf-1583-43f7-bc03-249f1f288809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {375311df-786b-4dca-b140-f88697d2dca9}, !- Handle
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- HVAC Component
  {4d867893-ae05-476e-9cf4-e680a3ba0df7}; !- Port 1

OS:PortList,
  {d7f704f9-5cc0-41a8-9943-b5d2af3d1f66}, !- Handle
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}; !- HVAC Component

OS:PortList,
  {53e145b6-eac1-4114-b333-053a50f6a9f7}, !- Handle
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- HVAC Component
  {ea733e0f-108c-4701-9650-d94db704b19b}; !- Port 1

OS:Sizing:Zone,
  {661926d2-18fe-4923-a521-cc7967bdb27f}, !- Handle
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {00f82b62-d13b-456d-b6c7-4042d7df8b79}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {8f8b3b30-1a5e-4128-8f5d-7520cf13e30b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65346f37-b5a1-4f29-92f6-52c928717578}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.1931115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}; !- Thermal Zone Name

OS:Surface,
  {07e2ad0c-2d63-49b5-b943-77bb289bdf3e}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9216c669-753a-4574-8b10-61733f59a94f}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17de7931-922e-4c87-94bf-a718519d0831}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b28b7991-b821-4e7a-9ff4-1b8b9b02e727}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52455d8a-ad1a-4d37-8b35-0700b62b0af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a791262-a0e1-4691-841b-424d96c7d090}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80aab834-4206-4034-b569-6e1cf4a27501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea61a4cb-d5cf-405d-9610-a59881c4c57d}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ea4a70e-17f9-447f-b10f-c60edacfdd40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41fbe7b-a84a-42f5-be4c-0b8ace4d7614}, !- Zone Air Inlet Port List
  {95ab6b96-555d-42d9-8dd4-b1d7a891f574}, !- Zone Air Exhaust Port List
  {f251634b-61c2-4ad6-a258-771117c0af20}, !- Zone Air Node Name
  {6ccf320a-6d76-4ba5-abf8-42280cc619dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7866c3cc-ae16-4fc2-ab80-f63e7763e39b}, !- Group Rendering Name
  {b8102436-cbb9-4442-b246-120b095f42bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22aa3719-f197-41f8-814e-fdcb20ee6f06}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone Air Node, !- Name
  {f251634b-61c2-4ad6-a258-771117c0af20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f251634b-61c2-4ad6-a258-771117c0af20}, !- Handle
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- Source Object
  11,                                     !- Outlet Port
  {22aa3719-f197-41f8-814e-fdcb20ee6f06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41fbe7b-a84a-42f5-be4c-0b8ace4d7614}, !- Handle
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- HVAC Component
  {33c4a03c-6f51-4cd3-8ff8-9b21756790ae}; !- Port 1

OS:PortList,
  {95ab6b96-555d-42d9-8dd4-b1d7a891f574}, !- Handle
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}; !- HVAC Component

OS:PortList,
  {6ccf320a-6d76-4ba5-abf8-42280cc619dc}, !- Handle
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- HVAC Component
  {9e6f0de1-38a3-4fbd-a389-04a20de91fd3}; !- Port 1

OS:Sizing:Zone,
  {8fb0d99b-1276-48ef-af4c-98158866c4cd}, !- Handle
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c220bd69-7421-4622-aaa4-d72c865d16d7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {e6eaa32e-c7ca-46d6-ac10-fe70143b3ab8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {d79ef393-e1db-4326-b5bc-599efee58569}; !- Thermal Zone Name

OS:Surface,
  {513542d6-7edb-48e0-931e-9d5188504f0b}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e5b8360-7cdc-4531-ad0d-c7c6e9bb9878}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6331dba4-10fc-4148-a7ba-3127603ddabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd32067-b185-4e6a-b38d-222501bd7e35}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3986e8b-a1ac-4027-8396-7cd85c06f5cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5fd9cd-a611-4968-b43c-05379ffb535a}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a0d234f-b730-4103-999e-d99dc029964e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0314a0-0e9b-4fad-8fe8-32867176993b}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a1f4f1-3877-4310-928d-0359edb13b22}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b87b9415-4254-4e83-a095-7cc7b08fbb2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c8a12b5-8a0f-466a-bddd-c59d1ef110ab}, !- Zone Air Inlet Port List
  {12e66065-b86c-43ef-802d-7b50499a29ea}, !- Zone Air Exhaust Port List
  {7ef28763-d355-43a5-8326-8580839571bd}, !- Zone Air Node Name
  {46527caa-d1aa-4269-bf3d-7cd760ec4db2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78a65788-1b8d-4c43-9a78-3d354c201420}, !- Group Rendering Name
  {b4a19937-2ab7-4c61-829c-771048070b67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b4dc6ed-96e8-4ce7-af69-cecfb2bf4820}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone Air Node, !- Name
  {7ef28763-d355-43a5-8326-8580839571bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ef28763-d355-43a5-8326-8580839571bd}, !- Handle
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- Source Object
  11,                                     !- Outlet Port
  {6b4dc6ed-96e8-4ce7-af69-cecfb2bf4820}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c8a12b5-8a0f-466a-bddd-c59d1ef110ab}, !- Handle
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- HVAC Component
  {a5b29dcd-4549-465c-aa67-a64ab35e6459}; !- Port 1

OS:PortList,
  {12e66065-b86c-43ef-802d-7b50499a29ea}, !- Handle
  {d79ef393-e1db-4326-b5bc-599efee58569}; !- HVAC Component

OS:PortList,
  {46527caa-d1aa-4269-bf3d-7cd760ec4db2}, !- Handle
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- HVAC Component
  {1019383d-df17-49e7-a436-19e9b35c1da5}; !- Port 1

OS:Sizing:Zone,
  {b611aec6-4643-4e54-afbd-72e0d5fb4574}, !- Handle
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {16d99c50-6b9e-440f-afb3-a6c05dbe1f1e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone HVAC Equipment List, !- Name
  {d79ef393-e1db-4326-b5bc-599efee58569}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a8787c4-abac-406c-b422-4cca88cbd205}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}; !- Thermal Zone Name

OS:Surface,
  {faa742af-55c2-4fb4-98be-c972c82b93d4}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4aa2b16-4081-4cb9-8dcc-a67c6b83cf72}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3eefd5-9ec7-48ba-8c98-bb31ae852fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4dc267-9a9a-4ab7-9bdf-1b3b64d0b651}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a79b58ee-7576-4eae-b2d8-abad39fc2a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4fb982b-5b3d-4912-bd36-93e01f0a773d}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7206e5b4-d022-4e96-86cf-4d2f44ed12bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 39.0491115409662, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3986e8b-a1ac-4027-8396-7cd85c06f5cd}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd32067-b185-4e6a-b38d-222501bd7e35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  87.2422230819322, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f09ea16-7b02-44cf-a2cd-2e1e62b1f707}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be8543c4-3696-42ee-ae02-f3172735822b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 39.0491115409662, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96f7b92f-7f32-4c48-bef4-4d3a36588eed}, !- Zone Air Inlet Port List
  {e0575f6e-ddbe-4446-aa03-9da25bf099d8}, !- Zone Air Exhaust Port List
  {3d746cf1-b1e9-4d6f-9439-c2ed54791595}, !- Zone Air Node Name
  {5a9a7568-7852-4808-a63f-64c2ff8e803c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5df86e1b-6c80-4ebd-8921-8938d9a1e8ac}, !- Group Rendering Name
  {391d9660-cb43-4e49-bcd1-2c27651aad5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af3f522e-645f-44b6-9fa8-b7515f4b4dc1}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone Air Node, !- Name
  {3d746cf1-b1e9-4d6f-9439-c2ed54791595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d746cf1-b1e9-4d6f-9439-c2ed54791595}, !- Handle
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- Source Object
  11,                                     !- Outlet Port
  {af3f522e-645f-44b6-9fa8-b7515f4b4dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96f7b92f-7f32-4c48-bef4-4d3a36588eed}, !- Handle
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- HVAC Component
  {20926f8c-7029-4786-a5f0-4151ff1cdbea}; !- Port 1

OS:PortList,
  {e0575f6e-ddbe-4446-aa03-9da25bf099d8}, !- Handle
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}; !- HVAC Component

OS:PortList,
  {5a9a7568-7852-4808-a63f-64c2ff8e803c}, !- Handle
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- HVAC Component
  {681c2dac-b086-4496-8ab1-47bfcbec61a9}; !- Port 1

OS:Sizing:Zone,
  {cb2966fe-abb5-48bf-8f90-72341834244b}, !- Handle
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c9a9c7c4-93d5-412d-ae76-c1b3edcef273}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone HVAC Equipment List, !- Name
  {8d979b9f-36c5-4c92-858c-90e6631e53cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd55251a-b547-4e9e-bfb4-0421a7911ee8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.6211115409661,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {a1c169ee-6947-4e04-9668-0920f07edef5}; !- Thermal Zone Name

OS:Surface,
  {9e7838cb-69ad-4196-aa5f-63a7182ad84b}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52455d8a-ad1a-4d37-8b35-0700b62b0af0}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b28b7991-b821-4e7a-9ff4-1b8b9b02e727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a317e2-4fa3-4d67-adf5-5654fb8bd567}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08c068e-5715-46a3-83e2-4767d40955be}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48da3c8a-72a8-4233-825d-c1b088143197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79b58ee-7576-4eae-b2d8-abad39fc2a77}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4dc267-9a9a-4ab7-9bdf-1b3b64d0b651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  87.2422230819322, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  87.2422230819322, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc95a21-22c1-453c-9d2f-57577579ec5c}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50dc25b4-4155-4754-9900-96ca5f009c98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.2422230819322, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  87.2422230819322, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46e5c5f9-d986-4e7b-b7db-2df6bce72dd5}, !- Zone Air Inlet Port List
  {fee8ef7f-91c5-4b60-8d7d-5f8311e9824f}, !- Zone Air Exhaust Port List
  {3c1dccff-7e77-4455-aa2c-9f9737617a62}, !- Zone Air Node Name
  {3e298ace-c5b8-4a64-9819-3f3625a2bc8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4333a070-4985-41e6-bb6d-c41fb1fe3aee}, !- Group Rendering Name
  {76179b32-a542-4df6-b1fc-661425562f87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c340d6f3-33f2-432e-aca3-e7a633530311}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone Air Node, !- Name
  {3c1dccff-7e77-4455-aa2c-9f9737617a62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c1dccff-7e77-4455-aa2c-9f9737617a62}, !- Handle
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- Source Object
  11,                                     !- Outlet Port
  {c340d6f3-33f2-432e-aca3-e7a633530311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46e5c5f9-d986-4e7b-b7db-2df6bce72dd5}, !- Handle
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- HVAC Component
  {8bb2cb91-8763-4af2-9822-c30e1e6ae3f2}; !- Port 1

OS:PortList,
  {fee8ef7f-91c5-4b60-8d7d-5f8311e9824f}, !- Handle
  {a1c169ee-6947-4e04-9668-0920f07edef5}; !- HVAC Component

OS:PortList,
  {3e298ace-c5b8-4a64-9819-3f3625a2bc8f}, !- Handle
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- HVAC Component
  {d3a01e95-b1a4-49a4-af0b-5b1d36c00bf9}; !- Port 1

OS:Sizing:Zone,
  {02b42468-84ee-40f5-bf9d-f32080c22ba0}, !- Handle
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d4d94827-ca9f-4ea5-acde-ca43c82d702f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone HVAC Equipment List, !- Name
  {a1c169ee-6947-4e04-9668-0920f07edef5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47c19571-471a-4431-b680-b4538e930502}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {1c81383d-587a-4eed-8f21-5d436d3891e2}; !- Thermal Zone Name

OS:Surface,
  {8956f433-3bfc-49c3-8165-ffe17e488c3b}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a0d234f-b730-4103-999e-d99dc029964e}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5fd9cd-a611-4968-b43c-05379ffb535a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc86349-2b18-4f9c-8282-ce1c47573efb}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb73248-fb82-47a6-8ede-8521723e2338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999995, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ad6b0d-17d4-4574-8830-796654b04d3d}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999995, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999995, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09734c25-79c6-4a0a-a2cb-529d6712a088}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16197813-c839-4f5a-845e-e2ab07bde209}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb81e9e6-d9cd-4351-9c64-9e4d22c1057c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999995, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999995, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0638dd1e-1e7b-4825-9486-239db1011a0b}, !- Zone Air Inlet Port List
  {7072ade5-24aa-4763-8873-7bf362506ada}, !- Zone Air Exhaust Port List
  {60545b31-cf0f-4b9e-bd47-f215d49d4a7c}, !- Zone Air Node Name
  {28fb7c39-8835-4ac5-b3b4-cedd338a8d73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb003b79-6f6a-4354-80ae-ef443088fd6a}, !- Group Rendering Name
  {48a6e80d-ec47-4886-bb2c-5b1ee98f9509}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9e56893-5298-47ae-a5a8-fee1d4bc5a03}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone Air Node, !- Name
  {60545b31-cf0f-4b9e-bd47-f215d49d4a7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60545b31-cf0f-4b9e-bd47-f215d49d4a7c}, !- Handle
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- Source Object
  11,                                     !- Outlet Port
  {f9e56893-5298-47ae-a5a8-fee1d4bc5a03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0638dd1e-1e7b-4825-9486-239db1011a0b}, !- Handle
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- HVAC Component
  {3239dbff-734f-4238-9f41-ef17ebd25c79}; !- Port 1

OS:PortList,
  {7072ade5-24aa-4763-8873-7bf362506ada}, !- Handle
  {1c81383d-587a-4eed-8f21-5d436d3891e2}; !- HVAC Component

OS:PortList,
  {28fb7c39-8835-4ac5-b3b4-cedd338a8d73}, !- Handle
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- HVAC Component
  {857afd67-51a8-4f27-8040-99226cf1993f}; !- Port 1

OS:Sizing:Zone,
  {80e873ad-0f10-4ac8-bc13-7989b2e6e109}, !- Handle
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {00c7f192-341c-4334-888f-df59a6640ff8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {1c81383d-587a-4eed-8f21-5d436d3891e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36a36e8a-469f-49a1-8573-cc1e9c19d14c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {936b9113-e42c-4f4b-8b36-4e5960f60923}; !- Thermal Zone Name

OS:Surface,
  {28c2e06e-87ab-4c70-999b-fb65ec0b3ed6}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7206e5b4-d022-4e96-86cf-4d2f44ed12bd}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4fb982b-5b3d-4912-bd36-93e01f0a773d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3b2704-3a26-4271-80bf-639204f4b0c8}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54371b98-35cd-470d-8a86-09c45b4d9b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 39.0491115409662, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558b6f13-22e1-4c5b-9555-525a935860d8}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 39.0491115409662, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 39.0491115409662, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb73248-fb82-47a6-8ede-8521723e2338}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc86349-2b18-4f9c-8282-ce1c47573efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9737991503207e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, -4.9737991503207e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6c1721-858a-4e5c-9810-6504f000ca5b}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {caecd03c-cbb6-466d-b910-26c4daeb09ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 39.0491115409662, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 39.0491115409662, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -4.9737991503207e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68abfe90-5c59-498b-98e1-161536e09e06}, !- Zone Air Inlet Port List
  {4ce0e78a-d1f9-4fdd-b7ff-a8cc7cc1ef10}, !- Zone Air Exhaust Port List
  {3d08c05a-6a84-4c42-969e-94a57bc252ee}, !- Zone Air Node Name
  {f5a3a110-7692-4895-94d5-266b814b1054}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84191fce-3357-4d18-b33c-74752ff5c368}, !- Group Rendering Name
  {2c6958c1-4c1f-4793-aa0a-8fcca5c821ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60e15f9b-3020-4f88-b180-476862b5bb51}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone Air Node, !- Name
  {3d08c05a-6a84-4c42-969e-94a57bc252ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d08c05a-6a84-4c42-969e-94a57bc252ee}, !- Handle
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- Source Object
  11,                                     !- Outlet Port
  {60e15f9b-3020-4f88-b180-476862b5bb51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68abfe90-5c59-498b-98e1-161536e09e06}, !- Handle
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- HVAC Component
  {c1efdb96-0247-4ec7-8591-c246d71f4a4a}; !- Port 1

OS:PortList,
  {4ce0e78a-d1f9-4fdd-b7ff-a8cc7cc1ef10}, !- Handle
  {936b9113-e42c-4f4b-8b36-4e5960f60923}; !- HVAC Component

OS:PortList,
  {f5a3a110-7692-4895-94d5-266b814b1054}, !- Handle
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- HVAC Component
  {7468e5f1-4395-4a73-9638-050c4de58218}; !- Port 1

OS:Sizing:Zone,
  {5543297c-42a7-4234-958e-291a5c4231d6}, !- Handle
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {46fc1ca1-c2b3-4a04-9494-e491ad674f85}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {936b9113-e42c-4f4b-8b36-4e5960f60923}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf803264-ae2f-477b-970f-6cf1664cd890}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6211115409661,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {85d26f7c-5b2b-46b2-8206-aac5343b9220}, !- Building Story Name
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}; !- Thermal Zone Name

OS:Surface,
  {b6650d92-f92c-4db9-b7f0-a4d87b2b220f}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {6f292441-2ce0-4ca5-8a5c-ac19a7f88680}, !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48da3c8a-72a8-4233-825d-c1b088143197}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08c068e-5715-46a3-83e2-4767d40955be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c80b8d6-f857-46bb-8483-b262c0b03cc3}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8a5de8-5341-46ca-9323-2945a99d29c9}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000005, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000005, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54371b98-35cd-470d-8a86-09c45b4d9b95}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3b2704-3a26-4271-80bf-639204f4b0c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.9737991503207e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.9737991503207e-14, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 4.9737991503207e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.9737991503207e-14, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a9730d-cdb7-4d32-9785-079966496512}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5702418a-6d53-45da-96a9-1f69c87a14e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.9737991503207e-14, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000005, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 4.9737991503207e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b74609-1c8c-4f77-8caf-e54d0a5a896f}, !- Zone Air Inlet Port List
  {6a70e6a8-05c6-4f02-9680-60b4aad60799}, !- Zone Air Exhaust Port List
  {9610ba87-d6e2-4ebf-a411-3a20796ae49d}, !- Zone Air Node Name
  {64a2e3e0-d073-4ce4-8d2d-ba2d66882546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2372172-1b31-41a0-a4f2-30133aa868a0}, !- Group Rendering Name
  {7daa2ee5-8025-4581-888a-15e8233ff8dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77d9080b-bf07-40f0-bb5e-6223315fbd9e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone Air Node, !- Name
  {9610ba87-d6e2-4ebf-a411-3a20796ae49d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9610ba87-d6e2-4ebf-a411-3a20796ae49d}, !- Handle
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- Source Object
  11,                                     !- Outlet Port
  {77d9080b-bf07-40f0-bb5e-6223315fbd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b74609-1c8c-4f77-8caf-e54d0a5a896f}, !- Handle
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- HVAC Component
  {57a7ef5d-0a6d-4dea-9c06-c7810fd8edd9}; !- Port 1

OS:PortList,
  {6a70e6a8-05c6-4f02-9680-60b4aad60799}, !- Handle
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}; !- HVAC Component

OS:PortList,
  {64a2e3e0-d073-4ce4-8d2d-ba2d66882546}, !- Handle
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- HVAC Component
  {a2154697-b0c3-4cb8-91ab-6ac3f6fe1631}; !- Port 1

OS:Sizing:Zone,
  {7f3e7113-7861-4151-beeb-0cbc7ace2478}, !- Handle
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {251862ea-5aa5-48ee-b0e8-504d84d266e6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {1e8fb317-d2fc-4683-ae21-12eadef1a8c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f65e9934-2bb2-4f00-b270-ddeeda75da78}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {992e98a6-8c4e-486e-be5c-ab0670d5c377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000249, -4.9737991503207e-14, 2.2798698672039, !- X,Y,Z Vertex 1 {m}
  0.0254000000000249, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.31681347879112, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.31681347879112, -4.9737991503207e-14, 2.2798698672039; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3009ebb1-5e90-42f1-86b8-4119350ffd96}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1a2550a5-f5a7-4380-863b-4eaf81a58881}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26874538952912, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  74.0441194125485, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  74.0441194125485, -4.9737991503207e-14, 2.26874538952912; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a34d404-ebb5-403c-bc37-2ec4aa90c13a}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {6ad358e9-3774-4437-a0f0-203f605fdba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.0441194125485, 4.57200000000005, 2.26874538952912, !- X,Y,Z Vertex 1 {m}
  74.0441194125485, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26874538952912; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c2b5c9-9f84-4a41-8890-58ce196ab80b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {9df94aaf-78c7-4031-9f4d-c59098780425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd057582-3bf5-4130-b449-28ee3ea3577e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {6fa2c3d0-cab6-4e1d-a7df-d04e95e34165}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2ad992-c45f-42a0-b380-71d71126f5fb}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {e9957923-77b3-4c64-be9e-3c34c4a98033}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3516fd2-488e-47ab-81ca-fc7688ef3907}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {59f9e8da-7543-4a34-9f8a-8490ad84fdca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c08bfb2-a1f3-48d4-9f8d-2ca2def47720}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {9eb702e2-5ae9-4d45-98bd-ad76654a38c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7544729-4cdc-4044-80e0-4b66a96e05e1}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {fa4ff1ac-4a8d-4379-bdf1-f95f22bdbfa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -4.9737991503207e-14, 2.2789942514672, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.80509019059258, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.80509019059258, -4.9737991503207e-14, 2.2789942514672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46e82e92-c5fb-4e53-be1f-a8e28cd93885}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {00ae1b65-bbee-4b4d-80e9-bad272bd2123}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31681347879112, 4.57200000000005, 2.2798698672039, !- X,Y,Z Vertex 1 {m}
  6.31681347879112, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000243, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000243, 4.57200000000005, 2.2798698672039; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76ddbf6a-fc6a-4d33-8ecc-fa23229f9243}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {c165d4f7-c6ad-4fed-bb35-e0e0d290d288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.80509019059258, 4.57200000000005, 2.2789942514672, !- X,Y,Z Vertex 1 {m}
  6.80509019059258, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000005, 2.2789942514672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {354bb2d5-79fa-4c46-9711-05317df37a8a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {e9847560-a602-4aa4-b2bc-bc5bc944aa59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3347adba-ce3d-46e3-a570-421e34e04e9d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1da24788-0a84-40d1-b213-208e42f8ebe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291e7735-7efd-4aa7-918c-ce65d696b734}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {da8e2e15-a8a5-4bfe-89ce-ec1d7a6b5c68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 39.0237115409662, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37fcd855-ebd4-458c-ac7c-26356dff6be1}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {236cecfc-13cf-4c82-ba88-2a0e327d5be4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d739742f-cbb0-42e3-b457-448d52f08ba0}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {c8fc2329-b41b-45d4-b0bf-2720cd5a45e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68e6cf61-99c1-4d12-98c4-6a0e33945dfb}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {f71c1ad8-3f6e-4620-8747-e684eaef7803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69a2ae94-af6e-4daf-9c1b-c11b678ed682}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {e4bb3f5a-7e3e-4e0c-9b0b-ec8d989771d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3125ee49-cd6f-45a0-9bff-ed2e54ef969f}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {db19a516-b574-4b35-9c43-ba128319571f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da1ee8e7-92f8-4548-9566-edcb90add538}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {9debe4e2-eeed-4387-878a-45e51f0f009b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f1fb32e-9329-49c5-a1b8-33187cec5169}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {74563c29-6f5a-4ee7-acbe-7908a570617e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90257f96-0b0c-49de-9538-8dc2e70ed189}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {66191d91-03aa-423b-8253-aa61d328598a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efce916b-48ea-4249-a352-57746f4d5ef8}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {0f8cb1f3-bd31-46db-87ed-b0ee2a67bb33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db72a60a-354a-4665-bec5-f479190d64f1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {a7b882c2-eb84-4a81-b0c0-01c5bd89995a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aae9603f-0d87-4fd6-8b34-994d220766d2}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {f04c7382-57af-4d4d-860f-009d5209f4a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86d16918-de6d-403b-9390-9884f0e9fcdf}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {74a55d36-9d29-4d9d-8bc9-52294ff814bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3018e80a-0639-499a-91ff-0aad3c6550b9}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {274f05b7-b382-4445-9985-03a3cfffaef2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed2819e8-620b-455d-b39d-28819b621394}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1de5d09a-e4cc-4fb8-b079-26fa34145ebc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf4e264-f7c7-4ddf-9da7-3ca036a2a458}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {5295a7cf-a9f4-4b39-81c1-ff32ad360754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df08a37d-c594-4bee-ae1b-8e22420925b1}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {8932fb99-6112-40c2-9531-84c87396a477}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ce896a9-d4ae-490a-ab00-47fa37af4c46}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {b6d2a65f-d906-4288-af49-a5499ced3f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6091f389-4d85-4a19-bbad-138f3b1a8132}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {4b9ddcb5-7005-4ab1-9c3e-9ec4c5c6f27a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eedc1685-3672-4a44-8b06-8f86eddf4b82}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {9516a0a7-4c73-43f1-b6ac-2f4ea53940d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c37a345d-82fc-4b76-ad59-c48459664da5}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {a6536323-5674-4e9b-a6e9-4159d44ee7e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ee4b58c-cd21-42a0-a006-e03dce6e666f}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {c7ea5126-023d-4f24-bf5e-189ace7e02f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eddd44a7-27ed-4d4d-af33-6a97dfeb53db}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {6780f699-6f71-4898-a743-992f0c37cc41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0b3e53a-61fe-4002-860e-8850cae1c614}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {ab807e73-fa30-4892-b30d-1844027bafcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18cbfece-e5c8-4f0c-9f9c-971797885a71}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {a4f15936-df29-4965-a947-2292939c8746}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95a6792d-060a-477a-8740-3319f4b06066}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1f8baa22-0c5f-496d-998a-1a9802d06bf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f2762da-4b0b-44c5-9d46-6cdf823c7556}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {537dae6c-c9ab-4e50-9b28-c0320b46a54e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0723a6c-8c6e-4f7c-9ad8-d4c317212d9e}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d55f7276-2d99-45f7-81b9-56b463f7d521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {079f9a81-6bf8-4030-a5b7-fc2bf19e15b7}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {ce930203-847d-4e11-82ba-b71bdac07b5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2fbe8fc-6746-4ef1-be52-660032f0b460}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {f74c3b07-55d0-449a-93af-13ef8ad0b4b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd72318c-2572-4158-9481-1fc952827ef1}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1f732c23-54c3-4bae-ad6e-2731135c71f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4461ae6f-7425-41b9-9887-877221c64d06}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {7b4dba4e-a795-4280-bfd7-27944bc231b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd5cc2ce-7d1d-4e44-a8d4-51b4889b1b9e}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {15284d32-e2b9-4ab8-a8ea-3c4af6501fc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2c808f5-55b9-4117-86db-5032033ae647}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {71a56643-950b-4b81-a197-df49c54f8c4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1c19a2-1b83-4fb0-a9ef-ad50e282412b}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1d404a6a-e145-495b-aa25-1031bdcd35ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73a86b2c-628d-4f1c-b83a-e16a14235f07}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {ddf4404c-063d-4297-ad2e-f958f4b68b4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8de6b5cd-9603-4790-9701-368c7e5ec1a3}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {0e3c4290-121d-45c5-93f3-104d98d09901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a4e111-52ef-46cb-8987-cde2a20b07e9}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {037d6b6b-4816-43bd-b648-170bd43e7a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589b6424-d5c0-48b6-bb76-66b88b75413b}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {e9f40a93-3b18-4929-9439-d1cb608fffda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6d3573b-89db-46dd-acc5-3c7b7ea8eaa3}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d0c67d73-4fe1-4f90-9ee6-e64e12a651ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {032fa733-f59b-4238-b644-4e4134fb3eaf}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {4f2c427f-19ea-40d5-8dcf-26d8856d24ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89f411f8-20d4-4df4-aa0d-62842b0bd082}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {349c4b3f-d444-4422-8dcb-6ec4fcbd9ce2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b515c8e-ce72-4c03-abe9-70e06ff27624}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {1f3ec982-d2a7-4ff8-b51c-e09c17c4e885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ba20470-3c0e-47a5-ae55-729301563c51}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {54f43854-322d-40aa-90ed-3e68cf8197e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16652ea0-c1fa-4ec2-8e86-a5ef720afee2}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {43a44a33-a433-4669-a457-df09b13234d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9a4a357-461c-4aba-be60-c215908821e9}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d248e96c-f94e-48b7-aa1a-4fd0b8d6d474}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da41838f-1039-47ea-8bf8-75ac41dad9b5}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d87728f9-ba10-476f-b0d9-0d24a1fa85d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d8b99a6-7177-4824-ac1b-9dd90f36f17b}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {92c28185-d430-4acc-87ac-a972ae2fe91c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a674cf0a-33e8-4244-9ac3-1624d2673f5b}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {332a27e8-05fd-47cf-a45b-63b0c34a5867}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {083db0eb-a07f-42c1-acf6-304f6214d064}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d4cfc812-70e3-49c9-a64e-9f75b1e40a80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {395a0303-c953-4410-8f36-2e147aa01209}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {d0d88795-7ace-447e-afeb-3160d29031d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52f39841-bfea-4fc9-8043-f119c6175e57}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {c94718e7-0dbc-4659-87d7-b8102d7d07d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45c06f3f-77e2-4c79-b7e0-0c36292fa0bb}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {f3cc92f4-a07b-48e4-80c4-af8d2ceaff9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bf1e805-f686-4440-8860-71581a4dad85}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {964dccd0-d9c3-4aa6-9809-fa096fa88084}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82dd441-2eff-4ed2-8610-f6ab243d025d}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {12aa4520-d769-413e-9295-4a34faa9fd0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38aa4cbc-13d5-491f-b3a6-112edf7657a3}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {f87877fd-e856-4f62-9977-13d3c019e3a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3df52ba6-8089-402d-86ae-40f7f9f92ec5}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {c9ee916e-fd6c-42fa-af2d-4aa89d3fa671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ca1495-bf0d-4173-88eb-cc03bc628fc2}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {76395c61-0b9d-4a1b-a406-5f3a6bf8652d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beab244e-493a-489e-b409-c87620441956}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {01621ff3-2e68-49bb-b7d6-baaad8f40f59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {597b3c7b-639a-466a-8642-15da43beecc8}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {8b88c46f-3e23-4715-819d-9a92e22f1b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae6f8455-a4a5-45d9-b72f-6df338d79b3f}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {74afd0ae-48ee-4033-ab0c-c76e9cfe3cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e557b969-bd90-48a3-8a96-8944dbde69d4}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {7271734e-efeb-4161-9952-93d6bddfe5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbae33d9-c42b-44fd-86ec-ad21088cef15}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {afd8c9da-7f63-467b-b4f6-e86c8f4852d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a5cfd89-b8b3-4912-a4b9-27b509c20b21}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {11c85e90-b722-49e7-957c-ff6ea406f368}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999995, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999995, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999497, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999497, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60090720-8326-4963-93bb-3b0ac0782631}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {7db42073-f757-4034-9282-0a92a0994f7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1f9f3d5-72af-41d5-b52c-20fb4a5522a9}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {6592590d-890d-4aa1-87cf-bf2c9ecddc72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.0237115409662, 2.26967337131526,  !- X,Y,Z Vertex 1 {m}
  0, 39.0237115409662, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999955, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999955, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57472ac7-ea44-4ecf-baf0-d1e50875b00a}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {9216c669-753a-4574-8b10-61733f59a94f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000005, 2.28463011235955,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000005, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000492, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000492, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89281efa-64c3-4049-9d9e-270cd6ca8551}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {17de7931-922e-4c87-94bf-a718519d0831}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67ab428d-375b-4b3f-a35f-6b63d8e1d153}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {db0314a0-0e9b-4fad-8fe8-32867176993b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  87.2168230819322, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  87.2168230819322, -4.9737991503207e-14, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51281dd5-d600-4388-9469-c0840fc02e33}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {b8a317e2-4fa3-4d67-adf5-5654fb8bd567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.2168230819322, 4.57200000000005, 2.26858926713129, !- X,Y,Z Vertex 1 {m}
  87.2168230819322, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000005, 2.26858926713129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0cd689-c1b3-4ebf-9e01-5a44f486abd1}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {09734c25-79c6-4a0a-a2cb-529d6712a088}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.9737991503207e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66d0df36-a39f-430c-85ae-f09681e942f7}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {96ad6b0d-17d4-4574-8830-796654b04d3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999995, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999995, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcec4607-c0f1-40c3-bfd0-e38fea2865a6}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {558b6f13-22e1-4c5b-9555-525a935860d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999503, 2.26967337131526, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999503, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 39.0237115409662, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 39.0237115409662, 2.26967337131526; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e801aa86-8512-4cbe-8d5e-f3abe72b1b6c}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {0c80b8d6-f857-46bb-8483-b262c0b03cc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000005, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f21802a-21e7-4985-a9fa-5b52396a87dd}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d353d9b4-5706-40be-bfcc-e6e69e7e9b43}, !- Construction Name
  {2c8a5de8-5341-46ca-9323-2945a99d29c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000497, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000497, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000005, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {be02b5bf-841b-4389-8af1-911952290c81}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7fd4dce7-9ac0-4688-bac7-0011482eaeb9}, !- Handle
  {be02b5bf-841b-4389-8af1-911952290c81}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1662b71a-86ef-443b-a8bd-920b09667d57}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e55322b-37fa-4c8d-82c1-1222a5975b07}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {1662b71a-86ef-443b-a8bd-920b09667d57}, !- Electric Equipment Definition Name
  {dd4ba264-ec42-4520-9697-7ea4603ddbad}, !- Space or SpaceType Name
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {42e5175f-aa80-4466-9263-6471736bb9cc}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0b0c2891-a12e-4baa-85a0-8bff2020a57d}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Lighting Schedule Name
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {f81d1060-1c6a-46a7-ad12-21e166dc8ad2}, !- Default Day Schedule Name
  {bc9e4b5e-cab8-4191-aaae-41500384217d}, !- Summer Design Day Schedule Name
  {ce8f53db-9bcc-4c78-8bb7-cbd2dfb1951a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f81d1060-1c6a-46a7-ad12-21e166dc8ad2}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {31f758b8-ed46-41fe-8f79-87532272b346}, !- Handle
  Schedule Rule 1,                        !- Name
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba0e5f06-cf3f-4324-9ae2-646c4e7b82d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba0e5f06-cf3f-4324-9ae2-646c4e7b82d0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.004572,                               !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00881000000000004,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.013048,                               !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.017286,                               !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0215240000000001,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0257620000000001,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.034238,                               !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0384760000000001,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0427140000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.046952,                               !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0511900000000001,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.055428,                               !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0739040000000004,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0923799999999996,                     !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.110856,                               !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.129332,                               !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.147808,                               !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.166284,                               !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.18476,                                !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.203236000000001,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.221712,                               !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.240188,                               !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.258664,                               !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.27714,                                !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  9,                                      !- Hour 27
  54,                                     !- Minute 27
  0.270619058823529,                      !- Value Until Time 27
  10,                                     !- Hour 28
  4,                                      !- Minute 28
  0.264098117647058,                      !- Value Until Time 28
  10,                                     !- Hour 29
  14,                                     !- Minute 29
  0.257577176470589,                      !- Value Until Time 29
  10,                                     !- Hour 30
  24,                                     !- Minute 30
  0.251056235294118,                      !- Value Until Time 30
  10,                                     !- Hour 31
  34,                                     !- Minute 31
  0.244535294117647,                      !- Value Until Time 31
  10,                                     !- Hour 32
  44,                                     !- Minute 32
  0.238014352941176,                      !- Value Until Time 32
  10,                                     !- Hour 33
  54,                                     !- Minute 33
  0.231493411764706,                      !- Value Until Time 33
  11,                                     !- Hour 34
  4,                                      !- Minute 34
  0.224972470588236,                      !- Value Until Time 34
  11,                                     !- Hour 35
  14,                                     !- Minute 35
  0.218451529411765,                      !- Value Until Time 35
  11,                                     !- Hour 36
  24,                                     !- Minute 36
  0.211930588235294,                      !- Value Until Time 36
  11,                                     !- Hour 37
  34,                                     !- Minute 37
  0.205409647058824,                      !- Value Until Time 37
  11,                                     !- Hour 38
  44,                                     !- Minute 38
  0.198888705882353,                      !- Value Until Time 38
  11,                                     !- Hour 39
  54,                                     !- Minute 39
  0.192367764705883,                      !- Value Until Time 39
  12,                                     !- Hour 40
  4,                                      !- Minute 40
  0.185846823529412,                      !- Value Until Time 40
  12,                                     !- Hour 41
  14,                                     !- Minute 41
  0.179325882352942,                      !- Value Until Time 41
  12,                                     !- Hour 42
  24,                                     !- Minute 42
  0.172804941176471,                      !- Value Until Time 42
  12,                                     !- Hour 43
  34,                                     !- Minute 43
  0.166284,                               !- Value Until Time 43
  12,                                     !- Hour 44
  44,                                     !- Minute 44
  0.15976305882353,                       !- Value Until Time 44
  12,                                     !- Hour 45
  54,                                     !- Minute 45
  0.15324211764706,                       !- Value Until Time 45
  13,                                     !- Hour 46
  4,                                      !- Minute 46
  0.146721176470589,                      !- Value Until Time 46
  13,                                     !- Hour 47
  14,                                     !- Minute 47
  0.140200235294118,                      !- Value Until Time 47
  13,                                     !- Hour 48
  24,                                     !- Minute 48
  0.133679294117647,                      !- Value Until Time 48
  13,                                     !- Hour 49
  34,                                     !- Minute 49
  0.127158352941176,                      !- Value Until Time 49
  13,                                     !- Hour 50
  44,                                     !- Minute 50
  0.120637411764707,                      !- Value Until Time 50
  13,                                     !- Hour 51
  54,                                     !- Minute 51
  0.114116470588236,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.110856,                               !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.110856,                               !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.101618,                               !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0923799999999996,                     !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.083142,                               !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.0739039999999992,                     !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0646659999999996,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0554279999999996,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0461899999999996,                     !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0369519999999995,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0277139999999994,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0184759999999993,                     !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.00923799999999924,                    !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0,                                      !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.000380999999999999,                   !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.000761999999999999,                   !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.001143,                               !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.001524,                               !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.001905,                               !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.002286,                               !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.002667,                               !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.003048,                               !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00342899999999999,                    !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00380999999999999,                    !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00419099999999999,                    !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.004572,                               !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.004572;                               !- Value Until Time 78

OS:Schedule:Day,
  {bc9e4b5e-cab8-4191-aaae-41500384217d}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fefb08f-b6fe-466f-91e4-145afab61e58}, !- Handle
  Schedule Rule 2,                        !- Name
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b671245-dcd5-4782-b00d-a920c77f0ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b671245-dcd5-4782-b00d-a920c77f0ef7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0454034117647059,                     !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0537857647058824,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0621681176470589,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0705504705882354,                     !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0789328235294118,                     !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0873151764705884,                     !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0956975294117647,                     !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0944200588235294,                     !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0931425882352941,                     !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0918651176470588,                     !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0905876470588235,                     !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0893101764705882,                     !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0880327058823529,                     !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.119007176470588,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.149981647058824,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.180956117647059,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.211930588235295,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.24290505882353,                       !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.273879529411765,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.366802941176471,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.459726352941176,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.552649764705883,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.645573176470589,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.738496588235294,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.83142,                                !- Value Until Time 25
  14,                                     !- Hour 26
  18,                                     !- Minute 26
  0.83142,                                !- Value Until Time 26
  14,                                     !- Hour 27
  28,                                     !- Minute 27
  0.414672577540107,                      !- Value Until Time 27
  14,                                     !- Hour 28
  38,                                     !- Minute 28
  0.369618802139038,                      !- Value Until Time 28
  14,                                     !- Hour 29
  48,                                     !- Minute 29
  0.324565026737968,                      !- Value Until Time 29
  14,                                     !- Hour 30
  58,                                     !- Minute 30
  0.2795112513369,                        !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.273879529411765,                      !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.273879529411765,                      !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.266135911764706,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.258392294117647,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.250648676470588,                      !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.24290505882353,                       !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.23516144117647,                       !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.227417823529412,                      !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.219674205882353,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.211930588235294,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.204186970588235,                      !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.196443352941176,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.188699735294117,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.180956117647059,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.180956117647059,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.165468882352941,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.149981647058823,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.134494411764706,                      !- Value Until Time 48
  18,                                     !- Hour 49
  40,                                     !- Minute 49
  0.119007176470588,                      !- Value Until Time 49
  18,                                     !- Hour 50
  50,                                     !- Minute 50
  0.10351994117647,                       !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0880327058823529,                     !- Value Until Time 51
  19,                                     !- Hour 52
  10,                                     !- Minute 52
  0.0802890882352941,                     !- Value Until Time 52
  19,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0725454705882352,                     !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0648018529411763,                     !- Value Until Time 54
  19,                                     !- Hour 55
  40,                                     !- Minute 55
  0.0570582352941174,                     !- Value Until Time 55
  19,                                     !- Hour 56
  50,                                     !- Minute 56
  0.0493146176470586,                     !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.041571,                               !- Value Until Time 57
  20,                                     !- Hour 58
  10,                                     !- Minute 58
  0.0422097352941176,                     !- Value Until Time 58
  20,                                     !- Hour 59
  20,                                     !- Minute 59
  0.0428484705882353,                     !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0434872058823529,                     !- Value Until Time 60
  20,                                     !- Hour 61
  40,                                     !- Minute 61
  0.0441259411764706,                     !- Value Until Time 61
  20,                                     !- Hour 62
  50,                                     !- Minute 62
  0.0447646764705882,                     !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0454034117647059,                     !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0454034117647059;                     !- Value Until Time 64

OS:Schedule:Day,
  {ce8f53db-9bcc-4c78-8bb7-cbd2dfb1951a}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {50d195b4-1350-4802-84ad-66f62d7026b9}, !- Default Day Schedule Name
  {df073aa0-a333-46bf-a426-7875b6dfdc2d}, !- Summer Design Day Schedule Name
  {e985de79-dc4c-4f8e-8bc6-63be5d9698c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50d195b4-1350-4802-84ad-66f62d7026b9}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e985de79-dc4c-4f8e-8bc6-63be5d9698c7}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df073aa0-a333-46bf-a426-7875b6dfdc2d}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {98ccf0c8-ae5f-473f-bbff-28c72e6cdbf3}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fa4c1695-210b-4687-9966-10b6bce7b12a}, !- Handle
  {98ccf0c8-ae5f-473f-bbff-28c72e6cdbf3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ac47d64a-1d57-4c78-b18c-ae870ca394a6}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {069959b1-e28c-41d2-b0cd-b69fe34587af}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {ac47d64a-1d57-4c78-b18c-ae870ca394a6}, !- Electric Equipment Definition Name
  {8cd0d8c7-cc5f-48fa-a6bd-b825a4abc3ce}, !- Space or SpaceType Name
  {dfd0df8c-252e-4e86-a55e-7e7f31e5dbd4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1516967e-80ba-4cb2-8849-b5794d69db66}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28d129d6-72c3-42d0-9041-552bd068fa3e}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {81f0daa4-d9fb-4902-8248-19a3a315d52e}, !- Lighting Schedule Name
  {8c76a49e-f45d-4e09-abd4-6fd15e26abc8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3237d660-184d-4c91-a8f1-917bb2f1d3ec}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1f08557-84ab-44c9-821a-d8204436f96d}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {3237d660-184d-4c91-a8f1-917bb2f1d3ec}, !- People Definition Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {554e05c9-c92f-49ea-a398-04647d4167ac}, !- Work Efficiency Schedule Name
  {4b5d9656-9b90-44ac-bec5-58cf78602eeb}, !- Clothing Insulation Schedule Name
  {4bd66a92-ae32-4e92-aa6c-b89af86d5833}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4b5d9656-9b90-44ac-bec5-58cf78602eeb}, !- Handle
  Clothing Schedule,                      !- Name
  {813b9ba0-3867-4793-ad9e-733df0d83bea}, !- Schedule Type Limits Name
  {a3d7b7a3-2a65-4fd8-9d25-a8ae20d881c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3d7b7a3-2a65-4fd8-9d25-a8ae20d881c1}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {813b9ba0-3867-4793-ad9e-733df0d83bea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5103fc3-a2f8-4d70-b724-6af78b722938}, !- Handle
  Schedule Rule 3,                        !- Name
  {4b5d9656-9b90-44ac-bec5-58cf78602eeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99abb7f8-0d09-4dde-a8e0-b29a69b729cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99abb7f8-0d09-4dde-a8e0-b29a69b729cc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {813b9ba0-3867-4793-ad9e-733df0d83bea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {813b9ba0-3867-4793-ad9e-733df0d83bea}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4bd66a92-ae32-4e92-aa6c-b89af86d5833}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1a928196-d7ae-4a7c-a6d6-0f1bfae8f73d}, !- Schedule Type Limits Name
  {3463d0c5-477b-4843-ae07-2092c1bdc31a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3463d0c5-477b-4843-ae07-2092c1bdc31a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1a928196-d7ae-4a7c-a6d6-0f1bfae8f73d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a928196-d7ae-4a7c-a6d6-0f1bfae8f73d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {554e05c9-c92f-49ea-a398-04647d4167ac}, !- Handle
  Work Efficiency Schedule,               !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {2225f329-ca5a-4806-9a37-bd771713d3c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2225f329-ca5a-4806-9a37-bd771713d3c3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {a6e84297-9ee3-45e3-9bf7-c321da9bfa49}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1a07927e-017d-45cd-a7e0-945636f0c19d}, !- Handle
  {a6e84297-9ee3-45e3-9bf7-c321da9bfa49}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {142bec25-342c-4c7f-b7e1-6506f61a2b69}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {935d7b12-68bb-40fe-b37d-8d2516dd7ceb}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {142bec25-342c-4c7f-b7e1-6506f61a2b69}, !- Electric Equipment Definition Name
  {61ae6aee-7b6a-4e02-ace4-fa36261d8bba}, !- Space or SpaceType Name
  {9ac4e8e9-cedf-48f5-91fd-5a3d02419fa4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ca09cb35-cc23-4200-ad5f-dbe3dc2bbc78}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7c74d06-e779-4221-8862-fb8a2c4677c2}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c2402810-485a-4c03-976f-1e8c63ce966f}, !- Number of People Schedule Name
  {90d102ef-05f6-42c3-856b-1070829b5081}, !- People Activity Level Schedule Name
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Lighting Schedule Name
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8bc05e1a-6cc0-49e9-b344-97a6d765e9cc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c2402810-485a-4c03-976f-1e8c63ce966f}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {db21e826-e5a8-45e4-b89b-b99114e0d31f}, !- Default Day Schedule Name
  {3476db11-9536-4127-90fd-f4475bf5a8cd}, !- Summer Design Day Schedule Name
  {d748375b-c457-45d9-a996-189253b08791}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db21e826-e5a8-45e4-b89b-b99114e0d31f}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.325,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.575000000000001,                      !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.700000000000001,                      !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.825,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.95,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  37,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  47,                                     !- Minute 21
  0.875,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  57,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  7,                                      !- Minute 23
  0.725000000000001,                      !- Value Until Time 23
  10,                                     !- Hour 24
  17,                                     !- Minute 24
  0.650000000000001,                      !- Value Until Time 24
  10,                                     !- Hour 25
  27,                                     !- Minute 25
  0.575000000000001,                      !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  47,                                     !- Minute 27
  0.575,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  57,                                     !- Minute 28
  0.649999999999999,                      !- Value Until Time 28
  11,                                     !- Hour 29
  7,                                      !- Minute 29
  0.724999999999999,                      !- Value Until Time 29
  11,                                     !- Hour 30
  17,                                     !- Minute 30
  0.799999999999999,                      !- Value Until Time 30
  11,                                     !- Hour 31
  27,                                     !- Minute 31
  0.874999999999999,                      !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  18,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  28,                                     !- Minute 34
  0.627272727272727,                      !- Value Until Time 34
  14,                                     !- Hour 35
  38,                                     !- Minute 35
  0.554545454545455,                      !- Value Until Time 35
  14,                                     !- Hour 36
  48,                                     !- Minute 36
  0.481818181818182,                      !- Value Until Time 36
  14,                                     !- Hour 37
  58,                                     !- Minute 37
  0.40909090909091,                       !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.4,                                    !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  39,                                     !- Minute 40
  0.375,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  49,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  59,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  16,                                     !- Hour 43
  9,                                      !- Minute 43
  0.3,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  19,                                     !- Minute 44
  0.275,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  40,                                     !- Minute 46
  0.225,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  50,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.174999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  10,                                     !- Minute 49
  0.149999999999999,                      !- Value Until Time 49
  17,                                     !- Hour 50
  20,                                     !- Minute 50
  0.124999999999999,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  17,                                     !- Hour 52
  40,                                     !- Minute 52
  0.0958333333333333,                     !- Value Until Time 52
  17,                                     !- Hour 53
  50,                                     !- Minute 53
  0.0916666666666666,                     !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0874999999999999,                     !- Value Until Time 54
  18,                                     !- Hour 55
  10,                                     !- Minute 55
  0.0833333333333332,                     !- Value Until Time 55
  18,                                     !- Hour 56
  20,                                     !- Minute 56
  0.0791666666666665,                     !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0749999999999998,                     !- Value Until Time 57
  18,                                     !- Hour 58
  40,                                     !- Minute 58
  0.0708333333333331,                     !- Value Until Time 58
  18,                                     !- Hour 59
  50,                                     !- Minute 59
  0.0666666666666664,                     !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0624999999999997,                     !- Value Until Time 60
  19,                                     !- Hour 61
  10,                                     !- Minute 61
  0.058333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0541666666666663,                     !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  19,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0458333333333333,                     !- Value Until Time 64
  19,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0416666666666666,                     !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0374999999999999,                     !- Value Until Time 66
  20,                                     !- Hour 67
  10,                                     !- Minute 67
  0.0333333333333332,                     !- Value Until Time 67
  20,                                     !- Hour 68
  20,                                     !- Minute 68
  0.0291666666666665,                     !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0249999999999998,                     !- Value Until Time 69
  20,                                     !- Hour 70
  40,                                     !- Minute 70
  0.0208333333333331,                     !- Value Until Time 70
  20,                                     !- Hour 71
  50,                                     !- Minute 71
  0.0166666666666664,                     !- Value Until Time 71
  21,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0124999999999997,                     !- Value Until Time 72
  21,                                     !- Hour 73
  10,                                     !- Minute 73
  0.00833333333333304,                    !- Value Until Time 73
  21,                                     !- Hour 74
  20,                                     !- Minute 74
  0.00416666666666634,                    !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0;                                      !- Value Until Time 76

OS:Schedule:Rule,
  {7233ea8f-d62a-49f5-822d-f4dce660ef19}, !- Handle
  Schedule Rule 4,                        !- Name
  {c2402810-485a-4c03-976f-1e8c63ce966f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5446093-ef5a-46a1-8286-9ea8ce53c195}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5446093-ef5a-46a1-8286-9ea8ce53c195}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.133333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.166666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.233333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.266666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.333333333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.366666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.433333333333334,                      !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  24,                                     !- Minute 27
  0.47948717948718,                       !- Value Until Time 27
  12,                                     !- Hour 28
  34,                                     !- Minute 28
  0.458974358974359,                      !- Value Until Time 28
  12,                                     !- Hour 29
  44,                                     !- Minute 29
  0.438461538461539,                      !- Value Until Time 29
  12,                                     !- Hour 30
  54,                                     !- Minute 30
  0.417948717948718,                      !- Value Until Time 30
  13,                                     !- Hour 31
  4,                                      !- Minute 31
  0.397435897435898,                      !- Value Until Time 31
  13,                                     !- Hour 32
  14,                                     !- Minute 32
  0.376923076923077,                      !- Value Until Time 32
  13,                                     !- Hour 33
  24,                                     !- Minute 33
  0.356410256410257,                      !- Value Until Time 33
  13,                                     !- Hour 34
  34,                                     !- Minute 34
  0.335897435897436,                      !- Value Until Time 34
  13,                                     !- Hour 35
  44,                                     !- Minute 35
  0.315384615384616,                      !- Value Until Time 35
  13,                                     !- Hour 36
  54,                                     !- Minute 36
  0.294871794871796,                      !- Value Until Time 36
  14,                                     !- Hour 37
  4,                                      !- Minute 37
  0.274358974358975,                      !- Value Until Time 37
  14,                                     !- Hour 38
  14,                                     !- Minute 38
  0.253846153846155,                      !- Value Until Time 38
  14,                                     !- Hour 39
  24,                                     !- Minute 39
  0.233333333333334,                      !- Value Until Time 39
  14,                                     !- Hour 40
  34,                                     !- Minute 40
  0.212820512820514,                      !- Value Until Time 40
  14,                                     !- Hour 41
  44,                                     !- Minute 41
  0.192307692307693,                      !- Value Until Time 41
  14,                                     !- Hour 42
  54,                                     !- Minute 42
  0.171794871794873,                      !- Value Until Time 42
  15,                                     !- Hour 43
  4,                                      !- Minute 43
  0.151282051282052,                      !- Value Until Time 43
  15,                                     !- Hour 44
  14,                                     !- Minute 44
  0.130769230769232,                      !- Value Until Time 44
  15,                                     !- Hour 45
  24,                                     !- Minute 45
  0.110256410256412,                      !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  39,                                     !- Minute 47
  0.0944444444444445,                     !- Value Until Time 47
  15,                                     !- Hour 48
  49,                                     !- Minute 48
  0.0888888888888889,                     !- Value Until Time 48
  15,                                     !- Hour 49
  59,                                     !- Minute 49
  0.0833333333333334,                     !- Value Until Time 49
  16,                                     !- Hour 50
  9,                                      !- Minute 50
  0.0777777777777778,                     !- Value Until Time 50
  16,                                     !- Hour 51
  19,                                     !- Minute 51
  0.0722222222222223,                     !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0666666666666667,                     !- Value Until Time 52
  16,                                     !- Hour 53
  40,                                     !- Minute 53
  0.0611111111111111,                     !- Value Until Time 53
  16,                                     !- Hour 54
  50,                                     !- Minute 54
  0.0555555555555555,                     !- Value Until Time 54
  17,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0499999999999999,                     !- Value Until Time 55
  17,                                     !- Hour 56
  10,                                     !- Minute 56
  0.0444444444444443,                     !- Value Until Time 56
  17,                                     !- Hour 57
  20,                                     !- Minute 57
  0.0388888888888887,                     !- Value Until Time 57
  17,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0333333333333331,                     !- Value Until Time 58
  17,                                     !- Hour 59
  40,                                     !- Minute 59
  0.0277777777777775,                     !- Value Until Time 59
  17,                                     !- Hour 60
  50,                                     !- Minute 60
  0.0222222222222219,                     !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0166666666666663,                     !- Value Until Time 61
  18,                                     !- Hour 62
  10,                                     !- Minute 62
  0.0111111111111107,                     !- Value Until Time 62
  18,                                     !- Hour 63
  20,                                     !- Minute 63
  0.00555555555555512,                    !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Day,
  {3476db11-9536-4127-90fd-f4475bf5a8cd}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d748375b-c457-45d9-a996-189253b08791}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {602286e1-bbdb-43ac-8813-a375ed99e88c}, !- Handle
  Schedule Rule 5,                        !- Name
  {c2402810-485a-4c03-976f-1e8c63ce966f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f0ef27a-b608-4142-ac84-d80f036d5153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f0ef27a-b608-4142-ac84-d80f036d5153}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {90d102ef-05f6-42c3-856b-1070829b5081}, !- Handle
  Large Office Activity,                  !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  {f0eeb5bb-e591-4ff7-a953-139f2e1caae3}, !- Default Day Schedule Name
  {6c44c85d-8e0e-4ffa-bcb4-30b78e356cd9}, !- Summer Design Day Schedule Name
  {44206d65-21a4-40e3-8695-d3c3f7ec5414}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0eeb5bb-e591-4ff7-a953-139f2e1caae3}, !- Handle
  Large Office Activity Default,          !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {44206d65-21a4-40e3-8695-d3c3f7ec5414}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c44c85d-8e0e-4ffa-bcb4-30b78e356cd9}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b9765be2-fd26-47f5-9552-71ca94bd9e63}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {4aa8e73c-a584-42f0-8c44-90011123d352}, !- Default Day Schedule Name
  {e1921d11-5e89-4ee2-9f5d-59bc9cd4dc6a}, !- Summer Design Day Schedule Name
  {f49b90bb-20f4-473d-b51d-881a3d9a9637}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4aa8e73c-a584-42f0-8c44-90011123d352}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0353795882352941,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0354859411764706,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0355922941176471,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0356986470588235,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.035805,                               !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0359113529411765,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.036017705882353,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0361240588235294,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0362304117647059,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0363367647058824,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0364431176470588,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0365494705882353,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0366558235294118,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.036709,                               !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0389998333333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0412906666666667,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0435815,                              !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0458723333333333,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0481631666666667,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.050454,                               !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.050454,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0485905,                              !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.046727,                               !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0448635,                              !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.043,                                  !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0411365,                              !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.039273,                               !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0395075,                              !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.039742,                               !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0399765,                              !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.040211,                               !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0404455,                              !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04068,                                !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.0481951666666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.0557103333333334,                     !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.0632255,                              !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.0707406666666667,                     !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.0782558333333334,                     !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.085771,                               !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.102601166666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.119431333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.1362615,                              !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.153091666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.169921833333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.186752,                               !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.245974333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.305196666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.364419,                               !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.423641333333334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.482863666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.542086,                               !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.580583833333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.619081666666666,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.6575795,                              !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.696077333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.734575166666666,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.773072999999999,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.773073,                               !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.790077121212121,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.807081242424242,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.824085363636363,                      !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.841089484848485,                      !- Value Until Time 62
  9,                                      !- Hour 63
  56,                                     !- Minute 63
  0.843215,                               !- Value Until Time 63
  10,                                     !- Hour 64
  6,                                      !- Minute 64
  0.842227636363636,                      !- Value Until Time 64
  10,                                     !- Hour 65
  16,                                     !- Minute 65
  0.834455272727273,                      !- Value Until Time 65
  10,                                     !- Hour 66
  26,                                     !- Minute 66
  0.826682909090909,                      !- Value Until Time 66
  10,                                     !- Hour 67
  36,                                     !- Minute 67
  0.818910545454546,                      !- Value Until Time 67
  10,                                     !- Hour 68
  37,                                     !- Minute 68
  0.817939,                               !- Value Until Time 68
  10,                                     !- Hour 69
  47,                                     !- Minute 69
  0.809622333333333,                      !- Value Until Time 69
  10,                                     !- Hour 70
  57,                                     !- Minute 70
  0.801305666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  7,                                      !- Minute 71
  0.792989,                               !- Value Until Time 71
  11,                                     !- Hour 72
  17,                                     !- Minute 72
  0.784672333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  27,                                     !- Minute 73
  0.776355666666667,                      !- Value Until Time 73
  11,                                     !- Hour 74
  37,                                     !- Minute 74
  0.768039,                               !- Value Until Time 74
  11,                                     !- Hour 75
  47,                                     !- Minute 75
  0.772063833333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  57,                                     !- Minute 76
  0.776088666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  7,                                      !- Minute 77
  0.7801135,                              !- Value Until Time 77
  12,                                     !- Hour 78
  17,                                     !- Minute 78
  0.784138333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  27,                                     !- Minute 79
  0.788163166666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  37,                                     !- Minute 80
  0.792188,                               !- Value Until Time 80
  12,                                     !- Hour 81
  47,                                     !- Minute 81
  0.787690333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  57,                                     !- Minute 82
  0.783192666666667,                      !- Value Until Time 82
  13,                                     !- Hour 83
  7,                                      !- Minute 83
  0.778695,                               !- Value Until Time 83
  13,                                     !- Hour 84
  17,                                     !- Minute 84
  0.774197333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  27,                                     !- Minute 85
  0.769699666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  37,                                     !- Minute 86
  0.765202,                               !- Value Until Time 86
  13,                                     !- Hour 87
  47,                                     !- Minute 87
  0.736485393939394,                      !- Value Until Time 87
  13,                                     !- Hour 88
  57,                                     !- Minute 88
  0.707768787878788,                      !- Value Until Time 88
  14,                                     !- Hour 89
  7,                                      !- Minute 89
  0.679052181818182,                      !- Value Until Time 89
  14,                                     !- Hour 90
  17,                                     !- Minute 90
  0.650335575757576,                      !- Value Until Time 90
  14,                                     !- Hour 91
  18,                                     !- Minute 91
  0.646746,                               !- Value Until Time 91
  14,                                     !- Hour 92
  28,                                     !- Minute 92
  0.260004,                               !- Value Until Time 92
  14,                                     !- Hour 93
  38,                                     !- Minute 93
  0.220124,                               !- Value Until Time 93
  14,                                     !- Hour 94
  48,                                     !- Minute 94
  0.180244,                               !- Value Until Time 94
  14,                                     !- Hour 95
  58,                                     !- Minute 95
  0.140364000000001,                      !- Value Until Time 95
  15,                                     !- Hour 96
  0,                                      !- Minute 96
  0.135379,                               !- Value Until Time 96
  15,                                     !- Hour 97
  9,                                      !- Minute 97
  0.128054166666667,                      !- Value Until Time 97
  15,                                     !- Hour 98
  19,                                     !- Minute 98
  0.120729333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  29,                                     !- Minute 99
  0.1134045,                              !- Value Until Time 99
  15,                                     !- Hour 100
  39,                                     !- Minute 100
  0.106079666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  49,                                     !- Minute 101
  0.0987548333333335,                     !- Value Until Time 101
  15,                                     !- Hour 102
  59,                                     !- Minute 102
  0.0914300000000002,                     !- Value Until Time 102
  16,                                     !- Hour 103
  0,                                      !- Minute 103
  0.09143,                                !- Value Until Time 103
  16,                                     !- Hour 104
  10,                                     !- Minute 104
  0.0905746666666667,                     !- Value Until Time 104
  16,                                     !- Hour 105
  20,                                     !- Minute 105
  0.0897193333333333,                     !- Value Until Time 105
  16,                                     !- Hour 106
  30,                                     !- Minute 106
  0.088864,                               !- Value Until Time 106
  16,                                     !- Hour 107
  40,                                     !- Minute 107
  0.0880086666666667,                     !- Value Until Time 107
  16,                                     !- Hour 108
  50,                                     !- Minute 108
  0.0871533333333333,                     !- Value Until Time 108
  17,                                     !- Hour 109
  0,                                      !- Minute 109
  0.086298,                               !- Value Until Time 109
  17,                                     !- Hour 110
  10,                                     !- Minute 110
  0.0864745,                              !- Value Until Time 110
  17,                                     !- Hour 111
  20,                                     !- Minute 111
  0.086651,                               !- Value Until Time 111
  17,                                     !- Hour 112
  30,                                     !- Minute 112
  0.0868275,                              !- Value Until Time 112
  17,                                     !- Hour 113
  40,                                     !- Minute 113
  0.087004,                               !- Value Until Time 113
  17,                                     !- Hour 114
  50,                                     !- Minute 114
  0.0871805,                              !- Value Until Time 114
  18,                                     !- Hour 115
  0,                                      !- Minute 115
  0.087357,                               !- Value Until Time 115
  18,                                     !- Hour 116
  10,                                     !- Minute 116
  0.0872638333333333,                     !- Value Until Time 116
  18,                                     !- Hour 117
  20,                                     !- Minute 117
  0.0871706666666667,                     !- Value Until Time 117
  18,                                     !- Hour 118
  30,                                     !- Minute 118
  0.0870775,                              !- Value Until Time 118
  18,                                     !- Hour 119
  40,                                     !- Minute 119
  0.0869843333333333,                     !- Value Until Time 119
  18,                                     !- Hour 120
  50,                                     !- Minute 120
  0.0868911666666667,                     !- Value Until Time 120
  19,                                     !- Hour 121
  0,                                      !- Minute 121
  0.086798,                               !- Value Until Time 121
  19,                                     !- Hour 122
  10,                                     !- Minute 122
  0.0813231666666666,                     !- Value Until Time 122
  19,                                     !- Hour 123
  20,                                     !- Minute 123
  0.0758483333333333,                     !- Value Until Time 123
  19,                                     !- Hour 124
  30,                                     !- Minute 124
  0.0703734999999999,                     !- Value Until Time 124
  19,                                     !- Hour 125
  40,                                     !- Minute 125
  0.0648986666666665,                     !- Value Until Time 125
  19,                                     !- Hour 126
  50,                                     !- Minute 126
  0.0594238333333331,                     !- Value Until Time 126
  20,                                     !- Hour 127
  0,                                      !- Minute 127
  0.053949,                               !- Value Until Time 127
  20,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0531798333333333,                     !- Value Until Time 128
  20,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0524106666666667,                     !- Value Until Time 129
  20,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0516415,                              !- Value Until Time 130
  20,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0508723333333333,                     !- Value Until Time 131
  20,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0501031666666666,                     !- Value Until Time 132
  21,                                     !- Hour 133
  0,                                      !- Minute 133
  0.049334,                               !- Value Until Time 133
  21,                                     !- Hour 134
  10,                                     !- Minute 134
  0.0467778333333333,                     !- Value Until Time 134
  21,                                     !- Hour 135
  20,                                     !- Minute 135
  0.0442216666666666,                     !- Value Until Time 135
  21,                                     !- Hour 136
  30,                                     !- Minute 136
  0.0416654999999999,                     !- Value Until Time 136
  21,                                     !- Hour 137
  40,                                     !- Minute 137
  0.0391093333333333,                     !- Value Until Time 137
  21,                                     !- Hour 138
  50,                                     !- Minute 138
  0.0365531666666666,                     !- Value Until Time 138
  22,                                     !- Hour 139
  0,                                      !- Minute 139
  0.033997,                               !- Value Until Time 139
  22,                                     !- Hour 140
  10,                                     !- Minute 140
  0.0341033529411765,                     !- Value Until Time 140
  22,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0342097058823529,                     !- Value Until Time 141
  22,                                     !- Hour 142
  30,                                     !- Minute 142
  0.0343160588235294,                     !- Value Until Time 142
  22,                                     !- Hour 143
  40,                                     !- Minute 143
  0.0344224117647059,                     !- Value Until Time 143
  22,                                     !- Hour 144
  50,                                     !- Minute 144
  0.0345287647058823,                     !- Value Until Time 144
  23,                                     !- Hour 145
  0,                                      !- Minute 145
  0.0346351176470588,                     !- Value Until Time 145
  23,                                     !- Hour 146
  10,                                     !- Minute 146
  0.0347414705882353,                     !- Value Until Time 146
  23,                                     !- Hour 147
  20,                                     !- Minute 147
  0.0348478235294118,                     !- Value Until Time 147
  23,                                     !- Hour 148
  30,                                     !- Minute 148
  0.0349541764705882,                     !- Value Until Time 148
  23,                                     !- Hour 149
  40,                                     !- Minute 149
  0.0350605294117647,                     !- Value Until Time 149
  23,                                     !- Hour 150
  50,                                     !- Minute 150
  0.0351668823529412,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.0352732352941176;                     !- Value Until Time 151

OS:Schedule:Rule,
  {aa3596f0-f548-414a-b45a-e22cd61eccc8}, !- Handle
  Schedule Rule 7,                        !- Name
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e775d533-8225-425e-bf24-922224f3bd73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e775d533-8225-425e-bf24-922224f3bd73}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0224775052107074,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0225693106565753,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0226611161024431,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.022752921548311,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0228447269941789,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0229365324400467,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0229365324400467,                     !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.03589145292063,                       !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0221040586333722,                     !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0357928707808066,                     !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.0212715848266979,                     !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0356942886409833,                     !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.0355957065011601,                     !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.0354971243613367,                     !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0179416896,                           !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.0185905527607739,                     !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.0192394159215479,                     !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.0198882790823219,                     !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0205371422430957,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.0211860054038698,                     !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.0218348685646437,                     !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0218348685646437,                     !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0347084672427505,                     !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.0346098851029271,                     !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.0345113029631039,                     !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.0344127208232806,                     !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.0343141386834573,                     !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.034215556543634,                      !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.018954823292307,                      !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.0341169744038108,                     !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0191069542453112,                     !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.0340183922639874,                     !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.0192590851983155,                     !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.0339198101241642,                     !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0194112161513196,                     !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0338212279843409,                     !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0195633471043238,                     !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.0337226458445175,                     !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0197154780573281,                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0198676090103322,                     !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0219067087481269,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.0239458084859216,                     !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.0259849082237163,                     !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.0280240079615109,                     !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.0300631076993057,                     !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0330325708657546,                     !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0329339887259313,                     !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.0328354065861079,                     !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.0327368244462847,                     !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0326382423064615,                     !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0325396601666382,                     !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0324410780268148,                     !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0323424958869916,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0322439137471684,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.032145331607345,                      !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0320467494675217,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0319481673276984,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0318495851878751,                     !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0388868907916655,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0317510030480519,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0427075092756015,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.0316524209082285,                     !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0465281277595376,                     !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.0315538387684053,                     !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.0503487462434736,                     !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.031455256628582,                      !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0541693647274095,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0313566744887586,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.0579899832113457,                     !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.0312580923489354,                     !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0622191118498329,                     !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0311595102091122,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.0664482404883201,                     !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0310609280692889,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0706773691268074,                     !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.0309623459294655,                     !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.0308637637896423,                     !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.0307651816498189,                     !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.0306665995099957,                     !- Value Until Time 79
  10,                                     !- Hour 80
  9,                                      !- Minute 80
  0.0305680173701724,                     !- Value Until Time 80
  10,                                     !- Hour 81
  15,                                     !- Minute 81
  0.089708448,                            !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0304694352303492,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.0303708530905258,                     !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0302722709507026,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0301736888108792,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.0300751066710559,                     !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.0299765245312327,                     !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0298779423914093,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.0297793602515861,                     !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0296807781117629,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0295821959719395,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.0294836138321162,                     !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.029385031692293,                      !- Value Until Time 93
  12,                                     !- Hour 94
  15,                                     !- Minute 94
  0.089708448,                            !- Value Until Time 94
  12,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0292864495524696,                     !- Value Until Time 95
  12,                                     !- Hour 96
  24,                                     !- Minute 96
  0.0886802850233942,                     !- Value Until Time 96
  12,                                     !- Hour 97
  29,                                     !- Minute 97
  0.0291878674126464,                     !- Value Until Time 97
  12,                                     !- Hour 98
  34,                                     !- Minute 98
  0.0876521220467884,                     !- Value Until Time 98
  12,                                     !- Hour 99
  39,                                     !- Minute 99
  0.0290892852728231,                     !- Value Until Time 99
  12,                                     !- Hour 100
  44,                                     !- Minute 100
  0.0866239590701826,                     !- Value Until Time 100
  12,                                     !- Hour 101
  49,                                     !- Minute 101
  0.0289907031329997,                     !- Value Until Time 101
  12,                                     !- Hour 102
  54,                                     !- Minute 102
  0.0855957960935768,                     !- Value Until Time 102
  12,                                     !- Hour 103
  59,                                     !- Minute 103
  0.0288921209931765,                     !- Value Until Time 103
  13,                                     !- Hour 104
  4,                                      !- Minute 104
  0.0845676331169711,                     !- Value Until Time 104
  13,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0287935388533533,                     !- Value Until Time 105
  13,                                     !- Hour 106
  14,                                     !- Minute 106
  0.0835394701403652,                     !- Value Until Time 106
  13,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0286949567135299,                     !- Value Until Time 107
  13,                                     !- Hour 108
  24,                                     !- Minute 108
  0.0825113071637595,                     !- Value Until Time 108
  13,                                     !- Hour 109
  29,                                     !- Minute 109
  0.0285963745737066,                     !- Value Until Time 109
  13,                                     !- Hour 110
  30,                                     !- Minute 110
  0.0819972256754565,                     !- Value Until Time 110
  13,                                     !- Hour 111
  39,                                     !- Minute 111
  0.0284977924338832,                     !- Value Until Time 111
  13,                                     !- Hour 112
  49,                                     !- Minute 112
  0.02839921029406,                       !- Value Until Time 112
  13,                                     !- Hour 113
  59,                                     !- Minute 113
  0.0283006281542368,                     !- Value Until Time 113
  14,                                     !- Hour 114
  9,                                      !- Minute 114
  0.0282020460144134,                     !- Value Until Time 114
  14,                                     !- Hour 115
  19,                                     !- Minute 115
  0.0281034638745901,                     !- Value Until Time 115
  14,                                     !- Hour 116
  29,                                     !- Minute 116
  0.0280048817347669,                     !- Value Until Time 116
  14,                                     !- Hour 117
  30,                                     !- Minute 117
  0.0613284207206221,                     !- Value Until Time 117
  14,                                     !- Hour 118
  39,                                     !- Minute 118
  0.0279062995949437,                     !- Value Until Time 118
  14,                                     !- Hour 119
  49,                                     !- Minute 119
  0.0278077174551203,                     !- Value Until Time 119
  14,                                     !- Hour 120
  59,                                     !- Minute 120
  0.027709135315297,                      !- Value Until Time 120
  15,                                     !- Hour 121
  9,                                      !- Minute 121
  0.0276105531754737,                     !- Value Until Time 121
  15,                                     !- Hour 122
  19,                                     !- Minute 122
  0.0275119710356504,                     !- Value Until Time 122
  15,                                     !- Hour 123
  29,                                     !- Minute 123
  0.0274133888958272,                     !- Value Until Time 123
  15,                                     !- Hour 124
  30,                                     !- Minute 124
  0.0577331807798664,                     !- Value Until Time 124
  15,                                     !- Hour 125
  39,                                     !- Minute 125
  0.0273148067560038,                     !- Value Until Time 125
  15,                                     !- Hour 126
  49,                                     !- Minute 126
  0.0272162246161806,                     !- Value Until Time 126
  15,                                     !- Hour 127
  59,                                     !- Minute 127
  0.0271176424763573,                     !- Value Until Time 127
  16,                                     !- Hour 128
  9,                                      !- Minute 128
  0.0270190603365341,                     !- Value Until Time 128
  16,                                     !- Hour 129
  19,                                     !- Minute 129
  0.0269204781967107,                     !- Value Until Time 129
  16,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0268218960568875,                     !- Value Until Time 130
  16,                                     !- Hour 131
  30,                                     !- Minute 131
  0.0575405782187512,                     !- Value Until Time 131
  16,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0267233139170642,                     !- Value Until Time 132
  16,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0565255633952628,                     !- Value Until Time 133
  16,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0266247317772408,                     !- Value Until Time 134
  16,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0555105485717743,                     !- Value Until Time 135
  16,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0265261496374176,                     !- Value Until Time 136
  17,                                     !- Hour 137
  0,                                      !- Minute 137
  0.054495533748286,                      !- Value Until Time 137
  17,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0264275674975944,                     !- Value Until Time 138
  17,                                     !- Hour 139
  10,                                     !- Minute 139
  0.0534805189247975,                     !- Value Until Time 139
  17,                                     !- Hour 140
  19,                                     !- Minute 140
  0.026328985357771,                      !- Value Until Time 140
  17,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0524655041013091,                     !- Value Until Time 141
  17,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0262304032179477,                     !- Value Until Time 142
  17,                                     !- Hour 143
  30,                                     !- Minute 143
  0.0514504892778208,                     !- Value Until Time 143
  17,                                     !- Hour 144
  39,                                     !- Minute 144
  0.0261318210781245,                     !- Value Until Time 144
  17,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0516736953750718,                     !- Value Until Time 145
  17,                                     !- Hour 146
  49,                                     !- Minute 146
  0.0260332389383011,                     !- Value Until Time 146
  17,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0518969014723229,                     !- Value Until Time 147
  17,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0259346567984779,                     !- Value Until Time 148
  18,                                     !- Hour 149
  0,                                      !- Minute 149
  0.052120107569574,                      !- Value Until Time 149
  18,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0258360746586546,                     !- Value Until Time 150
  18,                                     !- Hour 151
  10,                                     !- Minute 151
  0.052343313666825,                      !- Value Until Time 151
  18,                                     !- Hour 152
  19,                                     !- Minute 152
  0.0257374925188312,                     !- Value Until Time 152
  18,                                     !- Hour 153
  20,                                     !- Minute 153
  0.0525665197640761,                     !- Value Until Time 153
  18,                                     !- Hour 154
  29,                                     !- Minute 154
  0.025638910379008,                      !- Value Until Time 154
  18,                                     !- Hour 155
  30,                                     !- Minute 155
  0.0527897258613272,                     !- Value Until Time 155
  18,                                     !- Hour 156
  39,                                     !- Minute 156
  0.0255403282391848,                     !- Value Until Time 156
  18,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0525873555290108,                     !- Value Until Time 157
  18,                                     !- Hour 158
  49,                                     !- Minute 158
  0.0254417460993614,                     !- Value Until Time 158
  18,                                     !- Hour 159
  50,                                     !- Minute 159
  0.0523849851966946,                     !- Value Until Time 159
  18,                                     !- Hour 160
  59,                                     !- Minute 160
  0.0253431639595381,                     !- Value Until Time 160
  19,                                     !- Hour 161
  0,                                      !- Minute 161
  0.0521826148643783,                     !- Value Until Time 161
  19,                                     !- Hour 162
  9,                                      !- Minute 162
  0.0252445818197149,                     !- Value Until Time 162
  19,                                     !- Hour 163
  10,                                     !- Minute 163
  0.0519802445320619,                     !- Value Until Time 163
  19,                                     !- Hour 164
  19,                                     !- Minute 164
  0.0251459996798915,                     !- Value Until Time 164
  19,                                     !- Hour 165
  20,                                     !- Minute 165
  0.0517778741997457,                     !- Value Until Time 165
  19,                                     !- Hour 166
  30,                                     !- Minute 166
  0.0515755038674293,                     !- Value Until Time 166
  19,                                     !- Hour 167
  40,                                     !- Minute 167
  0.0515532370956196,                     !- Value Until Time 167
  19,                                     !- Hour 168
  50,                                     !- Minute 168
  0.0515309703238099,                     !- Value Until Time 168
  20,                                     !- Hour 169
  0,                                      !- Minute 169
  0.0515087035520002,                     !- Value Until Time 169
  20,                                     !- Hour 170
  10,                                     !- Minute 170
  0.0514864367801905,                     !- Value Until Time 170
  20,                                     !- Hour 171
  20,                                     !- Minute 171
  0.0514641700083808,                     !- Value Until Time 171
  20,                                     !- Hour 172
  30,                                     !- Minute 172
  0.0244559247011286,                     !- Value Until Time 172
  20,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0243573425613053,                     !- Value Until Time 173
  20,                                     !- Hour 174
  50,                                     !- Minute 174
  0.0242587604214819,                     !- Value Until Time 174
  21,                                     !- Hour 175
  0,                                      !- Minute 175
  0.0241601782816587,                     !- Value Until Time 175
  21,                                     !- Hour 176
  10,                                     !- Minute 176
  0.0240615961418355,                     !- Value Until Time 176
  21,                                     !- Hour 177
  20,                                     !- Minute 177
  0.0239630140020121,                     !- Value Until Time 177
  21,                                     !- Hour 178
  30,                                     !- Minute 178
  0.0238644318621888,                     !- Value Until Time 178
  21,                                     !- Hour 179
  40,                                     !- Minute 179
  0.0237658497223656,                     !- Value Until Time 179
  21,                                     !- Hour 180
  50,                                     !- Minute 180
  0.0236672675825422,                     !- Value Until Time 180
  22,                                     !- Hour 181
  0,                                      !- Minute 181
  0.023568685442719,                      !- Value Until Time 181
  22,                                     !- Hour 182
  10,                                     !- Minute 182
  0.0234701033028957,                     !- Value Until Time 182
  22,                                     !- Hour 183
  20,                                     !- Minute 183
  0.0233715211630724,                     !- Value Until Time 183
  22,                                     !- Hour 184
  30,                                     !- Minute 184
  0.0232729390232491,                     !- Value Until Time 184
  22,                                     !- Hour 185
  40,                                     !- Minute 185
  0.0231743568834259,                     !- Value Until Time 185
  22,                                     !- Hour 186
  50,                                     !- Minute 186
  0.0230757747436025,                     !- Value Until Time 186
  23,                                     !- Hour 187
  0,                                      !- Minute 187
  0.0229771926037792,                     !- Value Until Time 187
  23,                                     !- Hour 188
  10,                                     !- Minute 188
  0.022878610463956,                      !- Value Until Time 188
  23,                                     !- Hour 189
  20,                                     !- Minute 189
  0.0227800283241326,                     !- Value Until Time 189
  23,                                     !- Hour 190
  30,                                     !- Minute 190
  0.0226814461843094,                     !- Value Until Time 190
  23,                                     !- Hour 191
  40,                                     !- Minute 191
  0.0225828640444862,                     !- Value Until Time 191
  23,                                     !- Hour 192
  50,                                     !- Minute 192
  0.0224842819046628,                     !- Value Until Time 192
  24,                                     !- Hour 193
  0,                                      !- Minute 193
  0.0223856997648395;                     !- Value Until Time 193

OS:Schedule:Day,
  {e1921d11-5e89-4ee2-9f5d-59bc9cd4dc6a}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {744b24fe-8860-4ad4-a68f-3a971311bcd5}, !- Handle
  Schedule Rule 8,                        !- Name
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.058977053003427,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0546456025000965,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0503141519967657,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.045982701493435,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0416512509901045,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0373198004867737,                     !- Value Until Time 6
  1,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0373198004867737,                     !- Value Until Time 7
  1,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0186297647493816,                     !- Value Until Time 8
  1,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0391187883112477,                     !- Value Until Time 9
  1,                                      !- Hour 10
  19,                                     !- Minute 10
  0.0185643204600626,                     !- Value Until Time 10
  1,                                      !- Hour 11
  20,                                     !- Minute 11
  0.0409177761357217,                     !- Value Until Time 11
  1,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0184988761707438,                     !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.0184334318814249,                     !- Value Until Time 13
  1,                                      !- Hour 14
  50,                                     !- Minute 14
  0.0183679875921059,                     !- Value Until Time 14
  2,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0481137274336177,                     !- Value Until Time 15
  2,                                      !- Hour 16
  9,                                      !- Minute 16
  0.0504998884772703,                     !- Value Until Time 16
  2,                                      !- Hour 17
  19,                                     !- Minute 17
  0.0528860495209231,                     !- Value Until Time 17
  2,                                      !- Hour 18
  29,                                     !- Minute 18
  0.0552722105645757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0576583716082283,                     !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.0600445326518811,                     !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.0624306936955337,                     !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0624306936955337,                     !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0178444332775549,                     !- Value Until Time 23
  3,                                      !- Hour 24
  19,                                     !- Minute 24
  0.0177789889882358,                     !- Value Until Time 24
  3,                                      !- Hour 25
  29,                                     !- Minute 25
  0.017713544698917,                      !- Value Until Time 25
  3,                                      !- Hour 26
  39,                                     !- Minute 26
  0.0176481004095982,                     !- Value Until Time 26
  3,                                      !- Hour 27
  49,                                     !- Minute 27
  0.0175826561202792,                     !- Value Until Time 27
  3,                                      !- Hour 28
  59,                                     !- Minute 28
  0.0175172118309603,                     !- Value Until Time 28
  4,                                      !- Hour 29
  0,                                      !- Minute 29
  0.0632549179984597,                     !- Value Until Time 29
  4,                                      !- Hour 30
  9,                                      !- Minute 30
  0.0174517675416415,                     !- Value Until Time 30
  4,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0633106692082601,                     !- Value Until Time 31
  4,                                      !- Hour 32
  19,                                     !- Minute 32
  0.0173863232523225,                     !- Value Until Time 32
  4,                                      !- Hour 33
  20,                                     !- Minute 33
  0.0633664204180606,                     !- Value Until Time 33
  4,                                      !- Hour 34
  29,                                     !- Minute 34
  0.0173208789630037,                     !- Value Until Time 34
  4,                                      !- Hour 35
  30,                                     !- Minute 35
  0.063422171627861,                      !- Value Until Time 35
  4,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0172554346736848,                     !- Value Until Time 36
  4,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0634779228376615,                     !- Value Until Time 37
  4,                                      !- Hour 38
  49,                                     !- Minute 38
  0.017189990384366,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0635336740474619,                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0635894252572623,                     !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0635923882289752,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.0635953512006881,                     !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.0635983141724009,                     !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.0636012771441137,                     !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.0636042401158266,                     !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0167318803591336,                     !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0166664360698148,                     !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.016600991780496,                      !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.0165355474911769,                     !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0164701032018581,                     !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0164046589125393,                     !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0163392146232203,                     !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0162737703339014,                     !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0162083260445824,                     !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.0161428817552636,                     !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0160774374659448,                     !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0160119931766257,                     !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0159465488873069,                     !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.0181978311248323,                     !- Value Until Time 59
  8,                                      !- Hour 60
  10,                                     !- Minute 60
  0.0158811045979881,                     !- Value Until Time 60
  8,                                      !- Hour 61
  19,                                     !- Minute 61
  0.0176219213591987,                     !- Value Until Time 61
  8,                                      !- Hour 62
  20,                                     !- Minute 62
  0.015815660308669,                      !- Value Until Time 62
  8,                                      !- Hour 63
  29,                                     !- Minute 63
  0.0170460115935648,                     !- Value Until Time 63
  8,                                      !- Hour 64
  30,                                     !- Minute 64
  0.0157502160193502,                     !- Value Until Time 64
  8,                                      !- Hour 65
  39,                                     !- Minute 65
  0.016470101827931,                      !- Value Until Time 65
  8,                                      !- Hour 66
  40,                                     !- Minute 66
  0.0156847717300314,                     !- Value Until Time 66
  8,                                      !- Hour 67
  49,                                     !- Minute 67
  0.0158941920622973,                     !- Value Until Time 67
  8,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0156193274407124,                     !- Value Until Time 68
  8,                                      !- Hour 69
  59,                                     !- Minute 69
  0.0153182822966635,                     !- Value Until Time 69
  9,                                      !- Hour 70
  0,                                      !- Minute 70
  0.0155538831513935,                     !- Value Until Time 70
  9,                                      !- Hour 71
  9,                                      !- Minute 71
  0.0154197970520765,                     !- Value Until Time 71
  9,                                      !- Hour 72
  10,                                     !- Minute 72
  0.0154884388620747,                     !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.0155213118074895,                     !- Value Until Time 73
  9,                                      !- Hour 74
  20,                                     !- Minute 74
  0.0154229945727557,                     !- Value Until Time 74
  9,                                      !- Hour 75
  29,                                     !- Minute 75
  0.0156228265629026,                     !- Value Until Time 75
  9,                                      !- Hour 76
  30,                                     !- Minute 76
  0.0153575502834369,                     !- Value Until Time 76
  9,                                      !- Hour 77
  39,                                     !- Minute 77
  0.015292105994118,                      !- Value Until Time 77
  9,                                      !- Hour 78
  49,                                     !- Minute 78
  0.015226661704799,                      !- Value Until Time 78
  9,                                      !- Hour 79
  59,                                     !- Minute 79
  0.0151612174154802,                     !- Value Until Time 79
  10,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0159273708291417,                     !- Value Until Time 80
  10,                                     !- Hour 81
  9,                                      !- Minute 81
  0.0150957731261613,                     !- Value Until Time 81
  10,                                     !- Hour 82
  19,                                     !- Minute 82
  0.0150303288368423,                     !- Value Until Time 82
  10,                                     !- Hour 83
  29,                                     !- Minute 83
  0.0149648845475235,                     !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.0148994402582047,                     !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0148339959688856,                     !- Value Until Time 85
  10,                                     !- Hour 86
  59,                                     !- Minute 86
  0.0147685516795668,                     !- Value Until Time 86
  11,                                     !- Hour 87
  9,                                      !- Minute 87
  0.014703107390248,                      !- Value Until Time 87
  11,                                     !- Hour 88
  19,                                     !- Minute 88
  0.0146376631009289,                     !- Value Until Time 88
  11,                                     !- Hour 89
  29,                                     !- Minute 89
  0.0145722188116101,                     !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.0145067745222913,                     !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.0144413302329723,                     !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.0143758859436534,                     !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.0143104416543346,                     !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.0142449973650156,                     !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.0141795530756968,                     !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.0141141087863779,                     !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.0140486644970589,                     !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.0139832202077401,                     !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.0139177759184213,                     !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.0138523316291022,                     !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.0137868873397834,                     !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0137214430504646,                     !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0136559987611455,                     !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.0135905544718267,                     !- Value Until Time 104
  14,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0135251101825079,                     !- Value Until Time 105
  14,                                     !- Hour 106
  19,                                     !- Minute 106
  0.0134596658931889,                     !- Value Until Time 106
  14,                                     !- Hour 107
  29,                                     !- Minute 107
  0.01339422160387,                       !- Value Until Time 107
  14,                                     !- Hour 108
  39,                                     !- Minute 108
  0.0133287773145512,                     !- Value Until Time 108
  14,                                     !- Hour 109
  49,                                     !- Minute 109
  0.0132633330252322,                     !- Value Until Time 109
  14,                                     !- Hour 110
  59,                                     !- Minute 110
  0.0131978887359134,                     !- Value Until Time 110
  15,                                     !- Hour 111
  9,                                      !- Minute 111
  0.0131324444465945,                     !- Value Until Time 111
  15,                                     !- Hour 112
  19,                                     !- Minute 112
  0.0130670001572755,                     !- Value Until Time 112
  15,                                     !- Hour 113
  29,                                     !- Minute 113
  0.0130015558679567,                     !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.0129361115786379,                     !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.0128706672893188,                     !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.012805223,                            !- Value Until Time 116
  16,                                     !- Hour 117
  0,                                      !- Minute 117
  0.012805223,                            !- Value Until Time 117
  16,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0130879422395711,                     !- Value Until Time 118
  16,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0133706614791419,                     !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.013653380718713,                      !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.013936099958284,                      !- Value Until Time 121
  16,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0142188191978549,                     !- Value Until Time 122
  17,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0145015384374259,                     !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0155800601409025,                     !- Value Until Time 124
  17,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0166585818443791,                     !- Value Until Time 125
  17,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0177371035478557,                     !- Value Until Time 126
  17,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0188156252513323,                     !- Value Until Time 127
  17,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0198941469548089,                     !- Value Until Time 128
  18,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0209726686582855,                     !- Value Until Time 129
  18,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0281482430485713,                     !- Value Until Time 130
  18,                                     !- Hour 131
  20,                                     !- Minute 131
  0.035323817438857,                      !- Value Until Time 131
  18,                                     !- Hour 132
  30,                                     !- Minute 132
  0.042499391829143,                      !- Value Until Time 132
  18,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0496749662194288,                     !- Value Until Time 133
  18,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0568505406097145,                     !- Value Until Time 134
  19,                                     !- Hour 135
  0,                                      !- Minute 135
  0.064026115,                            !- Value Until Time 135
  19,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0637300447229454,                     !- Value Until Time 136
  19,                                     !- Hour 137
  20,                                     !- Minute 137
  0.063433974445891,                      !- Value Until Time 137
  19,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0631379041688364,                     !- Value Until Time 138
  19,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0628418338917819,                     !- Value Until Time 139
  19,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0625457636147275,                     !- Value Until Time 140
  20,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0622496933376729,                     !- Value Until Time 141
  20,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0622553021002368,                     !- Value Until Time 142
  20,                                     !- Hour 143
  20,                                     !- Minute 143
  0.062260910862801,                      !- Value Until Time 143
  20,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0622665196253649,                     !- Value Until Time 144
  20,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0622721283879289,                     !- Value Until Time 145
  20,                                     !- Hour 146
  50,                                     !- Minute 146
  0.062277737150493,                      !- Value Until Time 146
  21,                                     !- Hour 147
  0,                                      !- Minute 147
  0.062283345913057,                      !- Value Until Time 147
  21,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0625395142096308,                     !- Value Until Time 148
  21,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0627956825062049,                     !- Value Until Time 149
  21,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0630518508027788,                     !- Value Until Time 150
  21,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0633080190993526,                     !- Value Until Time 151
  21,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0635641873959266,                     !- Value Until Time 152
  22,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0638203556925005,                     !- Value Until Time 153
  22,                                     !- Hour 154
  10,                                     !- Minute 154
  0.0628046605303231,                     !- Value Until Time 154
  22,                                     !- Hour 155
  20,                                     !- Minute 155
  0.0617889653681456,                     !- Value Until Time 155
  22,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0607732702059682,                     !- Value Until Time 156
  22,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0597575750437908,                     !- Value Until Time 157
  22,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0587418798816134,                     !- Value Until Time 158
  23,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0577261847194359,                     !- Value Until Time 159
  23,                                     !- Hour 160
  10,                                     !- Minute 160
  0.0586565711839896,                     !- Value Until Time 160
  23,                                     !- Hour 161
  20,                                     !- Minute 161
  0.0595869576485434,                     !- Value Until Time 161
  23,                                     !- Hour 162
  30,                                     !- Minute 162
  0.0605173441130968,                     !- Value Until Time 162
  23,                                     !- Hour 163
  40,                                     !- Minute 163
  0.0614477305776506,                     !- Value Until Time 163
  23,                                     !- Hour 164
  50,                                     !- Minute 164
  0.0623781170422043,                     !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.0633085035067578;                     !- Value Until Time 165

OS:Schedule:Day,
  {f49b90bb-20f4-473d-b51d-881a3d9a9637}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c263e5e5-b836-4ac1-8f93-860c9cb77510}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  {94dbc122-1430-40c1-9aaa-7ac318bab79e}, !- Default Day Schedule Name
  {2d32103d-7964-44d3-8f26-21cbccbbf016}, !- Summer Design Day Schedule Name
  {1b956917-d2bc-450c-a7a7-b74cec5e4659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94dbc122-1430-40c1-9aaa-7ac318bab79e}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {08cce8e0-2535-4a3f-99b6-37f6e461203c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.580396078431372,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.580380392156863,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.580364705882353,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.580349019607843,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.580333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580317647058823,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.580301960784314,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.580286274509804,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.580270588235294,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.580254901960784,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.580239215686275,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.580223529411765,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.580207843137255,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5802,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.57735,                                !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.5745,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.57165,                                !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.5688,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.56595,                                !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
