  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cbca34c-bcf0-4897-a547-d54bff9dfd76}, !- Handle
  9 Zone VAV 2 Supply Inlet Node,         !- Name
  {8d0df8df-bf9e-4fa1-9188-15b0eaeb5fdc}, !- Inlet Port
  {12d225ea-fced-4129-90a6-f12cc3bcaea6}; !- Outlet Port

OS:Node,
  {aa551b8b-3779-4309-b966-f1bed6542a48}, !- Handle
  9 Zone VAV 2 Supply Outlet Node,        !- Name
  {51b3b8f6-a8ae-4f15-92f5-48f6f02b82cd}, !- Inlet Port
  {136be202-a6cb-4565-a03d-a04262f4d648}; !- Outlet Port

OS:Connection,
  {8d0df8df-bf9e-4fa1-9188-15b0eaeb5fdc}, !- Handle
  {8b6a3969-f32c-4c2e-bb8a-f8154f34b72b}, !- Source Object
  9,                                      !- Outlet Port
  {1cbca34c-bcf0-4897-a547-d54bff9dfd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136be202-a6cb-4565-a03d-a04262f4d648}, !- Handle
  {aa551b8b-3779-4309-b966-f1bed6542a48}, !- Source Object
  3,                                      !- Outlet Port
  {8b6a3969-f32c-4c2e-bb8a-f8154f34b72b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4ee98c4-ab8d-4f5f-8b4e-fd8b70a001e0}, !- Handle
  9 Zone VAV 2 Demand Inlet Node,         !- Name
  {cf5d8737-5868-4667-8e41-bb21306118d0}, !- Inlet Port
  {2bd2d108-eb55-45c9-ba1e-dbd94a3253b9}; !- Outlet Port

OS:Node,
  {5335982b-df93-4c0f-916b-8237d5cc7913}, !- Handle
  9 Zone VAV 2 Demand Outlet Node,        !- Name
  {8d558d6a-8037-4914-afec-1d1027f8a3cd}, !- Inlet Port
  {f9e13dd5-630a-458f-8476-70a6aee4c49a}; !- Outlet Port

OS:Node,
  {1769d06d-60a8-4cbf-bc67-27de7b0d0dac}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {6b5a4951-b89a-4b3a-92b7-f52f4294c4f9}, !- Inlet Port
  {811bd634-bb8b-4c49-9c02-78a3c8863193}; !- Outlet Port

OS:Connection,
  {cf5d8737-5868-4667-8e41-bb21306118d0}, !- Handle
  {8b6a3969-f32c-4c2e-bb8a-f8154f34b72b}, !- Source Object
  11,                                     !- Outlet Port
  {a4ee98c4-ab8d-4f5f-8b4e-fd8b70a001e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e13dd5-630a-458f-8476-70a6aee4c49a}, !- Handle
  {5335982b-df93-4c0f-916b-8237d5cc7913}, !- Source Object
  3,                                      !- Outlet Port
  {8b6a3969-f32c-4c2e-bb8a-f8154f34b72b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {2bd2d108-eb55-45c9-ba1e-dbd94a3253b9}, !- Inlet Node Name
  {d59dd915-2054-4900-a818-5f50770d6ff6}, !- Outlet Node Name 1
  {6e70525a-bf8c-4de6-85a6-66c42a80ef26}, !- Outlet Node Name 2
  {693e71ac-1e86-4f7a-b506-1b40e3008c2a}, !- Outlet Node Name 3
  {8977a32f-57c2-40e8-ae26-df622d141d74}, !- Outlet Node Name 4
  {5502496a-3a44-4d1e-86f3-17c3c033dadd}, !- Outlet Node Name 5
  {4af0f79d-e287-45da-92b6-72fde09fd104}, !- Outlet Node Name 6
  {1b8a58da-d466-4248-b2e4-61e6fbd1bc39}, !- Outlet Node Name 7
  {e184f688-e48e-49c9-b3c8-7ef2f6ac0232}, !- Outlet Node Name 8
  {953ed917-b354-49ac-9637-d8bd9ff2feea}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {8d558d6a-8037-4914-afec-1d1027f8a3cd}, !- Outlet Node Name
  {542b0a97-1cfe-406d-8749-4b1fc178b9f6}, !- Inlet Node Name 1
  {a76572b5-5e6c-4982-9dd0-f1db62745d18}, !- Inlet Node Name 2
  {aa2009c1-e704-4499-a770-aaa2b7c0139b}, !- Inlet Node Name 3
  {fa95b122-791d-4206-a682-8438c5252a30}, !- Inlet Node Name 4
  {63be0a4e-3975-4543-8e66-faae456ebd7a}, !- Inlet Node Name 5
  {0b398aa8-8476-495b-9a38-be347becb518}, !- Inlet Node Name 6
  {e5fe090a-52b0-4a7e-a736-c90313b7a0f3}, !- Inlet Node Name 7
  {bcd8b008-b782-4b67-a383-24aaaabf134f}, !- Inlet Node Name 8
  {33f4166d-df1c-4022-a02c-a5ae9b0ab814}; !- Inlet Node Name 9

OS:Connection,
  {2bd2d108-eb55-45c9-ba1e-dbd94a3253b9}, !- Handle
  {a4ee98c4-ab8d-4f5f-8b4e-fd8b70a001e0}, !- Source Object
  3,                                      !- Outlet Port
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d558d6a-8037-4914-afec-1d1027f8a3cd}, !- Handle
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Source Object
  2,                                      !- Outlet Port
  {5335982b-df93-4c0f-916b-8237d5cc7913}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b223b107-62ee-4923-94b4-3bf0fddf9b8d}, !- Handle
  {8b6a3969-f32c-4c2e-bb8a-f8154f34b72b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {22d65183-0e16-4705-9351-c71029cf09d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3c9810e9-3c4d-494d-a798-38463225ee69}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {beca2d35-4ebd-46c1-8423-8ec7753525dd}, !- Handle
  9 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {aa551b8b-3779-4309-b966-f1bed6542a48}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {245608b4-b02a-4532-9acb-63b9b8a7cee7}, !- Handle
  9 Zone VAV 2 Fan,                       !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aa0e106c-b96a-4c53-b29d-b4d8a323182c}, !- Air Inlet Node Name
  {51b3b8f6-a8ae-4f15-92f5-48f6f02b82cd}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {51b3b8f6-a8ae-4f15-92f5-48f6f02b82cd}, !- Handle
  {245608b4-b02a-4532-9acb-63b9b8a7cee7}, !- Source Object
  17,                                     !- Outlet Port
  {aa551b8b-3779-4309-b966-f1bed6542a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Handle
  9 Zone VAV 2 Main Htg Coil,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9f18bbf2-6b68-4d16-959b-e20ad629c0b8}, !- Water Inlet Node Name
  {c54801f9-3f73-4180-bc15-ced66f4b2c59}, !- Water Outlet Node Name
  {86dea9b6-2097-49dc-9b73-e40b767403ea}, !- Air Inlet Node Name
  {508d6daa-9f8d-4e30-b169-b9cd039d112f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e5f9905-701c-4fc5-9eb5-6effe57e6eae}, !- Handle
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {150e7bc2-3a29-4803-a52b-69e7db09c938}, !- Inlet Port
  {9f18bbf2-6b68-4d16-959b-e20ad629c0b8}; !- Outlet Port

OS:Connection,
  {150e7bc2-3a29-4803-a52b-69e7db09c938}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  40,                                     !- Outlet Port
  {7e5f9905-701c-4fc5-9eb5-6effe57e6eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d319bf42-957c-419a-aab4-6c11a5dfd9ff}, !- Handle
  9 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {c54801f9-3f73-4180-bc15-ced66f4b2c59}, !- Inlet Port
  {8a1003bf-6f71-4fc9-9780-7f5cbe8b30d1}; !- Outlet Port

OS:Connection,
  {9f18bbf2-6b68-4d16-959b-e20ad629c0b8}, !- Handle
  {7e5f9905-701c-4fc5-9eb5-6effe57e6eae}, !- Source Object
  3,                                      !- Outlet Port
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c54801f9-3f73-4180-bc15-ced66f4b2c59}, !- Handle
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Source Object
  6,                                      !- Outlet Port
  {d319bf42-957c-419a-aab4-6c11a5dfd9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1003bf-6f71-4fc9-9780-7f5cbe8b30d1}, !- Handle
  {d319bf42-957c-419a-aab4-6c11a5dfd9ff}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e62517d-d696-4c59-ba29-f40309b9406d}, !- Handle
  9 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fae2592d-6720-417f-a593-309fca9f848b}, !- Handle
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {508d6daa-9f8d-4e30-b169-b9cd039d112f}, !- Inlet Port
  {aa0e106c-b96a-4c53-b29d-b4d8a323182c}; !- Outlet Port

OS:Connection,
  {508d6daa-9f8d-4e30-b169-b9cd039d112f}, !- Handle
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Source Object
  8,                                      !- Outlet Port
  {fae2592d-6720-417f-a593-309fca9f848b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0e106c-b96a-4c53-b29d-b4d8a323182c}, !- Handle
  {fae2592d-6720-417f-a593-309fca9f848b}, !- Source Object
  3,                                      !- Outlet Port
  {245608b4-b02a-4532-9acb-63b9b8a7cee7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Handle
  9 Zone VAV 2 Clg Coil,                  !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {05ad51a9-fdc3-4e7c-93f3-70fbaadc005f}, !- Water Inlet Node Name
  {ccd3fb24-9dbe-47d8-96ba-f1eb650646b8}, !- Water Outlet Node Name
  {40cbe1f4-14d0-47ae-8488-1d3c04298809}, !- Air Inlet Node Name
  {b09409a0-3f1f-4459-a044-f2a3eefab73c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {27224bfb-5465-4dec-a388-200b81b90bba}, !- Handle
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {5f8ece26-f538-40d2-ab25-d26e133461f8}, !- Inlet Port
  {05ad51a9-fdc3-4e7c-93f3-70fbaadc005f}; !- Outlet Port

OS:Connection,
  {5f8ece26-f538-40d2-ab25-d26e133461f8}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  7,                                      !- Outlet Port
  {27224bfb-5465-4dec-a388-200b81b90bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {041fdb57-e5be-4713-b4d0-2fcb26154877}, !- Handle
  9 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {ccd3fb24-9dbe-47d8-96ba-f1eb650646b8}, !- Inlet Port
  {6fb861ef-1892-459d-8451-d9164493247a}; !- Outlet Port

OS:Connection,
  {05ad51a9-fdc3-4e7c-93f3-70fbaadc005f}, !- Handle
  {27224bfb-5465-4dec-a388-200b81b90bba}, !- Source Object
  3,                                      !- Outlet Port
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ccd3fb24-9dbe-47d8-96ba-f1eb650646b8}, !- Handle
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Source Object
  11,                                     !- Outlet Port
  {041fdb57-e5be-4713-b4d0-2fcb26154877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb861ef-1892-459d-8451-d9164493247a}, !- Handle
  {041fdb57-e5be-4713-b4d0-2fcb26154877}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a9289cab-eed9-4dc3-b6df-6324746500f6}, !- Handle
  9 Zone VAV 2 Clg Coil Controller,       !- Name
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cf6b6b26-20a6-4f42-8534-f74425e8d38d}, !- Handle
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {b09409a0-3f1f-4459-a044-f2a3eefab73c}, !- Inlet Port
  {86dea9b6-2097-49dc-9b73-e40b767403ea}; !- Outlet Port

OS:Connection,
  {b09409a0-3f1f-4459-a044-f2a3eefab73c}, !- Handle
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Source Object
  13,                                     !- Outlet Port
  {cf6b6b26-20a6-4f42-8534-f74425e8d38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86dea9b6-2097-49dc-9b73-e40b767403ea}, !- Handle
  {cf6b6b26-20a6-4f42-8534-f74425e8d38d}, !- Source Object
  3,                                      !- Outlet Port
  {3a987722-979a-4bdc-bb5d-41f136e17ab5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fe6a24df-ef99-4ac5-bea3-b541b7dafe4c}, !- Handle
  9 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe222754-5366-420b-818a-f0bb91748a9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71e7f1c6-db1f-4d66-aa46-2fd81497c74f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {71e7f1c6-db1f-4d66-aa46-2fd81497c74f}, !- Handle
  9 Zone VAV 2 Vent Controller,           !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3aa1c29c-08c4-490e-ad2b-ea03964b3a70}, !- Handle
  9 Zone VAV 2 OA System,                 !- Name
  {fe6a24df-ef99-4ac5-bea3-b541b7dafe4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3c4598e-0cd9-4e5c-a0d6-c8254c2f799d}, !- Mixed Air Node Name
  {feb22a55-c935-4847-929e-3479c871fb0a}, !- Outdoor Air Stream Node Name
  {9f5b35e3-e554-4214-90a8-257d3b6d9ffa}, !- Relief Air Stream Node Name
  {12d225ea-fced-4129-90a6-f12cc3bcaea6}; !- Return Air Stream Node Name

OS:Node,
  {584fba80-8b25-49c6-aed6-24c430e28461}, !- Handle
  9 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {feb22a55-c935-4847-929e-3479c871fb0a}; !- Outlet Port

OS:Connection,
  {feb22a55-c935-4847-929e-3479c871fb0a}, !- Handle
  {584fba80-8b25-49c6-aed6-24c430e28461}, !- Source Object
  3,                                      !- Outlet Port
  {3aa1c29c-08c4-490e-ad2b-ea03964b3a70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7dfffdbb-ed21-4cd0-88a2-4b8eb2108dff}, !- Handle
  9 Zone VAV 2 Relief Air Node,           !- Name
  {9f5b35e3-e554-4214-90a8-257d3b6d9ffa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f5b35e3-e554-4214-90a8-257d3b6d9ffa}, !- Handle
  {3aa1c29c-08c4-490e-ad2b-ea03964b3a70}, !- Source Object
  7,                                      !- Outlet Port
  {7dfffdbb-ed21-4cd0-88a2-4b8eb2108dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {200cc4c4-ad16-4356-a660-885ec3658d1b}, !- Handle
  9 Zone VAV 2 Mixed Air Node,            !- Name
  {d3c4598e-0cd9-4e5c-a0d6-c8254c2f799d}, !- Inlet Port
  {40cbe1f4-14d0-47ae-8488-1d3c04298809}; !- Outlet Port

OS:Connection,
  {12d225ea-fced-4129-90a6-f12cc3bcaea6}, !- Handle
  {1cbca34c-bcf0-4897-a547-d54bff9dfd76}, !- Source Object
  3,                                      !- Outlet Port
  {3aa1c29c-08c4-490e-ad2b-ea03964b3a70}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3c4598e-0cd9-4e5c-a0d6-c8254c2f799d}, !- Handle
  {3aa1c29c-08c4-490e-ad2b-ea03964b3a70}, !- Source Object
  5,                                      !- Outlet Port
  {200cc4c4-ad16-4356-a660-885ec3658d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cbe1f4-14d0-47ae-8488-1d3c04298809}, !- Handle
  {200cc4c4-ad16-4356-a660-885ec3658d1b}, !- Source Object
  3,                                      !- Outlet Port
  {fa54e30d-7cc7-4f90-ab13-519a342324bc}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3c9810e9-3c4d-494d-a798-38463225ee69}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c543a5ad-cfba-40f9-8be3-07ea6158ef55}, !- Control Zone or Zone List Name
  {89b7426e-8a55-4e2d-8ba2-f893dfc6fb82}, !- Cooling Control Zone or Zone List Name
  {a32b46da-adc3-4f3d-a810-9d88406365f3}, !- Heating Control Zone or Zone List Name
  {b0798c4e-6e75-47cf-a734-5dc9cf21b433}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c543a5ad-cfba-40f9-8be3-07ea6158ef55}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {89b7426e-8a55-4e2d-8ba2-f893dfc6fb82}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a32b46da-adc3-4f3d-a810-9d88406365f3}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0798c4e-6e75-47cf-a734-5dc9cf21b433}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {b88d774e-6b3c-4374-b322-fbc9ad485652}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1055b67b-adcd-45d2-8d57-26c359e031d3}, !- Water Inlet Node Name
  {0bd3dc5d-3f85-4fc7-90bd-a3c333f971d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a51558a-1fe5-4d8a-a649-2677f7751543}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {38411c2e-b754-4dbd-a26d-24192edcbdb2}, !- Inlet Port
  {1055b67b-adcd-45d2-8d57-26c359e031d3}; !- Outlet Port

OS:Connection,
  {38411c2e-b754-4dbd-a26d-24192edcbdb2}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  41,                                     !- Outlet Port
  {9a51558a-1fe5-4d8a-a649-2677f7751543}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f23805-db50-40c0-9f8a-03982fcdd5c8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {0bd3dc5d-3f85-4fc7-90bd-a3c333f971d5}, !- Inlet Port
  {5799fed7-0fe3-4ad2-8618-6e4afd55d2a5}; !- Outlet Port

OS:Connection,
  {1055b67b-adcd-45d2-8d57-26c359e031d3}, !- Handle
  {9a51558a-1fe5-4d8a-a649-2677f7751543}, !- Source Object
  3,                                      !- Outlet Port
  {b88d774e-6b3c-4374-b322-fbc9ad485652}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bd3dc5d-3f85-4fc7-90bd-a3c333f971d5}, !- Handle
  {b88d774e-6b3c-4374-b322-fbc9ad485652}, !- Source Object
  6,                                      !- Outlet Port
  {97f23805-db50-40c0-9f8a-03982fcdd5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5799fed7-0fe3-4ad2-8618-6e4afd55d2a5}, !- Handle
  {97f23805-db50-40c0-9f8a-03982fcdd5c8}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c38bcad7-545e-45c7-9c4c-014e512fb497}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Controller, !- Name
  {b88d774e-6b3c-4374-b322-fbc9ad485652}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd46b4f6-f667-41f1-b6b1-da1a9f93971f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {ee8ad2f8-3aca-4ddd-aabe-06d820fb38a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b88d774e-6b3c-4374-b322-fbc9ad485652}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b5a4951-b89a-4b3a-92b7-f52f4294c4f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bff288ca-a489-45c8-9c66-32b4a9b678af}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Air Node, !- Name
  {acaed78e-fa14-4d5e-a4df-cd219a71d1eb}, !- Inlet Port
  {542b0a97-1cfe-406d-8749-4b1fc178b9f6}; !- Outlet Port

OS:Connection,
  {811bd634-bb8b-4c49-9c02-78a3c8863193}, !- Handle
  {1769d06d-60a8-4cbf-bc67-27de7b0d0dac}, !- Source Object
  3,                                      !- Outlet Port
  {8e09823f-4345-4326-a94f-f6187b641e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaed78e-fa14-4d5e-a4df-cd219a71d1eb}, !- Handle
  {aa9405d4-d72e-4d7d-83f4-ba2652ae2e6c}, !- Source Object
  2,                                      !- Outlet Port
  {bff288ca-a489-45c8-9c66-32b4a9b678af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542b0a97-1cfe-406d-8749-4b1fc178b9f6}, !- Handle
  {bff288ca-a489-45c8-9c66-32b4a9b678af}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae57798a-2ec1-4ede-a018-6503361e2a34}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {d59dd915-2054-4900-a818-5f50770d6ff6}, !- Inlet Port
  {ee8ad2f8-3aca-4ddd-aabe-06d820fb38a6}; !- Outlet Port

OS:Connection,
  {d59dd915-2054-4900-a818-5f50770d6ff6}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  3,                                      !- Outlet Port
  {ae57798a-2ec1-4ede-a018-6503361e2a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8ad2f8-3aca-4ddd-aabe-06d820fb38a6}, !- Handle
  {ae57798a-2ec1-4ede-a018-6503361e2a34}, !- Source Object
  3,                                      !- Outlet Port
  {dd46b4f6-f667-41f1-b6b1-da1a9f93971f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b5a4951-b89a-4b3a-92b7-f52f4294c4f9}, !- Handle
  {dd46b4f6-f667-41f1-b6b1-da1a9f93971f}, !- Source Object
  12,                                     !- Outlet Port
  {1769d06d-60a8-4cbf-bc67-27de7b0d0dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7be3eeb7-502b-4632-b57f-173e8d38deed}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {460a18e7-3ea3-44a5-9e03-c99d4ff7802e}, !- Water Inlet Node Name
  {ab7dda6a-4edc-4935-9578-39cbe0db95b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e40086b-36b1-4dda-bbb6-1cd9b677d099}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {f8b5e446-b62c-4d52-bc01-6a6a90a75141}, !- Inlet Port
  {460a18e7-3ea3-44a5-9e03-c99d4ff7802e}; !- Outlet Port

OS:Connection,
  {f8b5e446-b62c-4d52-bc01-6a6a90a75141}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  42,                                     !- Outlet Port
  {4e40086b-36b1-4dda-bbb6-1cd9b677d099}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e15007-e781-478e-9f11-a55e70bb2eed}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {ab7dda6a-4edc-4935-9578-39cbe0db95b6}, !- Inlet Port
  {b69e14c5-9638-409c-814b-8d3916b04478}; !- Outlet Port

OS:Connection,
  {460a18e7-3ea3-44a5-9e03-c99d4ff7802e}, !- Handle
  {4e40086b-36b1-4dda-bbb6-1cd9b677d099}, !- Source Object
  3,                                      !- Outlet Port
  {7be3eeb7-502b-4632-b57f-173e8d38deed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab7dda6a-4edc-4935-9578-39cbe0db95b6}, !- Handle
  {7be3eeb7-502b-4632-b57f-173e8d38deed}, !- Source Object
  6,                                      !- Outlet Port
  {a4e15007-e781-478e-9f11-a55e70bb2eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69e14c5-9638-409c-814b-8d3916b04478}, !- Handle
  {a4e15007-e781-478e-9f11-a55e70bb2eed}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24ee551e-31bd-4386-ae6e-e6b6c8b6ef82}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Controller, !- Name
  {7be3eeb7-502b-4632-b57f-173e8d38deed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {51f923c3-7e2b-4ddc-9939-393aca9c02df}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {3220d63d-3399-42b9-b41e-76cea6794f99}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7be3eeb7-502b-4632-b57f-173e8d38deed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0fd4620-a4e9-4884-a488-aa1af986531b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f1bfaa8-3b6f-4aed-893f-6f2bad148454}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {c0fd4620-a4e9-4884-a488-aa1af986531b}, !- Inlet Port
  {71cd96bb-edc2-4c05-9d76-3ace47407a9f}; !- Outlet Port

OS:Node,
  {3cd1f58d-abb1-4f9e-bda4-88e3d7dd1463}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Air Node, !- Name
  {3b698bec-93a5-4522-8cf2-8ab740437395}, !- Inlet Port
  {a76572b5-5e6c-4982-9dd0-f1db62745d18}; !- Outlet Port

OS:Connection,
  {71cd96bb-edc2-4c05-9d76-3ace47407a9f}, !- Handle
  {9f1bfaa8-3b6f-4aed-893f-6f2bad148454}, !- Source Object
  3,                                      !- Outlet Port
  {03883f75-f834-4dfd-81e2-9b02c4d2f4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b698bec-93a5-4522-8cf2-8ab740437395}, !- Handle
  {77824fe8-3a0c-4aae-93e6-65d81e3b96d2}, !- Source Object
  2,                                      !- Outlet Port
  {3cd1f58d-abb1-4f9e-bda4-88e3d7dd1463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76572b5-5e6c-4982-9dd0-f1db62745d18}, !- Handle
  {3cd1f58d-abb1-4f9e-bda4-88e3d7dd1463}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {323dcaf1-0a9f-410b-b8ac-62bb846e3b5f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {6e70525a-bf8c-4de6-85a6-66c42a80ef26}, !- Inlet Port
  {3220d63d-3399-42b9-b41e-76cea6794f99}; !- Outlet Port

OS:Connection,
  {6e70525a-bf8c-4de6-85a6-66c42a80ef26}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  4,                                      !- Outlet Port
  {323dcaf1-0a9f-410b-b8ac-62bb846e3b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3220d63d-3399-42b9-b41e-76cea6794f99}, !- Handle
  {323dcaf1-0a9f-410b-b8ac-62bb846e3b5f}, !- Source Object
  3,                                      !- Outlet Port
  {51f923c3-7e2b-4ddc-9939-393aca9c02df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0fd4620-a4e9-4884-a488-aa1af986531b}, !- Handle
  {51f923c3-7e2b-4ddc-9939-393aca9c02df}, !- Source Object
  12,                                     !- Outlet Port
  {9f1bfaa8-3b6f-4aed-893f-6f2bad148454}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {358265f4-d3dc-474e-8696-bcbcb541bfd7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c3c3760-8fe3-49dd-ad3e-2ff147fac4c6}, !- Water Inlet Node Name
  {b96fbd6d-ab82-4664-91ec-baa38d646e16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd95b90c-7197-4503-bae2-f69ae2b0860f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {9e86bb03-638e-45d2-97eb-c029f17027f2}, !- Inlet Port
  {6c3c3760-8fe3-49dd-ad3e-2ff147fac4c6}; !- Outlet Port

OS:Connection,
  {9e86bb03-638e-45d2-97eb-c029f17027f2}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  43,                                     !- Outlet Port
  {bd95b90c-7197-4503-bae2-f69ae2b0860f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b78aab5-c921-45b1-a0f6-5f5cf45914bb}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {b96fbd6d-ab82-4664-91ec-baa38d646e16}, !- Inlet Port
  {d097e961-31c5-44cc-afad-71ac014f53e3}; !- Outlet Port

OS:Connection,
  {6c3c3760-8fe3-49dd-ad3e-2ff147fac4c6}, !- Handle
  {bd95b90c-7197-4503-bae2-f69ae2b0860f}, !- Source Object
  3,                                      !- Outlet Port
  {358265f4-d3dc-474e-8696-bcbcb541bfd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b96fbd6d-ab82-4664-91ec-baa38d646e16}, !- Handle
  {358265f4-d3dc-474e-8696-bcbcb541bfd7}, !- Source Object
  6,                                      !- Outlet Port
  {0b78aab5-c921-45b1-a0f6-5f5cf45914bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d097e961-31c5-44cc-afad-71ac014f53e3}, !- Handle
  {0b78aab5-c921-45b1-a0f6-5f5cf45914bb}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1969dec9-725d-4ecf-a4cb-9ad7481a62a0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Controller, !- Name
  {358265f4-d3dc-474e-8696-bcbcb541bfd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47a9f32b-1db4-4a12-98f8-45611a5aea56}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {7bc0cdba-7450-4788-80b0-9e29c69c9aae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {358265f4-d3dc-474e-8696-bcbcb541bfd7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {653bfa92-7352-48f9-8b35-f1b86929cf0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f5de427-475b-4123-b1c3-5787fce519f1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {653bfa92-7352-48f9-8b35-f1b86929cf0c}, !- Inlet Port
  {2ecd8d7d-cb56-4998-b1a9-6842d7d317a5}; !- Outlet Port

OS:Node,
  {5478eb7b-a928-474f-aeb1-4b15e58ef9f0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Air Node, !- Name
  {0bbe8c06-0fac-4d99-8d3a-9e89ac994059}, !- Inlet Port
  {aa2009c1-e704-4499-a770-aaa2b7c0139b}; !- Outlet Port

OS:Connection,
  {2ecd8d7d-cb56-4998-b1a9-6842d7d317a5}, !- Handle
  {0f5de427-475b-4123-b1c3-5787fce519f1}, !- Source Object
  3,                                      !- Outlet Port
  {d7274d83-549e-4078-902c-0532767a6b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbe8c06-0fac-4d99-8d3a-9e89ac994059}, !- Handle
  {e453abdd-fa4d-4899-862a-c8718a15bf01}, !- Source Object
  2,                                      !- Outlet Port
  {5478eb7b-a928-474f-aeb1-4b15e58ef9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2009c1-e704-4499-a770-aaa2b7c0139b}, !- Handle
  {5478eb7b-a928-474f-aeb1-4b15e58ef9f0}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fdaa2f3d-af34-476f-8445-c8d552abf088}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {693e71ac-1e86-4f7a-b506-1b40e3008c2a}, !- Inlet Port
  {7bc0cdba-7450-4788-80b0-9e29c69c9aae}; !- Outlet Port

OS:Connection,
  {693e71ac-1e86-4f7a-b506-1b40e3008c2a}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  5,                                      !- Outlet Port
  {fdaa2f3d-af34-476f-8445-c8d552abf088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc0cdba-7450-4788-80b0-9e29c69c9aae}, !- Handle
  {fdaa2f3d-af34-476f-8445-c8d552abf088}, !- Source Object
  3,                                      !- Outlet Port
  {47a9f32b-1db4-4a12-98f8-45611a5aea56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {653bfa92-7352-48f9-8b35-f1b86929cf0c}, !- Handle
  {47a9f32b-1db4-4a12-98f8-45611a5aea56}, !- Source Object
  12,                                     !- Outlet Port
  {0f5de427-475b-4123-b1c3-5787fce519f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86bf64a0-b5c3-4253-9fd8-2391cd0c5eb7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5665e70-3ff3-4d6c-82ca-d5f51182f7b6}, !- Water Inlet Node Name
  {b9a70024-a68a-4fc9-a8b4-0edf6338bb34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bb48875-e026-4c9b-828e-945cb6ad1593}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {28d6d2a8-3554-409a-9321-dddb31187ed4}, !- Inlet Port
  {e5665e70-3ff3-4d6c-82ca-d5f51182f7b6}; !- Outlet Port

OS:Connection,
  {28d6d2a8-3554-409a-9321-dddb31187ed4}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  44,                                     !- Outlet Port
  {6bb48875-e026-4c9b-828e-945cb6ad1593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa5f8e14-56a3-4b78-aacf-7ab1f19d4695}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {b9a70024-a68a-4fc9-a8b4-0edf6338bb34}, !- Inlet Port
  {c2d8b51e-c8fd-4f7c-98ea-1add75354757}; !- Outlet Port

OS:Connection,
  {e5665e70-3ff3-4d6c-82ca-d5f51182f7b6}, !- Handle
  {6bb48875-e026-4c9b-828e-945cb6ad1593}, !- Source Object
  3,                                      !- Outlet Port
  {86bf64a0-b5c3-4253-9fd8-2391cd0c5eb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9a70024-a68a-4fc9-a8b4-0edf6338bb34}, !- Handle
  {86bf64a0-b5c3-4253-9fd8-2391cd0c5eb7}, !- Source Object
  6,                                      !- Outlet Port
  {fa5f8e14-56a3-4b78-aacf-7ab1f19d4695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d8b51e-c8fd-4f7c-98ea-1add75354757}, !- Handle
  {fa5f8e14-56a3-4b78-aacf-7ab1f19d4695}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {112268f5-503c-4f46-9989-d6e1e17470a9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Controller, !- Name
  {86bf64a0-b5c3-4253-9fd8-2391cd0c5eb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f30233df-f2c7-41a9-b7a0-e30d94d7b65d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2a0d1ad1-595b-43f6-a64c-624376961f11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86bf64a0-b5c3-4253-9fd8-2391cd0c5eb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97581d40-99dc-44cc-8893-e66353f271b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0a95c544-607d-4088-a674-3ee5db146213}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {97581d40-99dc-44cc-8893-e66353f271b9}, !- Inlet Port
  {1837df02-7bed-4b11-8b7f-3a842f9b5f3e}; !- Outlet Port

OS:Node,
  {56ce4394-503b-47e2-abfa-d5f28cc0e896}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Air Node, !- Name
  {c0ae6b66-0a80-4527-8c3f-f2b61c00d834}, !- Inlet Port
  {fa95b122-791d-4206-a682-8438c5252a30}; !- Outlet Port

OS:Connection,
  {1837df02-7bed-4b11-8b7f-3a842f9b5f3e}, !- Handle
  {0a95c544-607d-4088-a674-3ee5db146213}, !- Source Object
  3,                                      !- Outlet Port
  {faeec97c-9063-442c-8399-cff34d50dd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ae6b66-0a80-4527-8c3f-f2b61c00d834}, !- Handle
  {7efa7557-dab0-4796-9b24-2960b16f9f64}, !- Source Object
  2,                                      !- Outlet Port
  {56ce4394-503b-47e2-abfa-d5f28cc0e896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa95b122-791d-4206-a682-8438c5252a30}, !- Handle
  {56ce4394-503b-47e2-abfa-d5f28cc0e896}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d004068b-bfd4-43b4-873e-3177a1782d6f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {8977a32f-57c2-40e8-ae26-df622d141d74}, !- Inlet Port
  {2a0d1ad1-595b-43f6-a64c-624376961f11}; !- Outlet Port

OS:Connection,
  {8977a32f-57c2-40e8-ae26-df622d141d74}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  6,                                      !- Outlet Port
  {d004068b-bfd4-43b4-873e-3177a1782d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0d1ad1-595b-43f6-a64c-624376961f11}, !- Handle
  {d004068b-bfd4-43b4-873e-3177a1782d6f}, !- Source Object
  3,                                      !- Outlet Port
  {f30233df-f2c7-41a9-b7a0-e30d94d7b65d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97581d40-99dc-44cc-8893-e66353f271b9}, !- Handle
  {f30233df-f2c7-41a9-b7a0-e30d94d7b65d}, !- Source Object
  12,                                     !- Outlet Port
  {0a95c544-607d-4088-a674-3ee5db146213}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {494273cb-0474-44f1-b6b0-3a48dd8e42b9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9efbd004-62db-4eac-9f4b-4abd34a28001}, !- Water Inlet Node Name
  {20f54325-cb3d-4e19-9926-07c17062b4e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5bdc19c-52bf-4fa4-bfbd-2b80ec4df623}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {0183dc92-e829-405d-9d20-c94e55c9a9bb}, !- Inlet Port
  {9efbd004-62db-4eac-9f4b-4abd34a28001}; !- Outlet Port

OS:Connection,
  {0183dc92-e829-405d-9d20-c94e55c9a9bb}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  45,                                     !- Outlet Port
  {a5bdc19c-52bf-4fa4-bfbd-2b80ec4df623}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {122dfa58-3e8b-422a-a6dc-d96613591443}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {20f54325-cb3d-4e19-9926-07c17062b4e5}, !- Inlet Port
  {d1c24731-a761-4298-ba5b-58aef5f33e6b}; !- Outlet Port

OS:Connection,
  {9efbd004-62db-4eac-9f4b-4abd34a28001}, !- Handle
  {a5bdc19c-52bf-4fa4-bfbd-2b80ec4df623}, !- Source Object
  3,                                      !- Outlet Port
  {494273cb-0474-44f1-b6b0-3a48dd8e42b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20f54325-cb3d-4e19-9926-07c17062b4e5}, !- Handle
  {494273cb-0474-44f1-b6b0-3a48dd8e42b9}, !- Source Object
  6,                                      !- Outlet Port
  {122dfa58-3e8b-422a-a6dc-d96613591443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c24731-a761-4298-ba5b-58aef5f33e6b}, !- Handle
  {122dfa58-3e8b-422a-a6dc-d96613591443}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35f5a47e-d898-44bd-90ea-2a573820dc5e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Controller, !- Name
  {494273cb-0474-44f1-b6b0-3a48dd8e42b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21ffb00b-bcdd-4e72-bd1e-3a158aea338a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {00f96a43-964c-47f3-9404-ababc49dbe5c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {494273cb-0474-44f1-b6b0-3a48dd8e42b9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {073b3e4c-59f7-47f5-a602-b9d4252efd54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e46d2f1-6d44-4a2c-9149-69075ed6995b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {073b3e4c-59f7-47f5-a602-b9d4252efd54}, !- Inlet Port
  {2a26a0cd-cd30-403a-935f-9b0952316419}; !- Outlet Port

OS:Node,
  {db50b0ac-bda6-4681-91e8-45e237352e58}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Air Node, !- Name
  {111d1bf7-0350-4f6f-a7b8-f6daa807937d}, !- Inlet Port
  {63be0a4e-3975-4543-8e66-faae456ebd7a}; !- Outlet Port

OS:Connection,
  {2a26a0cd-cd30-403a-935f-9b0952316419}, !- Handle
  {1e46d2f1-6d44-4a2c-9149-69075ed6995b}, !- Source Object
  3,                                      !- Outlet Port
  {a837f2c8-7bbc-4fd3-9469-e34a47e19a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111d1bf7-0350-4f6f-a7b8-f6daa807937d}, !- Handle
  {45450ac6-5095-4bb5-9652-d4edc483d546}, !- Source Object
  2,                                      !- Outlet Port
  {db50b0ac-bda6-4681-91e8-45e237352e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63be0a4e-3975-4543-8e66-faae456ebd7a}, !- Handle
  {db50b0ac-bda6-4681-91e8-45e237352e58}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e16d586b-865a-4f6d-90b7-7c91e35cb6cd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {5502496a-3a44-4d1e-86f3-17c3c033dadd}, !- Inlet Port
  {00f96a43-964c-47f3-9404-ababc49dbe5c}; !- Outlet Port

OS:Connection,
  {5502496a-3a44-4d1e-86f3-17c3c033dadd}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  7,                                      !- Outlet Port
  {e16d586b-865a-4f6d-90b7-7c91e35cb6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f96a43-964c-47f3-9404-ababc49dbe5c}, !- Handle
  {e16d586b-865a-4f6d-90b7-7c91e35cb6cd}, !- Source Object
  3,                                      !- Outlet Port
  {21ffb00b-bcdd-4e72-bd1e-3a158aea338a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {073b3e4c-59f7-47f5-a602-b9d4252efd54}, !- Handle
  {21ffb00b-bcdd-4e72-bd1e-3a158aea338a}, !- Source Object
  12,                                     !- Outlet Port
  {1e46d2f1-6d44-4a2c-9149-69075ed6995b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c1154f3e-29cb-4910-9bda-55b5dc9a1452}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4906b9ba-5db1-485b-a45d-26d13dc9c9c9}, !- Water Inlet Node Name
  {7a9c9ca6-8aab-4826-8e59-af42d4190573}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9d23a7c-0e0e-41c2-a959-c572b3aeef16}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {e214dcf9-6e60-432a-bc0a-de4d656098fa}, !- Inlet Port
  {4906b9ba-5db1-485b-a45d-26d13dc9c9c9}; !- Outlet Port

OS:Connection,
  {e214dcf9-6e60-432a-bc0a-de4d656098fa}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  46,                                     !- Outlet Port
  {f9d23a7c-0e0e-41c2-a959-c572b3aeef16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54f9df41-45d6-4d8e-a2a9-676e77e958ed}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {7a9c9ca6-8aab-4826-8e59-af42d4190573}, !- Inlet Port
  {b85d9303-70be-42bc-86f7-f4ecc7d0592b}; !- Outlet Port

OS:Connection,
  {4906b9ba-5db1-485b-a45d-26d13dc9c9c9}, !- Handle
  {f9d23a7c-0e0e-41c2-a959-c572b3aeef16}, !- Source Object
  3,                                      !- Outlet Port
  {c1154f3e-29cb-4910-9bda-55b5dc9a1452}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a9c9ca6-8aab-4826-8e59-af42d4190573}, !- Handle
  {c1154f3e-29cb-4910-9bda-55b5dc9a1452}, !- Source Object
  6,                                      !- Outlet Port
  {54f9df41-45d6-4d8e-a2a9-676e77e958ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85d9303-70be-42bc-86f7-f4ecc7d0592b}, !- Handle
  {54f9df41-45d6-4d8e-a2a9-676e77e958ed}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f51b9630-8009-4449-b8e6-abcbec4c834a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Controller, !- Name
  {c1154f3e-29cb-4910-9bda-55b5dc9a1452}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fde07aa3-39bd-4eef-b105-2764b8783bcf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {c8ed4273-1130-4d58-8318-026892243b5b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1154f3e-29cb-4910-9bda-55b5dc9a1452}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68108006-0cfa-4e15-be2f-1ad4397fe42f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7aba519-742e-4a04-a217-6c12adac3f7d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {68108006-0cfa-4e15-be2f-1ad4397fe42f}, !- Inlet Port
  {21baa316-a1ea-4bc4-8b45-7f488a415ef9}; !- Outlet Port

OS:Node,
  {ea6e280a-c8b1-4373-bc19-77a64efdee09}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Air Node, !- Name
  {30070679-c91a-4f15-b312-52e33ea1bf7c}, !- Inlet Port
  {0b398aa8-8476-495b-9a38-be347becb518}; !- Outlet Port

OS:Connection,
  {21baa316-a1ea-4bc4-8b45-7f488a415ef9}, !- Handle
  {d7aba519-742e-4a04-a217-6c12adac3f7d}, !- Source Object
  3,                                      !- Outlet Port
  {57b2ea8f-54dc-422a-a637-eb9dcf939c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30070679-c91a-4f15-b312-52e33ea1bf7c}, !- Handle
  {1cb626d7-439d-4fd3-9967-b9bb69e0677c}, !- Source Object
  2,                                      !- Outlet Port
  {ea6e280a-c8b1-4373-bc19-77a64efdee09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b398aa8-8476-495b-9a38-be347becb518}, !- Handle
  {ea6e280a-c8b1-4373-bc19-77a64efdee09}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a4a0fa75-4acf-4bdc-b843-a02bceef0e5c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {4af0f79d-e287-45da-92b6-72fde09fd104}, !- Inlet Port
  {c8ed4273-1130-4d58-8318-026892243b5b}; !- Outlet Port

OS:Connection,
  {4af0f79d-e287-45da-92b6-72fde09fd104}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  8,                                      !- Outlet Port
  {a4a0fa75-4acf-4bdc-b843-a02bceef0e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ed4273-1130-4d58-8318-026892243b5b}, !- Handle
  {a4a0fa75-4acf-4bdc-b843-a02bceef0e5c}, !- Source Object
  3,                                      !- Outlet Port
  {fde07aa3-39bd-4eef-b105-2764b8783bcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68108006-0cfa-4e15-be2f-1ad4397fe42f}, !- Handle
  {fde07aa3-39bd-4eef-b105-2764b8783bcf}, !- Source Object
  12,                                     !- Outlet Port
  {d7aba519-742e-4a04-a217-6c12adac3f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c6b276d-4286-4fb1-961e-1e47e564f40d}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {26abf43c-b84c-4f70-9cd6-f109bb5df6fe}, !- Water Inlet Node Name
  {47842c34-381f-41d8-9f0e-c7fd509e83b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74bccb8e-bd79-471f-87ed-a036505cbf94}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {f0c6bed6-ad0d-4dc4-9528-7d2c8b2e19d3}, !- Inlet Port
  {26abf43c-b84c-4f70-9cd6-f109bb5df6fe}; !- Outlet Port

OS:Connection,
  {f0c6bed6-ad0d-4dc4-9528-7d2c8b2e19d3}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  47,                                     !- Outlet Port
  {74bccb8e-bd79-471f-87ed-a036505cbf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c9adbb0-7a44-4edd-bf6c-eccd52b85277}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {47842c34-381f-41d8-9f0e-c7fd509e83b5}, !- Inlet Port
  {46af28a3-4374-496c-aedd-e92f5554436e}; !- Outlet Port

OS:Connection,
  {26abf43c-b84c-4f70-9cd6-f109bb5df6fe}, !- Handle
  {74bccb8e-bd79-471f-87ed-a036505cbf94}, !- Source Object
  3,                                      !- Outlet Port
  {8c6b276d-4286-4fb1-961e-1e47e564f40d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47842c34-381f-41d8-9f0e-c7fd509e83b5}, !- Handle
  {8c6b276d-4286-4fb1-961e-1e47e564f40d}, !- Source Object
  6,                                      !- Outlet Port
  {2c9adbb0-7a44-4edd-bf6c-eccd52b85277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46af28a3-4374-496c-aedd-e92f5554436e}, !- Handle
  {2c9adbb0-7a44-4edd-bf6c-eccd52b85277}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da69bc6e-0dc8-4616-8802-dbbb3e5f443b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Controller, !- Name
  {8c6b276d-4286-4fb1-961e-1e47e564f40d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73a613e0-55cc-4152-b1b9-d411660e46eb}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {fdb97d30-b994-4de0-a68a-7dc5fab43755}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c6b276d-4286-4fb1-961e-1e47e564f40d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c5d96ec-1744-4588-ba4c-ce029402f8b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de23dc73-0e02-432a-8844-c2d21bfe2cae}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {7c5d96ec-1744-4588-ba4c-ce029402f8b3}, !- Inlet Port
  {fa65a03b-af42-4ba4-89e0-20885b6f3f9c}; !- Outlet Port

OS:Node,
  {79392969-919a-446b-b74e-8530f2aa779d}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Air Node, !- Name
  {c8744de5-bd20-4ed5-9820-fa1c85cc657a}, !- Inlet Port
  {e5fe090a-52b0-4a7e-a736-c90313b7a0f3}; !- Outlet Port

OS:Connection,
  {fa65a03b-af42-4ba4-89e0-20885b6f3f9c}, !- Handle
  {de23dc73-0e02-432a-8844-c2d21bfe2cae}, !- Source Object
  3,                                      !- Outlet Port
  {8cde3d99-d39a-4ffb-91cb-c03bf7e046fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8744de5-bd20-4ed5-9820-fa1c85cc657a}, !- Handle
  {900eeaae-4b19-4819-8795-1ae9bb6165b4}, !- Source Object
  2,                                      !- Outlet Port
  {79392969-919a-446b-b74e-8530f2aa779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fe090a-52b0-4a7e-a736-c90313b7a0f3}, !- Handle
  {79392969-919a-446b-b74e-8530f2aa779d}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9dd09168-dd29-4a4d-8b28-f36bf5bdf444}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {1b8a58da-d466-4248-b2e4-61e6fbd1bc39}, !- Inlet Port
  {fdb97d30-b994-4de0-a68a-7dc5fab43755}; !- Outlet Port

OS:Connection,
  {1b8a58da-d466-4248-b2e4-61e6fbd1bc39}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  9,                                      !- Outlet Port
  {9dd09168-dd29-4a4d-8b28-f36bf5bdf444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb97d30-b994-4de0-a68a-7dc5fab43755}, !- Handle
  {9dd09168-dd29-4a4d-8b28-f36bf5bdf444}, !- Source Object
  3,                                      !- Outlet Port
  {73a613e0-55cc-4152-b1b9-d411660e46eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c5d96ec-1744-4588-ba4c-ce029402f8b3}, !- Handle
  {73a613e0-55cc-4152-b1b9-d411660e46eb}, !- Source Object
  12,                                     !- Outlet Port
  {de23dc73-0e02-432a-8844-c2d21bfe2cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae839233-b4ef-4ce4-bc58-6cbdc9f74351}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {004d3685-a896-4807-a5dc-295bded366af}, !- Water Inlet Node Name
  {b47dc104-006f-4656-be96-a541046aa1af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21cb1827-a180-41fa-b496-2df60aee3ebe}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {8cd794bd-462f-4348-baaf-089c78328528}, !- Inlet Port
  {004d3685-a896-4807-a5dc-295bded366af}; !- Outlet Port

OS:Connection,
  {8cd794bd-462f-4348-baaf-089c78328528}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  48,                                     !- Outlet Port
  {21cb1827-a180-41fa-b496-2df60aee3ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c00c7ed7-a67b-4cd9-a21b-2b83f0493bef}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {b47dc104-006f-4656-be96-a541046aa1af}, !- Inlet Port
  {ae5dd685-677d-4057-b0ce-559c9a5929da}; !- Outlet Port

OS:Connection,
  {004d3685-a896-4807-a5dc-295bded366af}, !- Handle
  {21cb1827-a180-41fa-b496-2df60aee3ebe}, !- Source Object
  3,                                      !- Outlet Port
  {ae839233-b4ef-4ce4-bc58-6cbdc9f74351}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b47dc104-006f-4656-be96-a541046aa1af}, !- Handle
  {ae839233-b4ef-4ce4-bc58-6cbdc9f74351}, !- Source Object
  6,                                      !- Outlet Port
  {c00c7ed7-a67b-4cd9-a21b-2b83f0493bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5dd685-677d-4057-b0ce-559c9a5929da}, !- Handle
  {c00c7ed7-a67b-4cd9-a21b-2b83f0493bef}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1833c1f-3739-4590-a31e-b358a9fd5d2c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Controller, !- Name
  {ae839233-b4ef-4ce4-bc58-6cbdc9f74351}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {738203a8-ec1b-4aa7-9308-b4902b9b3e60}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {4fde3c72-6f03-44de-a106-869e9915efb4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae839233-b4ef-4ce4-bc58-6cbdc9f74351}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7c21920-b028-44b8-92cb-ec663d41b6c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {47b3feb0-ff80-4efe-81ea-50f5dcfa7f47}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {e7c21920-b028-44b8-92cb-ec663d41b6c9}, !- Inlet Port
  {2665a2d0-57f9-41fb-b1db-f6fe99a0f616}; !- Outlet Port

OS:Node,
  {f06b36b1-7ffe-4001-a782-93e32790f677}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Air Node, !- Name
  {17a894f9-4cf5-4f4c-baf7-9f07f1d28f83}, !- Inlet Port
  {bcd8b008-b782-4b67-a383-24aaaabf134f}; !- Outlet Port

OS:Connection,
  {2665a2d0-57f9-41fb-b1db-f6fe99a0f616}, !- Handle
  {47b3feb0-ff80-4efe-81ea-50f5dcfa7f47}, !- Source Object
  3,                                      !- Outlet Port
  {31afef38-92d4-4362-abe9-c69361c644cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a894f9-4cf5-4f4c-baf7-9f07f1d28f83}, !- Handle
  {bf9a11ea-a7f3-4c27-8400-c984ec1a0cdb}, !- Source Object
  2,                                      !- Outlet Port
  {f06b36b1-7ffe-4001-a782-93e32790f677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd8b008-b782-4b67-a383-24aaaabf134f}, !- Handle
  {f06b36b1-7ffe-4001-a782-93e32790f677}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c67aaf60-c1d3-4b8f-b323-627c52507159}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {e184f688-e48e-49c9-b3c8-7ef2f6ac0232}, !- Inlet Port
  {4fde3c72-6f03-44de-a106-869e9915efb4}; !- Outlet Port

OS:Connection,
  {e184f688-e48e-49c9-b3c8-7ef2f6ac0232}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  10,                                     !- Outlet Port
  {c67aaf60-c1d3-4b8f-b323-627c52507159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fde3c72-6f03-44de-a106-869e9915efb4}, !- Handle
  {c67aaf60-c1d3-4b8f-b323-627c52507159}, !- Source Object
  3,                                      !- Outlet Port
  {738203a8-ec1b-4aa7-9308-b4902b9b3e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c21920-b028-44b8-92cb-ec663d41b6c9}, !- Handle
  {738203a8-ec1b-4aa7-9308-b4902b9b3e60}, !- Source Object
  12,                                     !- Outlet Port
  {47b3feb0-ff80-4efe-81ea-50f5dcfa7f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78458055-0d76-47da-afc1-235e938a07ff}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d771a96-0d17-4fd6-b9d4-2bbd469c3a2b}, !- Water Inlet Node Name
  {0494e428-d0e1-494e-a92f-60813d6a5c0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2bee59d-03e6-4841-b5c3-0d80c1891a66}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {64af1212-cf65-469e-934a-b25401bd432a}, !- Inlet Port
  {1d771a96-0d17-4fd6-b9d4-2bbd469c3a2b}; !- Outlet Port

OS:Connection,
  {64af1212-cf65-469e-934a-b25401bd432a}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  49,                                     !- Outlet Port
  {c2bee59d-03e6-4841-b5c3-0d80c1891a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90668493-4413-468f-906f-18f4a155d1ca}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {0494e428-d0e1-494e-a92f-60813d6a5c0a}, !- Inlet Port
  {8e1bd55b-f407-478f-a742-74281c20b893}; !- Outlet Port

OS:Connection,
  {1d771a96-0d17-4fd6-b9d4-2bbd469c3a2b}, !- Handle
  {c2bee59d-03e6-4841-b5c3-0d80c1891a66}, !- Source Object
  3,                                      !- Outlet Port
  {78458055-0d76-47da-afc1-235e938a07ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0494e428-d0e1-494e-a92f-60813d6a5c0a}, !- Handle
  {78458055-0d76-47da-afc1-235e938a07ff}, !- Source Object
  6,                                      !- Outlet Port
  {90668493-4413-468f-906f-18f4a155d1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1bd55b-f407-478f-a742-74281c20b893}, !- Handle
  {90668493-4413-468f-906f-18f4a155d1ca}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05373ec4-13d8-4b25-81c1-0cb811ca4c6e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil Controller, !- Name
  {78458055-0d76-47da-afc1-235e938a07ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de63dcfa-1a6a-4109-8979-bb6cd25dba98}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {7d49be67-79a4-4fb3-88fc-0f3af141f47d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78458055-0d76-47da-afc1-235e938a07ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82cc3b6f-4f65-4afd-a760-287b942d83df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00e50b14-3937-489d-b688-0ae4cf7e36eb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {82cc3b6f-4f65-4afd-a760-287b942d83df}, !- Inlet Port
  {d65e89ca-6eb5-431d-8f88-762b974dc908}; !- Outlet Port

OS:Node,
  {fbb8366c-2833-44c0-a103-cc8c62aec9d2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Return Air Node, !- Name
  {42762240-5a3c-44ae-8a43-a34e0b783939}, !- Inlet Port
  {33f4166d-df1c-4022-a02c-a5ae9b0ab814}; !- Outlet Port

OS:Connection,
  {d65e89ca-6eb5-431d-8f88-762b974dc908}, !- Handle
  {00e50b14-3937-489d-b688-0ae4cf7e36eb}, !- Source Object
  3,                                      !- Outlet Port
  {cc3be4d7-7cff-41d1-92e6-5046cf0e6a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42762240-5a3c-44ae-8a43-a34e0b783939}, !- Handle
  {ec513565-7703-4280-bbf9-a9b388c38760}, !- Source Object
  2,                                      !- Outlet Port
  {fbb8366c-2833-44c0-a103-cc8c62aec9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f4166d-df1c-4022-a02c-a5ae9b0ab814}, !- Handle
  {fbb8366c-2833-44c0-a103-cc8c62aec9d2}, !- Source Object
  3,                                      !- Outlet Port
  {8575e157-e148-43f8-8301-2d38709fa626}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1738ee31-1511-4cde-b78c-c5cdcbf0ad11}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {953ed917-b354-49ac-9637-d8bd9ff2feea}, !- Inlet Port
  {7d49be67-79a4-4fb3-88fc-0f3af141f47d}; !- Outlet Port

OS:Connection,
  {953ed917-b354-49ac-9637-d8bd9ff2feea}, !- Handle
  {4689c5a3-d30b-4cfc-b345-5312075b29a0}, !- Source Object
  11,                                     !- Outlet Port
  {1738ee31-1511-4cde-b78c-c5cdcbf0ad11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d49be67-79a4-4fb3-88fc-0f3af141f47d}, !- Handle
  {1738ee31-1511-4cde-b78c-c5cdcbf0ad11}, !- Source Object
  3,                                      !- Outlet Port
  {de63dcfa-1a6a-4109-8979-bb6cd25dba98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82cc3b6f-4f65-4afd-a760-287b942d83df}, !- Handle
  {de63dcfa-1a6a-4109-8979-bb6cd25dba98}, !- Source Object
  12,                                     !- Outlet Port
  {00e50b14-3937-489d-b688-0ae4cf7e36eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- Handle
  9 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {8eb91392-aab0-4ce1-9bed-ef6bd3e879db}, !- Availability Schedule
  {a3ed56dc-353c-49ef-9e6b-e24899f1b92f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {116e27f7-971b-4606-b7b5-e6b784767aed}, !- Supply Side Inlet Node Name
  {e9239874-9d48-4909-b490-13f9e2d5d25c}, !- Demand Side Outlet Node Name
  {d8db3eb9-1a4d-4054-8610-5af2dda33a37}, !- Demand Side Inlet Node A
  {d26fc0b4-1120-4818-bc74-dd37a88f0770}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Demand Mixer Name
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aabdeba2-ffad-4fbe-aaba-7a721899a38d}, !- Handle
  9 Zone VAV 3 Supply Inlet Node,         !- Name
  {116e27f7-971b-4606-b7b5-e6b784767aed}, !- Inlet Port
  {b90b435a-d443-48ff-8c2d-053fa4d142aa}; !- Outlet Port

OS:Node,
  {a2b5ce49-35a2-45af-8a39-9bdca363f679}, !- Handle
  9 Zone VAV 3 Supply Outlet Node,        !- Name
  {ff71636b-dd55-406b-ab94-97d1179116d2}, !- Inlet Port
  {d26fc0b4-1120-4818-bc74-dd37a88f0770}; !- Outlet Port

OS:Connection,
  {116e27f7-971b-4606-b7b5-e6b784767aed}, !- Handle
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- Source Object
  9,                                      !- Outlet Port
  {aabdeba2-ffad-4fbe-aaba-7a721899a38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26fc0b4-1120-4818-bc74-dd37a88f0770}, !- Handle
  {a2b5ce49-35a2-45af-8a39-9bdca363f679}, !- Source Object
  3,                                      !- Outlet Port
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0c19f12-2a71-4a8c-b142-d767b8ac50ce}, !- Handle
  9 Zone VAV 3 Demand Inlet Node,         !- Name
  {d8db3eb9-1a4d-4054-8610-5af2dda33a37}, !- Inlet Port
  {f370bc57-e8d8-48e3-a041-3a7b489aea78}; !- Outlet Port

OS:Node,
  {297779e8-8a12-411e-98b2-1b32268dafa2}, !- Handle
  9 Zone VAV 3 Demand Outlet Node,        !- Name
  {34ad2809-be26-4a32-80fb-606d4d486efc}, !- Inlet Port
  {e9239874-9d48-4909-b490-13f9e2d5d25c}; !- Outlet Port

OS:Node,
  {f89f00a7-29ee-49a7-abf7-bac886d4da17}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {dbf7a403-59cf-453e-b49c-a18fac929cef}, !- Inlet Port
  {13d00d2f-9004-42e5-a385-b482e82ce90b}; !- Outlet Port

OS:Connection,
  {d8db3eb9-1a4d-4054-8610-5af2dda33a37}, !- Handle
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- Source Object
  11,                                     !- Outlet Port
  {b0c19f12-2a71-4a8c-b142-d767b8ac50ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9239874-9d48-4909-b490-13f9e2d5d25c}, !- Handle
  {297779e8-8a12-411e-98b2-1b32268dafa2}, !- Source Object
  3,                                      !- Outlet Port
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f370bc57-e8d8-48e3-a041-3a7b489aea78}, !- Inlet Node Name
  {340a15b8-4711-46b4-be34-95b08754ac7e}, !- Outlet Node Name 1
  {1a0c3e35-6d8b-4fe8-a32c-f1a266ed44bc}, !- Outlet Node Name 2
  {120ade6c-f85d-4412-88ea-4f2ae2c4b05a}, !- Outlet Node Name 3
  {08988938-5399-4f0e-80ac-6785e1c95119}, !- Outlet Node Name 4
  {6d3a81ab-64b4-45a7-9889-e75676c5483e}, !- Outlet Node Name 5
  {51de8d3e-81a5-4175-856b-c40811250ecf}, !- Outlet Node Name 6
  {8d7fd29f-5cc2-43e8-9606-52b9ec2dfe00}, !- Outlet Node Name 7
  {750e5ee7-53fd-4c22-a498-c1a7704648a5}, !- Outlet Node Name 8
  {98c43589-0223-4b77-bba0-d9a4b03aa25c}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {34ad2809-be26-4a32-80fb-606d4d486efc}, !- Outlet Node Name
  {589ffceb-77af-4171-9ff8-b444caa4b4f1}, !- Inlet Node Name 1
  {00e1f868-812e-4bd5-8ecd-b678032912c0}, !- Inlet Node Name 2
  {8b972878-d694-4523-adde-c0ea5b2f17fa}, !- Inlet Node Name 3
  {0122c326-6c2d-42a0-aa27-d6d7b35d4a13}, !- Inlet Node Name 4
  {0d19b782-9fea-4561-b228-7c5cff32b6cb}, !- Inlet Node Name 5
  {debe44a9-3e6d-48f6-a8a4-d2179ac4980f}, !- Inlet Node Name 6
  {f97a6001-6a5d-44d2-839d-0e9672136861}, !- Inlet Node Name 7
  {24e10918-3bf2-4bb8-8d0c-a78491c86f50}, !- Inlet Node Name 8
  {21efc4fa-46bb-49f4-b446-e55b57a8298f}; !- Inlet Node Name 9

OS:Connection,
  {f370bc57-e8d8-48e3-a041-3a7b489aea78}, !- Handle
  {b0c19f12-2a71-4a8c-b142-d767b8ac50ce}, !- Source Object
  3,                                      !- Outlet Port
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ad2809-be26-4a32-80fb-606d4d486efc}, !- Handle
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Source Object
  2,                                      !- Outlet Port
  {297779e8-8a12-411e-98b2-1b32268dafa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {09c271be-5676-46bb-a941-5219a48ed67a}, !- Handle
  {2bf1ba9f-a9f0-4d72-b811-56476039269c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a3ed56dc-353c-49ef-9e6b-e24899f1b92f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {329030ba-8c2b-4116-96f3-fcc00d4e28aa}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {a472fe14-5bcc-4253-b683-83c908ec1124}, !- Handle
  9 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {a2b5ce49-35a2-45af-8a39-9bdca363f679}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {416180b6-e1c6-4740-a4c6-3f1c07f953e1}, !- Handle
  9 Zone VAV 3 Fan,                       !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5bab891c-cfea-40a8-8bfc-1830c9966d62}, !- Air Inlet Node Name
  {ff71636b-dd55-406b-ab94-97d1179116d2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ff71636b-dd55-406b-ab94-97d1179116d2}, !- Handle
  {416180b6-e1c6-4740-a4c6-3f1c07f953e1}, !- Source Object
  17,                                     !- Outlet Port
  {a2b5ce49-35a2-45af-8a39-9bdca363f679}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Handle
  9 Zone VAV 3 Main Htg Coil,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13984be7-6b69-428c-aec0-4312c2c54e33}, !- Water Inlet Node Name
  {df9d217e-ee93-42f8-a7ba-8c81a0bdff21}, !- Water Outlet Node Name
  {7a744e1d-2dd5-462d-9dba-c744501fa164}, !- Air Inlet Node Name
  {f43d892e-6e66-47fd-9128-35a2dcd16aa1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4c47f62-7be1-47ad-93cc-1aa173cad550}, !- Handle
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {ede7ff0e-7cff-40a4-a2cf-88cb038f4532}, !- Inlet Port
  {13984be7-6b69-428c-aec0-4312c2c54e33}; !- Outlet Port

OS:Connection,
  {ede7ff0e-7cff-40a4-a2cf-88cb038f4532}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  50,                                     !- Outlet Port
  {b4c47f62-7be1-47ad-93cc-1aa173cad550}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f36c4e1e-85bc-448f-9f70-8479c0f8ae7b}, !- Handle
  9 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {df9d217e-ee93-42f8-a7ba-8c81a0bdff21}, !- Inlet Port
  {f7ee1e21-7ba3-48ae-8753-c635f8a03685}; !- Outlet Port

OS:Connection,
  {13984be7-6b69-428c-aec0-4312c2c54e33}, !- Handle
  {b4c47f62-7be1-47ad-93cc-1aa173cad550}, !- Source Object
  3,                                      !- Outlet Port
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df9d217e-ee93-42f8-a7ba-8c81a0bdff21}, !- Handle
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Source Object
  6,                                      !- Outlet Port
  {f36c4e1e-85bc-448f-9f70-8479c0f8ae7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ee1e21-7ba3-48ae-8753-c635f8a03685}, !- Handle
  {f36c4e1e-85bc-448f-9f70-8479c0f8ae7b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cf13e90-90d3-4a49-abd4-30eb0c80a9de}, !- Handle
  9 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6d781956-dd5f-40fc-9d81-f5a30c306db7}, !- Handle
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {f43d892e-6e66-47fd-9128-35a2dcd16aa1}, !- Inlet Port
  {5bab891c-cfea-40a8-8bfc-1830c9966d62}; !- Outlet Port

OS:Connection,
  {f43d892e-6e66-47fd-9128-35a2dcd16aa1}, !- Handle
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Source Object
  8,                                      !- Outlet Port
  {6d781956-dd5f-40fc-9d81-f5a30c306db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bab891c-cfea-40a8-8bfc-1830c9966d62}, !- Handle
  {6d781956-dd5f-40fc-9d81-f5a30c306db7}, !- Source Object
  3,                                      !- Outlet Port
  {416180b6-e1c6-4740-a4c6-3f1c07f953e1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Handle
  9 Zone VAV 3 Clg Coil,                  !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {398d4e48-16f2-434d-b5c9-5f80358ed409}, !- Water Inlet Node Name
  {f93ede2b-f803-4f3c-b6c8-bd0794ef8d06}, !- Water Outlet Node Name
  {612ce91a-2ad8-40a7-8c5a-abbf22953653}, !- Air Inlet Node Name
  {4a29ad0c-208a-4cfb-a54e-e05bf2b75eed}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {89e74953-5f14-4e7b-9ea6-f3df8bbaa8b4}, !- Handle
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {fcb35ebb-0e66-4a9f-8c62-e2bc9ea8423b}, !- Inlet Port
  {398d4e48-16f2-434d-b5c9-5f80358ed409}; !- Outlet Port

OS:Connection,
  {fcb35ebb-0e66-4a9f-8c62-e2bc9ea8423b}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  8,                                      !- Outlet Port
  {89e74953-5f14-4e7b-9ea6-f3df8bbaa8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46f2e91c-a2f2-4283-9d30-bb53e050ca24}, !- Handle
  9 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {f93ede2b-f803-4f3c-b6c8-bd0794ef8d06}, !- Inlet Port
  {4a2050f3-fbc3-4f36-9af0-1ed9807ad1e9}; !- Outlet Port

OS:Connection,
  {398d4e48-16f2-434d-b5c9-5f80358ed409}, !- Handle
  {89e74953-5f14-4e7b-9ea6-f3df8bbaa8b4}, !- Source Object
  3,                                      !- Outlet Port
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f93ede2b-f803-4f3c-b6c8-bd0794ef8d06}, !- Handle
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Source Object
  11,                                     !- Outlet Port
  {46f2e91c-a2f2-4283-9d30-bb53e050ca24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2050f3-fbc3-4f36-9af0-1ed9807ad1e9}, !- Handle
  {46f2e91c-a2f2-4283-9d30-bb53e050ca24}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6b3f5732-dc49-4792-861e-1dfbdea705fd}, !- Handle
  9 Zone VAV 3 Clg Coil Controller,       !- Name
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6e6cf918-63ed-44d3-a0a1-7885ccfc962c}, !- Handle
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {4a29ad0c-208a-4cfb-a54e-e05bf2b75eed}, !- Inlet Port
  {7a744e1d-2dd5-462d-9dba-c744501fa164}; !- Outlet Port

OS:Connection,
  {4a29ad0c-208a-4cfb-a54e-e05bf2b75eed}, !- Handle
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Source Object
  13,                                     !- Outlet Port
  {6e6cf918-63ed-44d3-a0a1-7885ccfc962c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a744e1d-2dd5-462d-9dba-c744501fa164}, !- Handle
  {6e6cf918-63ed-44d3-a0a1-7885ccfc962c}, !- Source Object
  3,                                      !- Outlet Port
  {8a1db2e5-cdc5-489e-9760-2e1cd398a4bb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c9fed747-615b-456a-9019-7c2f77a0ac3e}, !- Handle
  9 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7154e2a2-db72-483b-8fac-9b37337cedc5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e6cee5be-62d7-40ac-afad-8d5242939613}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e6cee5be-62d7-40ac-afad-8d5242939613}, !- Handle
  9 Zone VAV 3 Vent Controller,           !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81454be7-b135-4dbb-95fc-cb3875b94d92}, !- Handle
  9 Zone VAV 3 OA System,                 !- Name
  {c9fed747-615b-456a-9019-7c2f77a0ac3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {de37877b-623d-4d9b-8c61-62dad8ce074a}, !- Mixed Air Node Name
  {e7160acc-4fc4-497c-901b-7ed2bc29dd4c}, !- Outdoor Air Stream Node Name
  {52f343cf-7be9-4276-a67f-7ce2f77d8914}, !- Relief Air Stream Node Name
  {b90b435a-d443-48ff-8c2d-053fa4d142aa}; !- Return Air Stream Node Name

OS:Node,
  {d4c7d19e-f42c-4181-8316-4963ac8290c4}, !- Handle
  9 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {e7160acc-4fc4-497c-901b-7ed2bc29dd4c}; !- Outlet Port

OS:Connection,
  {e7160acc-4fc4-497c-901b-7ed2bc29dd4c}, !- Handle
  {d4c7d19e-f42c-4181-8316-4963ac8290c4}, !- Source Object
  3,                                      !- Outlet Port
  {81454be7-b135-4dbb-95fc-cb3875b94d92}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1cd98a3e-4a46-4a88-b2e6-42c239924a5c}, !- Handle
  9 Zone VAV 3 Relief Air Node,           !- Name
  {52f343cf-7be9-4276-a67f-7ce2f77d8914}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f343cf-7be9-4276-a67f-7ce2f77d8914}, !- Handle
  {81454be7-b135-4dbb-95fc-cb3875b94d92}, !- Source Object
  7,                                      !- Outlet Port
  {1cd98a3e-4a46-4a88-b2e6-42c239924a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e6c387a-7887-42b1-a0b4-e9c43e3db25e}, !- Handle
  9 Zone VAV 3 Mixed Air Node,            !- Name
  {de37877b-623d-4d9b-8c61-62dad8ce074a}, !- Inlet Port
  {612ce91a-2ad8-40a7-8c5a-abbf22953653}; !- Outlet Port

OS:Connection,
  {b90b435a-d443-48ff-8c2d-053fa4d142aa}, !- Handle
  {aabdeba2-ffad-4fbe-aaba-7a721899a38d}, !- Source Object
  3,                                      !- Outlet Port
  {81454be7-b135-4dbb-95fc-cb3875b94d92}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de37877b-623d-4d9b-8c61-62dad8ce074a}, !- Handle
  {81454be7-b135-4dbb-95fc-cb3875b94d92}, !- Source Object
  5,                                      !- Outlet Port
  {4e6c387a-7887-42b1-a0b4-e9c43e3db25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612ce91a-2ad8-40a7-8c5a-abbf22953653}, !- Handle
  {4e6c387a-7887-42b1-a0b4-e9c43e3db25e}, !- Source Object
  3,                                      !- Outlet Port
  {7f62c17e-709d-49d4-94ba-cea8a40ef916}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {329030ba-8c2b-4116-96f3-fcc00d4e28aa}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b067ffc0-2f86-450e-8634-137d0da7e80a}, !- Control Zone or Zone List Name
  {d378fbc9-f867-498d-a910-4c87056d3874}, !- Cooling Control Zone or Zone List Name
  {ac89d0f5-a287-455b-b2c4-20da107f77b8}, !- Heating Control Zone or Zone List Name
  {12638aee-42d2-4595-aa11-f092d8cf1591}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b067ffc0-2f86-450e-8634-137d0da7e80a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {d378fbc9-f867-498d-a910-4c87056d3874}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac89d0f5-a287-455b-b2c4-20da107f77b8}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12638aee-42d2-4595-aa11-f092d8cf1591}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1b177059-6994-4b9f-8349-928f165850d0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92c80c0c-ce5e-479c-bdfa-1f5b1cce8b6d}, !- Water Inlet Node Name
  {75f0891d-6f37-4ac0-b1bf-7a8008e5b318}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b415fd6c-8e1e-408a-af0a-c9bc60106ffa}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {b3559a3a-1369-4fd7-be27-225dc195779e}, !- Inlet Port
  {92c80c0c-ce5e-479c-bdfa-1f5b1cce8b6d}; !- Outlet Port

OS:Connection,
  {b3559a3a-1369-4fd7-be27-225dc195779e}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  51,                                     !- Outlet Port
  {b415fd6c-8e1e-408a-af0a-c9bc60106ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96fd542e-328b-4d4f-83a1-a654c4b5839d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {75f0891d-6f37-4ac0-b1bf-7a8008e5b318}, !- Inlet Port
  {764a4ccc-339e-48f0-ba74-922678930959}; !- Outlet Port

OS:Connection,
  {92c80c0c-ce5e-479c-bdfa-1f5b1cce8b6d}, !- Handle
  {b415fd6c-8e1e-408a-af0a-c9bc60106ffa}, !- Source Object
  3,                                      !- Outlet Port
  {1b177059-6994-4b9f-8349-928f165850d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75f0891d-6f37-4ac0-b1bf-7a8008e5b318}, !- Handle
  {1b177059-6994-4b9f-8349-928f165850d0}, !- Source Object
  6,                                      !- Outlet Port
  {96fd542e-328b-4d4f-83a1-a654c4b5839d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764a4ccc-339e-48f0-ba74-922678930959}, !- Handle
  {96fd542e-328b-4d4f-83a1-a654c4b5839d}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8b8363f-d79d-46b8-a355-82efb8c021f6}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Controller, !- Name
  {1b177059-6994-4b9f-8349-928f165850d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61dcd492-8414-4322-8bec-231bd8984576}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {8f3f5a0c-147f-41c6-b16e-d496e6b70363}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b177059-6994-4b9f-8349-928f165850d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dbf7a403-59cf-453e-b49c-a18fac929cef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a2bebc4-d635-4224-b2d1-26b3d598eef1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Air Node, !- Name
  {2d6c74d8-06d3-4860-8ce4-8e11d23dc898}, !- Inlet Port
  {589ffceb-77af-4171-9ff8-b444caa4b4f1}; !- Outlet Port

OS:Connection,
  {13d00d2f-9004-42e5-a385-b482e82ce90b}, !- Handle
  {f89f00a7-29ee-49a7-abf7-bac886d4da17}, !- Source Object
  3,                                      !- Outlet Port
  {127b32d4-97e6-44be-9159-089e42a2d5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6c74d8-06d3-4860-8ce4-8e11d23dc898}, !- Handle
  {a1d22d13-93bf-45c3-9032-bdd9204123eb}, !- Source Object
  2,                                      !- Outlet Port
  {3a2bebc4-d635-4224-b2d1-26b3d598eef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589ffceb-77af-4171-9ff8-b444caa4b4f1}, !- Handle
  {3a2bebc4-d635-4224-b2d1-26b3d598eef1}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd67254c-262b-4387-8028-bc9c8a0a0e5c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {340a15b8-4711-46b4-be34-95b08754ac7e}, !- Inlet Port
  {8f3f5a0c-147f-41c6-b16e-d496e6b70363}; !- Outlet Port

OS:Connection,
  {340a15b8-4711-46b4-be34-95b08754ac7e}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  3,                                      !- Outlet Port
  {fd67254c-262b-4387-8028-bc9c8a0a0e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3f5a0c-147f-41c6-b16e-d496e6b70363}, !- Handle
  {fd67254c-262b-4387-8028-bc9c8a0a0e5c}, !- Source Object
  3,                                      !- Outlet Port
  {61dcd492-8414-4322-8bec-231bd8984576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbf7a403-59cf-453e-b49c-a18fac929cef}, !- Handle
  {61dcd492-8414-4322-8bec-231bd8984576}, !- Source Object
  12,                                     !- Outlet Port
  {f89f00a7-29ee-49a7-abf7-bac886d4da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89c7cb59-4a14-469e-84d8-ffef60d868a9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a094b24-2853-4acf-8c7a-0e07d54f21e6}, !- Water Inlet Node Name
  {f5533b11-0e14-4498-84e6-6c132eb74dea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6e933e2-6a32-4d06-8a5c-5423deb8e7e5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {c476d276-55e4-4fd4-9513-d1912ac4e3cc}, !- Inlet Port
  {6a094b24-2853-4acf-8c7a-0e07d54f21e6}; !- Outlet Port

OS:Connection,
  {c476d276-55e4-4fd4-9513-d1912ac4e3cc}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  52,                                     !- Outlet Port
  {f6e933e2-6a32-4d06-8a5c-5423deb8e7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8161f58d-0fcd-43f5-9144-7c7ad87941b5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {f5533b11-0e14-4498-84e6-6c132eb74dea}, !- Inlet Port
  {19269c4e-763a-480e-911e-d0139ab713de}; !- Outlet Port

OS:Connection,
  {6a094b24-2853-4acf-8c7a-0e07d54f21e6}, !- Handle
  {f6e933e2-6a32-4d06-8a5c-5423deb8e7e5}, !- Source Object
  3,                                      !- Outlet Port
  {89c7cb59-4a14-469e-84d8-ffef60d868a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5533b11-0e14-4498-84e6-6c132eb74dea}, !- Handle
  {89c7cb59-4a14-469e-84d8-ffef60d868a9}, !- Source Object
  6,                                      !- Outlet Port
  {8161f58d-0fcd-43f5-9144-7c7ad87941b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19269c4e-763a-480e-911e-d0139ab713de}, !- Handle
  {8161f58d-0fcd-43f5-9144-7c7ad87941b5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b62fcd4c-1222-45e1-904a-db5c2002d961}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Controller, !- Name
  {89c7cb59-4a14-469e-84d8-ffef60d868a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c4dd0db-fdab-4ef5-b01b-86badb2de3c9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {148e797d-0efd-49cf-9d25-63eb2d52b1b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {89c7cb59-4a14-469e-84d8-ffef60d868a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4c2479c-27d7-4f9b-a062-b7ea77dac557}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a464bb3-6d46-4f40-b6df-59c233dbcbaf}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {a4c2479c-27d7-4f9b-a062-b7ea77dac557}, !- Inlet Port
  {4ab63cf2-1a2b-47ef-a9ac-41bd2aa2db6b}; !- Outlet Port

OS:Node,
  {13aa0ad6-7ef7-407c-959c-f59f0560232f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Air Node, !- Name
  {d42a2402-edfb-48b7-bdc9-515176bfd05d}, !- Inlet Port
  {00e1f868-812e-4bd5-8ecd-b678032912c0}; !- Outlet Port

OS:Connection,
  {4ab63cf2-1a2b-47ef-a9ac-41bd2aa2db6b}, !- Handle
  {8a464bb3-6d46-4f40-b6df-59c233dbcbaf}, !- Source Object
  3,                                      !- Outlet Port
  {3350cf31-1659-48fb-b9df-6b3e05257ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42a2402-edfb-48b7-bdc9-515176bfd05d}, !- Handle
  {f0f16265-6280-47a5-b700-09620cf09aa6}, !- Source Object
  2,                                      !- Outlet Port
  {13aa0ad6-7ef7-407c-959c-f59f0560232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e1f868-812e-4bd5-8ecd-b678032912c0}, !- Handle
  {13aa0ad6-7ef7-407c-959c-f59f0560232f}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9bb1efae-e610-4f43-9483-adefe9694fc3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {1a0c3e35-6d8b-4fe8-a32c-f1a266ed44bc}, !- Inlet Port
  {148e797d-0efd-49cf-9d25-63eb2d52b1b3}; !- Outlet Port

OS:Connection,
  {1a0c3e35-6d8b-4fe8-a32c-f1a266ed44bc}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  4,                                      !- Outlet Port
  {9bb1efae-e610-4f43-9483-adefe9694fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148e797d-0efd-49cf-9d25-63eb2d52b1b3}, !- Handle
  {9bb1efae-e610-4f43-9483-adefe9694fc3}, !- Source Object
  3,                                      !- Outlet Port
  {0c4dd0db-fdab-4ef5-b01b-86badb2de3c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4c2479c-27d7-4f9b-a062-b7ea77dac557}, !- Handle
  {0c4dd0db-fdab-4ef5-b01b-86badb2de3c9}, !- Source Object
  12,                                     !- Outlet Port
  {8a464bb3-6d46-4f40-b6df-59c233dbcbaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {44218118-b90c-47e5-8f15-e032458b6e91}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3c614cc-26ea-41e2-bb8a-84c520fd44a8}, !- Water Inlet Node Name
  {760578e5-1ef0-4b28-8673-e458aa893b72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad7f7ee4-984f-42b5-b136-8ce05385f0d4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {c654210a-1abc-4bc3-ae1c-ade4e4882ddd}, !- Inlet Port
  {f3c614cc-26ea-41e2-bb8a-84c520fd44a8}; !- Outlet Port

OS:Connection,
  {c654210a-1abc-4bc3-ae1c-ade4e4882ddd}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  53,                                     !- Outlet Port
  {ad7f7ee4-984f-42b5-b136-8ce05385f0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4495f9a6-9782-453b-932f-2235ccc478e8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {760578e5-1ef0-4b28-8673-e458aa893b72}, !- Inlet Port
  {802885ef-bafb-43b3-a430-1563f6ee7274}; !- Outlet Port

OS:Connection,
  {f3c614cc-26ea-41e2-bb8a-84c520fd44a8}, !- Handle
  {ad7f7ee4-984f-42b5-b136-8ce05385f0d4}, !- Source Object
  3,                                      !- Outlet Port
  {44218118-b90c-47e5-8f15-e032458b6e91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {760578e5-1ef0-4b28-8673-e458aa893b72}, !- Handle
  {44218118-b90c-47e5-8f15-e032458b6e91}, !- Source Object
  6,                                      !- Outlet Port
  {4495f9a6-9782-453b-932f-2235ccc478e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802885ef-bafb-43b3-a430-1563f6ee7274}, !- Handle
  {4495f9a6-9782-453b-932f-2235ccc478e8}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {886ccdce-ce93-4b43-819f-95a78362457c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Controller, !- Name
  {44218118-b90c-47e5-8f15-e032458b6e91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbf64178-f73d-44b3-b91d-78d7740e411f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {783c830e-95a3-4069-8019-9229e7a0d2a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44218118-b90c-47e5-8f15-e032458b6e91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f78999aa-5584-4bad-b42a-b3edb9088a7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7e1a2a2-c533-41c6-8181-8b9a7a5bbf4b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {f78999aa-5584-4bad-b42a-b3edb9088a7b}, !- Inlet Port
  {5ee05de4-e2cd-4387-a3f3-102dd1453782}; !- Outlet Port

OS:Node,
  {05eadb64-c599-4c5d-955a-1eded3355710}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Air Node, !- Name
  {a2a9b53e-6563-4950-8181-c57c4bde085f}, !- Inlet Port
  {8b972878-d694-4523-adde-c0ea5b2f17fa}; !- Outlet Port

OS:Connection,
  {5ee05de4-e2cd-4387-a3f3-102dd1453782}, !- Handle
  {e7e1a2a2-c533-41c6-8181-8b9a7a5bbf4b}, !- Source Object
  3,                                      !- Outlet Port
  {66a15816-1dc9-48df-b506-019d366d20f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a9b53e-6563-4950-8181-c57c4bde085f}, !- Handle
  {a1d6d01f-12a7-465f-9046-13dc1f60eb0e}, !- Source Object
  2,                                      !- Outlet Port
  {05eadb64-c599-4c5d-955a-1eded3355710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b972878-d694-4523-adde-c0ea5b2f17fa}, !- Handle
  {05eadb64-c599-4c5d-955a-1eded3355710}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c72bd477-3b6d-4622-ac71-5a10fc869989}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {120ade6c-f85d-4412-88ea-4f2ae2c4b05a}, !- Inlet Port
  {783c830e-95a3-4069-8019-9229e7a0d2a5}; !- Outlet Port

OS:Connection,
  {120ade6c-f85d-4412-88ea-4f2ae2c4b05a}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  5,                                      !- Outlet Port
  {c72bd477-3b6d-4622-ac71-5a10fc869989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783c830e-95a3-4069-8019-9229e7a0d2a5}, !- Handle
  {c72bd477-3b6d-4622-ac71-5a10fc869989}, !- Source Object
  3,                                      !- Outlet Port
  {cbf64178-f73d-44b3-b91d-78d7740e411f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f78999aa-5584-4bad-b42a-b3edb9088a7b}, !- Handle
  {cbf64178-f73d-44b3-b91d-78d7740e411f}, !- Source Object
  12,                                     !- Outlet Port
  {e7e1a2a2-c533-41c6-8181-8b9a7a5bbf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {beabfa2c-60a0-4523-bad7-357e7d44ad94}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63d96fb9-6996-4d12-b4f2-f1964ba94392}, !- Water Inlet Node Name
  {a62b3342-f7cb-4d15-a0a3-e5d9336621e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ae12f65-3412-437d-9c01-82a2e866f886}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {71d85c69-e34e-401e-9ded-ae37bbcacd56}, !- Inlet Port
  {63d96fb9-6996-4d12-b4f2-f1964ba94392}; !- Outlet Port

OS:Connection,
  {71d85c69-e34e-401e-9ded-ae37bbcacd56}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  54,                                     !- Outlet Port
  {8ae12f65-3412-437d-9c01-82a2e866f886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b08b0ae-24c8-427f-bc37-988f6239d5c9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {a62b3342-f7cb-4d15-a0a3-e5d9336621e1}, !- Inlet Port
  {3acb785e-371b-4136-b521-b8f994094249}; !- Outlet Port

OS:Connection,
  {63d96fb9-6996-4d12-b4f2-f1964ba94392}, !- Handle
  {8ae12f65-3412-437d-9c01-82a2e866f886}, !- Source Object
  3,                                      !- Outlet Port
  {beabfa2c-60a0-4523-bad7-357e7d44ad94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a62b3342-f7cb-4d15-a0a3-e5d9336621e1}, !- Handle
  {beabfa2c-60a0-4523-bad7-357e7d44ad94}, !- Source Object
  6,                                      !- Outlet Port
  {3b08b0ae-24c8-427f-bc37-988f6239d5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acb785e-371b-4136-b521-b8f994094249}, !- Handle
  {3b08b0ae-24c8-427f-bc37-988f6239d5c9}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fb38adf-bcdb-493c-8dbf-f7d4d5f2fe21}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Controller, !- Name
  {beabfa2c-60a0-4523-bad7-357e7d44ad94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28530536-5ece-4444-a0ed-dc75817d7bd0}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {4516d3fb-438e-4c5e-b8a3-5b5c2469e30a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {beabfa2c-60a0-4523-bad7-357e7d44ad94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {488331e9-2c2b-486e-94e1-59c5f4931edc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ec81a29-bb9f-44da-9c48-588c0f572f84}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {488331e9-2c2b-486e-94e1-59c5f4931edc}, !- Inlet Port
  {7e03e20c-c4e0-4ee6-82bd-efe410800dff}; !- Outlet Port

OS:Node,
  {d59f7549-72dd-41b1-88ce-cdad2aa1c2cc}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Air Node, !- Name
  {d57dce80-07b7-4a13-9167-313950ba3edd}, !- Inlet Port
  {0122c326-6c2d-42a0-aa27-d6d7b35d4a13}; !- Outlet Port

OS:Connection,
  {7e03e20c-c4e0-4ee6-82bd-efe410800dff}, !- Handle
  {9ec81a29-bb9f-44da-9c48-588c0f572f84}, !- Source Object
  3,                                      !- Outlet Port
  {15628fb8-c117-4a1d-a6d5-5dd18cfd6cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57dce80-07b7-4a13-9167-313950ba3edd}, !- Handle
  {43941e78-1b78-4397-848b-00ed4d8e131c}, !- Source Object
  2,                                      !- Outlet Port
  {d59f7549-72dd-41b1-88ce-cdad2aa1c2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0122c326-6c2d-42a0-aa27-d6d7b35d4a13}, !- Handle
  {d59f7549-72dd-41b1-88ce-cdad2aa1c2cc}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47a83605-7fdb-432b-971e-3221eb3d39e2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {08988938-5399-4f0e-80ac-6785e1c95119}, !- Inlet Port
  {4516d3fb-438e-4c5e-b8a3-5b5c2469e30a}; !- Outlet Port

OS:Connection,
  {08988938-5399-4f0e-80ac-6785e1c95119}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  6,                                      !- Outlet Port
  {47a83605-7fdb-432b-971e-3221eb3d39e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4516d3fb-438e-4c5e-b8a3-5b5c2469e30a}, !- Handle
  {47a83605-7fdb-432b-971e-3221eb3d39e2}, !- Source Object
  3,                                      !- Outlet Port
  {28530536-5ece-4444-a0ed-dc75817d7bd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {488331e9-2c2b-486e-94e1-59c5f4931edc}, !- Handle
  {28530536-5ece-4444-a0ed-dc75817d7bd0}, !- Source Object
  12,                                     !- Outlet Port
  {9ec81a29-bb9f-44da-9c48-588c0f572f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f9a5dbb5-04cd-4cbc-87c2-f77b9be34a94}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae35260b-54a4-4bcd-a8ca-595a4e1f9cb2}, !- Water Inlet Node Name
  {349e5bef-7082-4b90-a7dc-44ce3255667f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {298c9d14-0ac3-4eae-a84e-23e4b099fe63}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {99b3b67c-98f1-4a4f-bb56-7ad7bcf0b414}, !- Inlet Port
  {ae35260b-54a4-4bcd-a8ca-595a4e1f9cb2}; !- Outlet Port

OS:Connection,
  {99b3b67c-98f1-4a4f-bb56-7ad7bcf0b414}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  55,                                     !- Outlet Port
  {298c9d14-0ac3-4eae-a84e-23e4b099fe63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11230b1b-2e7a-4201-82cf-21d9cb9751be}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {349e5bef-7082-4b90-a7dc-44ce3255667f}, !- Inlet Port
  {14900b74-ff6d-4079-b0d1-d0cfb43c28c7}; !- Outlet Port

OS:Connection,
  {ae35260b-54a4-4bcd-a8ca-595a4e1f9cb2}, !- Handle
  {298c9d14-0ac3-4eae-a84e-23e4b099fe63}, !- Source Object
  3,                                      !- Outlet Port
  {f9a5dbb5-04cd-4cbc-87c2-f77b9be34a94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {349e5bef-7082-4b90-a7dc-44ce3255667f}, !- Handle
  {f9a5dbb5-04cd-4cbc-87c2-f77b9be34a94}, !- Source Object
  6,                                      !- Outlet Port
  {11230b1b-2e7a-4201-82cf-21d9cb9751be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14900b74-ff6d-4079-b0d1-d0cfb43c28c7}, !- Handle
  {11230b1b-2e7a-4201-82cf-21d9cb9751be}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a57b440-490b-48b4-b9cc-44a93a65a435}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Controller, !- Name
  {f9a5dbb5-04cd-4cbc-87c2-f77b9be34a94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {894b010d-9544-4aa4-a16e-2e4d9a971a3a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {e324e8de-29b8-44c4-95d4-cb144aa85d6c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f9a5dbb5-04cd-4cbc-87c2-f77b9be34a94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff5d95dc-cae6-4a9f-828f-ed191fdd75cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {932d7081-a1f8-4dc2-b85a-b5a941f49455}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {ff5d95dc-cae6-4a9f-828f-ed191fdd75cc}, !- Inlet Port
  {eb48829c-97c6-43cd-bd80-00825ffa8b03}; !- Outlet Port

OS:Node,
  {6a00b568-4c7d-45b4-8539-2477faee36c1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Air Node, !- Name
  {e061b8ff-7939-44af-9d3b-3fb1294ef325}, !- Inlet Port
  {0d19b782-9fea-4561-b228-7c5cff32b6cb}; !- Outlet Port

OS:Connection,
  {eb48829c-97c6-43cd-bd80-00825ffa8b03}, !- Handle
  {932d7081-a1f8-4dc2-b85a-b5a941f49455}, !- Source Object
  3,                                      !- Outlet Port
  {61adade7-972f-450b-bcb8-4021d31142c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e061b8ff-7939-44af-9d3b-3fb1294ef325}, !- Handle
  {45fd9f67-93db-4280-b96d-d1fe33f8714c}, !- Source Object
  2,                                      !- Outlet Port
  {6a00b568-4c7d-45b4-8539-2477faee36c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d19b782-9fea-4561-b228-7c5cff32b6cb}, !- Handle
  {6a00b568-4c7d-45b4-8539-2477faee36c1}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {813ed97f-2eab-4ddd-928b-40d6ba944db1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {6d3a81ab-64b4-45a7-9889-e75676c5483e}, !- Inlet Port
  {e324e8de-29b8-44c4-95d4-cb144aa85d6c}; !- Outlet Port

OS:Connection,
  {6d3a81ab-64b4-45a7-9889-e75676c5483e}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  7,                                      !- Outlet Port
  {813ed97f-2eab-4ddd-928b-40d6ba944db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e324e8de-29b8-44c4-95d4-cb144aa85d6c}, !- Handle
  {813ed97f-2eab-4ddd-928b-40d6ba944db1}, !- Source Object
  3,                                      !- Outlet Port
  {894b010d-9544-4aa4-a16e-2e4d9a971a3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff5d95dc-cae6-4a9f-828f-ed191fdd75cc}, !- Handle
  {894b010d-9544-4aa4-a16e-2e4d9a971a3a}, !- Source Object
  12,                                     !- Outlet Port
  {932d7081-a1f8-4dc2-b85a-b5a941f49455}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93143770-731c-4322-aeef-d2b941099370}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a77678e-a11b-487f-8d3a-3a8e27ba9ad7}, !- Water Inlet Node Name
  {b19583b2-1978-41f2-8bec-532003d99202}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {102b94c9-f631-470f-a5e4-65b8ded6a321}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {6dd65b35-cd58-42a7-bc88-8365fa445603}, !- Inlet Port
  {4a77678e-a11b-487f-8d3a-3a8e27ba9ad7}; !- Outlet Port

OS:Connection,
  {6dd65b35-cd58-42a7-bc88-8365fa445603}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  56,                                     !- Outlet Port
  {102b94c9-f631-470f-a5e4-65b8ded6a321}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca74268f-cd6d-4d1e-8a37-ff4a709b32ab}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {b19583b2-1978-41f2-8bec-532003d99202}, !- Inlet Port
  {f4f83fb0-2a5f-44ae-afb0-314e8cd7a8ee}; !- Outlet Port

OS:Connection,
  {4a77678e-a11b-487f-8d3a-3a8e27ba9ad7}, !- Handle
  {102b94c9-f631-470f-a5e4-65b8ded6a321}, !- Source Object
  3,                                      !- Outlet Port
  {93143770-731c-4322-aeef-d2b941099370}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b19583b2-1978-41f2-8bec-532003d99202}, !- Handle
  {93143770-731c-4322-aeef-d2b941099370}, !- Source Object
  6,                                      !- Outlet Port
  {ca74268f-cd6d-4d1e-8a37-ff4a709b32ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f83fb0-2a5f-44ae-afb0-314e8cd7a8ee}, !- Handle
  {ca74268f-cd6d-4d1e-8a37-ff4a709b32ab}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ea8547b-38ce-4e1f-a382-8fffeb69919d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Controller, !- Name
  {93143770-731c-4322-aeef-d2b941099370}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8cfa11c0-c06f-4242-9f9c-b40d042bed00}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2340b805-0c84-47fb-9d7a-e099d7c4d5c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93143770-731c-4322-aeef-d2b941099370}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {479f06b4-94e8-4a46-ad25-697019718a52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17b229a9-06e7-4227-8e64-b3076ddca94b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {479f06b4-94e8-4a46-ad25-697019718a52}, !- Inlet Port
  {f3a8028b-987a-4b83-b055-47be95080d44}; !- Outlet Port

OS:Node,
  {ed19dc4c-66f8-4894-bb0c-6d2e0973657a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Air Node, !- Name
  {d54424b4-a4a6-4f4b-b98f-fbf299441553}, !- Inlet Port
  {debe44a9-3e6d-48f6-a8a4-d2179ac4980f}; !- Outlet Port

OS:Connection,
  {f3a8028b-987a-4b83-b055-47be95080d44}, !- Handle
  {17b229a9-06e7-4227-8e64-b3076ddca94b}, !- Source Object
  3,                                      !- Outlet Port
  {c43abb0a-0278-4673-876f-ed2790005447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54424b4-a4a6-4f4b-b98f-fbf299441553}, !- Handle
  {d06f1186-ff1a-4438-9f77-64352fd6efd7}, !- Source Object
  2,                                      !- Outlet Port
  {ed19dc4c-66f8-4894-bb0c-6d2e0973657a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debe44a9-3e6d-48f6-a8a4-d2179ac4980f}, !- Handle
  {ed19dc4c-66f8-4894-bb0c-6d2e0973657a}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02e3315a-1b9e-4db3-b4ec-2e5a220c2d12}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {51de8d3e-81a5-4175-856b-c40811250ecf}, !- Inlet Port
  {2340b805-0c84-47fb-9d7a-e099d7c4d5c7}; !- Outlet Port

OS:Connection,
  {51de8d3e-81a5-4175-856b-c40811250ecf}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  8,                                      !- Outlet Port
  {02e3315a-1b9e-4db3-b4ec-2e5a220c2d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2340b805-0c84-47fb-9d7a-e099d7c4d5c7}, !- Handle
  {02e3315a-1b9e-4db3-b4ec-2e5a220c2d12}, !- Source Object
  3,                                      !- Outlet Port
  {8cfa11c0-c06f-4242-9f9c-b40d042bed00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {479f06b4-94e8-4a46-ad25-697019718a52}, !- Handle
  {8cfa11c0-c06f-4242-9f9c-b40d042bed00}, !- Source Object
  12,                                     !- Outlet Port
  {17b229a9-06e7-4227-8e64-b3076ddca94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a6fbf3f4-3f32-449d-a6b4-ce2104c564dc}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c26c37b5-5f2f-4922-b56f-b01f770d5a38}, !- Water Inlet Node Name
  {a2be9fcb-bb57-4455-af9b-175cfbf91aa3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bda5242-a67f-411a-a982-4c9b95b5dd83}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {0e6ab601-02c6-4969-b450-fee2d3eef420}, !- Inlet Port
  {c26c37b5-5f2f-4922-b56f-b01f770d5a38}; !- Outlet Port

OS:Connection,
  {0e6ab601-02c6-4969-b450-fee2d3eef420}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  57,                                     !- Outlet Port
  {4bda5242-a67f-411a-a982-4c9b95b5dd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb5b2472-22ae-4070-bcdb-d91bf3e900ce}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {a2be9fcb-bb57-4455-af9b-175cfbf91aa3}, !- Inlet Port
  {cd555a23-fa73-4926-af49-64f737b41e32}; !- Outlet Port

OS:Connection,
  {c26c37b5-5f2f-4922-b56f-b01f770d5a38}, !- Handle
  {4bda5242-a67f-411a-a982-4c9b95b5dd83}, !- Source Object
  3,                                      !- Outlet Port
  {a6fbf3f4-3f32-449d-a6b4-ce2104c564dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2be9fcb-bb57-4455-af9b-175cfbf91aa3}, !- Handle
  {a6fbf3f4-3f32-449d-a6b4-ce2104c564dc}, !- Source Object
  6,                                      !- Outlet Port
  {bb5b2472-22ae-4070-bcdb-d91bf3e900ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd555a23-fa73-4926-af49-64f737b41e32}, !- Handle
  {bb5b2472-22ae-4070-bcdb-d91bf3e900ce}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5324620d-ec3b-4c73-a23d-317b89116d5f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Controller, !- Name
  {a6fbf3f4-3f32-449d-a6b4-ce2104c564dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9920a95-59bc-44aa-b525-d0a466758e3a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {6ce98e4e-a317-459a-923f-3e4ccb37fc8f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a6fbf3f4-3f32-449d-a6b4-ce2104c564dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dccaf10f-2d73-42c4-aa2f-fcf399a8c28c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {940da777-a3ae-485e-9970-578c03b32165}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {dccaf10f-2d73-42c4-aa2f-fcf399a8c28c}, !- Inlet Port
  {8ab3eed1-b8a4-4c54-96a9-38747417a98d}; !- Outlet Port

OS:Node,
  {3b883c41-e2cb-488d-b9b7-c2211d467989}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Air Node, !- Name
  {65829044-799e-46e4-b70d-b61d32b499fe}, !- Inlet Port
  {f97a6001-6a5d-44d2-839d-0e9672136861}; !- Outlet Port

OS:Connection,
  {8ab3eed1-b8a4-4c54-96a9-38747417a98d}, !- Handle
  {940da777-a3ae-485e-9970-578c03b32165}, !- Source Object
  3,                                      !- Outlet Port
  {34b216cc-a81d-4b30-977d-f92212b96584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65829044-799e-46e4-b70d-b61d32b499fe}, !- Handle
  {7e91b38e-41c5-4f2c-ac91-c5e1a3faed3b}, !- Source Object
  2,                                      !- Outlet Port
  {3b883c41-e2cb-488d-b9b7-c2211d467989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97a6001-6a5d-44d2-839d-0e9672136861}, !- Handle
  {3b883c41-e2cb-488d-b9b7-c2211d467989}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9864a194-5141-42c9-85b8-acde1681df9b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {8d7fd29f-5cc2-43e8-9606-52b9ec2dfe00}, !- Inlet Port
  {6ce98e4e-a317-459a-923f-3e4ccb37fc8f}; !- Outlet Port

OS:Connection,
  {8d7fd29f-5cc2-43e8-9606-52b9ec2dfe00}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  9,                                      !- Outlet Port
  {9864a194-5141-42c9-85b8-acde1681df9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce98e4e-a317-459a-923f-3e4ccb37fc8f}, !- Handle
  {9864a194-5141-42c9-85b8-acde1681df9b}, !- Source Object
  3,                                      !- Outlet Port
  {a9920a95-59bc-44aa-b525-d0a466758e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dccaf10f-2d73-42c4-aa2f-fcf399a8c28c}, !- Handle
  {a9920a95-59bc-44aa-b525-d0a466758e3a}, !- Source Object
  12,                                     !- Outlet Port
  {940da777-a3ae-485e-9970-578c03b32165}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e2dd4289-dcab-4191-9870-2ef5eb204473}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10b25bbf-4c80-4d2b-bbf0-5f46395b6709}, !- Water Inlet Node Name
  {a666d6af-4512-4b8f-a0e4-1b418f613e4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01b85a19-2a67-4073-bac1-07fa2f956401}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {bec650e7-0484-4b85-ad96-a4ac47639345}, !- Inlet Port
  {10b25bbf-4c80-4d2b-bbf0-5f46395b6709}; !- Outlet Port

OS:Connection,
  {bec650e7-0484-4b85-ad96-a4ac47639345}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  58,                                     !- Outlet Port
  {01b85a19-2a67-4073-bac1-07fa2f956401}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db23c2f3-7261-4627-998a-28fde502fc7b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {a666d6af-4512-4b8f-a0e4-1b418f613e4e}, !- Inlet Port
  {0650c7c3-6395-48ae-8f51-41d9e5d3497c}; !- Outlet Port

OS:Connection,
  {10b25bbf-4c80-4d2b-bbf0-5f46395b6709}, !- Handle
  {01b85a19-2a67-4073-bac1-07fa2f956401}, !- Source Object
  3,                                      !- Outlet Port
  {e2dd4289-dcab-4191-9870-2ef5eb204473}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a666d6af-4512-4b8f-a0e4-1b418f613e4e}, !- Handle
  {e2dd4289-dcab-4191-9870-2ef5eb204473}, !- Source Object
  6,                                      !- Outlet Port
  {db23c2f3-7261-4627-998a-28fde502fc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0650c7c3-6395-48ae-8f51-41d9e5d3497c}, !- Handle
  {db23c2f3-7261-4627-998a-28fde502fc7b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a142ded1-3263-409e-a29b-fbb773034ad7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Controller, !- Name
  {e2dd4289-dcab-4191-9870-2ef5eb204473}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0bf63f04-2941-4b32-8428-de1dc56d740a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {c2452592-cb3e-48cf-804a-42bb1a296d5c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e2dd4289-dcab-4191-9870-2ef5eb204473}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {475d9793-6f62-4f6c-bf4b-5cca3fd248d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aff0c07c-f500-4e34-a0bf-f1e1d1a1c8e3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {475d9793-6f62-4f6c-bf4b-5cca3fd248d8}, !- Inlet Port
  {fc2fbd44-3d8f-4839-a41a-851a348d01f7}; !- Outlet Port

OS:Node,
  {db489fd1-6e58-4aef-a9ed-ade11c53ee08}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Air Node, !- Name
  {49cd5c6e-0ee1-4ea4-8c7f-bf084efdc935}, !- Inlet Port
  {24e10918-3bf2-4bb8-8d0c-a78491c86f50}; !- Outlet Port

OS:Connection,
  {fc2fbd44-3d8f-4839-a41a-851a348d01f7}, !- Handle
  {aff0c07c-f500-4e34-a0bf-f1e1d1a1c8e3}, !- Source Object
  3,                                      !- Outlet Port
  {cf5aa742-5130-45cf-b5c0-cda6377b17ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cd5c6e-0ee1-4ea4-8c7f-bf084efdc935}, !- Handle
  {0b6d0ecf-724f-475b-a95f-3a316da1487b}, !- Source Object
  2,                                      !- Outlet Port
  {db489fd1-6e58-4aef-a9ed-ade11c53ee08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e10918-3bf2-4bb8-8d0c-a78491c86f50}, !- Handle
  {db489fd1-6e58-4aef-a9ed-ade11c53ee08}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b9a71479-a217-4bb7-bcc7-5ff4baf6ad0c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {750e5ee7-53fd-4c22-a498-c1a7704648a5}, !- Inlet Port
  {c2452592-cb3e-48cf-804a-42bb1a296d5c}; !- Outlet Port

OS:Connection,
  {750e5ee7-53fd-4c22-a498-c1a7704648a5}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  10,                                     !- Outlet Port
  {b9a71479-a217-4bb7-bcc7-5ff4baf6ad0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2452592-cb3e-48cf-804a-42bb1a296d5c}, !- Handle
  {b9a71479-a217-4bb7-bcc7-5ff4baf6ad0c}, !- Source Object
  3,                                      !- Outlet Port
  {0bf63f04-2941-4b32-8428-de1dc56d740a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {475d9793-6f62-4f6c-bf4b-5cca3fd248d8}, !- Handle
  {0bf63f04-2941-4b32-8428-de1dc56d740a}, !- Source Object
  12,                                     !- Outlet Port
  {aff0c07c-f500-4e34-a0bf-f1e1d1a1c8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a310836b-7b3f-498a-ae7f-e6348d2ec845}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4bb9cbe0-32cf-4b36-8923-26c035ccc0ef}, !- Water Inlet Node Name
  {f680d79a-257d-4310-8462-e1492c5d6890}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af76cc90-3612-4931-bde9-bcf707cc0e5c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {1c5cd7b5-1662-453d-813b-85583ddaa42f}, !- Inlet Port
  {4bb9cbe0-32cf-4b36-8923-26c035ccc0ef}; !- Outlet Port

OS:Connection,
  {1c5cd7b5-1662-453d-813b-85583ddaa42f}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  59,                                     !- Outlet Port
  {af76cc90-3612-4931-bde9-bcf707cc0e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7a9dcb4-8be2-4716-8e46-c923a747b299}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {f680d79a-257d-4310-8462-e1492c5d6890}, !- Inlet Port
  {43d7dcfe-0863-4fd9-8b75-f9a46bf9f236}; !- Outlet Port

OS:Connection,
  {4bb9cbe0-32cf-4b36-8923-26c035ccc0ef}, !- Handle
  {af76cc90-3612-4931-bde9-bcf707cc0e5c}, !- Source Object
  3,                                      !- Outlet Port
  {a310836b-7b3f-498a-ae7f-e6348d2ec845}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f680d79a-257d-4310-8462-e1492c5d6890}, !- Handle
  {a310836b-7b3f-498a-ae7f-e6348d2ec845}, !- Source Object
  6,                                      !- Outlet Port
  {f7a9dcb4-8be2-4716-8e46-c923a747b299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d7dcfe-0863-4fd9-8b75-f9a46bf9f236}, !- Handle
  {f7a9dcb4-8be2-4716-8e46-c923a747b299}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1e905ce6-9d04-46d7-bd8f-2db10d99542c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil Controller, !- Name
  {a310836b-7b3f-498a-ae7f-e6348d2ec845}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae40abcc-fa56-46ba-b69d-c4ece71f4ca5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {fa2a0ab5-c086-420e-81fc-5f4a87ff043b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a310836b-7b3f-498a-ae7f-e6348d2ec845}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7dd500a9-259f-4385-afe1-20d8d17124bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3bf5feee-d921-44b7-8b1e-970a37e91da7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {7dd500a9-259f-4385-afe1-20d8d17124bb}, !- Inlet Port
  {080887a8-5952-423a-a620-131523f99715}; !- Outlet Port

OS:Node,
  {a869a6d6-8286-475a-9ce4-1dae18945c69}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Return Air Node, !- Name
  {b74c9482-aa4b-4666-9702-c66eaf17eaea}, !- Inlet Port
  {21efc4fa-46bb-49f4-b446-e55b57a8298f}; !- Outlet Port

OS:Connection,
  {080887a8-5952-423a-a620-131523f99715}, !- Handle
  {3bf5feee-d921-44b7-8b1e-970a37e91da7}, !- Source Object
  3,                                      !- Outlet Port
  {5db11f77-9243-4dc8-abe2-91416e1e842a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74c9482-aa4b-4666-9702-c66eaf17eaea}, !- Handle
  {9de60c47-158f-4b53-a8cd-0c2eee504b4f}, !- Source Object
  2,                                      !- Outlet Port
  {a869a6d6-8286-475a-9ce4-1dae18945c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21efc4fa-46bb-49f4-b446-e55b57a8298f}, !- Handle
  {a869a6d6-8286-475a-9ce4-1dae18945c69}, !- Source Object
  3,                                      !- Outlet Port
  {ac6b4596-972c-47c7-9941-80ea8e673fd7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {50bcf0f0-c8de-4ad7-a354-83a89d5f0acc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {98c43589-0223-4b77-bba0-d9a4b03aa25c}, !- Inlet Port
  {fa2a0ab5-c086-420e-81fc-5f4a87ff043b}; !- Outlet Port

OS:Connection,
  {98c43589-0223-4b77-bba0-d9a4b03aa25c}, !- Handle
  {a29d3486-9b5d-461c-b498-737ed004c962}, !- Source Object
  11,                                     !- Outlet Port
  {50bcf0f0-c8de-4ad7-a354-83a89d5f0acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2a0ab5-c086-420e-81fc-5f4a87ff043b}, !- Handle
  {50bcf0f0-c8de-4ad7-a354-83a89d5f0acc}, !- Source Object
  3,                                      !- Outlet Port
  {ae40abcc-fa56-46ba-b69d-c4ece71f4ca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dd500a9-259f-4385-afe1-20d8d17124bb}, !- Handle
  {ae40abcc-fa56-46ba-b69d-c4ece71f4ca5}, !- Source Object
  12,                                     !- Outlet Port
  {3bf5feee-d921-44b7-8b1e-970a37e91da7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7946650-ecfc-4101-a657-531278934c39}, !- Handle
  9 Zone VAV 4,                           !- Name
  ,                                       !- Controller List Name
  {6ff67ae5-d8bb-4f46-8df0-c426ee94df60}, !- Availability Schedule
  {d3ae4031-c947-4256-8f90-9df228f5eeab}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {912173e4-6cef-4c41-bd67-f9be21c855a2}, !- Supply Side Inlet Node Name
  {1197f3ac-8e52-4a9f-8a49-a06faa71e795}, !- Demand Side Outlet Node Name
  {c9be5f08-fbc4-4dc8-96ac-37c22fd71815}, !- Demand Side Inlet Node A
  {cd05f730-803d-4ba7-8ba5-d3337cec26cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Demand Mixer Name
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e4fbb4d-034a-406f-a333-c6d2eb86f100}, !- Handle
  9 Zone VAV 4 Supply Inlet Node,         !- Name
  {912173e4-6cef-4c41-bd67-f9be21c855a2}, !- Inlet Port
  {fb0d7e8d-e797-4699-b263-9cbacd5ee5ce}; !- Outlet Port

OS:Node,
  {ad2d3de2-a844-4433-a306-ce7b7634c933}, !- Handle
  9 Zone VAV 4 Supply Outlet Node,        !- Name
  {d57a9544-7660-4530-9c90-e0980a571f03}, !- Inlet Port
  {cd05f730-803d-4ba7-8ba5-d3337cec26cf}; !- Outlet Port

OS:Connection,
  {912173e4-6cef-4c41-bd67-f9be21c855a2}, !- Handle
  {c7946650-ecfc-4101-a657-531278934c39}, !- Source Object
  9,                                      !- Outlet Port
  {7e4fbb4d-034a-406f-a333-c6d2eb86f100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd05f730-803d-4ba7-8ba5-d3337cec26cf}, !- Handle
  {ad2d3de2-a844-4433-a306-ce7b7634c933}, !- Source Object
  3,                                      !- Outlet Port
  {c7946650-ecfc-4101-a657-531278934c39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63c86bc1-4b69-475b-8c75-693c4ec5d774}, !- Handle
  9 Zone VAV 4 Demand Inlet Node,         !- Name
  {c9be5f08-fbc4-4dc8-96ac-37c22fd71815}, !- Inlet Port
  {ec565ba7-1f62-4d95-b642-d5d1782fd1db}; !- Outlet Port

OS:Node,
  {e768d3f1-f87f-42df-86b7-47668883ba82}, !- Handle
  9 Zone VAV 4 Demand Outlet Node,        !- Name
  {88d880af-c818-4ee1-b810-d88b610d4981}, !- Inlet Port
  {1197f3ac-8e52-4a9f-8a49-a06faa71e795}; !- Outlet Port

OS:Node,
  {2c473b0e-74fe-4302-bf95-3d5ab5dfe6a8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {a60e2b5d-3b3e-4f27-957e-fd6fd919c579}, !- Inlet Port
  {824bc3a3-b3c9-4cc3-8afa-87c4ccf31ab1}; !- Outlet Port

OS:Connection,
  {c9be5f08-fbc4-4dc8-96ac-37c22fd71815}, !- Handle
  {c7946650-ecfc-4101-a657-531278934c39}, !- Source Object
  11,                                     !- Outlet Port
  {63c86bc1-4b69-475b-8c75-693c4ec5d774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1197f3ac-8e52-4a9f-8a49-a06faa71e795}, !- Handle
  {e768d3f1-f87f-42df-86b7-47668883ba82}, !- Source Object
  3,                                      !- Outlet Port
  {c7946650-ecfc-4101-a657-531278934c39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ec565ba7-1f62-4d95-b642-d5d1782fd1db}, !- Inlet Node Name
  {86aa137d-e1d6-4553-ac3d-1450e3c4181e}, !- Outlet Node Name 1
  {a6677d7b-4d8f-4ecf-910e-5355f4c19b6d}, !- Outlet Node Name 2
  {ca673e28-a7f7-418f-a963-28d28031db50}, !- Outlet Node Name 3
  {b2ef26d2-edbf-44a2-97a9-49e9ea3761cf}, !- Outlet Node Name 4
  {9581cda0-63ed-4a6a-9b00-c6b5839c8a96}, !- Outlet Node Name 5
  {351b89cf-826e-42fd-9944-201ea3503dd1}, !- Outlet Node Name 6
  {c9088d3a-bf83-44f4-aa71-43203502136e}, !- Outlet Node Name 7
  {0bbcc06c-3dcf-469c-ab74-82516c4742e2}, !- Outlet Node Name 8
  {9d173eaf-679c-4cde-ba10-ce2271fef56c}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {88d880af-c818-4ee1-b810-d88b610d4981}, !- Outlet Node Name
  {54c31077-8062-4bef-9d2e-79301b805a8b}, !- Inlet Node Name 1
  {e4a0c940-fdc8-4652-a7ce-41408acda0cd}, !- Inlet Node Name 2
  {e5561b9a-acff-4912-9830-83390452d99d}, !- Inlet Node Name 3
  {8cb377e6-13ad-47c1-9db3-e659f8fa7c4b}, !- Inlet Node Name 4
  {f3ec9435-d243-48e3-9479-5faef73302d3}, !- Inlet Node Name 5
  {39b7c469-4aa4-47a8-80c9-be15171fd85e}, !- Inlet Node Name 6
  {0e6fde94-9057-494e-a0a6-2f46ff382358}, !- Inlet Node Name 7
  {8a96c58d-9651-4e8b-bf66-689cb54b244f}, !- Inlet Node Name 8
  {e2bbfab2-8117-4877-ab51-a0e8db4f80e6}; !- Inlet Node Name 9

OS:Connection,
  {ec565ba7-1f62-4d95-b642-d5d1782fd1db}, !- Handle
  {63c86bc1-4b69-475b-8c75-693c4ec5d774}, !- Source Object
  3,                                      !- Outlet Port
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d880af-c818-4ee1-b810-d88b610d4981}, !- Handle
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Source Object
  2,                                      !- Outlet Port
  {e768d3f1-f87f-42df-86b7-47668883ba82}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cbe7a59-a619-4c9d-843f-2dfa958ae2fb}, !- Handle
  {c7946650-ecfc-4101-a657-531278934c39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d3ae4031-c947-4256-8f90-9df228f5eeab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {66135a85-a977-4345-9b39-f48181cb5a18}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {3fc115f3-a5d1-4428-9589-f98b7900fdeb}, !- Handle
  9 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {ad2d3de2-a844-4433-a306-ce7b7634c933}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d3eb4d10-c702-440c-8a05-f59e0a130fdf}, !- Handle
  9 Zone VAV 4 Fan,                       !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b220df14-d0c0-4740-894b-8658f961a0a9}, !- Air Inlet Node Name
  {d57a9544-7660-4530-9c90-e0980a571f03}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d57a9544-7660-4530-9c90-e0980a571f03}, !- Handle
  {d3eb4d10-c702-440c-8a05-f59e0a130fdf}, !- Source Object
  17,                                     !- Outlet Port
  {ad2d3de2-a844-4433-a306-ce7b7634c933}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Handle
  9 Zone VAV 4 Main Htg Coil,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df8565e5-9bf0-4e54-a5df-fe75091129b1}, !- Water Inlet Node Name
  {da2232d6-424c-4983-a21e-d551e0dcbf67}, !- Water Outlet Node Name
  {82218f55-4705-4f56-81fc-a625a88aeed1}, !- Air Inlet Node Name
  {e6126aca-a180-45b9-b3f4-13882473b142}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f9b3a52-b5fe-4254-a8c2-542d0401dd87}, !- Handle
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Name
  {90fb59a0-f63c-4ac6-8cdf-ffc3b7be499c}, !- Inlet Port
  {df8565e5-9bf0-4e54-a5df-fe75091129b1}; !- Outlet Port

OS:Connection,
  {90fb59a0-f63c-4ac6-8cdf-ffc3b7be499c}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  60,                                     !- Outlet Port
  {4f9b3a52-b5fe-4254-a8c2-542d0401dd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8971238b-118b-4d1f-a0fa-d104bfb13fb5}, !- Handle
  9 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Name
  {da2232d6-424c-4983-a21e-d551e0dcbf67}, !- Inlet Port
  {817bb8df-e40f-4a8a-b99d-db7a233d4242}; !- Outlet Port

OS:Connection,
  {df8565e5-9bf0-4e54-a5df-fe75091129b1}, !- Handle
  {4f9b3a52-b5fe-4254-a8c2-542d0401dd87}, !- Source Object
  3,                                      !- Outlet Port
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da2232d6-424c-4983-a21e-d551e0dcbf67}, !- Handle
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Source Object
  6,                                      !- Outlet Port
  {8971238b-118b-4d1f-a0fa-d104bfb13fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817bb8df-e40f-4a8a-b99d-db7a233d4242}, !- Handle
  {8971238b-118b-4d1f-a0fa-d104bfb13fb5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad2601e4-ff87-4d8a-86fc-473bcbc9ff55}, !- Handle
  9 Zone VAV 4 Main Htg Coil Controller,  !- Name
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d194eb82-04cc-49ab-8b45-e48167f843e3}, !- Handle
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Name
  {e6126aca-a180-45b9-b3f4-13882473b142}, !- Inlet Port
  {b220df14-d0c0-4740-894b-8658f961a0a9}; !- Outlet Port

OS:Connection,
  {e6126aca-a180-45b9-b3f4-13882473b142}, !- Handle
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Source Object
  8,                                      !- Outlet Port
  {d194eb82-04cc-49ab-8b45-e48167f843e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b220df14-d0c0-4740-894b-8658f961a0a9}, !- Handle
  {d194eb82-04cc-49ab-8b45-e48167f843e3}, !- Source Object
  3,                                      !- Outlet Port
  {d3eb4d10-c702-440c-8a05-f59e0a130fdf}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Handle
  9 Zone VAV 4 Clg Coil,                  !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {496bfe4e-7d0f-4a9c-9dbb-e6db1a1e1b33}, !- Water Inlet Node Name
  {582f269f-d636-4ae8-8c5d-f371be4e9f97}, !- Water Outlet Node Name
  {adeb4054-eb62-47ed-b076-5fdd2d21ade8}, !- Air Inlet Node Name
  {d0cf1bdc-5ce3-46e1-b309-e4068e9acd90}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6e388d99-c5ca-4811-ad65-c86999a4995a}, !- Handle
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Name
  {c4c7c96f-a126-4037-84fe-af1de36a587e}, !- Inlet Port
  {496bfe4e-7d0f-4a9c-9dbb-e6db1a1e1b33}; !- Outlet Port

OS:Connection,
  {c4c7c96f-a126-4037-84fe-af1de36a587e}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  9,                                      !- Outlet Port
  {6e388d99-c5ca-4811-ad65-c86999a4995a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906cc3a5-5751-4cb8-ad93-07b2e149d340}, !- Handle
  9 Zone VAV 4 Clg Coil Outlet Water Node, !- Name
  {582f269f-d636-4ae8-8c5d-f371be4e9f97}, !- Inlet Port
  {fc6a7afb-7882-42bc-af8d-37ba44b3924a}; !- Outlet Port

OS:Connection,
  {496bfe4e-7d0f-4a9c-9dbb-e6db1a1e1b33}, !- Handle
  {6e388d99-c5ca-4811-ad65-c86999a4995a}, !- Source Object
  3,                                      !- Outlet Port
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {582f269f-d636-4ae8-8c5d-f371be4e9f97}, !- Handle
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Source Object
  11,                                     !- Outlet Port
  {906cc3a5-5751-4cb8-ad93-07b2e149d340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6a7afb-7882-42bc-af8d-37ba44b3924a}, !- Handle
  {906cc3a5-5751-4cb8-ad93-07b2e149d340}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0d600692-1ec3-484b-b273-909ec042a5ad}, !- Handle
  9 Zone VAV 4 Clg Coil Controller,       !- Name
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {83cf9786-b5b4-4e60-b0f9-397f6997b79a}, !- Handle
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Name
  {d0cf1bdc-5ce3-46e1-b309-e4068e9acd90}, !- Inlet Port
  {82218f55-4705-4f56-81fc-a625a88aeed1}; !- Outlet Port

OS:Connection,
  {d0cf1bdc-5ce3-46e1-b309-e4068e9acd90}, !- Handle
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Source Object
  13,                                     !- Outlet Port
  {83cf9786-b5b4-4e60-b0f9-397f6997b79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82218f55-4705-4f56-81fc-a625a88aeed1}, !- Handle
  {83cf9786-b5b4-4e60-b0f9-397f6997b79a}, !- Source Object
  3,                                      !- Outlet Port
  {013a0ab9-691d-4f89-9775-7799f07ece28}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0df5f6b-9a18-4b56-9ea4-5b655a44caaa}, !- Handle
  9 Zone VAV 4 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d887be70-3379-4d95-830d-2a2d64652b68}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {702d4f42-9db2-4b6c-a76c-d2203a22822d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {702d4f42-9db2-4b6c-a76c-d2203a22822d}, !- Handle
  9 Zone VAV 4 Vent Controller,           !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86a37d04-fd99-4512-9966-5fc35b36a8fc}, !- Handle
  9 Zone VAV 4 OA System,                 !- Name
  {b0df5f6b-9a18-4b56-9ea4-5b655a44caaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbfbed7a-9519-4347-88ea-53a54ca5784d}, !- Mixed Air Node Name
  {0a1fb93a-5997-412b-bcca-e9c143f2e9c9}, !- Outdoor Air Stream Node Name
  {71fcd241-cfd3-441c-84bf-b57067368292}, !- Relief Air Stream Node Name
  {fb0d7e8d-e797-4699-b263-9cbacd5ee5ce}; !- Return Air Stream Node Name

OS:Node,
  {03879279-b9ee-4059-ba1e-ec6b5156e48c}, !- Handle
  9 Zone VAV 4 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {0a1fb93a-5997-412b-bcca-e9c143f2e9c9}; !- Outlet Port

OS:Connection,
  {0a1fb93a-5997-412b-bcca-e9c143f2e9c9}, !- Handle
  {03879279-b9ee-4059-ba1e-ec6b5156e48c}, !- Source Object
  3,                                      !- Outlet Port
  {86a37d04-fd99-4512-9966-5fc35b36a8fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e252b07f-be6f-4812-a579-2342a1c173e8}, !- Handle
  9 Zone VAV 4 Relief Air Node,           !- Name
  {71fcd241-cfd3-441c-84bf-b57067368292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71fcd241-cfd3-441c-84bf-b57067368292}, !- Handle
  {86a37d04-fd99-4512-9966-5fc35b36a8fc}, !- Source Object
  7,                                      !- Outlet Port
  {e252b07f-be6f-4812-a579-2342a1c173e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a0802e3-699e-4a1b-a648-98738cf546e0}, !- Handle
  9 Zone VAV 4 Mixed Air Node,            !- Name
  {dbfbed7a-9519-4347-88ea-53a54ca5784d}, !- Inlet Port
  {adeb4054-eb62-47ed-b076-5fdd2d21ade8}; !- Outlet Port

OS:Connection,
  {fb0d7e8d-e797-4699-b263-9cbacd5ee5ce}, !- Handle
  {7e4fbb4d-034a-406f-a333-c6d2eb86f100}, !- Source Object
  3,                                      !- Outlet Port
  {86a37d04-fd99-4512-9966-5fc35b36a8fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dbfbed7a-9519-4347-88ea-53a54ca5784d}, !- Handle
  {86a37d04-fd99-4512-9966-5fc35b36a8fc}, !- Source Object
  5,                                      !- Outlet Port
  {1a0802e3-699e-4a1b-a648-98738cf546e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeb4054-eb62-47ed-b076-5fdd2d21ade8}, !- Handle
  {1a0802e3-699e-4a1b-a648-98738cf546e0}, !- Source Object
  3,                                      !- Outlet Port
  {7ed0fd04-e4aa-4961-ac30-31f3b0cf49a8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66135a85-a977-4345-9b39-f48181cb5a18}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5ff210d3-3c98-48ae-a973-0b3d97d0dba6}, !- Control Zone or Zone List Name
  {394f601d-baa5-4028-b9d3-14f81ab6b70d}, !- Cooling Control Zone or Zone List Name
  {2aab3e22-be98-4a8a-9b21-0a6476fb3d76}, !- Heating Control Zone or Zone List Name
  {663b2e58-0564-4428-97dd-ca5211394412}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ff210d3-3c98-48ae-a973-0b3d97d0dba6}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {394f601d-baa5-4028-b9d3-14f81ab6b70d}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2aab3e22-be98-4a8a-9b21-0a6476fb3d76}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {663b2e58-0564-4428-97dd-ca5211394412}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f51da452-8edf-4f6e-996b-b217e7205b91}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e8eebe9-2b30-414a-bef9-2eba345f4d6e}, !- Water Inlet Node Name
  {e4013b79-70f1-4670-b834-7422e45fbb50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e5955d9-37ba-4d5a-97f4-15f377cfed5f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {dffee1a1-a70c-4dba-b066-3a42cb93f822}, !- Inlet Port
  {7e8eebe9-2b30-414a-bef9-2eba345f4d6e}; !- Outlet Port

OS:Connection,
  {dffee1a1-a70c-4dba-b066-3a42cb93f822}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  61,                                     !- Outlet Port
  {2e5955d9-37ba-4d5a-97f4-15f377cfed5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e870865-0736-4a40-b49c-1a3d7dd88425}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {e4013b79-70f1-4670-b834-7422e45fbb50}, !- Inlet Port
  {563dd382-678d-41a0-838d-d722c76fd641}; !- Outlet Port

OS:Connection,
  {7e8eebe9-2b30-414a-bef9-2eba345f4d6e}, !- Handle
  {2e5955d9-37ba-4d5a-97f4-15f377cfed5f}, !- Source Object
  3,                                      !- Outlet Port
  {f51da452-8edf-4f6e-996b-b217e7205b91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4013b79-70f1-4670-b834-7422e45fbb50}, !- Handle
  {f51da452-8edf-4f6e-996b-b217e7205b91}, !- Source Object
  6,                                      !- Outlet Port
  {1e870865-0736-4a40-b49c-1a3d7dd88425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563dd382-678d-41a0-838d-d722c76fd641}, !- Handle
  {1e870865-0736-4a40-b49c-1a3d7dd88425}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4290bfe4-7a4c-404a-9968-fc7188eeda6c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Controller, !- Name
  {f51da452-8edf-4f6e-996b-b217e7205b91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd5101b2-9f45-4153-b596-5706e917db8c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {562e48a2-0b8d-4f6f-a022-4beb225347e1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f51da452-8edf-4f6e-996b-b217e7205b91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a60e2b5d-3b3e-4f27-957e-fd6fd919c579}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f86d3469-1cbd-4957-85e6-4fd2a3558a47}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Air Node, !- Name
  {c74bdf25-8e39-40ce-b66a-d9f929ae985b}, !- Inlet Port
  {54c31077-8062-4bef-9d2e-79301b805a8b}; !- Outlet Port

OS:Connection,
  {824bc3a3-b3c9-4cc3-8afa-87c4ccf31ab1}, !- Handle
  {2c473b0e-74fe-4302-bf95-3d5ab5dfe6a8}, !- Source Object
  3,                                      !- Outlet Port
  {b8b1e860-6141-4dd8-a8b7-36d4110cb130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74bdf25-8e39-40ce-b66a-d9f929ae985b}, !- Handle
  {7629d5d8-5711-4898-993e-efbbbf349582}, !- Source Object
  2,                                      !- Outlet Port
  {f86d3469-1cbd-4957-85e6-4fd2a3558a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c31077-8062-4bef-9d2e-79301b805a8b}, !- Handle
  {f86d3469-1cbd-4957-85e6-4fd2a3558a47}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f73b3b4c-51bf-41f6-beff-4c76b7fdca21}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {86aa137d-e1d6-4553-ac3d-1450e3c4181e}, !- Inlet Port
  {562e48a2-0b8d-4f6f-a022-4beb225347e1}; !- Outlet Port

OS:Connection,
  {86aa137d-e1d6-4553-ac3d-1450e3c4181e}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  3,                                      !- Outlet Port
  {f73b3b4c-51bf-41f6-beff-4c76b7fdca21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562e48a2-0b8d-4f6f-a022-4beb225347e1}, !- Handle
  {f73b3b4c-51bf-41f6-beff-4c76b7fdca21}, !- Source Object
  3,                                      !- Outlet Port
  {cd5101b2-9f45-4153-b596-5706e917db8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a60e2b5d-3b3e-4f27-957e-fd6fd919c579}, !- Handle
  {cd5101b2-9f45-4153-b596-5706e917db8c}, !- Source Object
  12,                                     !- Outlet Port
  {2c473b0e-74fe-4302-bf95-3d5ab5dfe6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9005f8a-4fca-441c-a008-75a5f2f75a93}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9f116f6-4c8b-45a2-b9c3-fb631d9660e7}, !- Water Inlet Node Name
  {f9468d61-b6bd-4439-b872-718bee4d1c6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6de495d3-6b49-40c7-8537-1def12c87efc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {96984ba2-8428-4d73-a634-010561c72c47}, !- Inlet Port
  {d9f116f6-4c8b-45a2-b9c3-fb631d9660e7}; !- Outlet Port

OS:Connection,
  {96984ba2-8428-4d73-a634-010561c72c47}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  62,                                     !- Outlet Port
  {6de495d3-6b49-40c7-8537-1def12c87efc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0be24a58-7d4a-4874-ae2e-8b55b8e2cef6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {f9468d61-b6bd-4439-b872-718bee4d1c6a}, !- Inlet Port
  {43eea8c8-5831-469b-9a46-671079f43424}; !- Outlet Port

OS:Connection,
  {d9f116f6-4c8b-45a2-b9c3-fb631d9660e7}, !- Handle
  {6de495d3-6b49-40c7-8537-1def12c87efc}, !- Source Object
  3,                                      !- Outlet Port
  {d9005f8a-4fca-441c-a008-75a5f2f75a93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9468d61-b6bd-4439-b872-718bee4d1c6a}, !- Handle
  {d9005f8a-4fca-441c-a008-75a5f2f75a93}, !- Source Object
  6,                                      !- Outlet Port
  {0be24a58-7d4a-4874-ae2e-8b55b8e2cef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43eea8c8-5831-469b-9a46-671079f43424}, !- Handle
  {0be24a58-7d4a-4874-ae2e-8b55b8e2cef6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70dfa8d3-9959-4b14-89b8-a3627e24f8a6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Controller, !- Name
  {d9005f8a-4fca-441c-a008-75a5f2f75a93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d56a3fff-cd95-4f96-82aa-a038d08d8ed8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {d64ad68d-151c-412a-b035-7d3be95bc593}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9005f8a-4fca-441c-a008-75a5f2f75a93}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d31ebf77-d7ed-45e8-b138-e0608976083f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3aaa593-726f-4170-abb0-bb47e257bea0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {d31ebf77-d7ed-45e8-b138-e0608976083f}, !- Inlet Port
  {35f8e699-dbb8-4565-8e78-1a4b3fca1920}; !- Outlet Port

OS:Node,
  {91e7c73e-fe22-4dc6-b815-fa569b198867}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Air Node, !- Name
  {1970de54-3433-48d8-905e-fc484a244e2a}, !- Inlet Port
  {e4a0c940-fdc8-4652-a7ce-41408acda0cd}; !- Outlet Port

OS:Connection,
  {35f8e699-dbb8-4565-8e78-1a4b3fca1920}, !- Handle
  {e3aaa593-726f-4170-abb0-bb47e257bea0}, !- Source Object
  3,                                      !- Outlet Port
  {8c893ff9-b23a-418c-8711-14289d464c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1970de54-3433-48d8-905e-fc484a244e2a}, !- Handle
  {19b2c36f-4a85-42d8-bac7-853b3532846a}, !- Source Object
  2,                                      !- Outlet Port
  {91e7c73e-fe22-4dc6-b815-fa569b198867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a0c940-fdc8-4652-a7ce-41408acda0cd}, !- Handle
  {91e7c73e-fe22-4dc6-b815-fa569b198867}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {35ed7d96-e1ae-405c-9614-ae5fdb66ce6c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {a6677d7b-4d8f-4ecf-910e-5355f4c19b6d}, !- Inlet Port
  {d64ad68d-151c-412a-b035-7d3be95bc593}; !- Outlet Port

OS:Connection,
  {a6677d7b-4d8f-4ecf-910e-5355f4c19b6d}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  4,                                      !- Outlet Port
  {35ed7d96-e1ae-405c-9614-ae5fdb66ce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64ad68d-151c-412a-b035-7d3be95bc593}, !- Handle
  {35ed7d96-e1ae-405c-9614-ae5fdb66ce6c}, !- Source Object
  3,                                      !- Outlet Port
  {d56a3fff-cd95-4f96-82aa-a038d08d8ed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d31ebf77-d7ed-45e8-b138-e0608976083f}, !- Handle
  {d56a3fff-cd95-4f96-82aa-a038d08d8ed8}, !- Source Object
  12,                                     !- Outlet Port
  {e3aaa593-726f-4170-abb0-bb47e257bea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3c23419-e679-4122-8f41-2b47e69c4296}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf358bbb-921c-4aad-8ca8-a01937691943}, !- Water Inlet Node Name
  {450258e6-ec93-41ae-9b1a-4d673d920a1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6523f98-fb30-48fa-9adf-74db0e0d960d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {2d61e7c4-6b21-473f-9095-7628ad9fe319}, !- Inlet Port
  {cf358bbb-921c-4aad-8ca8-a01937691943}; !- Outlet Port

OS:Connection,
  {2d61e7c4-6b21-473f-9095-7628ad9fe319}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  63,                                     !- Outlet Port
  {a6523f98-fb30-48fa-9adf-74db0e0d960d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5d70ff9-5bd6-42a0-9496-e478694a890b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {450258e6-ec93-41ae-9b1a-4d673d920a1b}, !- Inlet Port
  {1eefe960-c3af-4362-b153-dc97bf7a59ba}; !- Outlet Port

OS:Connection,
  {cf358bbb-921c-4aad-8ca8-a01937691943}, !- Handle
  {a6523f98-fb30-48fa-9adf-74db0e0d960d}, !- Source Object
  3,                                      !- Outlet Port
  {f3c23419-e679-4122-8f41-2b47e69c4296}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {450258e6-ec93-41ae-9b1a-4d673d920a1b}, !- Handle
  {f3c23419-e679-4122-8f41-2b47e69c4296}, !- Source Object
  6,                                      !- Outlet Port
  {e5d70ff9-5bd6-42a0-9496-e478694a890b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eefe960-c3af-4362-b153-dc97bf7a59ba}, !- Handle
  {e5d70ff9-5bd6-42a0-9496-e478694a890b}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83664c6d-1362-4a4f-807c-163831c68878}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Controller, !- Name
  {f3c23419-e679-4122-8f41-2b47e69c4296}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a4f4955-b6c9-42f9-92bc-c524c6d4dcbd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2fa64a14-b8b4-4247-9894-266bd71c0569}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3c23419-e679-4122-8f41-2b47e69c4296}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5bc4660-ba5f-440f-9b10-9ab2cc3061f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d97adb9f-6f15-4a42-a67e-f336d67cac20}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {f5bc4660-ba5f-440f-9b10-9ab2cc3061f1}, !- Inlet Port
  {c57debe3-da67-4fdd-8f78-ffce03845fb7}; !- Outlet Port

OS:Node,
  {8084013d-0d76-49e6-86af-57c0daef06d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Air Node, !- Name
  {c6c7badb-4e96-45a2-8c6c-6392396c1e14}, !- Inlet Port
  {e5561b9a-acff-4912-9830-83390452d99d}; !- Outlet Port

OS:Connection,
  {c57debe3-da67-4fdd-8f78-ffce03845fb7}, !- Handle
  {d97adb9f-6f15-4a42-a67e-f336d67cac20}, !- Source Object
  3,                                      !- Outlet Port
  {005a5a0e-ce37-48d9-9a30-93d67be2b43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c7badb-4e96-45a2-8c6c-6392396c1e14}, !- Handle
  {a15097d6-7d28-4bef-978b-cdba21e3f00e}, !- Source Object
  2,                                      !- Outlet Port
  {8084013d-0d76-49e6-86af-57c0daef06d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5561b9a-acff-4912-9830-83390452d99d}, !- Handle
  {8084013d-0d76-49e6-86af-57c0daef06d9}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bad93cfb-3897-4436-81fc-21ad0808cbef}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {ca673e28-a7f7-418f-a963-28d28031db50}, !- Inlet Port
  {2fa64a14-b8b4-4247-9894-266bd71c0569}; !- Outlet Port

OS:Connection,
  {ca673e28-a7f7-418f-a963-28d28031db50}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  5,                                      !- Outlet Port
  {bad93cfb-3897-4436-81fc-21ad0808cbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa64a14-b8b4-4247-9894-266bd71c0569}, !- Handle
  {bad93cfb-3897-4436-81fc-21ad0808cbef}, !- Source Object
  3,                                      !- Outlet Port
  {7a4f4955-b6c9-42f9-92bc-c524c6d4dcbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5bc4660-ba5f-440f-9b10-9ab2cc3061f1}, !- Handle
  {7a4f4955-b6c9-42f9-92bc-c524c6d4dcbd}, !- Source Object
  12,                                     !- Outlet Port
  {d97adb9f-6f15-4a42-a67e-f336d67cac20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f2961cb2-390d-425c-bfbe-8df03a284691}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {260b3552-fa87-4183-8e1a-8f0035cf453d}, !- Water Inlet Node Name
  {9e9f6296-e83f-40c8-8661-3ae2cdfe18e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {151295c4-a7f8-4ff6-ac79-d71c650ee6b7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {8b9cae7a-605d-4977-a044-fba5d28fd15a}, !- Inlet Port
  {260b3552-fa87-4183-8e1a-8f0035cf453d}; !- Outlet Port

OS:Connection,
  {8b9cae7a-605d-4977-a044-fba5d28fd15a}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  64,                                     !- Outlet Port
  {151295c4-a7f8-4ff6-ac79-d71c650ee6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {553c07a8-b55d-4b29-957f-e5d43bcab647}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {9e9f6296-e83f-40c8-8661-3ae2cdfe18e2}, !- Inlet Port
  {eb2952b3-533d-4f62-af48-086eca2fed53}; !- Outlet Port

OS:Connection,
  {260b3552-fa87-4183-8e1a-8f0035cf453d}, !- Handle
  {151295c4-a7f8-4ff6-ac79-d71c650ee6b7}, !- Source Object
  3,                                      !- Outlet Port
  {f2961cb2-390d-425c-bfbe-8df03a284691}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e9f6296-e83f-40c8-8661-3ae2cdfe18e2}, !- Handle
  {f2961cb2-390d-425c-bfbe-8df03a284691}, !- Source Object
  6,                                      !- Outlet Port
  {553c07a8-b55d-4b29-957f-e5d43bcab647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2952b3-533d-4f62-af48-086eca2fed53}, !- Handle
  {553c07a8-b55d-4b29-957f-e5d43bcab647}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d822aa40-bc72-4252-ab4b-40c1e93046e7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Controller, !- Name
  {f2961cb2-390d-425c-bfbe-8df03a284691}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3160ad34-fb58-4119-94d2-235b1f32a797}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {6754d8da-d6f7-4a03-a983-ee8bdc06bdfc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f2961cb2-390d-425c-bfbe-8df03a284691}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1672ed72-b22e-4024-b909-bcb4177d8f30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {807016ee-108e-4b62-944a-d900654f5327}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {1672ed72-b22e-4024-b909-bcb4177d8f30}, !- Inlet Port
  {763a5392-1815-4328-99cd-71d45221b603}; !- Outlet Port

OS:Node,
  {47944297-8875-420e-816c-44378603839f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Air Node, !- Name
  {b8f01b53-c4f8-458e-8bcd-e719cffff261}, !- Inlet Port
  {8cb377e6-13ad-47c1-9db3-e659f8fa7c4b}; !- Outlet Port

OS:Connection,
  {763a5392-1815-4328-99cd-71d45221b603}, !- Handle
  {807016ee-108e-4b62-944a-d900654f5327}, !- Source Object
  3,                                      !- Outlet Port
  {16788461-315f-492c-bdd8-8a178a0b9341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f01b53-c4f8-458e-8bcd-e719cffff261}, !- Handle
  {cdd8e9ab-fead-4e1e-b506-20a4590a2637}, !- Source Object
  2,                                      !- Outlet Port
  {47944297-8875-420e-816c-44378603839f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb377e6-13ad-47c1-9db3-e659f8fa7c4b}, !- Handle
  {47944297-8875-420e-816c-44378603839f}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd56a472-476f-45ea-992f-d191ebde7433}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {b2ef26d2-edbf-44a2-97a9-49e9ea3761cf}, !- Inlet Port
  {6754d8da-d6f7-4a03-a983-ee8bdc06bdfc}; !- Outlet Port

OS:Connection,
  {b2ef26d2-edbf-44a2-97a9-49e9ea3761cf}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  6,                                      !- Outlet Port
  {bd56a472-476f-45ea-992f-d191ebde7433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6754d8da-d6f7-4a03-a983-ee8bdc06bdfc}, !- Handle
  {bd56a472-476f-45ea-992f-d191ebde7433}, !- Source Object
  3,                                      !- Outlet Port
  {3160ad34-fb58-4119-94d2-235b1f32a797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1672ed72-b22e-4024-b909-bcb4177d8f30}, !- Handle
  {3160ad34-fb58-4119-94d2-235b1f32a797}, !- Source Object
  12,                                     !- Outlet Port
  {807016ee-108e-4b62-944a-d900654f5327}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bcff81a3-a125-4fa4-9974-f02a3b1d2acb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {761ecbd9-7f08-465b-85c4-ca386c4549ff}, !- Water Inlet Node Name
  {da3bdfbc-7347-4cc4-888c-37e338a044d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f4ed8f8-c9e8-441e-9518-b8035978409d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {7b39c1e1-9df6-4cae-95a5-dc32aeabbb64}, !- Inlet Port
  {761ecbd9-7f08-465b-85c4-ca386c4549ff}; !- Outlet Port

OS:Connection,
  {7b39c1e1-9df6-4cae-95a5-dc32aeabbb64}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  65,                                     !- Outlet Port
  {0f4ed8f8-c9e8-441e-9518-b8035978409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4ef27dc-8bdf-4324-b6f1-ba3fd97e18ee}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {da3bdfbc-7347-4cc4-888c-37e338a044d5}, !- Inlet Port
  {28378902-9f03-4e14-8f8e-2fc86f4a0b17}; !- Outlet Port

OS:Connection,
  {761ecbd9-7f08-465b-85c4-ca386c4549ff}, !- Handle
  {0f4ed8f8-c9e8-441e-9518-b8035978409d}, !- Source Object
  3,                                      !- Outlet Port
  {bcff81a3-a125-4fa4-9974-f02a3b1d2acb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da3bdfbc-7347-4cc4-888c-37e338a044d5}, !- Handle
  {bcff81a3-a125-4fa4-9974-f02a3b1d2acb}, !- Source Object
  6,                                      !- Outlet Port
  {c4ef27dc-8bdf-4324-b6f1-ba3fd97e18ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28378902-9f03-4e14-8f8e-2fc86f4a0b17}, !- Handle
  {c4ef27dc-8bdf-4324-b6f1-ba3fd97e18ee}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48913dca-4498-4755-851f-488d9c06119c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Controller, !- Name
  {bcff81a3-a125-4fa4-9974-f02a3b1d2acb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5b2f218-66c2-4660-952e-ba4e302307c3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2b6f533a-6883-4723-a691-924cd2425221}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bcff81a3-a125-4fa4-9974-f02a3b1d2acb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52872031-8038-4f47-9795-ed2cfaabcfec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21e0f110-da2b-43e1-a112-abaa8d97d356}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {52872031-8038-4f47-9795-ed2cfaabcfec}, !- Inlet Port
  {1a9b601f-4731-46e1-9e21-04b27101370d}; !- Outlet Port

OS:Node,
  {d5113ab5-9170-4de9-9938-881e8b720cbe}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Air Node, !- Name
  {62e59139-6b96-42bb-b00e-e6f6f33159aa}, !- Inlet Port
  {f3ec9435-d243-48e3-9479-5faef73302d3}; !- Outlet Port

OS:Connection,
  {1a9b601f-4731-46e1-9e21-04b27101370d}, !- Handle
  {21e0f110-da2b-43e1-a112-abaa8d97d356}, !- Source Object
  3,                                      !- Outlet Port
  {b48acba7-420a-43c1-aac0-e6781d9a977b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e59139-6b96-42bb-b00e-e6f6f33159aa}, !- Handle
  {65c90640-f090-41a7-8c7d-0df35975594e}, !- Source Object
  2,                                      !- Outlet Port
  {d5113ab5-9170-4de9-9938-881e8b720cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ec9435-d243-48e3-9479-5faef73302d3}, !- Handle
  {d5113ab5-9170-4de9-9938-881e8b720cbe}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b71160dc-bdf6-41cc-8970-a7b9e43ce586}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {9581cda0-63ed-4a6a-9b00-c6b5839c8a96}, !- Inlet Port
  {2b6f533a-6883-4723-a691-924cd2425221}; !- Outlet Port

OS:Connection,
  {9581cda0-63ed-4a6a-9b00-c6b5839c8a96}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  7,                                      !- Outlet Port
  {b71160dc-bdf6-41cc-8970-a7b9e43ce586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6f533a-6883-4723-a691-924cd2425221}, !- Handle
  {b71160dc-bdf6-41cc-8970-a7b9e43ce586}, !- Source Object
  3,                                      !- Outlet Port
  {e5b2f218-66c2-4660-952e-ba4e302307c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52872031-8038-4f47-9795-ed2cfaabcfec}, !- Handle
  {e5b2f218-66c2-4660-952e-ba4e302307c3}, !- Source Object
  12,                                     !- Outlet Port
  {21e0f110-da2b-43e1-a112-abaa8d97d356}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab836d1d-b0ce-4bfd-9d6a-647d01ffa7d2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4ac50158-7734-4107-96e2-af612f0ba16e}, !- Water Inlet Node Name
  {cf912681-2fb3-466e-865b-4a00658805b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b58d1b3b-22dc-4aaf-b0a0-e71b888e39c8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {83c58fb3-738b-47d1-a487-3d02f29d15dd}, !- Inlet Port
  {4ac50158-7734-4107-96e2-af612f0ba16e}; !- Outlet Port

OS:Connection,
  {83c58fb3-738b-47d1-a487-3d02f29d15dd}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  66,                                     !- Outlet Port
  {b58d1b3b-22dc-4aaf-b0a0-e71b888e39c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34b1d025-8f69-45d5-a481-aba5b45714a1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {cf912681-2fb3-466e-865b-4a00658805b1}, !- Inlet Port
  {0f4b14ac-77cc-44d0-ab4f-82dd43bf073e}; !- Outlet Port

OS:Connection,
  {4ac50158-7734-4107-96e2-af612f0ba16e}, !- Handle
  {b58d1b3b-22dc-4aaf-b0a0-e71b888e39c8}, !- Source Object
  3,                                      !- Outlet Port
  {ab836d1d-b0ce-4bfd-9d6a-647d01ffa7d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf912681-2fb3-466e-865b-4a00658805b1}, !- Handle
  {ab836d1d-b0ce-4bfd-9d6a-647d01ffa7d2}, !- Source Object
  6,                                      !- Outlet Port
  {34b1d025-8f69-45d5-a481-aba5b45714a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4b14ac-77cc-44d0-ab4f-82dd43bf073e}, !- Handle
  {34b1d025-8f69-45d5-a481-aba5b45714a1}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf233b4a-876b-400c-a70d-1ef7fa7417c9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Controller, !- Name
  {ab836d1d-b0ce-4bfd-9d6a-647d01ffa7d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5fd6a2f-9eb6-45c4-a6f8-53fc84b59ce3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {517ab9b1-288e-4697-8fe2-d9d081d1e345}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab836d1d-b0ce-4bfd-9d6a-647d01ffa7d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5de3800e-6706-478b-a17d-987f888bc385}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b4438c9e-e185-4392-ba6e-abd925cf0675}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {5de3800e-6706-478b-a17d-987f888bc385}, !- Inlet Port
  {2f8d4523-e43d-4ee0-94bd-91257fd30fdf}; !- Outlet Port

OS:Node,
  {858f86a3-6caf-4ab3-b45d-db54cee9c8d4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Air Node, !- Name
  {8d112ea0-92d2-46b6-97c7-7739f6d20d69}, !- Inlet Port
  {39b7c469-4aa4-47a8-80c9-be15171fd85e}; !- Outlet Port

OS:Connection,
  {2f8d4523-e43d-4ee0-94bd-91257fd30fdf}, !- Handle
  {b4438c9e-e185-4392-ba6e-abd925cf0675}, !- Source Object
  3,                                      !- Outlet Port
  {79f7fe7f-82b7-4a92-bedb-79694402cdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d112ea0-92d2-46b6-97c7-7739f6d20d69}, !- Handle
  {804e3fe8-1208-4050-a2cc-da7d85be589f}, !- Source Object
  2,                                      !- Outlet Port
  {858f86a3-6caf-4ab3-b45d-db54cee9c8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b7c469-4aa4-47a8-80c9-be15171fd85e}, !- Handle
  {858f86a3-6caf-4ab3-b45d-db54cee9c8d4}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {05745959-ab88-4879-a94e-b44bc888948c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {351b89cf-826e-42fd-9944-201ea3503dd1}, !- Inlet Port
  {517ab9b1-288e-4697-8fe2-d9d081d1e345}; !- Outlet Port

OS:Connection,
  {351b89cf-826e-42fd-9944-201ea3503dd1}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  8,                                      !- Outlet Port
  {05745959-ab88-4879-a94e-b44bc888948c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517ab9b1-288e-4697-8fe2-d9d081d1e345}, !- Handle
  {05745959-ab88-4879-a94e-b44bc888948c}, !- Source Object
  3,                                      !- Outlet Port
  {b5fd6a2f-9eb6-45c4-a6f8-53fc84b59ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5de3800e-6706-478b-a17d-987f888bc385}, !- Handle
  {b5fd6a2f-9eb6-45c4-a6f8-53fc84b59ce3}, !- Source Object
  12,                                     !- Outlet Port
  {b4438c9e-e185-4392-ba6e-abd925cf0675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f951801d-5795-4728-b14f-83d52550252f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3797b35-e9c1-40ff-8675-ea964658113d}, !- Water Inlet Node Name
  {03b8ea65-9b42-4fa3-a1f3-7f5b3db6903a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4abb62aa-6c08-4432-a3c1-6afd6328bb04}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {ae9ed00b-c5c4-454c-bc7b-b2ec470205a5}, !- Inlet Port
  {f3797b35-e9c1-40ff-8675-ea964658113d}; !- Outlet Port

OS:Connection,
  {ae9ed00b-c5c4-454c-bc7b-b2ec470205a5}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  67,                                     !- Outlet Port
  {4abb62aa-6c08-4432-a3c1-6afd6328bb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b489a93-35f3-496e-86e8-3ec40e9088b9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {03b8ea65-9b42-4fa3-a1f3-7f5b3db6903a}, !- Inlet Port
  {7727e0b4-816f-4df3-89e2-1550ae04a457}; !- Outlet Port

OS:Connection,
  {f3797b35-e9c1-40ff-8675-ea964658113d}, !- Handle
  {4abb62aa-6c08-4432-a3c1-6afd6328bb04}, !- Source Object
  3,                                      !- Outlet Port
  {f951801d-5795-4728-b14f-83d52550252f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03b8ea65-9b42-4fa3-a1f3-7f5b3db6903a}, !- Handle
  {f951801d-5795-4728-b14f-83d52550252f}, !- Source Object
  6,                                      !- Outlet Port
  {4b489a93-35f3-496e-86e8-3ec40e9088b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7727e0b4-816f-4df3-89e2-1550ae04a457}, !- Handle
  {4b489a93-35f3-496e-86e8-3ec40e9088b9}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6150b72-5bbc-4154-be4d-4fc066708230}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Controller, !- Name
  {f951801d-5795-4728-b14f-83d52550252f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a4db0ff-bf6c-4153-9a8e-c03d3bad5002}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {6125f84f-30df-4f3b-9c69-4df4359d4a8f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f951801d-5795-4728-b14f-83d52550252f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c99d9361-8928-4edc-8561-493af9ddfc3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8c218ca-fbcd-4aa4-b357-bdd4896b263e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {c99d9361-8928-4edc-8561-493af9ddfc3e}, !- Inlet Port
  {938ecc81-2f05-4c26-9726-55f91478334d}; !- Outlet Port

OS:Node,
  {0da044e6-f7c2-4b90-9da6-ab49461edf38}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Air Node, !- Name
  {5277ca6a-5ad4-4b19-9ead-c2380beff87b}, !- Inlet Port
  {0e6fde94-9057-494e-a0a6-2f46ff382358}; !- Outlet Port

OS:Connection,
  {938ecc81-2f05-4c26-9726-55f91478334d}, !- Handle
  {e8c218ca-fbcd-4aa4-b357-bdd4896b263e}, !- Source Object
  3,                                      !- Outlet Port
  {8ce5662c-b016-410f-9ab9-31fe96e85a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5277ca6a-5ad4-4b19-9ead-c2380beff87b}, !- Handle
  {e0f00856-5b06-4fec-928b-7d5109634a38}, !- Source Object
  2,                                      !- Outlet Port
  {0da044e6-f7c2-4b90-9da6-ab49461edf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6fde94-9057-494e-a0a6-2f46ff382358}, !- Handle
  {0da044e6-f7c2-4b90-9da6-ab49461edf38}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {43b1287f-9cb0-4112-87e5-0e61b1804f73}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {c9088d3a-bf83-44f4-aa71-43203502136e}, !- Inlet Port
  {6125f84f-30df-4f3b-9c69-4df4359d4a8f}; !- Outlet Port

OS:Connection,
  {c9088d3a-bf83-44f4-aa71-43203502136e}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  9,                                      !- Outlet Port
  {43b1287f-9cb0-4112-87e5-0e61b1804f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6125f84f-30df-4f3b-9c69-4df4359d4a8f}, !- Handle
  {43b1287f-9cb0-4112-87e5-0e61b1804f73}, !- Source Object
  3,                                      !- Outlet Port
  {0a4db0ff-bf6c-4153-9a8e-c03d3bad5002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c99d9361-8928-4edc-8561-493af9ddfc3e}, !- Handle
  {0a4db0ff-bf6c-4153-9a8e-c03d3bad5002}, !- Source Object
  12,                                     !- Outlet Port
  {e8c218ca-fbcd-4aa4-b357-bdd4896b263e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21d87b29-e0e3-4ee6-9acb-e3c8bc9fb757}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e4cb239-332e-4f50-aeea-a9c65b212e09}, !- Water Inlet Node Name
  {f5e24bdd-1984-4642-854a-1653b1e44ee1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3999e202-0b7f-494b-b7c7-3f6035fba7d3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {4a22aa8b-d515-4571-8e91-e7f5a6aef13e}, !- Inlet Port
  {8e4cb239-332e-4f50-aeea-a9c65b212e09}; !- Outlet Port

OS:Connection,
  {4a22aa8b-d515-4571-8e91-e7f5a6aef13e}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  68,                                     !- Outlet Port
  {3999e202-0b7f-494b-b7c7-3f6035fba7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {661c1e6c-1564-4da1-9dc8-23059e3a7aec}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {f5e24bdd-1984-4642-854a-1653b1e44ee1}, !- Inlet Port
  {0d1ceede-61a5-4d00-a447-f8a48107b02e}; !- Outlet Port

OS:Connection,
  {8e4cb239-332e-4f50-aeea-a9c65b212e09}, !- Handle
  {3999e202-0b7f-494b-b7c7-3f6035fba7d3}, !- Source Object
  3,                                      !- Outlet Port
  {21d87b29-e0e3-4ee6-9acb-e3c8bc9fb757}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5e24bdd-1984-4642-854a-1653b1e44ee1}, !- Handle
  {21d87b29-e0e3-4ee6-9acb-e3c8bc9fb757}, !- Source Object
  6,                                      !- Outlet Port
  {661c1e6c-1564-4da1-9dc8-23059e3a7aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1ceede-61a5-4d00-a447-f8a48107b02e}, !- Handle
  {661c1e6c-1564-4da1-9dc8-23059e3a7aec}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc03a457-1eb5-4536-bc4a-cd41e68cba9f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil Controller, !- Name
  {21d87b29-e0e3-4ee6-9acb-e3c8bc9fb757}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d5911c3-2c2c-479e-a89c-1424169e85a6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {5b709aff-4f88-4d71-8f8c-67f4f2443824}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21d87b29-e0e3-4ee6-9acb-e3c8bc9fb757}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbee2d65-9d59-4083-94b6-0c7828b2484d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f25f4e02-0032-4920-955e-99dd6ea7b942}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {bbee2d65-9d59-4083-94b6-0c7828b2484d}, !- Inlet Port
  {0a48b321-c205-47e7-9cb7-66d5dbb1c010}; !- Outlet Port

OS:Node,
  {d0140d64-e638-4095-b85d-0b75a4b6a604}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Return Air Node, !- Name
  {aab790d0-a4a7-4594-8fdf-312ac6049377}, !- Inlet Port
  {8a96c58d-9651-4e8b-bf66-689cb54b244f}; !- Outlet Port

OS:Connection,
  {0a48b321-c205-47e7-9cb7-66d5dbb1c010}, !- Handle
  {f25f4e02-0032-4920-955e-99dd6ea7b942}, !- Source Object
  3,                                      !- Outlet Port
  {9a46db9b-7b3a-4076-97f8-abd9a6fa1add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab790d0-a4a7-4594-8fdf-312ac6049377}, !- Handle
  {e2fbcf5e-207c-4132-93b3-0bbe580b2625}, !- Source Object
  2,                                      !- Outlet Port
  {d0140d64-e638-4095-b85d-0b75a4b6a604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a96c58d-9651-4e8b-bf66-689cb54b244f}, !- Handle
  {d0140d64-e638-4095-b85d-0b75a4b6a604}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0b522327-e0a5-4791-ae5b-3d72fcc5da33}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {0bbcc06c-3dcf-469c-ab74-82516c4742e2}, !- Inlet Port
  {5b709aff-4f88-4d71-8f8c-67f4f2443824}; !- Outlet Port

OS:Connection,
  {0bbcc06c-3dcf-469c-ab74-82516c4742e2}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  10,                                     !- Outlet Port
  {0b522327-e0a5-4791-ae5b-3d72fcc5da33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b709aff-4f88-4d71-8f8c-67f4f2443824}, !- Handle
  {0b522327-e0a5-4791-ae5b-3d72fcc5da33}, !- Source Object
  3,                                      !- Outlet Port
  {1d5911c3-2c2c-479e-a89c-1424169e85a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbee2d65-9d59-4083-94b6-0c7828b2484d}, !- Handle
  {1d5911c3-2c2c-479e-a89c-1424169e85a6}, !- Source Object
  12,                                     !- Outlet Port
  {f25f4e02-0032-4920-955e-99dd6ea7b942}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e84e4c5-0756-43f9-b0ea-ca24233654ca}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d3f78ec-053f-44bb-a7ba-10b1d5ca39e1}, !- Water Inlet Node Name
  {afb1e142-7f06-448b-9dca-a0ab956b5685}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df52ddf1-ecb6-4ddc-8ef9-7018f824db52}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {9ea71cfa-a41f-4573-98c1-cec893fb6422}, !- Inlet Port
  {3d3f78ec-053f-44bb-a7ba-10b1d5ca39e1}; !- Outlet Port

OS:Connection,
  {9ea71cfa-a41f-4573-98c1-cec893fb6422}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  69,                                     !- Outlet Port
  {df52ddf1-ecb6-4ddc-8ef9-7018f824db52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac87964a-307f-4876-9e9e-7478f501c649}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {afb1e142-7f06-448b-9dca-a0ab956b5685}, !- Inlet Port
  {e6c099dd-c8ef-4741-b890-aac153c7f432}; !- Outlet Port

OS:Connection,
  {3d3f78ec-053f-44bb-a7ba-10b1d5ca39e1}, !- Handle
  {df52ddf1-ecb6-4ddc-8ef9-7018f824db52}, !- Source Object
  3,                                      !- Outlet Port
  {2e84e4c5-0756-43f9-b0ea-ca24233654ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {afb1e142-7f06-448b-9dca-a0ab956b5685}, !- Handle
  {2e84e4c5-0756-43f9-b0ea-ca24233654ca}, !- Source Object
  6,                                      !- Outlet Port
  {ac87964a-307f-4876-9e9e-7478f501c649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c099dd-c8ef-4741-b890-aac153c7f432}, !- Handle
  {ac87964a-307f-4876-9e9e-7478f501c649}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35ef0e65-0db1-4179-aca4-2cc8cd026088}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil Controller, !- Name
  {2e84e4c5-0756-43f9-b0ea-ca24233654ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9db4abd-d31e-4fcc-91f8-9520e3d15074}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {2245668b-25bf-4467-9b4a-a59820167b9b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e84e4c5-0756-43f9-b0ea-ca24233654ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8e214c4-6011-4dd8-af57-d0d741887224}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c745081-2e3f-4c3d-ad52-fb7c5b80ce72}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {e8e214c4-6011-4dd8-af57-d0d741887224}, !- Inlet Port
  {4bb6dd75-ed17-4063-849d-aa5c8bf418a5}; !- Outlet Port

OS:Node,
  {fb4c39f9-6796-485d-a529-ce59b01f221c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Return Air Node, !- Name
  {281fde1f-a1a3-450d-904d-fa52e3b2eff0}, !- Inlet Port
  {e2bbfab2-8117-4877-ab51-a0e8db4f80e6}; !- Outlet Port

OS:Connection,
  {4bb6dd75-ed17-4063-849d-aa5c8bf418a5}, !- Handle
  {3c745081-2e3f-4c3d-ad52-fb7c5b80ce72}, !- Source Object
  3,                                      !- Outlet Port
  {01fdd1e1-070c-4fec-bbec-539f87833868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281fde1f-a1a3-450d-904d-fa52e3b2eff0}, !- Handle
  {ff39d7bd-d955-4f11-b4cd-59bd04cb9c32}, !- Source Object
  2,                                      !- Outlet Port
  {fb4c39f9-6796-485d-a529-ce59b01f221c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bbfab2-8117-4877-ab51-a0e8db4f80e6}, !- Handle
  {fb4c39f9-6796-485d-a529-ce59b01f221c}, !- Source Object
  3,                                      !- Outlet Port
  {541275c1-e973-4cfe-a063-926bfd450729}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7029d689-e531-44cf-b768-f8acec149169}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {9d173eaf-679c-4cde-ba10-ce2271fef56c}, !- Inlet Port
  {2245668b-25bf-4467-9b4a-a59820167b9b}; !- Outlet Port

OS:Connection,
  {9d173eaf-679c-4cde-ba10-ce2271fef56c}, !- Handle
  {0d2dc4d0-1cb3-467c-8283-4ac9a1745453}, !- Source Object
  11,                                     !- Outlet Port
  {7029d689-e531-44cf-b768-f8acec149169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2245668b-25bf-4467-9b4a-a59820167b9b}, !- Handle
  {7029d689-e531-44cf-b768-f8acec149169}, !- Source Object
  3,                                      !- Outlet Port
  {f9db4abd-d31e-4fcc-91f8-9520e3d15074}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8e214c4-6011-4dd8-af57-d0d741887224}, !- Handle
  {f9db4abd-d31e-4fcc-91f8-9520e3d15074}, !- Source Object
  12,                                     !- Outlet Port
  {3c745081-2e3f-4c3d-ad52-fb7c5b80ce72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- Handle
  9 Zone VAV 5,                           !- Name
  ,                                       !- Controller List Name
  {ade914dc-91fa-4b27-9334-42b7fafa83ea}, !- Availability Schedule
  {3ee89274-ec33-4757-970e-807b6d1261b3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3192b97-c6bf-4237-9970-cf602f9db3a3}, !- Supply Side Inlet Node Name
  {1b473eeb-8e86-48cf-a37c-afe665b13960}, !- Demand Side Outlet Node Name
  {db8c69d1-2b7e-414f-ae77-6daadc528c27}, !- Demand Side Inlet Node A
  {d6c41283-187b-420f-9f3e-4f8493ab707c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Demand Mixer Name
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64f2342a-da86-4378-84f4-8a7fac0f9ba7}, !- Handle
  9 Zone VAV 5 Supply Inlet Node,         !- Name
  {c3192b97-c6bf-4237-9970-cf602f9db3a3}, !- Inlet Port
  {49a32e96-9aa1-4959-bc32-c7de326b1fc7}; !- Outlet Port

OS:Node,
  {20f89bdc-bdef-4f67-ab3a-f3075cafb9e6}, !- Handle
  9 Zone VAV 5 Supply Outlet Node,        !- Name
  {ecdfec77-a1bd-466a-aaaf-25ecc7e65e86}, !- Inlet Port
  {d6c41283-187b-420f-9f3e-4f8493ab707c}; !- Outlet Port

OS:Connection,
  {c3192b97-c6bf-4237-9970-cf602f9db3a3}, !- Handle
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- Source Object
  9,                                      !- Outlet Port
  {64f2342a-da86-4378-84f4-8a7fac0f9ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c41283-187b-420f-9f3e-4f8493ab707c}, !- Handle
  {20f89bdc-bdef-4f67-ab3a-f3075cafb9e6}, !- Source Object
  3,                                      !- Outlet Port
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {710627aa-ed71-4b62-806f-1c5552f926c0}, !- Handle
  9 Zone VAV 5 Demand Inlet Node,         !- Name
  {db8c69d1-2b7e-414f-ae77-6daadc528c27}, !- Inlet Port
  {45086d5b-56ed-49a3-975c-b955ccc21f61}; !- Outlet Port

OS:Node,
  {2d1c0387-4cd0-43fb-802e-c31f2b7bd7dd}, !- Handle
  9 Zone VAV 5 Demand Outlet Node,        !- Name
  {0312e674-6bb7-46c6-b1f0-b2c390196366}, !- Inlet Port
  {1b473eeb-8e86-48cf-a37c-afe665b13960}; !- Outlet Port

OS:Node,
  {29b465c0-5301-45b7-9384-ecb24b14ca2d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {b85b0019-ce65-4505-897c-df700f7de303}, !- Inlet Port
  {a5b29dcd-4549-465c-aa67-a64ab35e6459}; !- Outlet Port

OS:Connection,
  {db8c69d1-2b7e-414f-ae77-6daadc528c27}, !- Handle
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- Source Object
  11,                                     !- Outlet Port
  {710627aa-ed71-4b62-806f-1c5552f926c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b473eeb-8e86-48cf-a37c-afe665b13960}, !- Handle
  {2d1c0387-4cd0-43fb-802e-c31f2b7bd7dd}, !- Source Object
  3,                                      !- Outlet Port
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {45086d5b-56ed-49a3-975c-b955ccc21f61}, !- Inlet Node Name
  {dc166f54-81fd-4755-be99-f03bf1fb50f7}, !- Outlet Node Name 1
  {98258813-fa18-412a-add0-f0a9e729d4c1}, !- Outlet Node Name 2
  {5c13428d-cf9f-4084-8965-5b8baf9eb03a}, !- Outlet Node Name 3
  {9a2e96f9-2837-415d-ba01-a09556f29e97}, !- Outlet Node Name 4
  {4e5a769e-4ac2-4506-84eb-d06272d22806}, !- Outlet Node Name 5
  {5a224a9a-ba4a-4490-aadf-dd5174dcf2f8}, !- Outlet Node Name 6
  {acc132c7-0516-4ad2-a16d-49981c2793a5}, !- Outlet Node Name 7
  {839a848a-5b8f-4d3f-9248-9675b95a20a2}, !- Outlet Node Name 8
  {59cc7a2e-6364-4542-8f5d-c7fd0b18c653}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0312e674-6bb7-46c6-b1f0-b2c390196366}, !- Outlet Node Name
  {7547e610-a506-4bf4-a004-59ef1f138b37}, !- Inlet Node Name 1
  {066ba8ea-4a63-484a-913f-8290555e3e0b}, !- Inlet Node Name 2
  {4b179c3f-402c-4271-9c34-7d209c3f47bb}, !- Inlet Node Name 3
  {82930d82-f985-45c9-aff6-987ac41819b7}, !- Inlet Node Name 4
  {d7b54edc-6921-4a0a-b636-158cb0dfaab5}, !- Inlet Node Name 5
  {9d4220af-ee5d-48b3-84d6-ac9d0bd32403}, !- Inlet Node Name 6
  {a1e1cd23-05bf-4148-9487-3c611cdb2527}, !- Inlet Node Name 7
  {c3e444e0-85ea-46f4-b369-8ce6be43984a}, !- Inlet Node Name 8
  {3122e2dd-7a1f-4418-bf58-03f509065b17}; !- Inlet Node Name 9

OS:Connection,
  {45086d5b-56ed-49a3-975c-b955ccc21f61}, !- Handle
  {710627aa-ed71-4b62-806f-1c5552f926c0}, !- Source Object
  3,                                      !- Outlet Port
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0312e674-6bb7-46c6-b1f0-b2c390196366}, !- Handle
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Source Object
  2,                                      !- Outlet Port
  {2d1c0387-4cd0-43fb-802e-c31f2b7bd7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b13a6199-21ed-41cc-a685-dc48f7dc98de}, !- Handle
  {12c9ce74-c6cb-4568-89ac-13b17b4c348e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3ee89274-ec33-4757-970e-807b6d1261b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {00d761a8-4123-4235-8eee-8b235333e600}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {bfc4e1fe-fb9b-4c49-b1fe-e98172b71bbe}, !- Handle
  9 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1db0261b-b203-44bb-85d8-94c0d6c5d3ee}, !- Schedule Name
  {20f89bdc-bdef-4f67-ab3a-f3075cafb9e6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e31e70ea-20ff-4e78-a0bf-d6a8618a7a1d}, !- Handle
  9 Zone VAV 5 Fan,                       !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b72fd9f1-5849-4a96-ad99-ad36de25bf23}, !- Air Inlet Node Name
  {ecdfec77-a1bd-466a-aaaf-25ecc7e65e86}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ecdfec77-a1bd-466a-aaaf-25ecc7e65e86}, !- Handle
  {e31e70ea-20ff-4e78-a0bf-d6a8618a7a1d}, !- Source Object
  17,                                     !- Outlet Port
  {20f89bdc-bdef-4f67-ab3a-f3075cafb9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Handle
  9 Zone VAV 5 Main Htg Coil,             !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b065efd8-4bf9-4cb8-8f5c-632a55f3d55a}, !- Water Inlet Node Name
  {1b0537a4-59de-4e5a-8e1e-a0f16cc2c3d1}, !- Water Outlet Node Name
  {5f31c5d2-4f0f-4201-8e6e-e4cd72582a32}, !- Air Inlet Node Name
  {09b0f60f-3790-45de-943f-97e9cdce1834}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1f3dc07-d67b-4ac9-99a7-a2a0280e1611}, !- Handle
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Name
  {ff2b8154-5348-41c6-8d68-985b4e11b0f2}, !- Inlet Port
  {b065efd8-4bf9-4cb8-8f5c-632a55f3d55a}; !- Outlet Port

OS:Connection,
  {ff2b8154-5348-41c6-8d68-985b4e11b0f2}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  70,                                     !- Outlet Port
  {d1f3dc07-d67b-4ac9-99a7-a2a0280e1611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16bc8892-cb48-4f88-86e3-af496cde9d7a}, !- Handle
  9 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Name
  {1b0537a4-59de-4e5a-8e1e-a0f16cc2c3d1}, !- Inlet Port
  {c8d249ff-8b72-44fd-b46c-0c7debb010e9}; !- Outlet Port

OS:Connection,
  {b065efd8-4bf9-4cb8-8f5c-632a55f3d55a}, !- Handle
  {d1f3dc07-d67b-4ac9-99a7-a2a0280e1611}, !- Source Object
  3,                                      !- Outlet Port
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b0537a4-59de-4e5a-8e1e-a0f16cc2c3d1}, !- Handle
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Source Object
  6,                                      !- Outlet Port
  {16bc8892-cb48-4f88-86e3-af496cde9d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d249ff-8b72-44fd-b46c-0c7debb010e9}, !- Handle
  {16bc8892-cb48-4f88-86e3-af496cde9d7a}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4f10891-6fc1-444b-a682-b789afe4a04e}, !- Handle
  9 Zone VAV 5 Main Htg Coil Controller,  !- Name
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e305de6e-54d8-49cc-a0cf-a85a45410fa1}, !- Handle
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Name
  {09b0f60f-3790-45de-943f-97e9cdce1834}, !- Inlet Port
  {b72fd9f1-5849-4a96-ad99-ad36de25bf23}; !- Outlet Port

OS:Connection,
  {09b0f60f-3790-45de-943f-97e9cdce1834}, !- Handle
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Source Object
  8,                                      !- Outlet Port
  {e305de6e-54d8-49cc-a0cf-a85a45410fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72fd9f1-5849-4a96-ad99-ad36de25bf23}, !- Handle
  {e305de6e-54d8-49cc-a0cf-a85a45410fa1}, !- Source Object
  3,                                      !- Outlet Port
  {e31e70ea-20ff-4e78-a0bf-d6a8618a7a1d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Handle
  9 Zone VAV 5 Clg Coil,                  !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6e97e403-a2a4-4291-9400-8e3167351ccb}, !- Water Inlet Node Name
  {d092306f-8f34-4af8-ab53-139a09e08a5c}, !- Water Outlet Node Name
  {4376fb29-5b9c-4ad7-aabe-77cda9e69383}, !- Air Inlet Node Name
  {36a49244-c09e-48ea-82db-99d9fd05679e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b744768e-c315-4384-987d-f38b0e298f7d}, !- Handle
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Name
  {7f04b667-35a7-4b65-bfdb-769806b64fe3}, !- Inlet Port
  {6e97e403-a2a4-4291-9400-8e3167351ccb}; !- Outlet Port

OS:Connection,
  {7f04b667-35a7-4b65-bfdb-769806b64fe3}, !- Handle
  {3ff8ae29-bdc3-414d-81d2-5e1a19ac588d}, !- Source Object
  10,                                     !- Outlet Port
  {b744768e-c315-4384-987d-f38b0e298f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62783f3e-81c3-42b2-9219-67c1121a4499}, !- Handle
  9 Zone VAV 5 Clg Coil Outlet Water Node, !- Name
  {d092306f-8f34-4af8-ab53-139a09e08a5c}, !- Inlet Port
  {f47e55d5-4119-466e-ac79-73fd723f0a2f}; !- Outlet Port

OS:Connection,
  {6e97e403-a2a4-4291-9400-8e3167351ccb}, !- Handle
  {b744768e-c315-4384-987d-f38b0e298f7d}, !- Source Object
  3,                                      !- Outlet Port
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d092306f-8f34-4af8-ab53-139a09e08a5c}, !- Handle
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Source Object
  11,                                     !- Outlet Port
  {62783f3e-81c3-42b2-9219-67c1121a4499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47e55d5-4119-466e-ac79-73fd723f0a2f}, !- Handle
  {62783f3e-81c3-42b2-9219-67c1121a4499}, !- Source Object
  3,                                      !- Outlet Port
  {0b759341-5934-4060-ba5d-d187d10638c5}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a07e9825-1cb2-4701-8b67-97c88001903f}, !- Handle
  9 Zone VAV 5 Clg Coil Controller,       !- Name
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {10e18582-6ccf-4ad5-ae49-92c2f16292d8}, !- Handle
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Name
  {36a49244-c09e-48ea-82db-99d9fd05679e}, !- Inlet Port
  {5f31c5d2-4f0f-4201-8e6e-e4cd72582a32}; !- Outlet Port

OS:Connection,
  {36a49244-c09e-48ea-82db-99d9fd05679e}, !- Handle
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Source Object
  13,                                     !- Outlet Port
  {10e18582-6ccf-4ad5-ae49-92c2f16292d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f31c5d2-4f0f-4201-8e6e-e4cd72582a32}, !- Handle
  {10e18582-6ccf-4ad5-ae49-92c2f16292d8}, !- Source Object
  3,                                      !- Outlet Port
  {2a706350-1905-4702-bea3-30f7324ea04e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {63f1aa94-6e1f-4f4a-8395-75cf535f2d4d}, !- Handle
  9 Zone VAV 5 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {35ce2cd0-fbf4-4f5a-a7bf-8f6f262d6494}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d2f111a-af76-4e02-9d1e-612ae1810e53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9d2f111a-af76-4e02-9d1e-612ae1810e53}, !- Handle
  9 Zone VAV 5 Vent Controller,           !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5ce0c8e-74a1-4413-87fe-92c777b53353}, !- Handle
  9 Zone VAV 5 OA System,                 !- Name
  {63f1aa94-6e1f-4f4a-8395-75cf535f2d4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ab241795-6be5-4ccc-871a-c34c92febdbe}, !- Mixed Air Node Name
  {b0bf16ff-ba15-4f51-9440-dfdafb4918c1}, !- Outdoor Air Stream Node Name
  {259fd121-3ba9-4726-951f-3b2a389c6067}, !- Relief Air Stream Node Name
  {49a32e96-9aa1-4959-bc32-c7de326b1fc7}; !- Return Air Stream Node Name

OS:Node,
  {079c3fc0-99e3-4a50-ad4f-20f6b161346b}, !- Handle
  9 Zone VAV 5 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {b0bf16ff-ba15-4f51-9440-dfdafb4918c1}; !- Outlet Port

OS:Connection,
  {b0bf16ff-ba15-4f51-9440-dfdafb4918c1}, !- Handle
  {079c3fc0-99e3-4a50-ad4f-20f6b161346b}, !- Source Object
  3,                                      !- Outlet Port
  {c5ce0c8e-74a1-4413-87fe-92c777b53353}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e870784d-f7a2-42fd-8c28-90d80b955d89}, !- Handle
  9 Zone VAV 5 Relief Air Node,           !- Name
  {259fd121-3ba9-4726-951f-3b2a389c6067}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {259fd121-3ba9-4726-951f-3b2a389c6067}, !- Handle
  {c5ce0c8e-74a1-4413-87fe-92c777b53353}, !- Source Object
  7,                                      !- Outlet Port
  {e870784d-f7a2-42fd-8c28-90d80b955d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b36cdb-b4b5-4db8-9f49-09ab863c2e92}, !- Handle
  9 Zone VAV 5 Mixed Air Node,            !- Name
  {ab241795-6be5-4ccc-871a-c34c92febdbe}, !- Inlet Port
  {4376fb29-5b9c-4ad7-aabe-77cda9e69383}; !- Outlet Port

OS:Connection,
  {49a32e96-9aa1-4959-bc32-c7de326b1fc7}, !- Handle
  {64f2342a-da86-4378-84f4-8a7fac0f9ba7}, !- Source Object
  3,                                      !- Outlet Port
  {c5ce0c8e-74a1-4413-87fe-92c777b53353}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab241795-6be5-4ccc-871a-c34c92febdbe}, !- Handle
  {c5ce0c8e-74a1-4413-87fe-92c777b53353}, !- Source Object
  5,                                      !- Outlet Port
  {55b36cdb-b4b5-4db8-9f49-09ab863c2e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4376fb29-5b9c-4ad7-aabe-77cda9e69383}, !- Handle
  {55b36cdb-b4b5-4db8-9f49-09ab863c2e92}, !- Source Object
  3,                                      !- Outlet Port
  {912f5802-5957-4be9-8b47-acea7c46f361}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {00d761a8-4123-4235-8eee-8b235333e600}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8524605a-c7cf-4ca5-8adf-36327b8994d9}, !- Control Zone or Zone List Name
  {72d6fe13-4efd-4183-b5f9-107e04af9f59}, !- Cooling Control Zone or Zone List Name
  {3af1f76b-082c-4698-9c26-0f425b53dfde}, !- Heating Control Zone or Zone List Name
  {b2069b95-99df-45b5-802f-b19ca46866ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8524605a-c7cf-4ca5-8adf-36327b8994d9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {72d6fe13-4efd-4183-b5f9-107e04af9f59}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3af1f76b-082c-4698-9c26-0f425b53dfde}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2069b95-99df-45b5-802f-b19ca46866ff}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6f84c7bd-6eed-4365-bd52-57d9752a949c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a00a60b-d6ce-48dd-8c4e-8262caa867de}, !- Water Inlet Node Name
  {c8b6f635-f6ca-416e-8b3e-9632385ffa15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d4c1321-2b9c-4aa5-9516-0e377cb82734}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {16eeff18-0fea-403c-9aef-e76c7f137654}, !- Inlet Port
  {0a00a60b-d6ce-48dd-8c4e-8262caa867de}; !- Outlet Port

OS:Connection,
  {16eeff18-0fea-403c-9aef-e76c7f137654}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  71,                                     !- Outlet Port
  {1d4c1321-2b9c-4aa5-9516-0e377cb82734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac94c82-5614-4ec6-9cf4-5bfe3f5909c0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {c8b6f635-f6ca-416e-8b3e-9632385ffa15}, !- Inlet Port
  {f5027de5-cd69-45df-98df-812de361e0ae}; !- Outlet Port

OS:Connection,
  {0a00a60b-d6ce-48dd-8c4e-8262caa867de}, !- Handle
  {1d4c1321-2b9c-4aa5-9516-0e377cb82734}, !- Source Object
  3,                                      !- Outlet Port
  {6f84c7bd-6eed-4365-bd52-57d9752a949c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8b6f635-f6ca-416e-8b3e-9632385ffa15}, !- Handle
  {6f84c7bd-6eed-4365-bd52-57d9752a949c}, !- Source Object
  6,                                      !- Outlet Port
  {eac94c82-5614-4ec6-9cf4-5bfe3f5909c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5027de5-cd69-45df-98df-812de361e0ae}, !- Handle
  {eac94c82-5614-4ec6-9cf4-5bfe3f5909c0}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea11d870-c8f8-407c-8de7-f3ee9a87e0ec}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Controller, !- Name
  {6f84c7bd-6eed-4365-bd52-57d9752a949c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a8787c4-abac-406c-b422-4cca88cbd205}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {f2850b88-4885-44e8-ad75-43e007b8dbb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f84c7bd-6eed-4365-bd52-57d9752a949c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b85b0019-ce65-4505-897c-df700f7de303}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab74d896-4904-4d01-8e76-20412774604b}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node, !- Name
  {1019383d-df17-49e7-a436-19e9b35c1da5}, !- Inlet Port
  {7547e610-a506-4bf4-a004-59ef1f138b37}; !- Outlet Port

OS:Connection,
  {a5b29dcd-4549-465c-aa67-a64ab35e6459}, !- Handle
  {29b465c0-5301-45b7-9384-ecb24b14ca2d}, !- Source Object
  3,                                      !- Outlet Port
  {5c8a12b5-8a0f-466a-bddd-c59d1ef110ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1019383d-df17-49e7-a436-19e9b35c1da5}, !- Handle
  {46527caa-d1aa-4269-bf3d-7cd760ec4db2}, !- Source Object
  2,                                      !- Outlet Port
  {ab74d896-4904-4d01-8e76-20412774604b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7547e610-a506-4bf4-a004-59ef1f138b37}, !- Handle
  {ab74d896-4904-4d01-8e76-20412774604b}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9496741a-651f-41ac-ba57-eca01fab65b0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {dc166f54-81fd-4755-be99-f03bf1fb50f7}, !- Inlet Port
  {f2850b88-4885-44e8-ad75-43e007b8dbb7}; !- Outlet Port

OS:Connection,
  {dc166f54-81fd-4755-be99-f03bf1fb50f7}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  3,                                      !- Outlet Port
  {9496741a-651f-41ac-ba57-eca01fab65b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2850b88-4885-44e8-ad75-43e007b8dbb7}, !- Handle
  {9496741a-651f-41ac-ba57-eca01fab65b0}, !- Source Object
  3,                                      !- Outlet Port
  {2a8787c4-abac-406c-b422-4cca88cbd205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b85b0019-ce65-4505-897c-df700f7de303}, !- Handle
  {2a8787c4-abac-406c-b422-4cca88cbd205}, !- Source Object
  12,                                     !- Outlet Port
  {29b465c0-5301-45b7-9384-ecb24b14ca2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42c24980-c824-4bae-a856-38d3d061c81a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f9bc8911-6801-47c6-bb0d-1696b38216e7}, !- Water Inlet Node Name
  {aa7a1316-a376-42ce-af0e-1d2b68399abb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {742442e8-0eb6-4abb-9f67-e37180dc247f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {b236ff5e-184d-4c93-bf70-bb646e3dd3d6}, !- Inlet Port
  {f9bc8911-6801-47c6-bb0d-1696b38216e7}; !- Outlet Port

OS:Connection,
  {b236ff5e-184d-4c93-bf70-bb646e3dd3d6}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  72,                                     !- Outlet Port
  {742442e8-0eb6-4abb-9f67-e37180dc247f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47ad016-8541-44d7-b9fe-d814cd8474eb}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {aa7a1316-a376-42ce-af0e-1d2b68399abb}, !- Inlet Port
  {7e351d51-8a5f-435f-981a-6ca4e1141010}; !- Outlet Port

OS:Connection,
  {f9bc8911-6801-47c6-bb0d-1696b38216e7}, !- Handle
  {742442e8-0eb6-4abb-9f67-e37180dc247f}, !- Source Object
  3,                                      !- Outlet Port
  {42c24980-c824-4bae-a856-38d3d061c81a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa7a1316-a376-42ce-af0e-1d2b68399abb}, !- Handle
  {42c24980-c824-4bae-a856-38d3d061c81a}, !- Source Object
  6,                                      !- Outlet Port
  {b47ad016-8541-44d7-b9fe-d814cd8474eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e351d51-8a5f-435f-981a-6ca4e1141010}, !- Handle
  {b47ad016-8541-44d7-b9fe-d814cd8474eb}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32b627e4-2965-4cf2-935e-b5d645072265}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Controller, !- Name
  {42c24980-c824-4bae-a856-38d3d061c81a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79cffd00-8438-4d06-91b2-af71e2285436}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {7c6f2b61-7b65-4b4b-943c-a4ebce192944}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {42c24980-c824-4bae-a856-38d3d061c81a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61b587bf-e2e5-4dfb-925b-5405ee8dd961}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef985dae-3411-4eb6-9d8e-93b276290404}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {61b587bf-e2e5-4dfb-925b-5405ee8dd961}, !- Inlet Port
  {7d94d379-e143-433f-aa47-3d3e07595ae9}; !- Outlet Port

OS:Node,
  {99ba5377-e07b-4c1a-adc8-b4c6e1d43592}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node, !- Name
  {1bba4c4f-754c-4471-87fe-297895d60a10}, !- Inlet Port
  {066ba8ea-4a63-484a-913f-8290555e3e0b}; !- Outlet Port

OS:Connection,
  {7d94d379-e143-433f-aa47-3d3e07595ae9}, !- Handle
  {ef985dae-3411-4eb6-9d8e-93b276290404}, !- Source Object
  3,                                      !- Outlet Port
  {41f7328d-c55f-4082-b46d-2d6a2e3a87df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bba4c4f-754c-4471-87fe-297895d60a10}, !- Handle
  {f99918f4-65b9-4d69-a69e-b86848a2c980}, !- Source Object
  2,                                      !- Outlet Port
  {99ba5377-e07b-4c1a-adc8-b4c6e1d43592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066ba8ea-4a63-484a-913f-8290555e3e0b}, !- Handle
  {99ba5377-e07b-4c1a-adc8-b4c6e1d43592}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {90bb432a-1bb9-469f-8345-a9fb2aeccfc8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {98258813-fa18-412a-add0-f0a9e729d4c1}, !- Inlet Port
  {7c6f2b61-7b65-4b4b-943c-a4ebce192944}; !- Outlet Port

OS:Connection,
  {98258813-fa18-412a-add0-f0a9e729d4c1}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  4,                                      !- Outlet Port
  {90bb432a-1bb9-469f-8345-a9fb2aeccfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6f2b61-7b65-4b4b-943c-a4ebce192944}, !- Handle
  {90bb432a-1bb9-469f-8345-a9fb2aeccfc8}, !- Source Object
  3,                                      !- Outlet Port
  {79cffd00-8438-4d06-91b2-af71e2285436}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61b587bf-e2e5-4dfb-925b-5405ee8dd961}, !- Handle
  {79cffd00-8438-4d06-91b2-af71e2285436}, !- Source Object
  12,                                     !- Outlet Port
  {ef985dae-3411-4eb6-9d8e-93b276290404}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c739253d-bd19-403d-8c31-4ebcc855e034}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc999208-651f-401f-8430-ad48b6855726}, !- Water Inlet Node Name
  {91bb2ed6-3cf5-4d9f-974b-282ee1ed0f75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9277f412-1eee-4942-a770-b9a62316873d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {569154ad-c874-4261-bfd8-3a901eb20f96}, !- Inlet Port
  {bc999208-651f-401f-8430-ad48b6855726}; !- Outlet Port

OS:Connection,
  {569154ad-c874-4261-bfd8-3a901eb20f96}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  73,                                     !- Outlet Port
  {9277f412-1eee-4942-a770-b9a62316873d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41152704-236e-4723-98b7-e3cf8fda407c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {91bb2ed6-3cf5-4d9f-974b-282ee1ed0f75}, !- Inlet Port
  {2d5b7a28-53b7-4e05-a7bb-1d11468edcf0}; !- Outlet Port

OS:Connection,
  {bc999208-651f-401f-8430-ad48b6855726}, !- Handle
  {9277f412-1eee-4942-a770-b9a62316873d}, !- Source Object
  3,                                      !- Outlet Port
  {c739253d-bd19-403d-8c31-4ebcc855e034}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91bb2ed6-3cf5-4d9f-974b-282ee1ed0f75}, !- Handle
  {c739253d-bd19-403d-8c31-4ebcc855e034}, !- Source Object
  6,                                      !- Outlet Port
  {41152704-236e-4723-98b7-e3cf8fda407c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5b7a28-53b7-4e05-a7bb-1d11468edcf0}, !- Handle
  {41152704-236e-4723-98b7-e3cf8fda407c}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36b0e654-164d-4df4-aadc-655937b94da4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Controller, !- Name
  {c739253d-bd19-403d-8c31-4ebcc855e034}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36a36e8a-469f-49a1-8573-cc1e9c19d14c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {dbd6eec7-65e4-4cf8-bd05-1c54ca5179bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c739253d-bd19-403d-8c31-4ebcc855e034}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e9c53408-c7bb-4afd-80c2-c3093da0494c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc539b93-5643-4b8b-96de-6e7cce51e4ab}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {e9c53408-c7bb-4afd-80c2-c3093da0494c}, !- Inlet Port
  {3239dbff-734f-4238-9f41-ef17ebd25c79}; !- Outlet Port

OS:Node,
  {5ce65b33-b07e-4133-801e-4e9518d70b80}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node, !- Name
  {857afd67-51a8-4f27-8040-99226cf1993f}, !- Inlet Port
  {4b179c3f-402c-4271-9c34-7d209c3f47bb}; !- Outlet Port

OS:Connection,
  {3239dbff-734f-4238-9f41-ef17ebd25c79}, !- Handle
  {bc539b93-5643-4b8b-96de-6e7cce51e4ab}, !- Source Object
  3,                                      !- Outlet Port
  {0638dd1e-1e7b-4825-9486-239db1011a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857afd67-51a8-4f27-8040-99226cf1993f}, !- Handle
  {28fb7c39-8835-4ac5-b3b4-cedd338a8d73}, !- Source Object
  2,                                      !- Outlet Port
  {5ce65b33-b07e-4133-801e-4e9518d70b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b179c3f-402c-4271-9c34-7d209c3f47bb}, !- Handle
  {5ce65b33-b07e-4133-801e-4e9518d70b80}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ce6ef6ce-9b15-4a4c-a2a0-67b44f160d1c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {5c13428d-cf9f-4084-8965-5b8baf9eb03a}, !- Inlet Port
  {dbd6eec7-65e4-4cf8-bd05-1c54ca5179bc}; !- Outlet Port

OS:Connection,
  {5c13428d-cf9f-4084-8965-5b8baf9eb03a}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  5,                                      !- Outlet Port
  {ce6ef6ce-9b15-4a4c-a2a0-67b44f160d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd6eec7-65e4-4cf8-bd05-1c54ca5179bc}, !- Handle
  {ce6ef6ce-9b15-4a4c-a2a0-67b44f160d1c}, !- Source Object
  3,                                      !- Outlet Port
  {36a36e8a-469f-49a1-8573-cc1e9c19d14c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9c53408-c7bb-4afd-80c2-c3093da0494c}, !- Handle
  {36a36e8a-469f-49a1-8573-cc1e9c19d14c}, !- Source Object
  12,                                     !- Outlet Port
  {bc539b93-5643-4b8b-96de-6e7cce51e4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {59cd32ae-950c-4250-8127-0bb5ce7d281d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ba07485-b36c-4c2e-a484-d5488a058db9}, !- Water Inlet Node Name
  {893c1d97-9dfe-4166-a32d-95dc5b1a536c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bbf31f7-654b-4070-90c2-5f1b0ec6e54d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {d5c20fa8-8ae8-434b-abcb-329339c1e81b}, !- Inlet Port
  {7ba07485-b36c-4c2e-a484-d5488a058db9}; !- Outlet Port

OS:Connection,
  {d5c20fa8-8ae8-434b-abcb-329339c1e81b}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  74,                                     !- Outlet Port
  {4bbf31f7-654b-4070-90c2-5f1b0ec6e54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12550082-b58c-42b3-ab57-9875817357f6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {893c1d97-9dfe-4166-a32d-95dc5b1a536c}, !- Inlet Port
  {d072d1da-2123-48dc-bd87-7039f7d50c76}; !- Outlet Port

OS:Connection,
  {7ba07485-b36c-4c2e-a484-d5488a058db9}, !- Handle
  {4bbf31f7-654b-4070-90c2-5f1b0ec6e54d}, !- Source Object
  3,                                      !- Outlet Port
  {59cd32ae-950c-4250-8127-0bb5ce7d281d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {893c1d97-9dfe-4166-a32d-95dc5b1a536c}, !- Handle
  {59cd32ae-950c-4250-8127-0bb5ce7d281d}, !- Source Object
  6,                                      !- Outlet Port
  {12550082-b58c-42b3-ab57-9875817357f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d072d1da-2123-48dc-bd87-7039f7d50c76}, !- Handle
  {12550082-b58c-42b3-ab57-9875817357f6}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0dee8c95-fc5a-4431-8a91-d5c9b78aff17}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Controller, !- Name
  {59cd32ae-950c-4250-8127-0bb5ce7d281d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd55251a-b547-4e9e-bfb4-0421a7911ee8}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {8c87e3e0-499c-4cae-a672-b069004f5be0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59cd32ae-950c-4250-8127-0bb5ce7d281d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6104f4c-c66b-41c5-98ca-e152347b9a9c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c07b466e-7ef1-4783-8d0f-baf6045f2fa2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {f6104f4c-c66b-41c5-98ca-e152347b9a9c}, !- Inlet Port
  {20926f8c-7029-4786-a5f0-4151ff1cdbea}; !- Outlet Port

OS:Node,
  {39b36020-dcaa-4ea6-8a2e-cf341d890c78}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node, !- Name
  {681c2dac-b086-4496-8ab1-47bfcbec61a9}, !- Inlet Port
  {82930d82-f985-45c9-aff6-987ac41819b7}; !- Outlet Port

OS:Connection,
  {20926f8c-7029-4786-a5f0-4151ff1cdbea}, !- Handle
  {c07b466e-7ef1-4783-8d0f-baf6045f2fa2}, !- Source Object
  3,                                      !- Outlet Port
  {96f7b92f-7f32-4c48-bef4-4d3a36588eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681c2dac-b086-4496-8ab1-47bfcbec61a9}, !- Handle
  {5a9a7568-7852-4808-a63f-64c2ff8e803c}, !- Source Object
  2,                                      !- Outlet Port
  {39b36020-dcaa-4ea6-8a2e-cf341d890c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82930d82-f985-45c9-aff6-987ac41819b7}, !- Handle
  {39b36020-dcaa-4ea6-8a2e-cf341d890c78}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a133daa8-9281-4d9e-a10f-f3b2d293d99c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {9a2e96f9-2837-415d-ba01-a09556f29e97}, !- Inlet Port
  {8c87e3e0-499c-4cae-a672-b069004f5be0}; !- Outlet Port

OS:Connection,
  {9a2e96f9-2837-415d-ba01-a09556f29e97}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  6,                                      !- Outlet Port
  {a133daa8-9281-4d9e-a10f-f3b2d293d99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c87e3e0-499c-4cae-a672-b069004f5be0}, !- Handle
  {a133daa8-9281-4d9e-a10f-f3b2d293d99c}, !- Source Object
  3,                                      !- Outlet Port
  {bd55251a-b547-4e9e-bfb4-0421a7911ee8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6104f4c-c66b-41c5-98ca-e152347b9a9c}, !- Handle
  {bd55251a-b547-4e9e-bfb4-0421a7911ee8}, !- Source Object
  12,                                     !- Outlet Port
  {c07b466e-7ef1-4783-8d0f-baf6045f2fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7afec816-9022-4825-a1fe-e8383fc4177d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dc46e4c-36c3-445a-8fbe-d8dfeb352fb4}, !- Water Inlet Node Name
  {fff96195-99f3-48cd-87ce-51bb24a27d4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51eb4495-8fb5-4dfa-b09a-3530d53ea870}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {96802272-d828-42db-a523-580178b42c19}, !- Inlet Port
  {2dc46e4c-36c3-445a-8fbe-d8dfeb352fb4}; !- Outlet Port

OS:Connection,
  {96802272-d828-42db-a523-580178b42c19}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  75,                                     !- Outlet Port
  {51eb4495-8fb5-4dfa-b09a-3530d53ea870}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b18aa256-f580-45a1-aaf3-7a270fc13c2c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {fff96195-99f3-48cd-87ce-51bb24a27d4e}, !- Inlet Port
  {069366d4-ab37-4b3e-abba-a670fe66dd8f}; !- Outlet Port

OS:Connection,
  {2dc46e4c-36c3-445a-8fbe-d8dfeb352fb4}, !- Handle
  {51eb4495-8fb5-4dfa-b09a-3530d53ea870}, !- Source Object
  3,                                      !- Outlet Port
  {7afec816-9022-4825-a1fe-e8383fc4177d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fff96195-99f3-48cd-87ce-51bb24a27d4e}, !- Handle
  {7afec816-9022-4825-a1fe-e8383fc4177d}, !- Source Object
  6,                                      !- Outlet Port
  {b18aa256-f580-45a1-aaf3-7a270fc13c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069366d4-ab37-4b3e-abba-a670fe66dd8f}, !- Handle
  {b18aa256-f580-45a1-aaf3-7a270fc13c2c}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d392d5e8-f22e-4122-8187-3b9ed6fcaaad}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Controller, !- Name
  {7afec816-9022-4825-a1fe-e8383fc4177d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65346f37-b5a1-4f29-92f6-52c928717578}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {cd86519d-bc20-4935-a355-c7c7f139c293}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7afec816-9022-4825-a1fe-e8383fc4177d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d98fa88-7033-47e0-a6e0-012f27d8b493}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7bab420-076f-493d-aae9-08579a8538b9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {0d98fa88-7033-47e0-a6e0-012f27d8b493}, !- Inlet Port
  {4d867893-ae05-476e-9cf4-e680a3ba0df7}; !- Outlet Port

OS:Node,
  {1c6c02ae-c9d5-4b50-ba60-eab20e4f50ce}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node, !- Name
  {ea733e0f-108c-4701-9650-d94db704b19b}, !- Inlet Port
  {d7b54edc-6921-4a0a-b636-158cb0dfaab5}; !- Outlet Port

OS:Connection,
  {4d867893-ae05-476e-9cf4-e680a3ba0df7}, !- Handle
  {b7bab420-076f-493d-aae9-08579a8538b9}, !- Source Object
  3,                                      !- Outlet Port
  {375311df-786b-4dca-b140-f88697d2dca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea733e0f-108c-4701-9650-d94db704b19b}, !- Handle
  {53e145b6-eac1-4114-b333-053a50f6a9f7}, !- Source Object
  2,                                      !- Outlet Port
  {1c6c02ae-c9d5-4b50-ba60-eab20e4f50ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b54edc-6921-4a0a-b636-158cb0dfaab5}, !- Handle
  {1c6c02ae-c9d5-4b50-ba60-eab20e4f50ce}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e4748e55-f241-42da-9ec9-af55e5a5689e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {4e5a769e-4ac2-4506-84eb-d06272d22806}, !- Inlet Port
  {cd86519d-bc20-4935-a355-c7c7f139c293}; !- Outlet Port

OS:Connection,
  {4e5a769e-4ac2-4506-84eb-d06272d22806}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  7,                                      !- Outlet Port
  {e4748e55-f241-42da-9ec9-af55e5a5689e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd86519d-bc20-4935-a355-c7c7f139c293}, !- Handle
  {e4748e55-f241-42da-9ec9-af55e5a5689e}, !- Source Object
  3,                                      !- Outlet Port
  {65346f37-b5a1-4f29-92f6-52c928717578}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d98fa88-7033-47e0-a6e0-012f27d8b493}, !- Handle
  {65346f37-b5a1-4f29-92f6-52c928717578}, !- Source Object
  12,                                     !- Outlet Port
  {b7bab420-076f-493d-aae9-08579a8538b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53fe4681-e65d-456b-b7f7-35daf12837f2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {31f1856e-fd85-4c29-9600-43a9800662ed}, !- Water Inlet Node Name
  {46e02d4d-e2c5-4596-98e8-296832f4b8c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e80eb07-9724-4865-bdbf-4985b16211a2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {9ef1030b-f620-4b76-8d46-65bc44ec20c6}, !- Inlet Port
  {31f1856e-fd85-4c29-9600-43a9800662ed}; !- Outlet Port

OS:Connection,
  {9ef1030b-f620-4b76-8d46-65bc44ec20c6}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  76,                                     !- Outlet Port
  {4e80eb07-9724-4865-bdbf-4985b16211a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89369a0d-cdbb-4e0b-bf05-28027adf94f5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {46e02d4d-e2c5-4596-98e8-296832f4b8c5}, !- Inlet Port
  {f09130a9-575b-434d-bd09-193299d9dc91}; !- Outlet Port

OS:Connection,
  {31f1856e-fd85-4c29-9600-43a9800662ed}, !- Handle
  {4e80eb07-9724-4865-bdbf-4985b16211a2}, !- Source Object
  3,                                      !- Outlet Port
  {53fe4681-e65d-456b-b7f7-35daf12837f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46e02d4d-e2c5-4596-98e8-296832f4b8c5}, !- Handle
  {53fe4681-e65d-456b-b7f7-35daf12837f2}, !- Source Object
  6,                                      !- Outlet Port
  {89369a0d-cdbb-4e0b-bf05-28027adf94f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09130a9-575b-434d-bd09-193299d9dc91}, !- Handle
  {89369a0d-cdbb-4e0b-bf05-28027adf94f5}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70e76178-47e3-4026-a6d6-fe0a77166875}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Controller, !- Name
  {53fe4681-e65d-456b-b7f7-35daf12837f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bf803264-ae2f-477b-970f-6cf1664cd890}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {3f55eab0-5821-42b1-92ac-d73def540e76}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53fe4681-e65d-456b-b7f7-35daf12837f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc61e6bb-26f0-46e4-8691-5418704093d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b0c0eb4-c600-41d7-a3ef-7b32527acd7f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {cc61e6bb-26f0-46e4-8691-5418704093d5}, !- Inlet Port
  {c1efdb96-0247-4ec7-8591-c246d71f4a4a}; !- Outlet Port

OS:Node,
  {b8a9fb89-5557-4942-bd02-26fbff23cd96}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node, !- Name
  {7468e5f1-4395-4a73-9638-050c4de58218}, !- Inlet Port
  {9d4220af-ee5d-48b3-84d6-ac9d0bd32403}; !- Outlet Port

OS:Connection,
  {c1efdb96-0247-4ec7-8591-c246d71f4a4a}, !- Handle
  {4b0c0eb4-c600-41d7-a3ef-7b32527acd7f}, !- Source Object
  3,                                      !- Outlet Port
  {68abfe90-5c59-498b-98e1-161536e09e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7468e5f1-4395-4a73-9638-050c4de58218}, !- Handle
  {f5a3a110-7692-4895-94d5-266b814b1054}, !- Source Object
  2,                                      !- Outlet Port
  {b8a9fb89-5557-4942-bd02-26fbff23cd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4220af-ee5d-48b3-84d6-ac9d0bd32403}, !- Handle
  {b8a9fb89-5557-4942-bd02-26fbff23cd96}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ee9a7f7f-2f7f-420e-8b87-ef364651ea7f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {5a224a9a-ba4a-4490-aadf-dd5174dcf2f8}, !- Inlet Port
  {3f55eab0-5821-42b1-92ac-d73def540e76}; !- Outlet Port

OS:Connection,
  {5a224a9a-ba4a-4490-aadf-dd5174dcf2f8}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  8,                                      !- Outlet Port
  {ee9a7f7f-2f7f-420e-8b87-ef364651ea7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f55eab0-5821-42b1-92ac-d73def540e76}, !- Handle
  {ee9a7f7f-2f7f-420e-8b87-ef364651ea7f}, !- Source Object
  3,                                      !- Outlet Port
  {bf803264-ae2f-477b-970f-6cf1664cd890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc61e6bb-26f0-46e4-8691-5418704093d5}, !- Handle
  {bf803264-ae2f-477b-970f-6cf1664cd890}, !- Source Object
  12,                                     !- Outlet Port
  {4b0c0eb4-c600-41d7-a3ef-7b32527acd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8b143857-7492-4e07-a2d0-f97010248c32}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {febd4cdb-8cd6-438e-bee0-3c81b433812b}, !- Water Inlet Node Name
  {c79b0ac1-54b7-4c8d-9790-e8cd6b8dc5fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {152f96db-dbc3-4e4a-9a27-60b1958034bc}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {70b38fee-321f-4425-a3f6-8d78be026cce}, !- Inlet Port
  {febd4cdb-8cd6-438e-bee0-3c81b433812b}; !- Outlet Port

OS:Connection,
  {70b38fee-321f-4425-a3f6-8d78be026cce}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  77,                                     !- Outlet Port
  {152f96db-dbc3-4e4a-9a27-60b1958034bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {663a8cce-b7ec-44e2-a8c2-4c5d3442345a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {c79b0ac1-54b7-4c8d-9790-e8cd6b8dc5fd}, !- Inlet Port
  {09f51ce3-9efd-4f07-8438-c9fd878884fa}; !- Outlet Port

OS:Connection,
  {febd4cdb-8cd6-438e-bee0-3c81b433812b}, !- Handle
  {152f96db-dbc3-4e4a-9a27-60b1958034bc}, !- Source Object
  3,                                      !- Outlet Port
  {8b143857-7492-4e07-a2d0-f97010248c32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c79b0ac1-54b7-4c8d-9790-e8cd6b8dc5fd}, !- Handle
  {8b143857-7492-4e07-a2d0-f97010248c32}, !- Source Object
  6,                                      !- Outlet Port
  {663a8cce-b7ec-44e2-a8c2-4c5d3442345a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f51ce3-9efd-4f07-8438-c9fd878884fa}, !- Handle
  {663a8cce-b7ec-44e2-a8c2-4c5d3442345a}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3feaedc-320d-4dcb-82c8-5e7230aab402}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Controller, !- Name
  {8b143857-7492-4e07-a2d0-f97010248c32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47c19571-471a-4431-b680-b4538e930502}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {6bba152d-9078-437e-97f6-4729558ae265}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b143857-7492-4e07-a2d0-f97010248c32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {931b313b-f6fc-4b3c-956c-d90d74b287f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a39ca3e7-8f16-484c-8c52-148afd8cadca}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {931b313b-f6fc-4b3c-956c-d90d74b287f6}, !- Inlet Port
  {8bb2cb91-8763-4af2-9822-c30e1e6ae3f2}; !- Outlet Port

OS:Node,
  {fdc8663e-1b32-4d11-b62a-38b82fdd8961}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node, !- Name
  {d3a01e95-b1a4-49a4-af0b-5b1d36c00bf9}, !- Inlet Port
  {a1e1cd23-05bf-4148-9487-3c611cdb2527}; !- Outlet Port

OS:Connection,
  {8bb2cb91-8763-4af2-9822-c30e1e6ae3f2}, !- Handle
  {a39ca3e7-8f16-484c-8c52-148afd8cadca}, !- Source Object
  3,                                      !- Outlet Port
  {46e5c5f9-d986-4e7b-b7db-2df6bce72dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a01e95-b1a4-49a4-af0b-5b1d36c00bf9}, !- Handle
  {3e298ace-c5b8-4a64-9819-3f3625a2bc8f}, !- Source Object
  2,                                      !- Outlet Port
  {fdc8663e-1b32-4d11-b62a-38b82fdd8961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e1cd23-05bf-4148-9487-3c611cdb2527}, !- Handle
  {fdc8663e-1b32-4d11-b62a-38b82fdd8961}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b78496c9-9461-4354-9156-d80fd5f4d3f1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {acc132c7-0516-4ad2-a16d-49981c2793a5}, !- Inlet Port
  {6bba152d-9078-437e-97f6-4729558ae265}; !- Outlet Port

OS:Connection,
  {acc132c7-0516-4ad2-a16d-49981c2793a5}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  9,                                      !- Outlet Port
  {b78496c9-9461-4354-9156-d80fd5f4d3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bba152d-9078-437e-97f6-4729558ae265}, !- Handle
  {b78496c9-9461-4354-9156-d80fd5f4d3f1}, !- Source Object
  3,                                      !- Outlet Port
  {47c19571-471a-4431-b680-b4538e930502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {931b313b-f6fc-4b3c-956c-d90d74b287f6}, !- Handle
  {47c19571-471a-4431-b680-b4538e930502}, !- Source Object
  12,                                     !- Outlet Port
  {a39ca3e7-8f16-484c-8c52-148afd8cadca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}, !- Water Inlet Node Name
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {64344f17-d3e5-4032-bb1e-5ceb44c2f6f6}, !- Inlet Port
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}; !- Outlet Port

OS:Connection,
  {64344f17-d3e5-4032-bb1e-5ceb44c2f6f6}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  78,                                     !- Outlet Port
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Inlet Port
  {91eda3c2-f9e6-40c1-9e29-49f6092cf1c0}; !- Outlet Port

OS:Connection,
  {09accd28-3f8f-4b42-be3e-c6ca4b608ba6}, !- Handle
  {14090e18-1b22-4703-8960-83c8e46d2abe}, !- Source Object
  3,                                      !- Outlet Port
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9dce4f1d-6c2f-445e-8a50-c6c0c784b8df}, !- Handle
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Source Object
  6,                                      !- Outlet Port
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91eda3c2-f9e6-40c1-9e29-49f6092cf1c0}, !- Handle
  {f5d4ced8-63a2-48d6-901c-bdec04b15c35}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8addef5-2e74-4f29-8d26-c5982ad8bb51}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Controller, !- Name
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {118fda58-01be-463a-a32c-992c341a9018}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5f7fcc4-a568-445e-aa3f-7b5ba37177fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Inlet Port
  {33c4a03c-6f51-4cd3-8ff8-9b21756790ae}; !- Outlet Port

OS:Node,
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Name
  {9e6f0de1-38a3-4fbd-a389-04a20de91fd3}, !- Inlet Port
  {c3e444e0-85ea-46f4-b369-8ce6be43984a}; !- Outlet Port

OS:Connection,
  {33c4a03c-6f51-4cd3-8ff8-9b21756790ae}, !- Handle
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Source Object
  3,                                      !- Outlet Port
  {a41fbe7b-a84a-42f5-be4c-0b8ace4d7614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6f0de1-38a3-4fbd-a389-04a20de91fd3}, !- Handle
  {6ccf320a-6d76-4ba5-abf8-42280cc619dc}, !- Source Object
  2,                                      !- Outlet Port
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e444e0-85ea-46f4-b369-8ce6be43984a}, !- Handle
  {65e9c68c-e650-4345-87d6-a54adfc994d8}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {839a848a-5b8f-4d3f-9248-9675b95a20a2}, !- Inlet Port
  {118fda58-01be-463a-a32c-992c341a9018}; !- Outlet Port

OS:Connection,
  {839a848a-5b8f-4d3f-9248-9675b95a20a2}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  10,                                     !- Outlet Port
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118fda58-01be-463a-a32c-992c341a9018}, !- Handle
  {806d722f-9b22-42fe-9d2a-2d2288a399c3}, !- Source Object
  3,                                      !- Outlet Port
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68b259c8-453d-4fa2-98ec-2cfb514ab322}, !- Handle
  {7b90e545-c69b-4dd3-96d5-3e9c69206dc2}, !- Source Object
  12,                                     !- Outlet Port
  {63c62c25-5ba0-4d06-9ad8-6a2689b21e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}, !- Water Inlet Node Name
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23cde034-eff7-488e-aa53-78a785878886}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {13735903-01a9-4578-a295-a0fa232e4617}, !- Inlet Port
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}; !- Outlet Port

OS:Connection,
  {13735903-01a9-4578-a295-a0fa232e4617}, !- Handle
  {20d26d25-ca7b-477f-bd33-8aa58140dc22}, !- Source Object
  79,                                     !- Outlet Port
  {23cde034-eff7-488e-aa53-78a785878886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Inlet Port
  {e1314706-4e26-4af0-b027-d657db370f54}; !- Outlet Port

OS:Connection,
  {dacab8e7-4b32-4ff0-af7a-aba5f6e5a0ae}, !- Handle
  {23cde034-eff7-488e-aa53-78a785878886}, !- Source Object
  3,                                      !- Outlet Port
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fa65e89-548f-4bef-928c-4eb6eb62ce3f}, !- Handle
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Source Object
  6,                                      !- Outlet Port
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1314706-4e26-4af0-b027-d657db370f54}, !- Handle
  {f598c1b8-c2b6-4c09-992e-f2fc9124401f}, !- Source Object
  3,                                      !- Outlet Port
  {276da3f0-792e-4e75-81af-7135633f4249}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46c48cb2-d0ac-4cf4-b773-60e99366f423}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Controller, !- Name
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Name
  {a52b4e72-19dd-4dca-b76d-1a6051f729d4}, !- Availability Schedule Name
  {1f59205d-315d-43f0-94f7-a6544ce3f710}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a4a6a062-b469-48e4-8ee1-0fea5d2c68a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Inlet Port
  {57a7ef5d-0a6d-4dea-9c06-c7810fd8edd9}; !- Outlet Port

OS:Node,
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node, !- Name
  {a2154697-b0c3-4cb8-91ab-6ac3f6fe1631}, !- Inlet Port
  {3122e2dd-7a1f-4418-bf58-03f509065b17}; !- Outlet Port

OS:Connection,
  {57a7ef5d-0a6d-4dea-9c06-c7810fd8edd9}, !- Handle
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Source Object
  3,                                      !- Outlet Port
  {16b74609-1c8c-4f77-8caf-e54d0a5a896f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2154697-b0c3-4cb8-91ab-6ac3f6fe1631}, !- Handle
  {64a2e3e0-d073-4ce4-8d2d-ba2d66882546}, !- Source Object
  2,                                      !- Outlet Port
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3122e2dd-7a1f-4418-bf58-03f509065b17}, !- Handle
  {99f0ee16-138b-4456-a02b-ce1e538001b9}, !- Source Object
  3,                                      !- Outlet Port
  {73515ca3-6e8a-42fb-bf60-6f3b0f23ceec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {59cc7a2e-6364-4542-8f5d-c7fd0b18c653}, !- Inlet Port
  {1f59205d-315d-43f0-94f7-a6544ce3f710}; !- Outlet Port

OS:Connection,
  {59cc7a2e-6364-4542-8f5d-c7fd0b18c653}, !- Handle
  {2d44d11c-5aba-44ad-9694-8f2541dc6e0a}, !- Source Object
  11,                                     !- Outlet Port
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f59205d-315d-43f0-94f7-a6544ce3f710}, !- Handle
  {039edb70-7267-4bf5-acaf-c962b05cbad5}, !- Source Object
  3,                                      !- Outlet Port
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb4e06bb-a62e-4c35-8fd9-bd68da66d050}, !- Handle
  {325d3c58-46c0-446f-9fe3-f9ade6c64829}, !- Source Object
  12,                                     !- Outlet Port
  {0c465e39-fe66-42c1-b877-0212d195ab04}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  {a99ec346-9cae-42e4-8aab-f42ab151ff61}, !- Default Day Schedule Name
  {e4c857e4-708f-4c15-93b5-2914e707f562}, !- Summer Design Day Schedule Name
  {9e0fe800-7a56-4242-be22-6041120d46c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a99ec346-9cae-42e4-8aab-f42ab151ff61}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2d06f4ba-9695-4739-a424-f4eddc88023e}, !- Handle
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1703.9750000000031,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  69,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:45:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:45:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e0fe800-7a56-4242-be22-6041120d46c3}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4c857e4-708f-4c15-93b5-2914e707f562}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab59526d-fe5d-4bff-9b1d-157012673789}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d9af781-6782-4967-a0a8-c63caee013bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d9af781-6782-4967-a0a8-c63caee013bc}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {834b0e24-fca4-4af9-93bd-8f2b306e29dc}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71eed8fc-a4cf-4457-a892-08a439e4fb00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71eed8fc-a4cf-4457-a892-08a439e4fb00}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {5621f155-8b02-4d16-abb7-993a779f8966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {74239c9f-11ee-4899-a342-69ed8fe88789}, !- Handle
  Building Default Schedule Set,          !- Name
  {ff0863b7-9ce0-4ab0-bce6-e89a94ac4a3e}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b9bdfd15-8f34-4ff5-89ed-fb1cfd473b8e}, !- Handle
  {2581319f-4f9b-4a8f-9b09-a6fe9ce2af9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffba29d3-069f-4c85-a137-3adce60d2f5b}, !- Handle
  {8fdeb678-eca3-40c9-9898-6d18f369863d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0256227351851852 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.102490940740741 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.102490940740741 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0256227351851852 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8b6b510a-8d21-4d58-a078-e7d008c11bdf}, !- Handle
  {fbfd614f-4c1a-4577-9384-2ef19ce3c972}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0256227351851852 | hoo_start - 1.5 ~ 0.0256227351851852 | hoo_start - 0.5 ~ 0.192170513888889 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.115302308333334 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0640568379629631 | hoo_end - 2.5 ~ 0.0768682055555557 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0768682055555557 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0128113675925926 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b30eafbc-6ff0-40cd-af5c-fdd31c15cd17}, !- Handle
  {99557f3b-1aa0-4bca-ba86-843d271fc3b2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {68b593e1-4095-494e-b917-2dadc8bbf18b}, !- Handle
  {86dcc68f-d7c8-418a-b2a4-6d2c52e37a8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ad9035e4-c2e8-435f-a6f3-fc9ddef5b6db}, !- Handle
  {e775d533-8225-425e-bf24-922224f3bd73}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0150471a-94a2-4d30-846a-b686439a6252}, !- Handle
  {4aa8e73c-a584-42f0-8c44-90011123d352}, !- Object Name
  param_day_profile,                      !- Feature Name 1
