  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c457e04-6e54-428e-b9fc-6726e71cb79d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {fff7c7da-efd2-499b-bb48-0b3c90204d0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {018e19c7-c15d-4863-b16f-e33ff341045c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {4e547528-db75-4016-968a-5f93cc52fd5c}, !- Building Story Name
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}; !- Thermal Zone Name

OS:Surface,
  {f6f22103-f87a-4867-af84-db1e6b5ec4c5}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57adff27-fedf-4e7d-a80f-689e5b4d9d8e}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c82355-7a26-4edf-90b6-cf7ae478533b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c594a53-e2b0-4bf6-ba53-72bea348b4fc}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e1a5aa-88ed-49ad-86f0-b0a943a742b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2f18e8-4fef-4725-8330-8632b6bc0858}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a859cc94-6d45-49d9-b109-ecd1414ae3c1}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d8fd425-cef3-4141-a532-18d16c404fb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9dd7fb-33e3-4828-b6de-903c8b609577}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f50657b-da7b-4e34-93fa-e83759c36734}, !- Zone Air Inlet Port List
  {6e81bfdd-82c0-4e19-949d-5cf3c0bd6273}, !- Zone Air Exhaust Port List
  {bf8d28e8-d88c-4d5c-b28f-f2457ab2281a}, !- Zone Air Node Name
  {3e4bb487-ddd6-4dbe-ba8a-411cfc874f91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50a446b4-85c7-4e37-89b5-bff070ee0a56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeb02381-14c3-4252-b133-5b2b200d363e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Zone Air Node, !- Name
  {bf8d28e8-d88c-4d5c-b28f-f2457ab2281a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf8d28e8-d88c-4d5c-b28f-f2457ab2281a}, !- Handle
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- Source Object
  11,                                     !- Outlet Port
  {eeb02381-14c3-4252-b133-5b2b200d363e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f50657b-da7b-4e34-93fa-e83759c36734}, !- Handle
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- HVAC Component
  {137e97a4-3f84-4ad6-a7ef-55a0e4032763}; !- Port 1

OS:PortList,
  {6e81bfdd-82c0-4e19-949d-5cf3c0bd6273}, !- Handle
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}; !- HVAC Component

OS:PortList,
  {3e4bb487-ddd6-4dbe-ba8a-411cfc874f91}, !- Handle
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- HVAC Component
  {6c9b9734-cb15-455e-8b91-2c4d76f4edb7}; !- Port 1

OS:Sizing:Zone,
  {59f4b4ba-d726-40c3-8ac7-b49319bbac15}, !- Handle
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6d7e7472-659b-46db-884e-a63c431ebd7d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {7c24de6a-4711-4b33-8c33-d7fdf3085dc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64ad31fd-7e9e-447c-a3cd-6c635e33f897}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {4e547528-db75-4016-968a-5f93cc52fd5c}, !- Building Story Name
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}; !- Thermal Zone Name

OS:Surface,
  {77543270-157d-4a9e-bec6-8830806c8b11}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83883e04-8057-45e2-a1ac-cd4f142dd262}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13fde95e-2889-46a4-8039-0c9288914912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184dec91-d870-4b83-8293-4263b8ba6dd8}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0645fda7-885f-40a7-b001-803464774a70}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e1a5aa-88ed-49ad-86f0-b0a943a742b2}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c594a53-e2b0-4bf6-ba53-72bea348b4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e97c3e-235c-4882-a98d-798309186da7}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a5fa7b1-b426-45f1-9035-2c922209f2f3}, !- Zone Air Inlet Port List
  {74a45df5-f8a5-442b-872b-247b73a6403b}, !- Zone Air Exhaust Port List
  {80e4890f-9223-48c6-b9ec-5f4d6467d029}, !- Zone Air Node Name
  {0965f677-093b-41c4-adcf-7e1d168a3c94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ac90225-22de-4bb3-a83e-1443ddc897ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57e21e32-a014-4403-8021-b899f72b4521}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Zone Air Node, !- Name
  {80e4890f-9223-48c6-b9ec-5f4d6467d029}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e4890f-9223-48c6-b9ec-5f4d6467d029}, !- Handle
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- Source Object
  11,                                     !- Outlet Port
  {57e21e32-a014-4403-8021-b899f72b4521}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a5fa7b1-b426-45f1-9035-2c922209f2f3}, !- Handle
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- HVAC Component
  {69a6e433-a1e2-400a-81c5-a1b2a5df2b22}; !- Port 1

OS:PortList,
  {74a45df5-f8a5-442b-872b-247b73a6403b}, !- Handle
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}; !- HVAC Component

OS:PortList,
  {0965f677-093b-41c4-adcf-7e1d168a3c94}, !- Handle
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- HVAC Component
  {d671d8ca-3b06-4a99-b9eb-bf04e9d0aac3}; !- Port 1

OS:Sizing:Zone,
  {c9a905a2-ac07-4181-aede-1187a7333c4a}, !- Handle
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7359ddcb-68e8-48e0-826f-fcdf9f41f5d5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {1a023a0a-1e26-4a08-9efa-6ae70d50d1c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65f42257-28ad-45ab-a768-6a4c904942dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Handle
  Story Mid6,                             !- Name
  23.7744,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}; !- Thermal Zone Name

OS:Surface,
  {4dddf5ea-a5b4-4500-934d-54bcce567915}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b195e13e-0fe1-4389-874f-8356c96be9a3}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc0ec14-1950-4ebb-899c-60c46b66fa2a}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ae2eff-d0ad-405b-aad8-07a563330e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c0a696-c1bf-41bf-afd3-70a9423cfb00}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3821be5a-cc05-405b-ab4a-499892b5a497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42a9863-2a5f-4544-9e00-6d22a2f0f2e3}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9451e0d2-c727-4468-8759-54d7bca1c4bd}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b341c4ad-de05-423b-aa87-11975fcc568c}, !- Zone Air Inlet Port List
  {21d81911-a7f5-49e3-a2dd-cc4c39fa4dbb}, !- Zone Air Exhaust Port List
  {1b6477bc-af4f-460c-9ae0-a6f83ac14250}, !- Zone Air Node Name
  {2c59aadb-6493-49f6-8ae3-f9771c40a98f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83ed34ef-2605-4ee5-9f83-453cd3471469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7009760-9702-4884-bc96-c9ef8d742deb}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Zone Air Node, !- Name
  {1b6477bc-af4f-460c-9ae0-a6f83ac14250}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b6477bc-af4f-460c-9ae0-a6f83ac14250}, !- Handle
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- Source Object
  11,                                     !- Outlet Port
  {c7009760-9702-4884-bc96-c9ef8d742deb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b341c4ad-de05-423b-aa87-11975fcc568c}, !- Handle
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- HVAC Component
  {fc8fb520-8de2-4e14-bf1f-0812612a23d8}; !- Port 1

OS:PortList,
  {21d81911-a7f5-49e3-a2dd-cc4c39fa4dbb}, !- Handle
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}; !- HVAC Component

OS:PortList,
  {2c59aadb-6493-49f6-8ae3-f9771c40a98f}, !- Handle
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- HVAC Component
  {afcb9520-b7fa-4c73-bde4-8e36896bab21}; !- Port 1

OS:Sizing:Zone,
  {9bcdbc43-6fe9-412b-bb28-865d6b3f7bcc}, !- Handle
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1b722b72-f475-463c-a0cb-8ad50475e1be}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {29fa0231-2c23-4dc2-85f6-2bb882a3be23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5b162b7-656e-4887-9e15-38e3bea91ae8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {0063903c-6bf1-4c50-9247-0912944a9065}; !- Thermal Zone Name

OS:Surface,
  {e8af065a-9400-40a6-b614-48dce2bf0555}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa1cd5f-393d-47ec-b1f4-47801f9431db}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79faa35e-e718-4073-abaf-04b5fb9bc814}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba607eef-fa7d-44ab-846c-6f6a30a039d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ec9d5e-6386-4c7f-8ada-9c57d1449d87}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b084772c-9e37-4ab3-bfe5-9b8266112cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ae2eff-d0ad-405b-aad8-07a563330e65}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc0ec14-1950-4ebb-899c-60c46b66fa2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf11c35-3337-4716-b776-ebdd578dccf3}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e395568-bd82-4757-861f-11c6f20561f0}, !- Zone Air Inlet Port List
  {2c38cdb4-3cdb-4742-b548-0f200d202e44}, !- Zone Air Exhaust Port List
  {1828e6bd-2ace-4333-9f4d-f1d78a18b4af}, !- Zone Air Node Name
  {6082571d-61f6-4e98-8270-e56d966400e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66874525-4627-4ca6-b151-79b24c6df142}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e765215-4fea-441a-9b63-2bb55c5e3091}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Zone Air Node, !- Name
  {1828e6bd-2ace-4333-9f4d-f1d78a18b4af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1828e6bd-2ace-4333-9f4d-f1d78a18b4af}, !- Handle
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- Source Object
  11,                                     !- Outlet Port
  {2e765215-4fea-441a-9b63-2bb55c5e3091}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e395568-bd82-4757-861f-11c6f20561f0}, !- Handle
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- HVAC Component
  {a43765d6-308c-46cb-9d76-e1a66dd58026}; !- Port 1

OS:PortList,
  {2c38cdb4-3cdb-4742-b548-0f200d202e44}, !- Handle
  {0063903c-6bf1-4c50-9247-0912944a9065}; !- HVAC Component

OS:PortList,
  {6082571d-61f6-4e98-8270-e56d966400e0}, !- Handle
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- HVAC Component
  {06db2d52-499c-45c4-8a50-3342162c8c93}; !- Port 1

OS:Sizing:Zone,
  {0b6dcb41-ca0a-492e-8ab2-a025f80a5c21}, !- Handle
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {203efd83-40ac-4dfb-a1b3-7478d45b08d6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {0063903c-6bf1-4c50-9247-0912944a9065}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0bccc54-7d49-449e-bb6a-595b4dd47ded}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {68bc3517-402b-4c2e-a95a-6478ce47c517}; !- Thermal Zone Name

OS:Surface,
  {b28a10a1-2a20-4a6e-a2b1-d53200a1ea14}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b8bcae-1fac-4723-b416-3a9cd456012f}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a442cc9-c8b8-4107-a820-c75067a4a322}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c327c56a-0332-4455-9815-6edadda24eaf}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67556a91-35e3-4b75-9545-b8725b423f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba607eef-fa7d-44ab-846c-6f6a30a039d7}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79faa35e-e718-4073-abaf-04b5fb9bc814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a385d0e-54e0-4641-a400-ab6cffd819b0}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d81d4d-fe34-41f3-a88e-dac176ff7b52}, !- Zone Air Inlet Port List
  {590676a8-460c-4485-85fd-30bc84bdd869}, !- Zone Air Exhaust Port List
  {d0277eab-603a-44ad-a9bb-0d6f8f01fe9e}, !- Zone Air Node Name
  {50398ca5-6301-4588-bb9c-dd4bc0d4c15a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b9bda63-814d-4fc5-9dc2-dd5432a78036}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2a86007-5362-4362-b7d1-cdc467ddba5f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Zone Air Node, !- Name
  {d0277eab-603a-44ad-a9bb-0d6f8f01fe9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0277eab-603a-44ad-a9bb-0d6f8f01fe9e}, !- Handle
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- Source Object
  11,                                     !- Outlet Port
  {d2a86007-5362-4362-b7d1-cdc467ddba5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d81d4d-fe34-41f3-a88e-dac176ff7b52}, !- Handle
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- HVAC Component
  {8d027a9f-a7a8-4673-a5d6-66457c60ef23}; !- Port 1

OS:PortList,
  {590676a8-460c-4485-85fd-30bc84bdd869}, !- Handle
  {68bc3517-402b-4c2e-a95a-6478ce47c517}; !- HVAC Component

OS:PortList,
  {50398ca5-6301-4588-bb9c-dd4bc0d4c15a}, !- Handle
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- HVAC Component
  {bee2f951-c0c1-4248-a103-0d4b345439ac}; !- Port 1

OS:Sizing:Zone,
  {bf11fdba-7c92-441e-b7f4-20af4a39284d}, !- Handle
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f542e2a8-ddfd-4191-b9b3-f5cd931d12b3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Zone HVAC Equipment List, !- Name
  {68bc3517-402b-4c2e-a95a-6478ce47c517}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b925c80-ab02-4822-b512-625edebbd826}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}; !- Thermal Zone Name

OS:Surface,
  {9cbeefb0-a52b-440b-9284-9b5f3224d611}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3821be5a-cc05-405b-ab4a-499892b5a497}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c0a696-c1bf-41bf-afd3-70a9423cfb00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226d976b-73a5-442e-b642-e2faf3b84455}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75853de6-3d8c-4be1-bb5c-0890d14da8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103e6458-1157-4e3d-9e04-0570825e4add}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa46d8ae-109d-47f8-acd0-e53a7fd3b769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e496ed7b-38d2-4665-9307-1dbb7e879d72}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1e1361-f737-47ab-88ce-58510ee70d03}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2c498cb-0c5b-44a3-85d6-9c71847963a2}, !- Zone Air Inlet Port List
  {07acf402-2419-47a3-9646-a1f55b1fd610}, !- Zone Air Exhaust Port List
  {0dee5983-7d2d-40ff-abae-d5f9c3883736}, !- Zone Air Node Name
  {b4a50083-17e6-4016-9c2c-2897964ddb71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6a30048-2013-475f-a372-20faa538f107}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca60a9d-5030-4ba5-9e91-53f2eb6116d7}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Zone Air Node, !- Name
  {0dee5983-7d2d-40ff-abae-d5f9c3883736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dee5983-7d2d-40ff-abae-d5f9c3883736}, !- Handle
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- Source Object
  11,                                     !- Outlet Port
  {1ca60a9d-5030-4ba5-9e91-53f2eb6116d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2c498cb-0c5b-44a3-85d6-9c71847963a2}, !- Handle
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- HVAC Component
  {40072ffc-79b4-4739-91d3-8f9b3883ee4c}; !- Port 1

OS:PortList,
  {07acf402-2419-47a3-9646-a1f55b1fd610}, !- Handle
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}; !- HVAC Component

OS:PortList,
  {b4a50083-17e6-4016-9c2c-2897964ddb71}, !- Handle
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- HVAC Component
  {29331480-e784-4e23-9403-b936a9cfdbda}; !- Port 1

OS:Sizing:Zone,
  {57fc8a27-0330-47f7-b628-fe7e8b424c80}, !- Handle
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b4b417c8-2350-490c-bb65-60a27f82a8fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Zone HVAC Equipment List, !- Name
  {cfaff2a8-689b-43e6-99c8-a3f0e677b701}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5da60cfe-749a-4e1f-931c-7baee4a40e0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}; !- Thermal Zone Name

OS:Surface,
  {2a7f88be-cc27-45d9-bd03-eecce96c9d26}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b084772c-9e37-4ab3-bfe5-9b8266112cd9}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ec9d5e-6386-4c7f-8ada-9c57d1449d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cae99a0-8f17-4e89-b25f-476e588071d5}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46edcf1-20c8-4d89-83d3-e5ea424d3c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832b88ed-b096-4c93-84c2-46daf8bb3ca4}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422794d4-e46e-47e5-94d3-167466bdaca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75853de6-3d8c-4be1-bb5c-0890d14da8ca}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {226d976b-73a5-442e-b642-e2faf3b84455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e604359-92ad-4c15-946d-a3c930ce175b}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2b67e59-df2f-414d-911e-91e3a4e72254}, !- Zone Air Inlet Port List
  {c6249fb6-b8d8-4df3-9bec-272beb9c848c}, !- Zone Air Exhaust Port List
  {20b531d7-57e4-4783-bb1a-abe0507d6452}, !- Zone Air Node Name
  {6012b01c-2a57-4aeb-98c0-66e79ac3b6c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cae8ea0-5435-4280-8517-8641d891ea19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c8cce01-95d5-4447-b132-b3cea8673e66}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Zone Air Node, !- Name
  {20b531d7-57e4-4783-bb1a-abe0507d6452}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b531d7-57e4-4783-bb1a-abe0507d6452}, !- Handle
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- Source Object
  11,                                     !- Outlet Port
  {3c8cce01-95d5-4447-b132-b3cea8673e66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2b67e59-df2f-414d-911e-91e3a4e72254}, !- Handle
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- HVAC Component
  {53f18ad4-c08b-47d8-939f-7f2e0561f53f}; !- Port 1

OS:PortList,
  {c6249fb6-b8d8-4df3-9bec-272beb9c848c}, !- Handle
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}; !- HVAC Component

OS:PortList,
  {6012b01c-2a57-4aeb-98c0-66e79ac3b6c0}, !- Handle
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- HVAC Component
  {5cf30f18-d986-4abb-99e2-77b9ec88611b}; !- Port 1

OS:Sizing:Zone,
  {f4f2ce84-6f48-41e5-b50c-0d34ba0a4de3}, !- Handle
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {18f95ed8-93db-4fc8-8e66-ecbf529e6b16}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Zone HVAC Equipment List, !- Name
  {88e16fa8-316c-4f61-b570-ae19c49d0aaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bd62be9-1eb9-4b12-aebf-5f5b3b8ac63c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {8f1984a5-ae5e-4baf-b941-18b274911867}; !- Thermal Zone Name

OS:Surface,
  {fd2ed60a-f9de-48aa-9143-386d3fc5a6dd}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67556a91-35e3-4b75-9545-b8725b423f2b}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c327c56a-0332-4455-9815-6edadda24eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b1a35d-64d5-4f65-a8df-e98228d580a2}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270694e4-149c-40c8-9c8d-c75c1cf39f10}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae7b6c4-b986-41fd-a4b0-73089799a932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46edcf1-20c8-4d89-83d3-e5ea424d3c9e}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cae99a0-8f17-4e89-b25f-476e588071d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dba6418-32f2-4e55-90a2-87092c7f5b13}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c65a9ba2-5cd0-445b-83c8-a5bfd329a266}, !- Zone Air Inlet Port List
  {a5217a3e-82d7-4ca1-aed3-4566b010cb88}, !- Zone Air Exhaust Port List
  {99da7906-39c3-4936-8335-c582969d1223}, !- Zone Air Node Name
  {a7c4240a-a2ed-4252-85e0-d49fa969822a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87d9256b-0c6d-40dd-826f-79e59a6c9505}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b6806b3-f510-4d9e-8f1b-9294f7f88df4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Zone Air Node, !- Name
  {99da7906-39c3-4936-8335-c582969d1223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99da7906-39c3-4936-8335-c582969d1223}, !- Handle
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- Source Object
  11,                                     !- Outlet Port
  {8b6806b3-f510-4d9e-8f1b-9294f7f88df4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c65a9ba2-5cd0-445b-83c8-a5bfd329a266}, !- Handle
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- HVAC Component
  {ccf12c61-ed5b-4186-80e0-4a5354303ee6}; !- Port 1

OS:PortList,
  {a5217a3e-82d7-4ca1-aed3-4566b010cb88}, !- Handle
  {8f1984a5-ae5e-4baf-b941-18b274911867}; !- HVAC Component

OS:PortList,
  {a7c4240a-a2ed-4252-85e0-d49fa969822a}, !- Handle
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- HVAC Component
  {c67ed690-1543-4e65-880c-7e14373f1836}; !- Port 1

OS:Sizing:Zone,
  {10794dcc-2745-46d4-8670-e16055bcf657}, !- Handle
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c397761-9174-4ebb-95d3-bef8f1c4ed4c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Zone HVAC Equipment List, !- Name
  {8f1984a5-ae5e-4baf-b941-18b274911867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afd87057-19c0-4e4f-bc1f-accbed325fc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {f266dab5-58f6-4d02-a55f-520f61457f86}; !- Thermal Zone Name

OS:Surface,
  {ee3d96f4-50d9-4106-945a-df6ef6fef653}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa46d8ae-109d-47f8-acd0-e53a7fd3b769}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {103e6458-1157-4e3d-9e04-0570825e4add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b3bcf35-de47-468e-8bd1-539656500b94}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5d42e7-d9a6-4aed-985d-bbbbed219974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171f249f-f0c2-4c66-b33b-21691d31a568}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023f72a7-a7ac-496c-80ed-4f11bd64e760}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f8d7bb-9f79-46f7-8028-95892576bdd2}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5755378e-c8ed-4021-b419-bc4029289398}, !- Zone Air Inlet Port List
  {6e9b3aad-945d-4ab8-970f-e3c367ed3749}, !- Zone Air Exhaust Port List
  {266ba6c1-9ffe-483f-8118-a7e9d28f8904}, !- Zone Air Node Name
  {f5eb8894-9757-4ad0-9958-ef60580af8b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a427cef8-916b-4223-ba25-4f2f8516dfc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4612f8a0-1e98-4f08-92a9-da85079f664d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Zone Air Node, !- Name
  {266ba6c1-9ffe-483f-8118-a7e9d28f8904}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {266ba6c1-9ffe-483f-8118-a7e9d28f8904}, !- Handle
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- Source Object
  11,                                     !- Outlet Port
  {4612f8a0-1e98-4f08-92a9-da85079f664d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5755378e-c8ed-4021-b419-bc4029289398}, !- Handle
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- HVAC Component
  {1bd3fa37-f86e-4607-8a86-69b3a3a0b3e8}; !- Port 1

OS:PortList,
  {6e9b3aad-945d-4ab8-970f-e3c367ed3749}, !- Handle
  {f266dab5-58f6-4d02-a55f-520f61457f86}; !- HVAC Component

OS:PortList,
  {f5eb8894-9757-4ad0-9958-ef60580af8b2}, !- Handle
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- HVAC Component
  {fea26b80-1af5-4c6c-aae4-9af69b9f642c}; !- Port 1

OS:Sizing:Zone,
  {ed91b763-bb73-47d3-819c-889e80c31d90}, !- Handle
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5f36eac2-83f4-41fe-bdf6-766a584d9160}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {f266dab5-58f6-4d02-a55f-520f61457f86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4b09951-fd58-4d34-82f7-197c9cc7e862}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {7adde16b-5df2-4190-9275-b69a6e5b1965}; !- Thermal Zone Name

OS:Surface,
  {866cc382-3839-4192-9fa9-1a4e42b07d10}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422794d4-e46e-47e5-94d3-167466bdaca6}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832b88ed-b096-4c93-84c2-46daf8bb3ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c818ea99-e905-4423-a022-d7ac9cca2b61}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1fab06-9c5c-491a-b262-78383894df8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c62d61-a1ea-4fed-821a-661a09506391}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5d42e7-d9a6-4aed-985d-bbbbed219974}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b3bcf35-de47-468e-8bd1-539656500b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03272edd-4d42-42cc-a3f4-06aee4ced025}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ecbb7ff-61df-419d-8629-6e157734b1e1}, !- Zone Air Inlet Port List
  {8f0d48cd-b602-4e5b-be52-78346c812546}, !- Zone Air Exhaust Port List
  {3220bedf-d519-4937-9ebe-079013cb6b5f}, !- Zone Air Node Name
  {f171b50e-18df-4c93-830e-a2280133a7d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0735d96d-2a17-46cd-b22e-83effa6e9eaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1700b283-23de-4985-b437-6caba9e8014e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Zone Air Node, !- Name
  {3220bedf-d519-4937-9ebe-079013cb6b5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3220bedf-d519-4937-9ebe-079013cb6b5f}, !- Handle
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- Source Object
  11,                                     !- Outlet Port
  {1700b283-23de-4985-b437-6caba9e8014e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ecbb7ff-61df-419d-8629-6e157734b1e1}, !- Handle
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- HVAC Component
  {3088d9b9-2726-4ab5-be38-01cefa894916}; !- Port 1

OS:PortList,
  {8f0d48cd-b602-4e5b-be52-78346c812546}, !- Handle
  {7adde16b-5df2-4190-9275-b69a6e5b1965}; !- HVAC Component

OS:PortList,
  {f171b50e-18df-4c93-830e-a2280133a7d0}, !- Handle
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- HVAC Component
  {bfc0013b-a862-483b-98b7-3eb9e36ef301}; !- Port 1

OS:Sizing:Zone,
  {28b0efa8-71be-480c-9d58-6a8d03c67ac1}, !- Handle
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3aa9b757-021a-4cfe-9f74-155bb21c12e1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {7adde16b-5df2-4190-9275-b69a6e5b1965}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acabf777-11a6-4de6-9720-60634bec988b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid6, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  {ff06fe32-033d-43fe-9c75-96cbd1c8adc3}, !- Building Story Name
  {edb12217-7543-4c34-8571-08d4dd409cd8}; !- Thermal Zone Name

OS:Surface,
  {a0dea335-36b7-41df-856b-51218383eb84}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae7b6c4-b986-41fd-a4b0-73089799a932}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270694e4-149c-40c8-9c8d-c75c1cf39f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c993030-7bdd-45e9-b050-e33e098d0496}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4fbc30-9066-4e0f-b737-4b92305db560}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1fab06-9c5c-491a-b262-78383894df8b}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c818ea99-e905-4423-a022-d7ac9cca2b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6b87ac-d67e-4d1c-b2cd-22a2261f3219}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dbfea04-26f9-43d4-95fd-6e896009111e}, !- Zone Air Inlet Port List
  {9af8ef4d-dc17-4562-a7f8-c6dbc346248a}, !- Zone Air Exhaust Port List
  {b1cb1636-8771-4c0e-b59e-701822076517}, !- Zone Air Node Name
  {2bdecb6a-09c4-4ad0-9fcf-51890553a152}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1049d70f-baa6-4daa-a351-2ea52ea7b3b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f04a5ee-5196-4a30-8367-79def56f6854}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Zone Air Node, !- Name
  {b1cb1636-8771-4c0e-b59e-701822076517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1cb1636-8771-4c0e-b59e-701822076517}, !- Handle
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- Source Object
  11,                                     !- Outlet Port
  {2f04a5ee-5196-4a30-8367-79def56f6854}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dbfea04-26f9-43d4-95fd-6e896009111e}, !- Handle
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- HVAC Component
  {53b25bce-cb17-475a-8bfc-fb76de9d993f}; !- Port 1

OS:PortList,
  {9af8ef4d-dc17-4562-a7f8-c6dbc346248a}, !- Handle
  {edb12217-7543-4c34-8571-08d4dd409cd8}; !- HVAC Component

OS:PortList,
  {2bdecb6a-09c4-4ad0-9fcf-51890553a152}, !- Handle
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- HVAC Component
  {f92240fe-4242-4279-8761-f3c605242491}; !- Port 1

OS:Sizing:Zone,
  {c0f28d61-a98b-44a0-9f67-01ef01005dc8}, !- Handle
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {83ef32a5-f31f-47c0-8f7a-4ae92ca0ee36}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Zone HVAC Equipment List, !- Name
  {edb12217-7543-4c34-8571-08d4dd409cd8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f228a42-33ea-49ec-be24-3d2a0f1f2437}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Handle
  Story Mid7,                             !- Name
  27.7368,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}; !- Thermal Zone Name

OS:Surface,
  {9d81738b-06fc-44cf-9e13-8aeff17d257d}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2246809-2057-427b-a9c7-57beacbf827a}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248b8d98-4d0b-40dd-a7c3-868ef32cd73d}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c4d5fa-128d-4610-b080-1a8f282c170a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4872083e-a9e4-41d0-a345-19ad10c60809}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ac64ed-91df-4bc5-8847-80f3a68bedf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51daa6ac-f065-4bcf-8a67-c3946e955e78}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95a669c1-7f2b-4082-af04-5f123e3f14a4}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb74b0eb-5d94-4015-bd75-bbabad7453fa}, !- Zone Air Inlet Port List
  {b748718e-a857-4738-b9f7-6da718f5ec4d}, !- Zone Air Exhaust Port List
  {8b558f2e-7511-40c2-aa49-c20f5678b71f}, !- Zone Air Node Name
  {4ecf09e1-f923-47c2-b8ea-b39b590c6652}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27ebaa25-4cbf-4b2a-91f8-2b5f5cb4ecc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07de6a0-08a5-4d7a-b7db-70a70bee2c98}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Zone Air Node, !- Name
  {8b558f2e-7511-40c2-aa49-c20f5678b71f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b558f2e-7511-40c2-aa49-c20f5678b71f}, !- Handle
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- Source Object
  11,                                     !- Outlet Port
  {c07de6a0-08a5-4d7a-b7db-70a70bee2c98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb74b0eb-5d94-4015-bd75-bbabad7453fa}, !- Handle
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- HVAC Component
  {f4570f4c-20cb-48ab-a41b-5cd1033b5bcd}; !- Port 1

OS:PortList,
  {b748718e-a857-4738-b9f7-6da718f5ec4d}, !- Handle
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}; !- HVAC Component

OS:PortList,
  {4ecf09e1-f923-47c2-b8ea-b39b590c6652}, !- Handle
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- HVAC Component
  {51fbb2d3-8373-4ba8-b0c3-c2646dc6e4d9}; !- Port 1

OS:Sizing:Zone,
  {a56a3ea7-f52c-4090-92ef-1b263aacd71c}, !- Handle
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {51c77697-629e-4135-a633-abb826da12f9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {8d12ce28-c5de-4c16-a63d-6e35bd083ac6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bd89332-6324-4f82-a77a-b5529b437915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {a3950325-aae3-40de-8d17-2fa5d8367f65}; !- Thermal Zone Name

OS:Surface,
  {69261cb7-6397-482b-8317-88f37132d071}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6bd1e0-a58e-43c8-9c8d-8cdd780287b1}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cecb5b2c-6f2e-481a-8bdf-599dbdc2a1b8}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a374d691-90f2-48e9-8ac0-54501b6348c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd29e837-3c6e-4048-983e-307a5ee1ffd6}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56836d0-9ab1-4b70-8071-ab70c177f595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c4d5fa-128d-4610-b080-1a8f282c170a}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248b8d98-4d0b-40dd-a7c3-868ef32cd73d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafbe78b-da81-4bd5-9323-3fc6d62a9584}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33bb8bc0-1b24-417a-a1f6-241dbffb6eb9}, !- Zone Air Inlet Port List
  {9777453d-cc5f-47ff-add8-8775fad5c7bb}, !- Zone Air Exhaust Port List
  {4dc67002-eee3-4097-8a8e-93da225840a6}, !- Zone Air Node Name
  {e40f0a01-e19d-44e7-9811-1c752acad1cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e8aa571-ea2f-4d96-bde4-a6e7a75cc35a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16bb0eca-b90c-482b-9bd1-f3e1752e0e7d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Zone Air Node, !- Name
  {4dc67002-eee3-4097-8a8e-93da225840a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dc67002-eee3-4097-8a8e-93da225840a6}, !- Handle
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- Source Object
  11,                                     !- Outlet Port
  {16bb0eca-b90c-482b-9bd1-f3e1752e0e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33bb8bc0-1b24-417a-a1f6-241dbffb6eb9}, !- Handle
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- HVAC Component
  {24974305-1a0b-48dd-a7b2-e9a6ad19efa2}; !- Port 1

OS:PortList,
  {9777453d-cc5f-47ff-add8-8775fad5c7bb}, !- Handle
  {a3950325-aae3-40de-8d17-2fa5d8367f65}; !- HVAC Component

OS:PortList,
  {e40f0a01-e19d-44e7-9811-1c752acad1cd}, !- Handle
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- HVAC Component
  {0ab38477-c397-497f-900a-a42550c72978}; !- Port 1

OS:Sizing:Zone,
  {fe4b18c1-5bec-411e-85b5-40c237f44a3b}, !- Handle
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {be5e4d55-048b-4af5-b560-8cf05c5c4ca7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {a3950325-aae3-40de-8d17-2fa5d8367f65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {405eb54b-a420-4268-be6d-08906ca77aef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}; !- Thermal Zone Name

OS:Surface,
  {c3307588-6ffb-45cd-84af-0f5624ee7743}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3872a9fe-d466-43e4-afce-677021c4c096}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7600d628-d6eb-4f9c-8f2c-682bf2451b48}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dbf5274-b6cb-49ba-8646-1081f8a0e898}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d58ac9-ed2c-4b78-90e4-5ec66b639a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a374d691-90f2-48e9-8ac0-54501b6348c0}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cecb5b2c-6f2e-481a-8bdf-599dbdc2a1b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558cd483-a816-4a64-b67f-754e61c3c7c2}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a4c61fb-5aca-4170-954b-3cdd9f7317cd}, !- Zone Air Inlet Port List
  {bfef53a6-e70d-4e5e-a236-15fe9333a47e}, !- Zone Air Exhaust Port List
  {bfa6f37e-dbeb-4646-9dd7-1e03dc61b95a}, !- Zone Air Node Name
  {f6125729-ac1a-4e2e-b48e-75f96d31a906}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bf6574b-5148-4ef7-bb11-9d8cde6e9c9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41cf8473-08b2-47c1-8db2-33eafe5a2329}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Zone Air Node, !- Name
  {bfa6f37e-dbeb-4646-9dd7-1e03dc61b95a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfa6f37e-dbeb-4646-9dd7-1e03dc61b95a}, !- Handle
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- Source Object
  11,                                     !- Outlet Port
  {41cf8473-08b2-47c1-8db2-33eafe5a2329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a4c61fb-5aca-4170-954b-3cdd9f7317cd}, !- Handle
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- HVAC Component
  {3bb6b398-9c8a-4d7f-b31e-259690d306de}; !- Port 1

OS:PortList,
  {bfef53a6-e70d-4e5e-a236-15fe9333a47e}, !- Handle
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}; !- HVAC Component

OS:PortList,
  {f6125729-ac1a-4e2e-b48e-75f96d31a906}, !- Handle
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- HVAC Component
  {61f76fbf-d005-4b0e-b3b0-24c98c610afa}; !- Port 1

OS:Sizing:Zone,
  {d224b35d-fcbc-430f-b9b1-bf7f0796d1a0}, !- Handle
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c25f1160-bddd-4308-a997-e3c3b3d5b874}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Zone HVAC Equipment List, !- Name
  {1f8e71a1-584a-44f9-baf1-e20bf8b6f2c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3bd9fff-1366-4f15-9cb4-383311bef178}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}; !- Thermal Zone Name

OS:Surface,
  {9e1e98ca-99af-4127-a36e-b2a5c911bd6b}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ac64ed-91df-4bc5-8847-80f3a68bedf7}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4872083e-a9e4-41d0-a345-19ad10c60809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b07d64e-b2d9-4cc4-92cc-4a29f31af4dc}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b35532db-daf5-4f15-adaa-6876c2c1255d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e654f4-8acc-4dcf-a4c4-54b1faad30b9}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a19c75c-bd5e-4dca-9981-a1202b29c0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d1524c-d19e-4b42-9f24-85eededf8ff1}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df8175c-7c9f-4520-a8f2-33696217de15}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8dfb658-4586-4d5c-9fb5-4619bf45e15e}, !- Zone Air Inlet Port List
  {a30bb04d-12f0-4421-bb63-20d929af11ee}, !- Zone Air Exhaust Port List
  {9244c7d7-6fdd-40cd-bbcf-101fe238c56d}, !- Zone Air Node Name
  {d7d58329-36f1-4506-87d1-fda35cec8a11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3935596f-2fb9-4f9c-a302-09b28211a889}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e7d619-283a-4bcf-beb7-d92ec3554e6a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Zone Air Node, !- Name
  {9244c7d7-6fdd-40cd-bbcf-101fe238c56d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9244c7d7-6fdd-40cd-bbcf-101fe238c56d}, !- Handle
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- Source Object
  11,                                     !- Outlet Port
  {52e7d619-283a-4bcf-beb7-d92ec3554e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8dfb658-4586-4d5c-9fb5-4619bf45e15e}, !- Handle
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- HVAC Component
  {9dc6e88b-ed17-4b12-8ae1-70ad578f8aae}; !- Port 1

OS:PortList,
  {a30bb04d-12f0-4421-bb63-20d929af11ee}, !- Handle
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}; !- HVAC Component

OS:PortList,
  {d7d58329-36f1-4506-87d1-fda35cec8a11}, !- Handle
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- HVAC Component
  {2a722f56-666c-4787-aba9-a1dcb51cf2f2}; !- Port 1

OS:Sizing:Zone,
  {37f79074-b332-44db-bb0e-65ce0047e249}, !- Handle
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e74ce686-9f9a-4c72-be3e-07f779a872da}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Zone HVAC Equipment List, !- Name
  {864ef3bb-a844-4a4c-82bd-8902c3c34f56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30de9827-feef-4d41-8e7e-6e10979ad5ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {84f39761-e2b9-430a-83cc-b9209484dfc6}; !- Thermal Zone Name

OS:Surface,
  {b2fc5d48-a5a3-4ce6-ac2f-41ffd03b97b5}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56836d0-9ab1-4b70-8071-ab70c177f595}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd29e837-3c6e-4048-983e-307a5ee1ffd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e491e6-c4a2-455a-be33-2f04995b0813}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5df407-2c34-4f49-9fb9-396ee8c40aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2affd909-b074-4395-a3fe-9da521f70be5}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263b9210-cb54-4249-865b-3213c02a3f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35532db-daf5-4f15-adaa-6876c2c1255d}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b07d64e-b2d9-4cc4-92cc-4a29f31af4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e766404a-5346-4fcc-81b3-f94d6edf1f42}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aa52217-5d22-40b3-98df-550b66586def}, !- Zone Air Inlet Port List
  {8feb25fa-ede3-4ca5-916e-a5704d04bfae}, !- Zone Air Exhaust Port List
  {a6d873c1-da90-420e-ae03-12441835ae22}, !- Zone Air Node Name
  {f3e4fa45-3acd-4783-b7d9-6f4eee31927c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53691215-3a9c-47f5-8297-d555a6895d4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c20e3cdd-6926-457f-9e90-ef32fcf8dfe4}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Zone Air Node, !- Name
  {a6d873c1-da90-420e-ae03-12441835ae22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6d873c1-da90-420e-ae03-12441835ae22}, !- Handle
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- Source Object
  11,                                     !- Outlet Port
  {c20e3cdd-6926-457f-9e90-ef32fcf8dfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aa52217-5d22-40b3-98df-550b66586def}, !- Handle
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- HVAC Component
  {898a9ad3-3f4b-4507-a3ee-ddc5333cf9ac}; !- Port 1

OS:PortList,
  {8feb25fa-ede3-4ca5-916e-a5704d04bfae}, !- Handle
  {84f39761-e2b9-430a-83cc-b9209484dfc6}; !- HVAC Component

OS:PortList,
  {f3e4fa45-3acd-4783-b7d9-6f4eee31927c}, !- Handle
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- HVAC Component
  {a3a8b7ba-83b2-4e1b-9075-301e0eda1654}; !- Port 1

OS:Sizing:Zone,
  {fea06dd4-3230-48b9-aea0-5e6039ee207a}, !- Handle
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f2c9c479-02d1-46f5-b0bb-a698cf0df540}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Zone HVAC Equipment List, !- Name
  {84f39761-e2b9-430a-83cc-b9209484dfc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a23362b2-c82b-4774-b4a4-b8122c57a6a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {10b010d9-47dc-4709-a95f-49951ccb7477}; !- Thermal Zone Name

OS:Surface,
  {01f0a7df-fc54-4e09-8a4b-55683edda434}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d58ac9-ed2c-4b78-90e4-5ec66b639a53}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dbf5274-b6cb-49ba-8646-1081f8a0e898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e06be38f-22e0-4b74-a8c4-9b11d3d1dfd5}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bfe08c-a5bc-4a1f-abdd-dc5d0ca336ec}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e61aa64-5d1f-4104-ac7e-85f2179b5c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5df407-2c34-4f49-9fb9-396ee8c40aeb}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e491e6-c4a2-455a-be33-2f04995b0813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11929a0-45d6-4f84-b158-f802315268b8}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d60b79a2-e0e3-4fb5-a951-f50b92d0b133}, !- Zone Air Inlet Port List
  {2d684758-bd9d-416c-89bc-c79cfa383c83}, !- Zone Air Exhaust Port List
  {b0e3a306-43c6-428a-99cd-8a2fee44fcb4}, !- Zone Air Node Name
  {79e1802e-acf4-46dd-aab1-5952f9ce6361}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c73f7cd-6005-4426-ae29-0d110305370a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e33b10c-c7e8-451b-8acd-56b83de2b5ea}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Zone Air Node, !- Name
  {b0e3a306-43c6-428a-99cd-8a2fee44fcb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0e3a306-43c6-428a-99cd-8a2fee44fcb4}, !- Handle
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- Source Object
  11,                                     !- Outlet Port
  {3e33b10c-c7e8-451b-8acd-56b83de2b5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d60b79a2-e0e3-4fb5-a951-f50b92d0b133}, !- Handle
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- HVAC Component
  {82eab0ae-6f8b-48c0-94b2-9efdae4c2f47}; !- Port 1

OS:PortList,
  {2d684758-bd9d-416c-89bc-c79cfa383c83}, !- Handle
  {10b010d9-47dc-4709-a95f-49951ccb7477}; !- HVAC Component

OS:PortList,
  {79e1802e-acf4-46dd-aab1-5952f9ce6361}, !- Handle
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- HVAC Component
  {d25fce17-826e-42d1-a711-971ee8c7b609}; !- Port 1

OS:Sizing:Zone,
  {a498d7c6-b705-4b9c-9f4b-877040cadfea}, !- Handle
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fd370fde-56b7-4443-a650-7cb2d7d02793}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Zone HVAC Equipment List, !- Name
  {10b010d9-47dc-4709-a95f-49951ccb7477}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f92c14e-245f-4349-8b95-5bb37f531f99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {c42a976b-38ff-4380-83fb-f87733049020}; !- Thermal Zone Name

OS:Surface,
  {49c22b9b-f741-404b-a325-5c15c75543f6}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a19c75c-bd5e-4dca-9981-a1202b29c0c5}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e654f4-8acc-4dcf-a4c4-54b1faad30b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29075053-9e5a-47ad-897c-c0737d4ffe39}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39172782-4ce9-451e-b849-4acdac78b080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8ff12f-61f1-413e-a5d0-eb9c64f02e0e}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17394a61-0a02-4fad-b349-d36596f45514}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d9e799-83f6-4189-a242-656567eeaf3a}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c42a976b-38ff-4380-83fb-f87733049020}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67dd39a9-6ddf-41db-b646-4161e889d7c5}, !- Zone Air Inlet Port List
  {9ab0a1a4-2c59-4bbc-b9e8-1252852acaa3}, !- Zone Air Exhaust Port List
  {157481ed-4b43-46d0-8066-b762820570c0}, !- Zone Air Node Name
  {c1180125-e277-4c42-b870-8736154a3757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {658e0af4-8707-4ccf-a332-14caf191bb59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a483000b-cca7-4fa4-9ebf-2e0f6eaca344}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Zone Air Node, !- Name
  {157481ed-4b43-46d0-8066-b762820570c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {157481ed-4b43-46d0-8066-b762820570c0}, !- Handle
  {c42a976b-38ff-4380-83fb-f87733049020}, !- Source Object
  11,                                     !- Outlet Port
  {a483000b-cca7-4fa4-9ebf-2e0f6eaca344}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67dd39a9-6ddf-41db-b646-4161e889d7c5}, !- Handle
  {c42a976b-38ff-4380-83fb-f87733049020}, !- HVAC Component
  {2dd9b199-e019-4311-8199-349215de308a}; !- Port 1

OS:PortList,
  {9ab0a1a4-2c59-4bbc-b9e8-1252852acaa3}, !- Handle
  {c42a976b-38ff-4380-83fb-f87733049020}; !- HVAC Component

OS:PortList,
  {c1180125-e277-4c42-b870-8736154a3757}, !- Handle
  {c42a976b-38ff-4380-83fb-f87733049020}, !- HVAC Component
  {7f9f8f02-ab2f-4533-88fc-7eefa1a816d5}; !- Port 1

OS:Sizing:Zone,
  {c0f06bfd-cb0f-4367-ad72-b08fb7659f66}, !- Handle
  {c42a976b-38ff-4380-83fb-f87733049020}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c3ff7b95-cf53-4bad-84bd-58111e4af318}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {c42a976b-38ff-4380-83fb-f87733049020}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4d43439-6249-4f58-a78c-d3d939fe0c25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {77799e9a-971e-4f05-b5a6-4894014b2456}; !- Thermal Zone Name

OS:Surface,
  {4080473e-7396-4e95-8d4c-746dc2019b80}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263b9210-cb54-4249-865b-3213c02a3f11}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2affd909-b074-4395-a3fe-9da521f70be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc3c963-e31d-4e8f-9f9c-aec10f123974}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49634ecb-1ef7-47aa-ba94-f0f36ef3eda4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd78b651-9289-4613-b69b-9dcbc0728d1e}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39172782-4ce9-451e-b849-4acdac78b080}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29075053-9e5a-47ad-897c-c0737d4ffe39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae79054-eecc-45e0-9303-b6b40de94e0d}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {321701df-4b78-41d9-be4c-d7152eae4b5e}, !- Zone Air Inlet Port List
  {6463be21-dec4-403b-a964-b064433ee58a}, !- Zone Air Exhaust Port List
  {2d008585-6518-49db-8561-45d12e3b556d}, !- Zone Air Node Name
  {9c06763d-642c-4d78-9dfa-e32ef1785c65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c6b7abd-65cc-43a0-89fa-ed10a517995e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b6aa724-89bd-4992-8cb6-b8305990c35f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Zone Air Node, !- Name
  {2d008585-6518-49db-8561-45d12e3b556d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d008585-6518-49db-8561-45d12e3b556d}, !- Handle
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- Source Object
  11,                                     !- Outlet Port
  {5b6aa724-89bd-4992-8cb6-b8305990c35f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {321701df-4b78-41d9-be4c-d7152eae4b5e}, !- Handle
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- HVAC Component
  {6c2fe91b-8141-4aee-b462-fb20a1a58873}; !- Port 1

OS:PortList,
  {6463be21-dec4-403b-a964-b064433ee58a}, !- Handle
  {77799e9a-971e-4f05-b5a6-4894014b2456}; !- HVAC Component

OS:PortList,
  {9c06763d-642c-4d78-9dfa-e32ef1785c65}, !- Handle
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- HVAC Component
  {f65401a3-c7b5-4596-846f-6e35cb9248e7}; !- Port 1

OS:Sizing:Zone,
  {69a50d59-74c1-4c32-bed6-8f2adcb9f93c}, !- Handle
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b635ef48-c305-41e9-9ef6-5942848e81f7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {77799e9a-971e-4f05-b5a6-4894014b2456}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa4828eb-bb42-4e05-b085-2bd0917244b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  {0116ed2d-e1a3-410e-96df-48944b46cdeb}, !- Building Story Name
  {447daf7d-1145-490d-bb23-82ee30c4adcf}; !- Thermal Zone Name

OS:Surface,
  {446c782d-6006-4152-a1e3-de2cb13ab240}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e61aa64-5d1f-4104-ac7e-85f2179b5c06}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bfe08c-a5bc-4a1f-abdd-dc5d0ca336ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e84fea-1b28-4fc8-ae9d-c4c635fd1ec1}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d16b7db-e5fa-4a12-aa04-1b4e48c8f05c}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49634ecb-1ef7-47aa-ba94-f0f36ef3eda4}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc3c963-e31d-4e8f-9f9c-aec10f123974}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086b5113-8136-454c-b6b7-730ba1832ae3}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac309b7-adf9-4cf6-9400-b309825abbb2}, !- Zone Air Inlet Port List
  {bed8e039-19eb-4fdb-a8a6-e80d8bcc91f6}, !- Zone Air Exhaust Port List
  {e598ba93-606b-4391-a396-dae4c8a0b2c1}, !- Zone Air Node Name
  {cc9f526a-2d9c-42b1-ba6a-0204c3e5cf01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b33d6d90-26c2-4e16-bb01-3bb2015c9230}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1957ba31-5f47-4649-9ca6-10a37acfeeee}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Zone Air Node, !- Name
  {e598ba93-606b-4391-a396-dae4c8a0b2c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e598ba93-606b-4391-a396-dae4c8a0b2c1}, !- Handle
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- Source Object
  11,                                     !- Outlet Port
  {1957ba31-5f47-4649-9ca6-10a37acfeeee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac309b7-adf9-4cf6-9400-b309825abbb2}, !- Handle
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- HVAC Component
  {a8f12c84-5637-4804-8869-1f170ade0b25}; !- Port 1

OS:PortList,
  {bed8e039-19eb-4fdb-a8a6-e80d8bcc91f6}, !- Handle
  {447daf7d-1145-490d-bb23-82ee30c4adcf}; !- HVAC Component

OS:PortList,
  {cc9f526a-2d9c-42b1-ba6a-0204c3e5cf01}, !- Handle
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- HVAC Component
  {fb1c8f83-25d1-4cd8-8744-d0d03d58b932}; !- Port 1

OS:Sizing:Zone,
  {a39c227c-8ee8-49a6-8d4d-1944b6405939}, !- Handle
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {94a4d8b8-39b3-4d48-bbc1-84cd3cb55561}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Zone HVAC Equipment List, !- Name
  {447daf7d-1145-490d-bb23-82ee30c4adcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6956d64f-648e-46b9-89e4-7385b917c811}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Handle
  Story Mid8,                             !- Name
  31.6992,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {fd940fb5-954c-4db2-8d5c-a25bab823888}; !- Thermal Zone Name

OS:Surface,
  {0a7a8448-5a34-4396-be59-ab4eb325d0dc}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a414324-b72d-4d23-a598-9b8a851dde2a}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a1bcf8c-535a-4ee8-a504-f1a7e2e7576e}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d2aed0-5e92-4c7f-a8b5-c8498172591e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e6b5918-6741-4d98-83ff-5e04867e8d87}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c2536f-9c68-4703-a836-b554bffb08ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41415734-8062-4a94-9061-57025e2b108d}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff18c77-456e-4d88-81d7-07381553f344}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d911d5e-89f5-4b7f-9b03-50139d13b29c}, !- Zone Air Inlet Port List
  {c8e7e310-ef53-402e-9c40-af03d5d41f31}, !- Zone Air Exhaust Port List
  {6f5c7912-02a2-4e42-815f-dd53a167a3d2}, !- Zone Air Node Name
  {8b7dd3ca-93b5-46a7-b4df-7d0500a389b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40759555-e107-4d64-bd99-7921cc2ccf90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b2fca5f-f628-45b0-88e7-f2ac8abb5bcc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Zone Air Node, !- Name
  {6f5c7912-02a2-4e42-815f-dd53a167a3d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f5c7912-02a2-4e42-815f-dd53a167a3d2}, !- Handle
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- Source Object
  11,                                     !- Outlet Port
  {4b2fca5f-f628-45b0-88e7-f2ac8abb5bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d911d5e-89f5-4b7f-9b03-50139d13b29c}, !- Handle
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- HVAC Component
  {2365e21a-8dec-4a03-b3cf-3475d84f9c45}; !- Port 1

OS:PortList,
  {c8e7e310-ef53-402e-9c40-af03d5d41f31}, !- Handle
  {fd940fb5-954c-4db2-8d5c-a25bab823888}; !- HVAC Component

OS:PortList,
  {8b7dd3ca-93b5-46a7-b4df-7d0500a389b0}, !- Handle
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- HVAC Component
  {2d0fb774-9783-4073-b5fe-48160bf9bde3}; !- Port 1

OS:Sizing:Zone,
  {024ac23c-b988-4d1b-a6af-21cead0bc6fb}, !- Handle
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4961619f-da79-44a8-a903-7816783177d0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {fd940fb5-954c-4db2-8d5c-a25bab823888}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7c5b2e6-70b3-47ba-8ae9-9523a655d243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {62d22922-5f69-44a2-a12f-96801a30c1ca}; !- Thermal Zone Name

OS:Surface,
  {31937701-3cf5-4076-9d63-619099aae843}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169741cd-6b51-49d3-bec8-e429a8b42043}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1803b4-38de-410a-9d68-ef9591ddee2d}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3745f086-3f96-4f89-a161-a1ede393106f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22ae560-14b9-47ed-b126-0f59496937a5}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f60d8140-65c2-43e8-958d-7897ccc06ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d2aed0-5e92-4c7f-a8b5-c8498172591e}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a1bcf8c-535a-4ee8-a504-f1a7e2e7576e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71c9652-beb3-400d-b72b-b1d8cc285d15}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db80b7fe-af72-4a57-862a-14fde55ce4f7}, !- Zone Air Inlet Port List
  {1f45c8a7-0e21-41ae-a8ea-22d5440b41a1}, !- Zone Air Exhaust Port List
  {d15b9f04-4f87-415f-bb28-fece75d9ab31}, !- Zone Air Node Name
  {7e09ae47-6ea2-4ed4-87ea-2a13db97ce6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {968d6919-d20b-4b6a-b445-85c4f8206d6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52e4da1e-c9b5-4027-9cf1-df1770a0c017}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Zone Air Node, !- Name
  {d15b9f04-4f87-415f-bb28-fece75d9ab31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15b9f04-4f87-415f-bb28-fece75d9ab31}, !- Handle
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- Source Object
  11,                                     !- Outlet Port
  {52e4da1e-c9b5-4027-9cf1-df1770a0c017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db80b7fe-af72-4a57-862a-14fde55ce4f7}, !- Handle
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- HVAC Component
  {9407ced5-1d9e-4cb0-bf8e-b1655e2d89a1}; !- Port 1

OS:PortList,
  {1f45c8a7-0e21-41ae-a8ea-22d5440b41a1}, !- Handle
  {62d22922-5f69-44a2-a12f-96801a30c1ca}; !- HVAC Component

OS:PortList,
  {7e09ae47-6ea2-4ed4-87ea-2a13db97ce6d}, !- Handle
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- HVAC Component
  {23d8b1b2-a7c7-4eb8-aea5-8f26c34f257d}; !- Port 1

OS:Sizing:Zone,
  {8fbe162a-a137-4fe2-a63a-eab129dde07d}, !- Handle
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d88e22d0-0280-410e-9458-b477291ca784}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {62d22922-5f69-44a2-a12f-96801a30c1ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb35ebe9-8625-4c8d-9e44-2631015a6d11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {42abb7a6-e903-402d-a144-cde73305a4c1}; !- Thermal Zone Name

OS:Surface,
  {5a1e20b5-bfc4-49cc-9bd0-bea99751897d}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2bc94bb-e846-464b-b1d6-7131a849db7d}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c606c797-db67-4e08-8388-10866a71f843}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ddf9de-af51-4350-ad7b-3dfcdd116b5c}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21326ee2-2ac4-4a52-b951-396dfeb88a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3745f086-3f96-4f89-a161-a1ede393106f}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1803b4-38de-410a-9d68-ef9591ddee2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd1837a-f079-4054-97e4-6a192805aa7e}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b418a7ab-09ee-4762-96e8-a3ddb19478ec}, !- Zone Air Inlet Port List
  {0846368f-982a-439f-b0ce-35812fdae380}, !- Zone Air Exhaust Port List
  {d25710b7-826f-4376-8aba-798276d623b5}, !- Zone Air Node Name
  {5bc1fa9d-b868-4f0a-bb22-2f8560898cb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f4007aa-ce26-4a67-8080-2dfcb5de029b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cedd2da-be12-49b8-8dc6-edfac324504b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Zone Air Node, !- Name
  {d25710b7-826f-4376-8aba-798276d623b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d25710b7-826f-4376-8aba-798276d623b5}, !- Handle
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- Source Object
  11,                                     !- Outlet Port
  {8cedd2da-be12-49b8-8dc6-edfac324504b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b418a7ab-09ee-4762-96e8-a3ddb19478ec}, !- Handle
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- HVAC Component
  {49ce15df-dfbc-4b4e-85bb-afa9cf863e7e}; !- Port 1

OS:PortList,
  {0846368f-982a-439f-b0ce-35812fdae380}, !- Handle
  {42abb7a6-e903-402d-a144-cde73305a4c1}; !- HVAC Component

OS:PortList,
  {5bc1fa9d-b868-4f0a-bb22-2f8560898cb3}, !- Handle
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- HVAC Component
  {290e1fe6-1eea-4382-9341-0a0aa586939a}; !- Port 1

OS:Sizing:Zone,
  {e3bbc1ae-8179-484d-ba58-cd525aab0ec1}, !- Handle
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5fcb36a1-202f-411c-8a9d-8974d242e39e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Zone HVAC Equipment List, !- Name
  {42abb7a6-e903-402d-a144-cde73305a4c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c061e7ad-1670-4e1b-adeb-1a81882ef46d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}; !- Thermal Zone Name

OS:Surface,
  {173bced5-ceb8-4413-9c79-c2ada8d7cdd7}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c2536f-9c68-4703-a836-b554bffb08ac}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e6b5918-6741-4d98-83ff-5e04867e8d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f96e4f-a2cb-4e91-9d29-7f52cde231a1}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c38a452-5329-4c80-bbeb-14c462dc5674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffb3fa4-e710-4497-bd81-a1217d9e685c}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba5d64d-785d-4a12-b377-1d35455f2203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2c2597-39df-4f20-90d1-f80f9f47a79a}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834a8092-a11a-4a65-a8c4-062f18e63ffa}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dab4e9c2-2542-426e-970d-207bcbfe462e}, !- Zone Air Inlet Port List
  {17e2ffdb-2321-4ef7-b1dd-163a337e97b4}, !- Zone Air Exhaust Port List
  {653e2e64-8131-494f-a0c4-1e56f8e6b23e}, !- Zone Air Node Name
  {c71a1f43-827e-4877-b8d2-581dbb439053}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7094592a-2111-40c2-bb91-96cc4181ce36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91a24dee-fda2-4872-b22f-4856df6782dc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Zone Air Node, !- Name
  {653e2e64-8131-494f-a0c4-1e56f8e6b23e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {653e2e64-8131-494f-a0c4-1e56f8e6b23e}, !- Handle
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- Source Object
  11,                                     !- Outlet Port
  {91a24dee-fda2-4872-b22f-4856df6782dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dab4e9c2-2542-426e-970d-207bcbfe462e}, !- Handle
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- HVAC Component
  {a18fbe3e-c74f-4460-9b74-482de250f1ef}; !- Port 1

OS:PortList,
  {17e2ffdb-2321-4ef7-b1dd-163a337e97b4}, !- Handle
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}; !- HVAC Component

OS:PortList,
  {c71a1f43-827e-4877-b8d2-581dbb439053}, !- Handle
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- HVAC Component
  {a007c943-ae65-49bb-84b6-c2fdbfbfd010}; !- Port 1

OS:Sizing:Zone,
  {191b2abc-6e9e-40bd-a263-f5264751aa1f}, !- Handle
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8a429e87-cbd7-43b6-bdbb-ca23f9dded70}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Zone HVAC Equipment List, !- Name
  {3bab1828-dc62-4b2c-b97d-418b02f9d2e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4e0c380-a332-4d19-beac-472ba5ffa5f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}; !- Thermal Zone Name

OS:Surface,
  {fd6a1aac-3731-4573-9ada-b508b0f8e023}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60d8140-65c2-43e8-958d-7897ccc06ce3}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e22ae560-14b9-47ed-b126-0f59496937a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfbc5ec-7e5f-4ad3-b41e-756b227065c0}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3388bb-d559-47bc-8703-62c3facb57d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308956c2-fb30-4111-8271-f07cc4c42d2b}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23f66e9-7573-4844-8cd3-3345adc3042f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c38a452-5329-4c80-bbeb-14c462dc5674}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f96e4f-a2cb-4e91-9d29-7f52cde231a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1536d96e-4be3-4075-add7-b04ec42c89d2}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fca78ef-002a-447a-a0ef-4aaef976a00b}, !- Zone Air Inlet Port List
  {492b587f-4903-4122-8da1-18c43b3bd04b}, !- Zone Air Exhaust Port List
  {0473a62f-4420-4543-a917-3d2db1c3420e}, !- Zone Air Node Name
  {9f69a57f-2d59-4877-924c-f21dfb6a79a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f8bd7db-e08d-4c75-9824-7a8e4742b7b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd659434-1262-476c-934a-67d0b9226ac9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Zone Air Node, !- Name
  {0473a62f-4420-4543-a917-3d2db1c3420e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0473a62f-4420-4543-a917-3d2db1c3420e}, !- Handle
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- Source Object
  11,                                     !- Outlet Port
  {fd659434-1262-476c-934a-67d0b9226ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fca78ef-002a-447a-a0ef-4aaef976a00b}, !- Handle
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- HVAC Component
  {1f8c698b-73f5-4f8e-a8a0-5a6626e224a5}; !- Port 1

OS:PortList,
  {492b587f-4903-4122-8da1-18c43b3bd04b}, !- Handle
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}; !- HVAC Component

OS:PortList,
  {9f69a57f-2d59-4877-924c-f21dfb6a79a0}, !- Handle
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- HVAC Component
  {27094723-be6f-4d8d-aca9-297f56399a6e}; !- Port 1

OS:Sizing:Zone,
  {cfbabf2e-c663-4e66-a884-aefce9badbe6}, !- Handle
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8fd3d092-6a9b-466d-9d90-74fb8637e672}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Zone HVAC Equipment List, !- Name
  {bc81cf64-a0e5-4b7a-a7e7-abc806f4641b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c78122ee-f745-491e-8921-be5e2ce698cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}; !- Thermal Zone Name

OS:Surface,
  {d8e1a208-ae3f-495c-a1f5-02e3edae6b53}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21326ee2-2ac4-4a52-b951-396dfeb88a83}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45ddf9de-af51-4350-ad7b-3dfcdd116b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e93a18-837e-4742-9d1f-21abbb5459c1}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c129cba3-e0a0-41c2-82f3-e02257b0c0f8}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f8506f5-08ec-4613-95f3-b37fefa94ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3388bb-d559-47bc-8703-62c3facb57d1}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfbc5ec-7e5f-4ad3-b41e-756b227065c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7453917-e054-48d1-9a87-c3bd43ecc026}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c88a909c-23b3-414b-8214-98e400e1cf4a}, !- Zone Air Inlet Port List
  {f32ba21e-9757-47e7-bbbe-997522544bd4}, !- Zone Air Exhaust Port List
  {21c6c03e-f091-4c5f-ad00-2742683c4834}, !- Zone Air Node Name
  {4916f5ee-f4a5-4db6-a688-c8c35b1a0609}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f6f39f3-c264-4610-aa21-368d27301182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f9140c8-bbac-4c4d-a9cb-812e7bfd8a86}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Zone Air Node, !- Name
  {21c6c03e-f091-4c5f-ad00-2742683c4834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21c6c03e-f091-4c5f-ad00-2742683c4834}, !- Handle
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- Source Object
  11,                                     !- Outlet Port
  {4f9140c8-bbac-4c4d-a9cb-812e7bfd8a86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c88a909c-23b3-414b-8214-98e400e1cf4a}, !- Handle
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- HVAC Component
  {d6079186-c2f7-4726-84ff-07094e5ed205}; !- Port 1

OS:PortList,
  {f32ba21e-9757-47e7-bbbe-997522544bd4}, !- Handle
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}; !- HVAC Component

OS:PortList,
  {4916f5ee-f4a5-4db6-a688-c8c35b1a0609}, !- Handle
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- HVAC Component
  {7e949713-d615-4e43-b51c-9a891af2ea4d}; !- Port 1

OS:Sizing:Zone,
  {556728e7-d549-45dd-a6bb-437b601f4b48}, !- Handle
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {094a2a23-eba9-462e-86e8-07982edd5d76}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Zone HVAC Equipment List, !- Name
  {28a7d0f5-796e-4fd5-89e1-0f0f2b915038}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36deaf91-abe0-4dfb-87e1-a6d067bd8a00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {9c9826e5-6376-4506-acf5-45846d350706}; !- Thermal Zone Name

OS:Surface,
  {f0419e96-818f-4356-b87f-a99984457d7c}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba5d64d-785d-4a12-b377-1d35455f2203}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ffb3fa4-e710-4497-bd81-a1217d9e685c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4e4ebc-cb68-45ae-80d0-d7a23abbae6e}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f076bb5-e1ed-42a0-bd70-0773bf65e99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f511ff1-64eb-4569-a0cd-3b56ea247527}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba852e8c-2868-441e-9991-dcd30564f5eb}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6618a9-bb85-4d4d-b3ba-5d4e513d5892}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c9826e5-6376-4506-acf5-45846d350706}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1bcb1f5-b1a4-4860-b1c7-ad23bb74ebad}, !- Zone Air Inlet Port List
  {342099e6-f3e0-4515-be3f-bf14e63abec1}, !- Zone Air Exhaust Port List
  {4f762c77-0f13-49bf-9623-c88326324466}, !- Zone Air Node Name
  {e9cd6946-98c4-44f2-b1f6-686e7ea5befa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5edb4f8c-79c6-4ee4-adfd-fe5b3f60af76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fb1dba4-9ac5-4d6d-9d81-b0de96587c0b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Zone Air Node, !- Name
  {4f762c77-0f13-49bf-9623-c88326324466}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f762c77-0f13-49bf-9623-c88326324466}, !- Handle
  {9c9826e5-6376-4506-acf5-45846d350706}, !- Source Object
  11,                                     !- Outlet Port
  {3fb1dba4-9ac5-4d6d-9d81-b0de96587c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1bcb1f5-b1a4-4860-b1c7-ad23bb74ebad}, !- Handle
  {9c9826e5-6376-4506-acf5-45846d350706}, !- HVAC Component
  {55a9c777-159c-480c-bc04-dbde38b8d46a}; !- Port 1

OS:PortList,
  {342099e6-f3e0-4515-be3f-bf14e63abec1}, !- Handle
  {9c9826e5-6376-4506-acf5-45846d350706}; !- HVAC Component

OS:PortList,
  {e9cd6946-98c4-44f2-b1f6-686e7ea5befa}, !- Handle
  {9c9826e5-6376-4506-acf5-45846d350706}, !- HVAC Component
  {4d77624b-7ad3-46b8-ba1a-4c459039052c}; !- Port 1

OS:Sizing:Zone,
  {ae9365b4-cdbb-4555-8fa4-7970238eddc1}, !- Handle
  {9c9826e5-6376-4506-acf5-45846d350706}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4e413f93-0427-454c-b472-aef5114dac8f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {9c9826e5-6376-4506-acf5-45846d350706}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {650eb8d2-536c-4ca1-90dd-ef43d55a66ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {8c774483-2cdf-4291-9439-f98204ca37ec}; !- Thermal Zone Name

OS:Surface,
  {76c4f79c-4558-4e3f-b3b4-931f1dab48ec}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23f66e9-7573-4844-8cd3-3345adc3042f}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308956c2-fb30-4111-8271-f07cc4c42d2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa042ac6-47b2-464a-9d29-172f16ee21e7}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8585251e-fd6b-4a1f-b10a-aed97b81e5e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8458c6e6-3530-42db-ab35-42302cc1dccb}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f076bb5-e1ed-42a0-bd70-0773bf65e99b}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4e4ebc-cb68-45ae-80d0-d7a23abbae6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2372771f-c29e-49cb-9f0c-7acdacf17a9e}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {640a3506-3f0c-43a4-b568-268e1473f533}, !- Zone Air Inlet Port List
  {d31b417b-243c-4944-8141-230dbcdd6f65}, !- Zone Air Exhaust Port List
  {53f42bd4-b6a6-4e26-9c0e-486cc691d176}, !- Zone Air Node Name
  {88f6b44b-d2e6-4b5b-ad95-e5eecf6f6d17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ca7dcfc-9145-4e29-8676-3c7db801513f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {576abf67-763a-4df6-9ed0-2d04a7bc7f6b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Zone Air Node, !- Name
  {53f42bd4-b6a6-4e26-9c0e-486cc691d176}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53f42bd4-b6a6-4e26-9c0e-486cc691d176}, !- Handle
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- Source Object
  11,                                     !- Outlet Port
  {576abf67-763a-4df6-9ed0-2d04a7bc7f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {640a3506-3f0c-43a4-b568-268e1473f533}, !- Handle
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- HVAC Component
  {a556ad74-0ab7-4465-ace8-4fb20f86c286}; !- Port 1

OS:PortList,
  {d31b417b-243c-4944-8141-230dbcdd6f65}, !- Handle
  {8c774483-2cdf-4291-9439-f98204ca37ec}; !- HVAC Component

OS:PortList,
  {88f6b44b-d2e6-4b5b-ad95-e5eecf6f6d17}, !- Handle
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- HVAC Component
  {63d28690-81ab-4963-8678-0d1fed6b5d91}; !- Port 1

OS:Sizing:Zone,
  {f840c4f5-803f-4ff0-8672-e65fe29e6c35}, !- Handle
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cc675fb1-68e9-4c5a-8db7-c88fe9ea71a9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {8c774483-2cdf-4291-9439-f98204ca37ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {186a117e-e1c5-4e65-935b-53315d67142c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  {9026b1c3-98a3-4b68-ae01-dc8eb2f2205a}, !- Building Story Name
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}; !- Thermal Zone Name

OS:Surface,
  {1c2734c2-9453-4e55-9f64-e35ac9ffb141}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8506f5-08ec-4613-95f3-b37fefa94ada}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c129cba3-e0a0-41c2-82f3-e02257b0c0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d341ca9e-5134-4601-ad95-c9b58b155958}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9b9ec74-c219-485d-9799-c82a0a4d7cd3}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8585251e-fd6b-4a1f-b10a-aed97b81e5e0}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa042ac6-47b2-464a-9d29-172f16ee21e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca67c521-4c90-48dc-8112-b46e6d6de20f}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5496f65-d09d-4af8-ad98-b48ea1ea3aab}, !- Zone Air Inlet Port List
  {ac74bc52-594b-4cdd-9c38-a65146c371bd}, !- Zone Air Exhaust Port List
  {666d8b7e-e4a8-4126-a64e-cc3e8a6e3d78}, !- Zone Air Node Name
  {77900be7-e71e-47c6-ab12-9161f06a9eea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1515b8e1-ac70-4792-a18a-be12f93e4ffc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabc3449-0c7f-4e20-aeaa-2a28893b6b22}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Zone Air Node, !- Name
  {666d8b7e-e4a8-4126-a64e-cc3e8a6e3d78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666d8b7e-e4a8-4126-a64e-cc3e8a6e3d78}, !- Handle
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- Source Object
  11,                                     !- Outlet Port
  {fabc3449-0c7f-4e20-aeaa-2a28893b6b22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5496f65-d09d-4af8-ad98-b48ea1ea3aab}, !- Handle
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- HVAC Component
  {fc008d6c-322b-46e1-b7b0-5bfa15f1595e}; !- Port 1

OS:PortList,
  {ac74bc52-594b-4cdd-9c38-a65146c371bd}, !- Handle
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}; !- HVAC Component

OS:PortList,
  {77900be7-e71e-47c6-ab12-9161f06a9eea}, !- Handle
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- HVAC Component
  {473dd393-a73a-4f20-a026-adcac0d8c693}; !- Port 1

OS:Sizing:Zone,
  {c71cea82-eb85-4bf6-b10f-9382fa23fbab}, !- Handle
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {64fb8bbc-eb6a-4e6a-90ea-363aa73985e3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Zone HVAC Equipment List, !- Name
  {4ffcbeb9-dbb8-40e1-b730-426fb2210f67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {819de91d-6f44-49e9-ba16-4a282d2c8c7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Handle
  Story Mid9,                             !- Name
  35.6616,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}; !- Thermal Zone Name

OS:Surface,
  {b0992af4-c8e5-417a-8f54-fbeb95ae6a0d}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c920c9-2d2d-4c2f-b5a7-7000042d29d9}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d061a4fa-b763-4fec-8d46-d10661ed1105}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f087ef29-fd38-4d69-a7eb-351bdc7e79ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf01de9-6068-4792-ad82-aa10e38bf082}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae947d1-8343-4a0d-b968-42028eff0582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bb79bc-7a90-47b8-b93a-c519ad1746ec}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73448fe0-00d5-4a22-8149-860f08a6e905}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca9692d-7f7e-43c2-9383-548f8f9504d0}, !- Zone Air Inlet Port List
  {d557ace0-1a95-448b-affa-1a252fbbf5c5}, !- Zone Air Exhaust Port List
  {9aebf5dc-d71f-4c6a-9ee3-263bb627d0ec}, !- Zone Air Node Name
  {627fa1c0-81f0-4725-b141-3f2eae9b6d19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41da555f-bc10-47e3-8b3b-d2ba4748e041}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {080ffd80-1486-4766-a21d-f9213937c44d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Zone Air Node, !- Name
  {9aebf5dc-d71f-4c6a-9ee3-263bb627d0ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aebf5dc-d71f-4c6a-9ee3-263bb627d0ec}, !- Handle
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- Source Object
  11,                                     !- Outlet Port
  {080ffd80-1486-4766-a21d-f9213937c44d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca9692d-7f7e-43c2-9383-548f8f9504d0}, !- Handle
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- HVAC Component
  {b23b4a1c-f294-4b3e-97bc-f6743a7dec68}; !- Port 1

OS:PortList,
  {d557ace0-1a95-448b-affa-1a252fbbf5c5}, !- Handle
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}; !- HVAC Component

OS:PortList,
  {627fa1c0-81f0-4725-b141-3f2eae9b6d19}, !- Handle
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- HVAC Component
  {c1352a75-9490-4c26-a02b-4fbfb3d7b9ae}; !- Port 1

OS:Sizing:Zone,
  {51efd63d-6e79-41a7-8266-def9a5e60c74}, !- Handle
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8d7f77ae-0fa7-4e2a-938f-7d944e2243f5}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Zone HVAC Equipment List, !- Name
  {9f5fd851-eb74-4bd4-8bd3-f8c59ae10030}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56141a39-c66d-4bc5-a87b-8f5b9788e76e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {d41afb53-743b-490f-bf39-fe35d29cba4d}; !- Thermal Zone Name

OS:Surface,
  {b148d458-f094-4d15-97e5-29c483eef444}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783a195a-2895-4834-923a-95b8ac50a0ee}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586ddd55-9884-40fc-99c5-1ddb8dd87f77}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bd759c-5170-4e3e-bf02-4def16eb2734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b275b4-223c-46b1-87e9-5e21746cb452}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0fdeaa7-7ab0-46a7-97e6-ee9eacb87258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f087ef29-fd38-4d69-a7eb-351bdc7e79ce}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d061a4fa-b763-4fec-8d46-d10661ed1105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8876c52-b1a0-432f-9414-e826f68b46d3}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dec0da55-68cc-4025-afcc-2d190c5a9336}, !- Zone Air Inlet Port List
  {8d57e623-4016-4c8c-bd07-4e75e620d2d4}, !- Zone Air Exhaust Port List
  {af237092-10b1-4d69-92c4-78d269dad450}, !- Zone Air Node Name
  {8e3ca854-7921-4c94-9ab6-25621c7adc6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52593055-63ca-4161-9ec8-36865a6eaf83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51e52f25-edea-4402-af87-11cdc27298cb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Zone Air Node, !- Name
  {af237092-10b1-4d69-92c4-78d269dad450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af237092-10b1-4d69-92c4-78d269dad450}, !- Handle
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- Source Object
  11,                                     !- Outlet Port
  {51e52f25-edea-4402-af87-11cdc27298cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dec0da55-68cc-4025-afcc-2d190c5a9336}, !- Handle
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- HVAC Component
  {a200b11b-7884-4c6d-acab-464489eccf7e}; !- Port 1

OS:PortList,
  {8d57e623-4016-4c8c-bd07-4e75e620d2d4}, !- Handle
  {d41afb53-743b-490f-bf39-fe35d29cba4d}; !- HVAC Component

OS:PortList,
  {8e3ca854-7921-4c94-9ab6-25621c7adc6a}, !- Handle
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- HVAC Component
  {2a00be09-291e-4d80-b224-9dc1e786821b}; !- Port 1

OS:Sizing:Zone,
  {e63a7119-6cbb-454d-84e0-eb272c691880}, !- Handle
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {893a6d24-d379-459a-9abd-d8e45538fae4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Zone HVAC Equipment List, !- Name
  {d41afb53-743b-490f-bf39-fe35d29cba4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4de0f1f-1d35-43f4-8cb8-35f132f32bf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {c4cb829e-d263-49d1-9239-848c40af249c}; !- Thermal Zone Name

OS:Surface,
  {969255e8-1820-4ce6-82fb-b03839024d9f}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cc69ee-33f3-4d79-bb74-5936a57ac634}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0047a750-ceb8-4043-b6b6-e7a2d1f5e9c5}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0229038-3dd2-44d4-96ea-b5b970f99464}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0d82b0-6c35-41eb-a0b8-a24f54388fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bd759c-5170-4e3e-bf02-4def16eb2734}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586ddd55-9884-40fc-99c5-1ddb8dd87f77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795f7570-741e-4259-ab18-de75ed7490ff}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
