  ,                                       !- Zone Conditioning Equipment List Name
  {4e5fb98a-cf10-4afa-8d38-a9fd7885fc61}, !- Zone Air Inlet Port List
  {20c44ede-6695-4de8-af86-eaf4294d9b99}, !- Zone Air Exhaust Port List
  {41534a6e-5e49-460d-b346-17679b550c96}, !- Zone Air Node Name
  {c4392179-9f02-421e-bf86-a1abdf943860}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c5ed675-07f6-4d51-b054-b7a5c2234eda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf49c190-de7b-47a2-af2b-f69d7bf2ac7b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Zone Air Node, !- Name
  {41534a6e-5e49-460d-b346-17679b550c96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41534a6e-5e49-460d-b346-17679b550c96}, !- Handle
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- Source Object
  11,                                     !- Outlet Port
  {cf49c190-de7b-47a2-af2b-f69d7bf2ac7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e5fb98a-cf10-4afa-8d38-a9fd7885fc61}, !- Handle
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- HVAC Component
  {f7d918df-9718-4b3a-ae3e-012e0e76b68d}; !- Port 1

OS:PortList,
  {20c44ede-6695-4de8-af86-eaf4294d9b99}, !- Handle
  {c4cb829e-d263-49d1-9239-848c40af249c}; !- HVAC Component

OS:PortList,
  {c4392179-9f02-421e-bf86-a1abdf943860}, !- Handle
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- HVAC Component
  {c5c11be3-ba46-4642-84a7-dde86fc5a718}; !- Port 1

OS:Sizing:Zone,
  {23053f3d-dd33-4c4d-8fa2-140a614d5680}, !- Handle
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ea075d36-a074-449b-b6a9-164ed404e9df}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Zone HVAC Equipment List, !- Name
  {c4cb829e-d263-49d1-9239-848c40af249c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98c8cb0a-a4e1-499e-baf8-b090464ad486}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}; !- Thermal Zone Name

OS:Surface,
  {d8f5ea8c-60a9-42f5-8c3d-ddb703d5b326}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae947d1-8343-4a0d-b968-42028eff0582}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf01de9-6068-4792-ad82-aa10e38bf082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9826a8-3399-4b85-8fde-1347bf6eb149}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3eea84-79b5-4d3a-98f9-9e5a8ed8f7d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48c481c-ab0a-4109-9a89-89295b907110}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52bf6177-a2b5-4618-b2e3-bad84287e22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaace59c-fa3a-49de-ab2b-7af7a3072f24}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a16c868-6a3a-4d8e-a673-c8dffc8adc21}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc44c5d0-3a5e-4970-bede-6d4a7448f404}, !- Zone Air Inlet Port List
  {998c5f31-a8f9-4579-a6fd-234955638970}, !- Zone Air Exhaust Port List
  {6adffd50-d2bb-46b0-b4ca-4b05237b56d7}, !- Zone Air Node Name
  {3738ea01-fb6c-4df3-860a-2e4090b0175b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cea3b79d-5742-47b8-ac5c-e7d0088c053e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6319b2f-cbdf-4db3-8caf-0e0532ba5bf4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Zone Air Node, !- Name
  {6adffd50-d2bb-46b0-b4ca-4b05237b56d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6adffd50-d2bb-46b0-b4ca-4b05237b56d7}, !- Handle
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- Source Object
  11,                                     !- Outlet Port
  {d6319b2f-cbdf-4db3-8caf-0e0532ba5bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc44c5d0-3a5e-4970-bede-6d4a7448f404}, !- Handle
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- HVAC Component
  {bc9220de-a506-4a41-af26-1189437d4595}; !- Port 1

OS:PortList,
  {998c5f31-a8f9-4579-a6fd-234955638970}, !- Handle
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}; !- HVAC Component

OS:PortList,
  {3738ea01-fb6c-4df3-860a-2e4090b0175b}, !- Handle
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- HVAC Component
  {9ec3b270-c3ec-465e-8024-da551507270d}; !- Port 1

OS:Sizing:Zone,
  {18e304de-c9aa-4508-8787-9249d5209e8a}, !- Handle
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c2d8f0e-53ba-4a0f-a632-f3140964ae54}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Zone HVAC Equipment List, !- Name
  {1ddc8013-e7a8-4a62-9f05-30beef2c7c6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fe3fc9d-01cc-44f7-982f-1dea21624ea3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}; !- Thermal Zone Name

OS:Surface,
  {e9c4baed-e3b5-4524-8c11-bd80b1f82b1b}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fdeaa7-7ab0-46a7-97e6-ee9eacb87258}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b275b4-223c-46b1-87e9-5e21746cb452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5fa7384-8def-4430-acb1-db6571335597}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {579ca877-8a3f-4b32-a77e-8c5ebaa81703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2851c2-a960-454d-8ac2-d25e4d46054c}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b942ef-ad97-4bd8-9fac-9d5b2b095317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3eea84-79b5-4d3a-98f9-9e5a8ed8f7d1}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9826a8-3399-4b85-8fde-1347bf6eb149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f459e92-94e7-4e81-9bef-e8988b99008a}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7689056f-4eaa-4d70-a91a-42a041e5a6d5}, !- Zone Air Inlet Port List
  {4166263c-cfa2-4e53-acdf-a34bc9543183}, !- Zone Air Exhaust Port List
  {d712101e-ec4e-4c12-9c81-a401cd8df907}, !- Zone Air Node Name
  {937d2e4e-9db1-405e-906f-e63e586ad57d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d33ec61c-5a32-4d2d-9639-a6e6db5b0c3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdbc760d-b8cd-45eb-a7c0-382783dbe46a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Zone Air Node, !- Name
  {d712101e-ec4e-4c12-9c81-a401cd8df907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d712101e-ec4e-4c12-9c81-a401cd8df907}, !- Handle
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- Source Object
  11,                                     !- Outlet Port
  {cdbc760d-b8cd-45eb-a7c0-382783dbe46a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7689056f-4eaa-4d70-a91a-42a041e5a6d5}, !- Handle
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- HVAC Component
  {67c9f471-eb58-4cb8-a251-ce1e00184ca4}; !- Port 1

OS:PortList,
  {4166263c-cfa2-4e53-acdf-a34bc9543183}, !- Handle
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}; !- HVAC Component

OS:PortList,
  {937d2e4e-9db1-405e-906f-e63e586ad57d}, !- Handle
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- HVAC Component
  {1dd276a6-b130-478a-9032-9cb51ba658e4}; !- Port 1

OS:Sizing:Zone,
  {ee8a7f26-d0a5-4d59-98b2-803febd80a6f}, !- Handle
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {414df15b-357f-400a-ad36-f987cd0ceed3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Zone HVAC Equipment List, !- Name
  {7ab7fd32-d7f8-420b-9a1f-3f1e92d6195f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bf26d08-00a7-4bbf-a63d-c0af5df10bb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}; !- Thermal Zone Name

OS:Surface,
  {7f614852-b499-4ea2-b7df-683c57e491ca}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0d82b0-6c35-41eb-a0b8-a24f54388fd0}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0229038-3dd2-44d4-96ea-b5b970f99464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f665fd1a-0bb8-446c-98aa-4e0d45929d45}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d6c1e59-9e63-4e56-8a8d-13e31474af70}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a17bfe-0138-48cf-952a-9fb04fb8b3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579ca877-8a3f-4b32-a77e-8c5ebaa81703}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5fa7384-8def-4430-acb1-db6571335597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25a395f2-1517-46a3-8de7-9c3477a85b7d}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {278d9fdb-9b4c-4fea-8221-a2f66b05fd5d}, !- Zone Air Inlet Port List
  {138e928e-70c6-4b20-a67e-541fef69f004}, !- Zone Air Exhaust Port List
  {96e1453f-a6e6-4fc0-84a6-823d300fc034}, !- Zone Air Node Name
  {fc086f86-3a66-4e46-94d4-e7c99d39070d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8a54be7-6198-4224-8f4e-d06287d2899a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c324b9e-8438-4518-807d-54f21ab5c54a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Zone Air Node, !- Name
  {96e1453f-a6e6-4fc0-84a6-823d300fc034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e1453f-a6e6-4fc0-84a6-823d300fc034}, !- Handle
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- Source Object
  11,                                     !- Outlet Port
  {2c324b9e-8438-4518-807d-54f21ab5c54a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {278d9fdb-9b4c-4fea-8221-a2f66b05fd5d}, !- Handle
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- HVAC Component
  {8a237d09-440c-47e8-813f-afd353627978}; !- Port 1

OS:PortList,
  {138e928e-70c6-4b20-a67e-541fef69f004}, !- Handle
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}; !- HVAC Component

OS:PortList,
  {fc086f86-3a66-4e46-94d4-e7c99d39070d}, !- Handle
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- HVAC Component
  {4a4677b3-e400-4ed6-b3e2-e0288fb3e96c}; !- Port 1

OS:Sizing:Zone,
  {174449ed-c4c5-403f-9df2-b02a88cd6d90}, !- Handle
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {67184fda-5a81-456a-aad7-0bba8e3b4381}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Zone HVAC Equipment List, !- Name
  {1e7f7021-b687-415c-ab80-53a23f28dfd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84ae403a-ee0a-4bcc-88b4-8d47ea338547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}; !- Thermal Zone Name

OS:Surface,
  {16cdbf9b-f9ea-46e6-8962-6b1c18a9424b}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52bf6177-a2b5-4618-b2e3-bad84287e22e}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48c481c-ab0a-4109-9a89-89295b907110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0daec3a-daf4-4226-ad65-5f3f33496289}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e69f1e9-52ae-411e-b192-07bea6393f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7931e1a2-2842-4865-8c87-71f229923e29}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56cdde1-5029-4272-8abf-3726a093480b}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5248ff9-038a-4be7-bb12-bf4e773e12a3}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f35995f-fd3f-4279-8cbf-8fa764cc175c}, !- Zone Air Inlet Port List
  {041e857b-1558-4b5c-8598-6203e5a42d92}, !- Zone Air Exhaust Port List
  {19dde909-fa2b-4aff-b85d-dfa819cdc619}, !- Zone Air Node Name
  {78898d4d-edc7-4688-86a3-71e1fb6d8edb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b952e13-9a41-4286-bca2-e3790fe34078}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {523ce5bc-b7d6-4164-a349-e3a461ee046f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Zone Air Node, !- Name
  {19dde909-fa2b-4aff-b85d-dfa819cdc619}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19dde909-fa2b-4aff-b85d-dfa819cdc619}, !- Handle
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- Source Object
  11,                                     !- Outlet Port
  {523ce5bc-b7d6-4164-a349-e3a461ee046f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f35995f-fd3f-4279-8cbf-8fa764cc175c}, !- Handle
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- HVAC Component
  {556e7771-213b-4e21-b993-538e45e9245f}; !- Port 1

OS:PortList,
  {041e857b-1558-4b5c-8598-6203e5a42d92}, !- Handle
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}; !- HVAC Component

OS:PortList,
  {78898d4d-edc7-4688-86a3-71e1fb6d8edb}, !- Handle
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- HVAC Component
  {1ff5dce7-bed8-47db-9c36-34a5a315f7ba}; !- Port 1

OS:Sizing:Zone,
  {10a1a670-166f-43ea-8191-dbc451ca0995}, !- Handle
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {abe1e14b-ddb1-48c6-a64e-d2e074baf6fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Zone HVAC Equipment List, !- Name
  {8f7fddb7-1119-4e60-b651-bce8f96441dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e4f1fa8-117b-40d2-8fa5-cdbd6f64897f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {77b01764-7e9e-4468-af7e-92cf4875e667}; !- Thermal Zone Name

OS:Surface,
  {4782b748-5646-4a81-a2da-4ffceb133ef5}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b942ef-ad97-4bd8-9fac-9d5b2b095317}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd2851c2-a960-454d-8ac2-d25e4d46054c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54687b41-75e7-4903-9cf3-8a1a51cb7e5f}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fef476b-569d-42e1-81f9-bed7377d912b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1f2fff-8a00-4fe7-9087-2f51047dc86b}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e69f1e9-52ae-411e-b192-07bea6393f61}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0daec3a-daf4-4226-ad65-5f3f33496289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3735a67f-f6b9-4ba9-a4f0-09d539b2fac5}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {851a739b-43fe-4305-9714-97531f663579}, !- Zone Air Inlet Port List
  {0bdd29e5-5f38-4e5d-ae34-d3931c725787}, !- Zone Air Exhaust Port List
  {7aeb705d-85e9-4c51-91e2-d93f6a59fc3d}, !- Zone Air Node Name
  {85866858-e3f1-4656-900b-c9539c748791}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {332ef570-d76a-4ff5-bc92-e9b9a67b9eed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f400a16-c964-4b00-85a5-b0fb20ee7cfb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Zone Air Node, !- Name
  {7aeb705d-85e9-4c51-91e2-d93f6a59fc3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aeb705d-85e9-4c51-91e2-d93f6a59fc3d}, !- Handle
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- Source Object
  11,                                     !- Outlet Port
  {8f400a16-c964-4b00-85a5-b0fb20ee7cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {851a739b-43fe-4305-9714-97531f663579}, !- Handle
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- HVAC Component
  {a31386af-b0a2-4dd7-b0bb-04d6e5a897fb}; !- Port 1

OS:PortList,
  {0bdd29e5-5f38-4e5d-ae34-d3931c725787}, !- Handle
  {77b01764-7e9e-4468-af7e-92cf4875e667}; !- HVAC Component

OS:PortList,
  {85866858-e3f1-4656-900b-c9539c748791}, !- Handle
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- HVAC Component
  {58c14124-217c-4c9f-8bae-ff39da66f562}; !- Port 1

OS:Sizing:Zone,
  {de821716-7081-45de-9029-970cae995735}, !- Handle
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {11ed015c-bdd2-47ca-8051-e45258ed055f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Zone HVAC Equipment List, !- Name
  {77b01764-7e9e-4468-af7e-92cf4875e667}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {495252ec-19bf-472c-8527-89881a86086d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  {607da0a6-dd4d-48cc-8b71-17a896e1b7ba}, !- Building Story Name
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}; !- Thermal Zone Name

OS:Surface,
  {50add0ef-beec-4893-80b8-5c3938983a5f}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a17bfe-0138-48cf-952a-9fb04fb8b3d8}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d6c1e59-9e63-4e56-8a8d-13e31474af70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41bba90-8074-4722-b4bd-1e78f1a1af70}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7353a5-f565-4c41-b4e1-e8a3d02b8d67}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fef476b-569d-42e1-81f9-bed7377d912b}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54687b41-75e7-4903-9cf3-8a1a51cb7e5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee7d241-486c-4ffe-81fa-22cfc2f9013d}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bebf9e4b-bcdf-49ed-aca9-719493fc72c3}, !- Zone Air Inlet Port List
  {3b0b6a58-39f4-4346-a57d-a12fc8bd4205}, !- Zone Air Exhaust Port List
  {f4a71fa5-e1a0-479e-aaf5-f34dc3a634f0}, !- Zone Air Node Name
  {4c6b1b66-fed0-4db6-ae2f-8a49683ac82a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acf53543-4ec6-4670-a693-7820efe8af78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {448729aa-c432-43f5-b28d-c7d796c0af9b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Zone Air Node, !- Name
  {f4a71fa5-e1a0-479e-aaf5-f34dc3a634f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4a71fa5-e1a0-479e-aaf5-f34dc3a634f0}, !- Handle
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- Source Object
  11,                                     !- Outlet Port
  {448729aa-c432-43f5-b28d-c7d796c0af9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bebf9e4b-bcdf-49ed-aca9-719493fc72c3}, !- Handle
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- HVAC Component
  {e7a6574f-5649-4ec0-8051-f92da0d73083}; !- Port 1

OS:PortList,
  {3b0b6a58-39f4-4346-a57d-a12fc8bd4205}, !- Handle
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}; !- HVAC Component

OS:PortList,
  {4c6b1b66-fed0-4db6-ae2f-8a49683ac82a}, !- Handle
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- HVAC Component
  {3e9b6d42-f833-4d46-a5e6-87d6c6c60a26}; !- Port 1

OS:Sizing:Zone,
  {c060dde3-7d90-4f5d-a71f-83c985c3322d}, !- Handle
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f849125a-029a-4223-a722-0dea3171c2c8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Zone HVAC Equipment List, !- Name
  {c53c10cc-6f24-4b97-986a-037b86ce6bb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b236691-20d0-44b0-be8e-7e9b97f34931}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Handle
  Story Top,                              !- Name
  39.624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}; !- Thermal Zone Name

OS:Surface,
  {1809a1c9-5dc4-4e79-95fb-7e263b1e0e79}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bca17303-6ba6-40b7-a762-970b390616ee}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326ec855-64f9-41b3-9768-a7bb80380fd3}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53949036-f835-470a-b191-105f0a127469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482bd4af-76c0-4557-b2b6-62984cf7d23b}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6705b207-e804-4327-8e4c-47e6f7faa491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3662f87-b26f-4eda-84e3-a36775cc8d8e}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871cb8a9-2677-44d0-85c3-fb756fc817bb}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {528f4ca2-b4d5-4b5e-a195-7a0d18952348}, !- Zone Air Inlet Port List
  {4335f8ef-7377-4d96-a3bc-427c62deb82a}, !- Zone Air Exhaust Port List
  {d70b26ae-339b-49ed-b9a5-49f1b11b45fb}, !- Zone Air Node Name
  {abbef33c-4194-49a2-9aad-bdbab56a74c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0015760-a3cc-4790-a7b1-fa220c0383c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c51a9f8d-ae84-4b1e-98b8-5e1fef43c179}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone Air Node, !- Name
  {d70b26ae-339b-49ed-b9a5-49f1b11b45fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d70b26ae-339b-49ed-b9a5-49f1b11b45fb}, !- Handle
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- Source Object
  11,                                     !- Outlet Port
  {c51a9f8d-ae84-4b1e-98b8-5e1fef43c179}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {528f4ca2-b4d5-4b5e-a195-7a0d18952348}, !- Handle
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- HVAC Component
  {25cc3dd1-059c-4f19-a869-847932c06869}; !- Port 1

OS:PortList,
  {4335f8ef-7377-4d96-a3bc-427c62deb82a}, !- Handle
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}; !- HVAC Component

OS:PortList,
  {abbef33c-4194-49a2-9aad-bdbab56a74c6}, !- Handle
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- HVAC Component
  {57e49eb8-45dc-4d44-950c-dc2fa859e9a8}; !- Port 1

OS:Sizing:Zone,
  {6751b696-ef0e-4642-aee0-7c6e9f9865e9}, !- Handle
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cfeebb77-1658-4a6f-810d-563787c58937}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {db01064b-a06d-48d7-89f1-e9b512cd1e1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5a38aa0-1ac7-4ee0-a6c3-86aaa7fb8010}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}; !- Thermal Zone Name

OS:Surface,
  {5e9e9196-03bb-429e-9b00-4a0c0b12d0e6}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d3d4fe-865a-4eaf-95dd-b21eb5b376de}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a08c198-5a7a-4194-821d-d3a9f66a56b7}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24fb6c58-88d8-4685-b0b2-77ce5442102c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7565693-3fc3-4f42-8ef6-aee9aa967e7a}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b341f335-6d33-48f8-92e7-ef724a31ac77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53949036-f835-470a-b191-105f0a127469}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326ec855-64f9-41b3-9768-a7bb80380fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151bc326-4549-4ce1-848c-496dc0b8b867}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42ec981b-1c4b-4399-9900-858198929307}, !- Zone Air Inlet Port List
  {7696b67c-66a3-42ef-9507-2543beeea2e6}, !- Zone Air Exhaust Port List
  {695a94dd-ca97-41d3-aaaa-83b5e40e3858}, !- Zone Air Node Name
  {88edeed2-b9a6-40d1-9916-33490535a45f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24d6ca30-8063-4817-8d21-e837a1044f38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {999e3007-56d6-457b-8bf3-404a7aaa5a8e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone Air Node, !- Name
  {695a94dd-ca97-41d3-aaaa-83b5e40e3858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695a94dd-ca97-41d3-aaaa-83b5e40e3858}, !- Handle
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- Source Object
  11,                                     !- Outlet Port
  {999e3007-56d6-457b-8bf3-404a7aaa5a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42ec981b-1c4b-4399-9900-858198929307}, !- Handle
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- HVAC Component
  {85bd378c-7648-4228-bb1b-10226ce29001}; !- Port 1

OS:PortList,
  {7696b67c-66a3-42ef-9507-2543beeea2e6}, !- Handle
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}; !- HVAC Component

OS:PortList,
  {88edeed2-b9a6-40d1-9916-33490535a45f}, !- Handle
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- HVAC Component
  {187e44b7-2ade-45e9-b5a9-611ee696d996}; !- Port 1

OS:Sizing:Zone,
  {1a8ca500-3ce8-4777-844e-e94d9b76356c}, !- Handle
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c9a07dda-0e04-41ac-8134-32ecc9e74b62}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {ee69e5bc-df7d-491a-a528-b7f77d93653e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1aa4f8d6-f0bb-424e-ae8a-b01d04cd34ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -35.5929717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {eba21dba-7d4a-4994-9686-c54974d00f05}; !- Thermal Zone Name

OS:Surface,
  {2936acbd-b9c5-46e1-9fae-ff428c308dc7}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b407411b-5cfc-4fec-ab94-f58daa667290}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7d05a8-72cb-48a1-baaf-291d02db220b}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5efcea52-90cc-4021-9e5e-da33f390ed8e}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309e2375-cc7f-40f0-b4b5-a27c36b8f653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fb6c58-88d8-4685-b0b2-77ce5442102c}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a08c198-5a7a-4194-821d-d3a9f66a56b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602acd10-77c9-4a21-b09c-d90c84620a59}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd2b45d8-79c3-43b0-89d5-6c111541a20c}, !- Zone Air Inlet Port List
  {87a1cc3d-4509-4edd-999c-214a2a12e56b}, !- Zone Air Exhaust Port List
  {62fe81bf-486a-42b5-a55f-281ef6224b82}, !- Zone Air Node Name
  {718a5b45-e1ba-41af-8962-b28d268bf5ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d44f9e6b-42d1-4c6a-a309-f4c4e11a3334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1a11ee4-460c-48ac-9f7c-719b1a733f37}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone Air Node, !- Name
  {62fe81bf-486a-42b5-a55f-281ef6224b82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62fe81bf-486a-42b5-a55f-281ef6224b82}, !- Handle
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- Source Object
  11,                                     !- Outlet Port
  {e1a11ee4-460c-48ac-9f7c-719b1a733f37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd2b45d8-79c3-43b0-89d5-6c111541a20c}, !- Handle
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- HVAC Component
  {1e64ee17-db65-4b93-acbf-fb5713961fab}; !- Port 1

OS:PortList,
  {87a1cc3d-4509-4edd-999c-214a2a12e56b}, !- Handle
  {eba21dba-7d4a-4994-9686-c54974d00f05}; !- HVAC Component

OS:PortList,
  {718a5b45-e1ba-41af-8962-b28d268bf5ac}, !- Handle
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- HVAC Component
  {73bec061-1bbd-40e1-9fee-7e06d720b6a8}; !- Port 1

OS:Sizing:Zone,
  {6f2f8bcf-8666-4378-83e4-ced1c0e168e9}, !- Handle
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {07c1cf39-c34a-464d-9f41-6f17108338ec}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {eba21dba-7d4a-4994-9686-c54974d00f05}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ac7ef00-c81e-4fd6-8c6b-efe8be50ba60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}; !- Thermal Zone Name

OS:Surface,
  {06bcaaa9-dfa4-400b-b03a-37d765524667}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6705b207-e804-4327-8e4c-47e6f7faa491}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482bd4af-76c0-4557-b2b6-62984cf7d23b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8137fd4e-2b02-45da-82d5-0dc489ab57b4}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b0a542-3966-440c-bf61-f957bbad2cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891f3cb1-2117-42fd-a9d8-4f4aceff5b93}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d41dc28-a84d-4750-b5b3-7e10ed862837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c1cf876-40c6-4fc7-80dc-4a7bc868f372}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abfbdaa-b2ec-4a4b-bd1f-2d6b3d67aef9}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c22959a-109e-4ecd-877e-2a0460d6fc22}, !- Zone Air Inlet Port List
  {10184c78-c1ad-40f9-a8ea-68bf97364619}, !- Zone Air Exhaust Port List
  {fd7c9265-afb8-46e9-af6d-e0ab6a8318f8}, !- Zone Air Node Name
  {e871b205-8000-427f-9b7f-d6f1710bebea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2a96df0-4cc6-4441-893c-f20120a678cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f34a2c4b-6b31-48fd-a1bc-40256d7f613d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone Air Node, !- Name
  {fd7c9265-afb8-46e9-af6d-e0ab6a8318f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd7c9265-afb8-46e9-af6d-e0ab6a8318f8}, !- Handle
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- Source Object
  11,                                     !- Outlet Port
  {f34a2c4b-6b31-48fd-a1bc-40256d7f613d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c22959a-109e-4ecd-877e-2a0460d6fc22}, !- Handle
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- HVAC Component
  {1e96351c-d6a6-444e-b3f5-c21e016ea7e2}; !- Port 1

OS:PortList,
  {10184c78-c1ad-40f9-a8ea-68bf97364619}, !- Handle
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}; !- HVAC Component

OS:PortList,
  {e871b205-8000-427f-9b7f-d6f1710bebea}, !- Handle
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- HVAC Component
  {862693a0-e994-4b29-82c5-50811c786aca}; !- Port 1

OS:Sizing:Zone,
  {21e877ba-2d59-4c16-99a5-abfd1833e8e5}, !- Handle
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f2163387-5f8a-4492-b78d-a64f23015891}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone HVAC Equipment List, !- Name
  {9580975b-92b3-48d2-bcdf-d7f9a7873108}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39644794-b618-4f8c-b006-ab2d187cc3b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c5468257-da63-433a-984e-d09239362f19}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}; !- Thermal Zone Name

OS:Surface,
  {828ad849-dc0c-4cd3-a002-c9ec674b94dd}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b341f335-6d33-48f8-92e7-ef724a31ac77}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7565693-3fc3-4f42-8ef6-aee9aa967e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067155fa-a830-4f26-8f26-81fe7a9f5e51}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e7a84bb-7173-4f28-8dde-6eae5830e946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903ac8db-4a57-4a3e-bbae-39f4074fca06}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e723b075-3b57-4329-a093-9bd9b5d7afb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b0a542-3966-440c-bf61-f957bbad2cc1}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8137fd4e-2b02-45da-82d5-0dc489ab57b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fecdcb-5199-4331-8923-095ba01d9384}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9738993-a499-4412-afc4-2f085375db63}, !- Zone Air Inlet Port List
  {a5a82384-f051-4873-963e-29f73198008a}, !- Zone Air Exhaust Port List
  {1399e0cd-712a-4087-aaba-217c9315611b}, !- Zone Air Node Name
  {9abebd6d-8ada-4a75-a255-2c7b13f84fdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59fe7acd-85b7-4a35-acf5-71368691965e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a41ace6-57a4-4390-a817-95d7adaf4146}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone Air Node, !- Name
  {1399e0cd-712a-4087-aaba-217c9315611b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1399e0cd-712a-4087-aaba-217c9315611b}, !- Handle
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- Source Object
  11,                                     !- Outlet Port
  {2a41ace6-57a4-4390-a817-95d7adaf4146}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9738993-a499-4412-afc4-2f085375db63}, !- Handle
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- HVAC Component
  {45f8d7c5-2056-4d40-a988-cfc7c5c8ba7c}; !- Port 1

OS:PortList,
  {a5a82384-f051-4873-963e-29f73198008a}, !- Handle
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}; !- HVAC Component

OS:PortList,
  {9abebd6d-8ada-4a75-a255-2c7b13f84fdc}, !- Handle
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- HVAC Component
  {f87728b9-2eb0-47e1-94bf-ebb1e62fef82}; !- Port 1

OS:Sizing:Zone,
  {c8b0d906-a589-4d0c-a507-21552a53c3c4}, !- Handle
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {051a5e45-03f8-4525-950e-1518f0e06e53}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone HVAC Equipment List, !- Name
  {2c3883ea-5e9a-4f52-b9f0-a7540d38cd6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01a0bf49-c471-41e9-8d30-36880a918fa6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -31.0209717270648,                      !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}; !- Thermal Zone Name

OS:Surface,
  {83bb78b5-ca50-434d-a289-0d08f78c1b02}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309e2375-cc7f-40f0-b4b5-a27c36b8f653}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5efcea52-90cc-4021-9e5e-da33f390ed8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4d2e7b-0da6-42d6-9817-ad1e3636fda3}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6927b279-8279-45a4-86fa-12e2a327c16a}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b73d18-0efb-4e9c-b5d6-df2c5eb6b0f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e7a84bb-7173-4f28-8dde-6eae5830e946}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067155fa-a830-4f26-8f26-81fe7a9f5e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  62.0419434541296, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  62.0419434541296, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce88a602-6129-4e18-90bf-cde02ebf04c3}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.0419434541296, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  62.0419434541296, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17c0c5f6-46de-41be-9d46-a7e78ae50e32}, !- Zone Air Inlet Port List
  {b8ffb196-f05f-4160-98c4-4ba91eea9aea}, !- Zone Air Exhaust Port List
  {b2e9d241-c969-43a4-9871-e90a7f9ec8b1}, !- Zone Air Node Name
  {ff48b039-92e3-4324-a225-b37fe99edc71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e39fb93b-76c1-4387-af7e-27b8072d8859}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbb13074-7c99-47b7-b393-d792b722bfa8}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone Air Node, !- Name
  {b2e9d241-c969-43a4-9871-e90a7f9ec8b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2e9d241-c969-43a4-9871-e90a7f9ec8b1}, !- Handle
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- Source Object
  11,                                     !- Outlet Port
  {bbb13074-7c99-47b7-b393-d792b722bfa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17c0c5f6-46de-41be-9d46-a7e78ae50e32}, !- Handle
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- HVAC Component
  {5313fe12-e59e-4cd2-bccc-cff6a60bbeac}; !- Port 1

OS:PortList,
  {b8ffb196-f05f-4160-98c4-4ba91eea9aea}, !- Handle
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}; !- HVAC Component

OS:PortList,
  {ff48b039-92e3-4324-a225-b37fe99edc71}, !- Handle
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- HVAC Component
  {01db4ce7-cc5c-46a2-a397-5949b356a09b}; !- Port 1

OS:Sizing:Zone,
  {e61cbf94-0c10-4581-be45-54255fec199c}, !- Handle
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {28b7ba59-a1cc-42a2-aed8-ca3ab124d8e1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone HVAC Equipment List, !- Name
  {33e6f9db-4270-4b96-9c71-8e80da8ae7b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a605a379-c3ca-4f6f-a451-c1e8bfa5b22d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -8.89824293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}; !- Thermal Zone Name

OS:Surface,
  {143076c0-2057-4b29-a966-a178680fe43f}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d41dc28-a84d-4750-b5b3-7e10ed862837}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891f3cb1-2117-42fd-a9d8-4f4aceff5b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4bd1361-b65f-42f9-ae98-724d1072d7ce}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d61b328f-9db3-4d79-a125-af5003460146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e660d8ba-3fda-4033-abc1-2aa5db7a2b37}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b14baaf5-bdf8-45b2-b443-9cd406ed6dd2}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {394fe201-71bd-45f3-b4a7-30404eca2a34}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24bc771e-2689-4cef-8d0f-129bcba81c3b}, !- Zone Air Inlet Port List
  {c74fb562-7fab-4c00-8f24-20881f040e2e}, !- Zone Air Exhaust Port List
  {179c8824-4844-47b0-99c8-a981339cdc96}, !- Zone Air Node Name
  {3f416103-c3d5-4281-9306-d92d755c30da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ea3c900-0609-4963-82d4-67242d81f99e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2419d7cd-f307-4e5f-b576-1635733bf858}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone Air Node, !- Name
  {179c8824-4844-47b0-99c8-a981339cdc96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {179c8824-4844-47b0-99c8-a981339cdc96}, !- Handle
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- Source Object
  11,                                     !- Outlet Port
  {2419d7cd-f307-4e5f-b576-1635733bf858}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24bc771e-2689-4cef-8d0f-129bcba81c3b}, !- Handle
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- HVAC Component
  {6c7a32d8-7f3f-4442-bf6f-fced9afbae86}; !- Port 1

OS:PortList,
  {c74fb562-7fab-4c00-8f24-20881f040e2e}, !- Handle
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}; !- HVAC Component

OS:PortList,
  {3f416103-c3d5-4281-9306-d92d755c30da}, !- Handle
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- HVAC Component
  {853b334a-a02e-4196-bc72-d8fc4f5e5e85}; !- Port 1

OS:Sizing:Zone,
  {149701d7-70f8-4f71-b2f2-9f7c3c81bb62}, !- Handle
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {400d261d-7507-44e7-aaee-0284ded3a2c9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {35187dad-5b2c-4118-9e90-eb79b62f6e2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a4dd751-4701-4250-95e4-4c4d92b856d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  -4.32624293176621,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}; !- Thermal Zone Name

OS:Surface,
  {880cb463-aa73-48b3-8b7c-6565b047beb0}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e723b075-3b57-4329-a093-9bd9b5d7afb9}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903ac8db-4a57-4a3e-bbae-39f4074fca06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ab9310-1684-4e9d-964a-dff8f222cfc8}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e844da-3246-471e-aacd-7038b4aeec41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08849726-9d26-4aa7-8879-126c3bb86591}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.65248586353242, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.65248586353242, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61b328f-9db3-4d79-a125-af5003460146}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4bd1361-b65f-42f9-ae98-724d1072d7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59525688-dc67-4e14-9321-c75cbbab5712}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.65248586353242, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b9ff2b3-d0de-4286-a782-18ef3ef4934c}, !- Zone Air Inlet Port List
  {2d805577-74af-4b57-be15-72666bc90a78}, !- Zone Air Exhaust Port List
  {58167fb5-dbbf-427a-a4d3-55249f857c91}, !- Zone Air Node Name
  {f02b277e-ee27-43b0-968b-78691718cc43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86c39efb-890d-4f03-ab96-aa7a009632c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9101e33e-939b-4bb8-a668-b6e2d814421f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone Air Node, !- Name
  {58167fb5-dbbf-427a-a4d3-55249f857c91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58167fb5-dbbf-427a-a4d3-55249f857c91}, !- Handle
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- Source Object
  11,                                     !- Outlet Port
  {9101e33e-939b-4bb8-a668-b6e2d814421f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b9ff2b3-d0de-4286-a782-18ef3ef4934c}, !- Handle
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- HVAC Component
  {39234418-4866-4348-8746-7b47b10e32fa}; !- Port 1

OS:PortList,
  {2d805577-74af-4b57-be15-72666bc90a78}, !- Handle
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}; !- HVAC Component

OS:PortList,
  {f02b277e-ee27-43b0-968b-78691718cc43}, !- Handle
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- HVAC Component
  {83b230ed-9cce-4ed1-a227-53afb14c406a}; !- Port 1

OS:Sizing:Zone,
  {41fc7c71-01f0-45c8-8cc8-8367f6b25884}, !- Handle
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3f864882-7b8a-4072-9a58-386b0b216bac}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {fdfe4f31-4f70-4b13-9e27-d0ffe81ceccf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3becb47-1af7-4a68-888a-ea88e5cfc59b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.0209717270648,                       !- X Origin {m}
  4.32624293176621,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {4a5e0dba-c969-4fe3-ac75-83fb7068371a}, !- Building Story Name
  {1c9181a9-eb87-400f-8372-e0ee976da223}; !- Thermal Zone Name

OS:Surface,
  {c3ead22f-cd3f-4254-b256-43977a2d3903}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b73d18-0efb-4e9c-b5d6-df2c5eb6b0f9}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6927b279-8279-45a4-86fa-12e2a327c16a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eac95dd-c8b7-4ae9-b9d2-ad43281e3353}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41d191f-8b76-4de8-9397-38f17ee22106}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e844da-3246-471e-aacd-7038b4aeec41}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ab9310-1684-4e9d-964a-dff8f222cfc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de4b02a3-1cfb-4f49-88f8-625bbd3a9dfc}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d676b55-d38a-4070-b78d-effdfb8f059e}, !- Zone Air Inlet Port List
  {31568c32-712f-4cb2-baa1-80472feaa422}, !- Zone Air Exhaust Port List
  {aff5792d-be2b-4c1c-850a-df0b355a880d}, !- Zone Air Node Name
  {80f5a3ac-f640-4c2c-aabc-04405d320355}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a78fde3e-90c5-4369-b20d-e06d9dd9ec47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf59ba8d-5a7e-4a1a-9982-91d148ae9e90}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone Air Node, !- Name
  {aff5792d-be2b-4c1c-850a-df0b355a880d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aff5792d-be2b-4c1c-850a-df0b355a880d}, !- Handle
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- Source Object
  11,                                     !- Outlet Port
  {bf59ba8d-5a7e-4a1a-9982-91d148ae9e90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d676b55-d38a-4070-b78d-effdfb8f059e}, !- Handle
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- HVAC Component
  {819586a0-19ac-4bf2-8528-5b444b70d49d}; !- Port 1

OS:PortList,
  {31568c32-712f-4cb2-baa1-80472feaa422}, !- Handle
  {1c9181a9-eb87-400f-8372-e0ee976da223}; !- HVAC Component

OS:PortList,
  {80f5a3ac-f640-4c2c-aabc-04405d320355}, !- Handle
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- HVAC Component
  {6897a805-51db-412d-8981-e8e9c04a9b32}; !- Port 1

OS:Sizing:Zone,
  {0ef0d8cb-ff60-41a0-bdf4-54dec1851494}, !- Handle
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {063bb0f9-fe9f-463f-aafb-4b34a1899b56}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {1c9181a9-eb87-400f-8372-e0ee976da223}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {890ba3aa-9945-4a71-9035-e4626f904c2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d2dd8db1-5be8-4d80-85aa-5bc7ed59e4d7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8cd37e7a-785b-4af9-94fd-88d141be2a9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9944500128499, 4.572, 1.47602018652093, !- X,Y,Z Vertex 1 {m}
  45.9944500128499, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47602018652093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bf905ef-561a-42f1-a4ea-562f652728b5}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f37b7758-d6c8-4769-b588-a0409e197aaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -3.5527136788005e-15, 1.48018864094579, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.33522655315698, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.33522655315698, -3.5527136788005e-15, 1.48018864094579; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e65a0da-be0f-4a0a-883d-52484e0df518}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b659c5d9-d399-4eac-90bf-8e03cbbc81d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2668dfc4-04fa-4b4e-965f-40c20041a231}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c4e6335b-7007-4ec8-a251-4c731cb5b006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f99bfa63-45e2-47dc-b6d1-3bad9381a9ae}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7f85385f-4397-413e-b3d0-c6881555e1f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2106c3c1-e928-4881-b32b-9723a497a920}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {2336f842-77bd-41cf-a1a0-76d5bdc33d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c572002-59cd-4291-b51a-1207921648c1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f15746c7-1bdc-416a-a9ab-e8d3d237ca8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4edb0cf2-8e20-4fcb-9c14-c66bf49f604b}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ef994c29-a898-468c-ac44-1301085a1e4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47602018652093, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  45.9944500128499, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  45.9944500128499, -3.5527136788005e-15, 1.47602018652093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7535d667-5a60-4b5f-b6f9-09cad904cc4f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {756e4b85-904a-4b42-95eb-6905a820e3aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.47943982572021, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.63606688812267, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.63606688812267, -3.5527136788005e-15, 1.47943982572021; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df6bf19c-c60b-4f35-a19f-45d5c24170b1}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7705bde2-72fd-4587-9ce9-d624187bb4b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33522655315698, 4.572, 1.48018864094579, !- X,Y,Z Vertex 1 {m}
  7.33522655315698, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.572, 1.48018864094579; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f45dd9bb-375e-429c-bbcf-19184dad259c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {6b2d2a32-ad0c-46f4-abb2-435bc5c0ebea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63606688812267, 4.572, 1.47943982572021, !- X,Y,Z Vertex 1 {m}
  8.63606688812267, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999728, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999728, 4.572, 1.47943982572021; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {789fe85b-0a9d-4066-8e9a-d20e1de8bc2f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ba606930-b787-4b05-becf-ac9e32fe95a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {579e0e19-6996-4fa9-a2b2-2a4c7d6af597}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e23825a8-2334-4897-a6f0-fd406d8b0cfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63e12210-7796-40fa-b628-53a4d4333a8a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {d8e0352e-e979-4de9-9a7a-24d35b9174ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab55d0a-febc-46ff-9f92-6caa0c57fedc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e8d7effb-c121-48af-92a0-b976dcc78c97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3db5120c-73d2-4db0-a44e-ff9fe834e0b7}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {30b0dc6c-44d1-4b68-a6b1-486f9b75124a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97e044ef-39e7-419d-a329-43ddfad6a1f7}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {3512f198-8633-46c2-96bc-688fdfb55f1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a3c41a4-6b78-4f85-b732-a0f52fb4f4a1}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {939e3625-b16e-48e0-9b14-6b90f90dcb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3ed1abb-9669-45dd-8978-828993f2c79c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {6c11ca48-f7da-4f43-a5bc-c1b03abbd7a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e138e571-b311-49c3-97d3-38320116b4d9}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c5fff03f-4961-4cc5-ad74-3d0705df1e56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0b83b94-2112-440c-a35e-3cdd405f3774}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {4a1569da-df0b-4e06-8aa9-b1c18d627fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dcf62a8-a016-46b8-9b47-61d63ab9bcd2}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {59beaf52-0575-4aa4-8227-2c5365f2117d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd36bde8-a386-4cbc-963c-c89b46e855cc}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b0d3d8a5-1a29-4cba-b616-5c0ce6c4132b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5278c536-e9d2-400e-a505-e343c9172490}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {80f00262-8242-4858-b82d-a86404542bf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e85de83-6c08-4ecf-b306-f91630b51f2b}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7902e2af-d2f9-4829-a4c0-5cc22e2b7199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1d3f05-1133-4520-868a-ed9e2ff1fc5f}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {224a8f75-d6fc-4e4f-903d-dd43cc991f58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80264156-b006-41dd-91f3-ac896d9728b5}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f3703331-c5c2-4626-8723-13b96ac19d54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df55278b-9a60-4463-ab73-5c926a33f539}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ee6bb505-3a09-4f00-b593-9b3a4c1ea2f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbafec70-41f3-4041-93de-5f39a78a2968}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {83fc2509-c5ac-4c0f-a22d-4773f6365686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2838fa7-a5be-4d92-ad08-c10d4a27ed66}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {18df72ca-8585-4bae-b6d7-77027754497a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4fd36e5-15fb-4b20-aace-a68d88fe390e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {263e3177-43c7-4696-a175-3ec58ebec269}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3212465-152c-4c9f-9a75-edb78417079e}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f7b1b87b-b3c7-4054-8501-f5bceab393bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4e15ac-8c18-4059-a703-c5f188431e1e}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7472c3bb-33ba-4b7b-8529-66583bf8cfee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08e0b688-449c-47a8-9788-306ac83e8e3c}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {cce2e694-ce25-425a-93ff-bd24b3951aa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ab6f2aa-3018-4a48-819b-88abfe49437c}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {576c39a0-bb2c-44a1-b109-d1a72ca4cc91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4513ae62-d253-429d-bb92-355d99d83cdf}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8cb444d1-cfc8-4813-8706-3a00d6fd6744}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aee0ca5-8fb7-4efb-bdce-c51f306c3489}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {eedb7b1f-c7a1-4e9a-b4ca-24e607af0a39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {029d94a3-0db5-4526-a02f-60474b4350e0}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {933c769a-be10-4232-b143-a20602f68bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc52b510-9ae7-43d9-b322-07947d852231}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {35be97d8-b180-4423-95d5-7a9557a967a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccf4d478-93b7-4770-b6d2-5991ff4650f5}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {17754dad-3107-434a-afab-79f55b4f8d69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b9d4648-ea6d-424c-8fc7-ec976e3fc771}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ccc45af8-845b-4504-ba1c-b7c2324ba860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b591ec9-8b1e-4308-86e7-6ee593f45b62}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {de91480d-7b34-4247-ae67-e756c5498637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb7b5b92-8768-4508-bb07-dcc52e4a5174}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8b0f88e9-5cb7-4dd4-9064-74f1471a0d50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d13219ea-898a-4918-a14c-daf6d55997ce}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b0b58282-fc94-48dd-9718-c2f1954f724e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ea34bb-7cca-44c4-b66f-4fc6b1c5a3e2}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {3fdc0dce-7fe6-4bde-9034-74261e7ada6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99569d27-f0d1-45b3-84b7-3652782ec759}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {08240364-5fbd-4915-a534-b9b37302eeb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01c7030-7522-4e4b-9ef5-46440708a46d}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0ae4b7a6-fd41-487b-81eb-482c3c8174f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fee17c1-0cb2-4eb6-b7f2-b47e2324cbe2}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {46e690dd-8174-46c9-84f0-8e9e61850d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccc3e330-bcb0-4834-b158-62f5f73b8988}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {3c0a2250-ca49-48b6-b5e4-ae51104cbd3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0301cc2e-f861-4a94-91aa-b9229ee0b7e6}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e36acf74-a607-4cee-b5e4-98afe52995fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b8cea1a-40f3-43fe-81d1-1d038bc20f91}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {bc68497f-f785-4496-b2ee-06ebfdec240a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2b9710b-c9e3-4184-8e55-da88bec9f7e4}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {eb2d9bdc-b3ea-4c08-a04f-c6b48d2fd4ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d608fa2d-cb10-440e-bb24-78ed34587726}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0ed9f2e9-3a60-425a-8c1d-1afc3bfe96e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {279b924a-8304-4ed4-a94a-ad648ba65812}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {80d53e89-aafe-41c4-99e5-c58633d50ec7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58335a68-031a-4bac-a6b9-3308117d71a7}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {fcfdb212-809d-4a0f-8037-162d1b239e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5519ac0d-c12e-40ef-8601-3df1860c7dcc}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {9598f550-eb0c-4f72-bd74-52bfff84cead}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2de85d-c322-4350-94f1-dbeca48d3018}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {aed146fe-622d-43d5-9706-145586cb6736}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5700e139-b2a1-4d6c-bad3-99490f66f296}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7ea96d1d-4555-4c55-a158-17e7a617588c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51a56c9e-ec11-411f-b4f5-a1306bd82d27}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {4b9fccea-c942-449f-b7a1-9c62c361203c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e888fc-8f38-4627-ab42-b0e73194d161}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {58188be7-de2c-4504-9209-dbd37ef5d3b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf8e6d24-d21f-494a-a26a-ed5adf5112a2}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8997a22c-ce55-492d-99c5-08b30c962dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49b83f9-8fd4-426c-8a53-4961b8006d12}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {43f2c95c-133d-4dbf-9d7f-36f7d288847c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5603cc00-f32c-412c-83ca-0fceeccfffe4}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {fd849d56-625e-43a9-9c10-35698ed815dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db83c65f-9aaa-4d3f-b628-dca7bb442897}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b4a4fe35-2d2a-4a00-8ecc-5fc289c10771}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8414ee61-0294-4e0f-8270-61e389388607}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {2e02704f-0a84-4c14-b4d7-b3a36bdcc53b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c1f2ed2-b93c-4baa-99f4-99722c552c05}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e6ddd6ae-828f-4f12-afe3-e35157b2fb6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b81adaa0-cdae-4337-965f-87158ddec950}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {291a6471-66c9-45f4-8a51-c44110fa2916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9395b701-b918-4b64-a4ab-a49a0e7cee0a}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b1be74b0-f84a-4196-a5df-f874a8c2e0c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeb59569-44ac-43be-9e7a-2e55d58aacad}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {bf9b5873-6567-40ea-8b9f-4136f09219ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4093bca5-827b-4233-90af-89368c67b7bd}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0d0485c5-dbd3-4b19-b2b6-e90ee8fb9ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b11abda4-e690-4fba-baf6-e0dfbf294c7f}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {569cf8c9-f6c7-4269-a02b-64a889807ff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa341d77-5237-4026-92df-cf08845ac721}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b58044ab-89d2-45fb-963f-8527728f081d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37e71da7-1f48-4c1e-869b-d3c7631254ea}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c96ea662-db50-4818-b64e-2cb21e3bed62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f95a9214-6581-4fb7-b4c1-28e15f832b35}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {bc2f18e8-4fef-4725-8330-8632b6bc0858}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b973af1-2ed7-4deb-94c8-f6dab0a36cc1}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {184dec91-d870-4b83-8293-4263b8ba6dd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d148529-8578-4f99-bdba-d761dc630261}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0645fda7-885f-40a7-b001-803464774a70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39500d71-7365-4f80-92d5-da2466ebe39f}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b195e13e-0fe1-4389-874f-8356c96be9a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdf76fc8-4633-4b30-9191-594dc8ab18b3}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {a42a9863-2a5f-4544-9e00-6d22a2f0f2e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1dca7a-7d6e-43d0-bdf8-8268e8db340b}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {9fa1cd5f-393d-47ec-b1f4-47801f9431db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afc0c5b6-a756-4190-81ed-efdec6ba4742}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {15b8bcae-1fac-4723-b416-3a9cd456012f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cd7426c-2c7e-4826-9699-d12ef1ec3ce0}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8a442cc9-c8b8-4107-a820-c75067a4a322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {406857e8-bd80-4e90-99e3-945c13431fcf}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e496ed7b-38d2-4665-9307-1dbb7e879d72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97ae729b-be5e-4912-a09e-bf5504ea0d77}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {88b1a35d-64d5-4f65-a8df-e98228d580a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a010fe15-459d-4629-a7c2-cfa70b2e8d1d}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {023f72a7-a7ac-496c-80ed-4f11bd64e760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40092a62-7f51-4e35-b51d-fa1703756194}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {171f249f-f0c2-4c66-b33b-21691d31a568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a0cfde6-a70c-40a8-a32d-bb54e9be5337}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {30c62d61-a1ea-4fed-821a-661a09506391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c012c5d-f124-47d7-8427-f76fee1f6355}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0d4fbc30-9066-4e0f-b737-4b92305db560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b32ac18-b22f-4072-a995-49c8aa9897f0}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {4c993030-7bdd-45e9-b050-e33e098d0496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dc368b7-7a8c-44d1-8ff2-d0d6dce21358}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b2246809-2057-427b-a9c7-57beacbf827a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {321ad876-3e9e-4f1e-ae83-cfd4342d8ef9}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {51daa6ac-f065-4bcf-8a67-c3946e955e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2899f81a-f789-496f-a021-ee28fd984cf9}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {4f6bd1e0-a58e-43c8-9c8d-8cdd780287b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d5a3dd8-8ff9-421a-9b9e-3a0740032d43}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {3872a9fe-d466-43e4-afce-677021c4c096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {868d43d9-7c7a-4a20-9158-c6cd2d3f0f84}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7600d628-d6eb-4f9c-8f2c-682bf2451b48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e544ea5-4d41-401c-86fa-e24fbeb81c6b}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {a7d1524c-d19e-4b42-9f24-85eededf8ff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82635ee9-0830-4d82-b74f-26fcc6cfe212}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {83e84fea-1b28-4fc8-ae9d-c4c635fd1ec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c07aba2-c2f0-416c-8492-b178f37a6d6a}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {9d16b7db-e5fa-4a12-aa04-1b4e48c8f05c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0921f45d-a6f1-4ae6-8293-a87ef3842db3}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {bd78b651-9289-4613-b69b-9dcbc0728d1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ccc8c89-6485-4ac2-a56a-145eb29fb771}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e06be38f-22e0-4b74-a8c4-9b11d3d1dfd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9db34f1-7f16-4b25-88d2-4790374552d1}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {17394a61-0a02-4fad-b349-d36596f45514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39f7758f-0874-4d0c-b69f-dc714fbff7be}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {fb8ff12f-61f1-413e-a5d0-eb9c64f02e0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {801bcb15-f43e-4039-9a57-bb5d0c3a7824}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {43e93a18-837e-4742-9d1f-21abbb5459c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a493d4f0-b179-4daf-8cd1-bb3c1197be2d}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ba852e8c-2868-441e-9991-dcd30564f5eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d26b6f98-49fd-4307-bbc4-4d87498701c7}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {5f511ff1-64eb-4569-a0cd-3b56ea247527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {751e1d08-b1de-43d6-be6b-cbb6b4cddb19}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8458c6e6-3530-42db-ab35-42302cc1dccb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4974c9-c465-4fbb-a72a-d0cb8ae5d3b5}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {d341ca9e-5134-4601-ad95-c9b58b155958}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ae77144-6a90-4d8d-aa91-13cdc445ce61}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {a9b9ec74-c219-485d-9799-c82a0a4d7cd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3193f2a2-0e61-4046-a045-416292a46884}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7a414324-b72d-4d23-a598-9b8a851dde2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {021d04dd-6d5f-4105-acba-64b2541703e4}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {41415734-8062-4a94-9061-57025e2b108d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b993e9ee-596e-4199-a4db-4821be633cee}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {169741cd-6b51-49d3-bec8-e429a8b42043}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {231385df-79fb-4386-ab8f-baa5b2b33f99}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {dc2c2597-39df-4f20-90d1-f80f9f47a79a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54586083-f0a5-44d9-9457-5f5bc09c3f75}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f2bc94bb-e846-464b-b1d6-7131a849db7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efd4de74-8d7b-4ab1-a6c2-8ad9373d2042}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c606c797-db67-4e08-8388-10866a71f843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ec8f3e-421e-4030-a7aa-35f77af5bde0}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {a6bb79bc-7a90-47b8-b93a-c519ad1746ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb79fb3c-6899-4d69-b1e4-a53fa81472dd}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {28c920c9-2d2d-4c2f-b5a7-7000042d29d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6367ed4e-9322-46c9-9be6-c4ef6a7b0c51}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {783a195a-2895-4834-923a-95b8ac50a0ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f52a3134-92f0-404e-a76d-e0d20c570a06}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {0047a750-ceb8-4043-b6b6-e7a2d1f5e9c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {284bd360-ebf4-4a49-afab-561430070a21}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c8cc69ee-33f3-4d79-bb74-5936a57ac634}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009445a2-ba07-4c25-9765-fc5351d08444}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {aaace59c-fa3a-49de-ab2b-7af7a3072f24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca90937f-d811-4ab9-b127-a377b039bbc7}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f665fd1a-0bb8-446c-98aa-4e0d45929d45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af63db6f-15fc-4595-9fda-90e95623c585}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {dd7353a5-f565-4c41-b4e1-e8a3d02b8d67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {487270bb-2eaa-4981-a882-16341aeab5e9}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {c41bba90-8074-4722-b4bd-1e78f1a1af70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {999f9fcb-d8f3-4a76-a7ce-9dffbf8b8c38}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ab1f2fff-8a00-4fe7-9087-2f51047dc86b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d60ef012-d4f6-4748-a2be-83483d4efe04}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {f56cdde1-5029-4272-8abf-3726a093480b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0007efc6-0ea4-40fa-8499-9e5abe8cefe3}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {7931e1a2-2842-4865-8c87-71f229923e29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9297ff9-317a-43a7-90c6-73f4c2678411}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e3662f87-b26f-4eda-84e3-a36775cc8d8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac3ec10a-d07f-4816-9239-85d4daf00f91}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {bca17303-6ba6-40b7-a762-970b390616ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e491a0-08ab-4623-b516-1ed98dce2832}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {93d3d4fe-865a-4eaf-95dd-b21eb5b376de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.62708586353242, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.62708586353242, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999976, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b85006b-f7f8-4aa5-822e-c1201d28e7bd}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {8d7d05a8-72cb-48a1-baaf-291d02db220b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5d57a4f-81c5-4922-bb15-f5ff6fb4d88c}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b407411b-5cfc-4fec-ab94-f58daa667290}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000021, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e5ca42-6929-415e-b770-2bd5c3b31a05}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {4c1cf876-40c6-4fc7-80dc-4a7bc868f372}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -3.5527136788005e-15, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  62.0165434541296, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  62.0165434541296, -3.5527136788005e-15, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4afb572e-508e-451e-a8a8-ef10f4e81449}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {ae4d2e7b-0da6-42d6-9817-ad1e3636fda3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.0165434541296, 4.572, 1.47581647358092, !- X,Y,Z Vertex 1 {m}
  62.0165434541296, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.572, 1.47581647358092; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b14c0f55-9af1-4f1f-8d0c-2742ea8edc3b}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {b14baaf5-bdf8-45b2-b443-9cd406ed6dd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cdbc0ac-b622-4cd2-9c43-03a9186aa4f1}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e660d8ba-3fda-4033-abc1-2aa5db7a2b37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {335bfeee-4653-435f-acb3-f828e658cca2}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {08849726-9d26-4aa7-8879-126c3bb86591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999973, 1.47944421911319, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.62708586353242, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.62708586353242, 1.47944421911319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01fce029-11a9-4e88-a1f8-0c9c5d064aa7}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {1eac95dd-c8b7-4ae9-b9d2-ad43281e3353}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e99db18-dcd8-44c5-91ce-6f2ed77c8ea6}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Construction Name
  {e41d191f-8b76-4de8-9397-38f17ee22106}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000027, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {091a1593-91dc-463c-805b-95f00284ca1c}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fcb6b81d-a4a7-4ea0-9533-94285cb9b294}, !- Handle
  {091a1593-91dc-463c-805b-95f00284ca1c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5a6e8cd8-82f6-4586-b733-e8fe2baff783}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {454a5271-0558-4554-981e-8ff1c0058bfc}, !- Handle
  Office OfficeLarge Data Center Elec Equip, !- Name
  {5a6e8cd8-82f6-4586-b733-e8fe2baff783}, !- Electric Equipment Definition Name
  {8ed20f55-ce9a-4b67-84cd-5757ba4c3416}, !- Space or SpaceType Name
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {648d196c-4ebf-4810-b025-09b682be5ffe}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f0c15a2a-1742-4f5a-968a-3fdff195463d}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Lighting Schedule Name
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {2e92dddf-63e9-4768-805f-0b4de9fcf3af}, !- Default Day Schedule Name
  {83715dd2-265d-48b9-ae25-4a00360fa3ed}, !- Summer Design Day Schedule Name
  {db88b9b7-983f-4cec-bd19-9846ba331a51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e92dddf-63e9-4768-805f-0b4de9fcf3af}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {ba3f537a-7f2c-4bd7-bc97-ed46da420fac}, !- Handle
  Schedule Rule 1,                        !- Name
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65f31f97-89b3-4b17-aafe-7868d1cc1db1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65f31f97-89b3-4b17-aafe-7868d1cc1db1}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.004572,                               !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00881000000000004,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.013048,                               !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.017286,                               !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0215240000000001,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0257620000000001,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.03,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.034238,                               !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0384760000000001,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0427140000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.046952,                               !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0511900000000001,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.055428,                               !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0739040000000004,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0923799999999996,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.110856,                               !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.129332,                               !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.147808,                               !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.166284,                               !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.18476,                                !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.203236000000001,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.221712,                               !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.240188,                               !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.258664000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.27714,                                !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.270619058823529,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.264098117647058,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.257577176470589,                      !- Value Until Time 29
  9,                                      !- Hour 30
  54,                                     !- Minute 30
  0.251056235294118,                      !- Value Until Time 30
  10,                                     !- Hour 31
  4,                                      !- Minute 31
  0.244535294117647,                      !- Value Until Time 31
  10,                                     !- Hour 32
  14,                                     !- Minute 32
  0.238014352941176,                      !- Value Until Time 32
  10,                                     !- Hour 33
  24,                                     !- Minute 33
  0.231493411764706,                      !- Value Until Time 33
  10,                                     !- Hour 34
  34,                                     !- Minute 34
  0.224972470588236,                      !- Value Until Time 34
  10,                                     !- Hour 35
  44,                                     !- Minute 35
  0.218451529411765,                      !- Value Until Time 35
  10,                                     !- Hour 36
  54,                                     !- Minute 36
  0.211930588235294,                      !- Value Until Time 36
  11,                                     !- Hour 37
  4,                                      !- Minute 37
  0.205409647058824,                      !- Value Until Time 37
  11,                                     !- Hour 38
  14,                                     !- Minute 38
  0.198888705882353,                      !- Value Until Time 38
  11,                                     !- Hour 39
  24,                                     !- Minute 39
  0.192367764705883,                      !- Value Until Time 39
  11,                                     !- Hour 40
  34,                                     !- Minute 40
  0.185846823529412,                      !- Value Until Time 40
  11,                                     !- Hour 41
  44,                                     !- Minute 41
  0.179325882352942,                      !- Value Until Time 41
  11,                                     !- Hour 42
  54,                                     !- Minute 42
  0.172804941176471,                      !- Value Until Time 42
  12,                                     !- Hour 43
  4,                                      !- Minute 43
  0.166284,                               !- Value Until Time 43
  12,                                     !- Hour 44
  14,                                     !- Minute 44
  0.15976305882353,                       !- Value Until Time 44
  12,                                     !- Hour 45
  24,                                     !- Minute 45
  0.15324211764706,                       !- Value Until Time 45
  12,                                     !- Hour 46
  34,                                     !- Minute 46
  0.146721176470589,                      !- Value Until Time 46
  12,                                     !- Hour 47
  44,                                     !- Minute 47
  0.140200235294118,                      !- Value Until Time 47
  12,                                     !- Hour 48
  54,                                     !- Minute 48
  0.133679294117647,                      !- Value Until Time 48
  13,                                     !- Hour 49
  4,                                      !- Minute 49
  0.127158352941176,                      !- Value Until Time 49
  13,                                     !- Hour 50
  14,                                     !- Minute 50
  0.120637411764707,                      !- Value Until Time 50
  13,                                     !- Hour 51
  24,                                     !- Minute 51
  0.114116470588236,                      !- Value Until Time 51
  13,                                     !- Hour 52
  30,                                     !- Minute 52
  0.110856,                               !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.110856,                               !- Value Until Time 53
  15,                                     !- Hour 54
  39,                                     !- Minute 54
  0.101618,                               !- Value Until Time 54
  15,                                     !- Hour 55
  49,                                     !- Minute 55
  0.0923799999999996,                     !- Value Until Time 55
  15,                                     !- Hour 56
  59,                                     !- Minute 56
  0.083142,                               !- Value Until Time 56
  16,                                     !- Hour 57
  9,                                      !- Minute 57
  0.0739040000000004,                     !- Value Until Time 57
  16,                                     !- Hour 58
  19,                                     !- Minute 58
  0.0646659999999996,                     !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.055428,                               !- Value Until Time 59
  16,                                     !- Hour 60
  40,                                     !- Minute 60
  0.0461899999999999,                     !- Value Until Time 60
  16,                                     !- Hour 61
  50,                                     !- Minute 61
  0.0369519999999998,                     !- Value Until Time 61
  17,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0277139999999998,                     !- Value Until Time 62
  17,                                     !- Hour 63
  10,                                     !- Minute 63
  0.0184759999999997,                     !- Value Until Time 63
  17,                                     !- Hour 64
  20,                                     !- Minute 64
  0.00923799999999972,                    !- Value Until Time 64
  17,                                     !- Hour 65
  30,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  17,                                     !- Hour 66
  40,                                     !- Minute 66
  0.000380999999999999,                   !- Value Until Time 66
  17,                                     !- Hour 67
  50,                                     !- Minute 67
  0.000761999999999999,                   !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.001143,                               !- Value Until Time 68
  18,                                     !- Hour 69
  10,                                     !- Minute 69
  0.001524,                               !- Value Until Time 69
  18,                                     !- Hour 70
  20,                                     !- Minute 70
  0.001905,                               !- Value Until Time 70
  18,                                     !- Hour 71
  30,                                     !- Minute 71
  0.002286,                               !- Value Until Time 71
  18,                                     !- Hour 72
  40,                                     !- Minute 72
  0.002667,                               !- Value Until Time 72
  18,                                     !- Hour 73
  50,                                     !- Minute 73
  0.003048,                               !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.00342899999999999,                    !- Value Until Time 74
  19,                                     !- Hour 75
  10,                                     !- Minute 75
  0.00380999999999999,                    !- Value Until Time 75
  19,                                     !- Hour 76
  20,                                     !- Minute 76
  0.00419099999999999,                    !- Value Until Time 76
  19,                                     !- Hour 77
  30,                                     !- Minute 77
  0.004572,                               !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.004572;                               !- Value Until Time 78

OS:Schedule:Day,
  {83715dd2-265d-48b9-ae25-4a00360fa3ed}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1c83af6-1286-4a98-82d1-b70b5e47d77f}, !- Handle
  Schedule Rule 2,                        !- Name
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee7219ee-a8c9-4f88-8840-91586e90e2ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee7219ee-a8c9-4f88-8840-91586e90e2ba}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.00403411764705883,                    !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0128576470588236,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0216811764705883,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.030504705882353,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0393282352941177,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0481517647058825,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0569752941176471,                     !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0556305882352941,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0542858823529412,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0529411764705882,                     !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0515964705882353,                     !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0502517647058824,                     !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0489070588235294,                     !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.081511764705882,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.114116470588236,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.146721176470588,                      !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.179325882352941,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.211930588235293,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.244535294117647,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.244535294117647,                      !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.342349411764706,                      !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.440163529411764,                      !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.537977647058822,                      !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.635791764705881,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.733605882352939,                      !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.831419999999998,                      !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.83142,                                !- Value Until Time 27
  15,                                     !- Hour 28
  11,                                     !- Minute 28
  0.83142,                                !- Value Until Time 28
  15,                                     !- Hour 29
  21,                                     !- Minute 29
  0.382199607843138,                      !- Value Until Time 29
  15,                                     !- Hour 30
  31,                                     !- Minute 30
  0.32423568627451,                       !- Value Until Time 30
  15,                                     !- Hour 31
  41,                                     !- Minute 31
  0.266271764705882,                      !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.244535294117647,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.244535294117647,                      !- Value Until Time 33
  16,                                     !- Hour 34
  25,                                     !- Minute 34
  0.236384117647059,                      !- Value Until Time 34
  16,                                     !- Hour 35
  35,                                     !- Minute 35
  0.22823294117647,                       !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.220081764705882,                      !- Value Until Time 36
  16,                                     !- Hour 37
  55,                                     !- Minute 37
  0.211930588235293,                      !- Value Until Time 37
  17,                                     !- Hour 38
  5,                                      !- Minute 38
  0.203779411764706,                      !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.195628235294118,                      !- Value Until Time 39
  17,                                     !- Hour 40
  25,                                     !- Minute 40
  0.187477058823529,                      !- Value Until Time 40
  17,                                     !- Hour 41
  35,                                     !- Minute 41
  0.179325882352941,                      !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.171174705882353,                      !- Value Until Time 42
  17,                                     !- Hour 43
  55,                                     !- Minute 43
  0.163023529411764,                      !- Value Until Time 43
  18,                                     !- Hour 44
  5,                                      !- Minute 44
  0.154872352941176,                      !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146721176470588,                      !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.146721176470588,                      !- Value Until Time 46
  18,                                     !- Hour 47
  55,                                     !- Minute 47
  0.130418823529411,                      !- Value Until Time 47
  19,                                     !- Hour 48
  5,                                      !- Minute 48
  0.114116470588235,                      !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0978141176470588,                     !- Value Until Time 49
  19,                                     !- Hour 50
  25,                                     !- Minute 50
  0.081511764705882,                      !- Value Until Time 50
  19,                                     !- Hour 51
  35,                                     !- Minute 51
  0.0652094117647052,                     !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0489070588235294,                     !- Value Until Time 52
  19,                                     !- Hour 53
  55,                                     !- Minute 53
  0.0407558823529411,                     !- Value Until Time 53
  20,                                     !- Hour 54
  5,                                      !- Minute 54
  0.0326047058823528,                     !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0244535294117645,                     !- Value Until Time 55
  20,                                     !- Hour 56
  25,                                     !- Minute 56
  0.0163023529411762,                     !- Value Until Time 56
  20,                                     !- Hour 57
  35,                                     !- Minute 57
  0.008151176470588,                      !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  20,                                     !- Hour 59
  55,                                     !- Minute 59
  0.000672352941176471,                   !- Value Until Time 59
  21,                                     !- Hour 60
  5,                                      !- Minute 60
  0.00134470588235295,                    !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00201705882352941,                    !- Value Until Time 61
  21,                                     !- Hour 62
  25,                                     !- Minute 62
  0.00268941176470589,                    !- Value Until Time 62
  21,                                     !- Hour 63
  35,                                     !- Minute 63
  0.00336176470588236,                    !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.00403411764705883,                    !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.00403411764705883;                    !- Value Until Time 65

OS:Schedule:Day,
  {db88b9b7-983f-4cec-bd19-9846ba331a51}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Handle
  OfficeLarge ALWAYS_ON,                  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {b3d807e0-9803-4e1d-a80a-3ff5d01024d5}, !- Default Day Schedule Name
  {5527e0a4-b3d8-49fa-8817-377c53ffc0d9}, !- Summer Design Day Schedule Name
  {4cc6c587-299f-4afb-8293-6949cb4a335c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3d807e0-9803-4e1d-a80a-3ff5d01024d5}, !- Handle
  OfficeLarge ALWAYS_ON Default,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cc6c587-299f-4afb-8293-6949cb4a335c}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5527e0a4-b3d8-49fa-8817-377c53ffc0d9}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {bc5c207e-e35f-4c80-968b-abb77b2ef18b}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.6840611459001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {76d0d244-19f8-4a96-a74a-ab52f2691175}, !- Handle
  {bc5c207e-e35f-4c80-968b-abb77b2ef18b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d9e7f4ec-4efe-4c67-8d00-5eb1fced7713}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb27b044-189f-4589-8d81-aab457b68471}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  {d9e7f4ec-4efe-4c67-8d00-5eb1fced7713}, !- Electric Equipment Definition Name
  {c7b3833c-b945-40d1-bf7b-740c2796698c}, !- Space or SpaceType Name
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {204e2f29-9e79-4069-af8d-f770fe183147}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c5fa0169-9be1-4246-9141-3f3888c94729}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Lighting Schedule Name
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {191eb7e6-7b3f-4636-884c-5ac48e759afc}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9deabe3-a113-4e26-93d0-ff659033dcae}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {191eb7e6-7b3f-4636-884c-5ac48e759afc}, !- People Definition Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b916684-940b-47b2-8587-9e587168fd25}, !- Work Efficiency Schedule Name
  {c7859cd9-8011-4cee-bad5-08df366278e7}, !- Clothing Insulation Schedule Name
  {5e70c255-b0b2-4f4b-83f7-a2f1d1c071bf}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c7859cd9-8011-4cee-bad5-08df366278e7}, !- Handle
  Clothing Schedule,                      !- Name
  {3bb1669c-66e8-4c5d-b163-cfd26f81597f}, !- Schedule Type Limits Name
  {2c3d31a0-9e54-407f-814d-6dd45206d7a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c3d31a0-9e54-407f-814d-6dd45206d7a0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3bb1669c-66e8-4c5d-b163-cfd26f81597f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f23bf05-f5b2-413d-85ca-80607fb1d7df}, !- Handle
  Schedule Rule 3,                        !- Name
  {c7859cd9-8011-4cee-bad5-08df366278e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fe9dbb7-7233-4dbc-a66b-22725ea58f53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9fe9dbb7-7233-4dbc-a66b-22725ea58f53}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3bb1669c-66e8-4c5d-b163-cfd26f81597f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3bb1669c-66e8-4c5d-b163-cfd26f81597f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5e70c255-b0b2-4f4b-83f7-a2f1d1c071bf}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7379f35a-5752-4bff-b1ea-83d19d14db37}, !- Schedule Type Limits Name
  {d2f56c34-93e0-4651-b47d-2cb318dda84c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f56c34-93e0-4651-b47d-2cb318dda84c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7379f35a-5752-4bff-b1ea-83d19d14db37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7379f35a-5752-4bff-b1ea-83d19d14db37}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2b916684-940b-47b2-8587-9e587168fd25}, !- Handle
  Work Efficiency Schedule,               !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {1d9f0af6-1009-4366-ac7b-738948cc4d1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d9f0af6-1009-4366-ac7b-738948cc4d1e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {87ff6457-a777-4b07-9a5a-7d9c475cb71e}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {653575f4-3162-4a28-8da3-490c5451bee1}, !- Handle
  {87ff6457-a777-4b07-9a5a-7d9c475cb71e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {19d485b5-56c1-47e5-ae32-c424007f2524}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {05bff9f5-15dd-4f18-b32d-0b4681fc613c}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {19d485b5-56c1-47e5-ae32-c424007f2524}, !- Electric Equipment Definition Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space or SpaceType Name
  {37f9b72d-f0b5-4015-b0a1-c28c7b180d62}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6043123-ff27-4aee-b41e-06d90aa5539c}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0b59f4b-dcc1-4b03-bba2-d711508eeed9}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00ff954c-78b8-439a-b2c9-44c557c60587}, !- Number of People Schedule Name
  {4fa19b53-4e9d-407e-8aa1-e62351f5a965}, !- People Activity Level Schedule Name
  {8ab53c03-6ecb-4d21-a383-306c6c7ffbce}, !- Lighting Schedule Name
  {7971f237-af16-4d2c-b280-833b912fdeff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {733edd78-ca1c-4d64-b5b2-b40902deecf2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {00ff954c-78b8-439a-b2c9-44c557c60587}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {1720d712-8715-4825-97b5-98230474ec44}, !- Default Day Schedule Name
  {3e0b66a7-2851-485f-a9f4-1b9ef2554356}, !- Summer Design Day Schedule Name
  {38791a2c-a5a2-4b01-af58-9412f2702ed8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1720d712-8715-4825-97b5-98230474ec44}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.325,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.449999999999999,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.574999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.699999999999998,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.824999999999998,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.949999999999997,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.95,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  37,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  47,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  57,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.725000000000001,                      !- Value Until Time 25
  11,                                     !- Hour 26
  17,                                     !- Minute 26
  0.650000000000001,                      !- Value Until Time 26
  11,                                     !- Hour 27
  27,                                     !- Minute 27
  0.575000000000001,                      !- Value Until Time 27
  11,                                     !- Hour 28
  37,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  47,                                     !- Minute 29
  0.575,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  57,                                     !- Minute 30
  0.649999999999999,                      !- Value Until Time 30
  12,                                     !- Hour 31
  7,                                      !- Minute 31
  0.724999999999999,                      !- Value Until Time 31
  12,                                     !- Hour 32
  17,                                     !- Minute 32
  0.799999999999999,                      !- Value Until Time 32
  12,                                     !- Hour 33
  27,                                     !- Minute 33
  0.874999999999999,                      !- Value Until Time 33
  12,                                     !- Hour 34
  37,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  11,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  21,                                     !- Minute 36
  0.611111111111111,                      !- Value Until Time 36
  15,                                     !- Hour 37
  31,                                     !- Minute 37
  0.522222222222223,                      !- Value Until Time 37
  15,                                     !- Hour 38
  41,                                     !- Minute 38
  0.433333333333334,                      !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  25,                                     !- Minute 41
  0.375,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  35,                                     !- Minute 42
  0.35,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  55,                                     !- Minute 44
  0.299999999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  5,                                      !- Minute 45
  0.274999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.249999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  25,                                     !- Minute 47
  0.224999999999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  35,                                     !- Minute 48
  0.199999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.174999999999998,                      !- Value Until Time 49
  17,                                     !- Hour 50
  55,                                     !- Minute 50
  0.149999999999998,                      !- Value Until Time 50
  18,                                     !- Hour 51
  5,                                      !- Minute 51
  0.124999999999998,                      !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.1,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  25,                                     !- Minute 53
  0.0958333333333333,                     !- Value Until Time 53
  18,                                     !- Hour 54
  35,                                     !- Minute 54
  0.0916666666666666,                     !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0874999999999999,                     !- Value Until Time 55
  18,                                     !- Hour 56
  55,                                     !- Minute 56
  0.0833333333333332,                     !- Value Until Time 56
  19,                                     !- Hour 57
  5,                                      !- Minute 57
  0.0791666666666665,                     !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0749999999999998,                     !- Value Until Time 58
  19,                                     !- Hour 59
  25,                                     !- Minute 59
  0.0708333333333331,                     !- Value Until Time 59
  19,                                     !- Hour 60
  35,                                     !- Minute 60
  0.0666666666666664,                     !- Value Until Time 60
  19,                                     !- Hour 61
  45,                                     !- Minute 61
  0.0624999999999997,                     !- Value Until Time 61
  19,                                     !- Hour 62
  55,                                     !- Minute 62
  0.058333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  5,                                      !- Minute 63
  0.0541666666666663,                     !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.05,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  25,                                     !- Minute 65
  0.0458333333333333,                     !- Value Until Time 65
  20,                                     !- Hour 66
  35,                                     !- Minute 66
  0.0416666666666666,                     !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0374999999999999,                     !- Value Until Time 67
  20,                                     !- Hour 68
  55,                                     !- Minute 68
  0.0333333333333332,                     !- Value Until Time 68
  21,                                     !- Hour 69
  5,                                      !- Minute 69
  0.0291666666666665,                     !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0249999999999998,                     !- Value Until Time 70
  21,                                     !- Hour 71
  25,                                     !- Minute 71
  0.0208333333333331,                     !- Value Until Time 71
  21,                                     !- Hour 72
  35,                                     !- Minute 72
  0.0166666666666664,                     !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0124999999999997,                     !- Value Until Time 73
  21,                                     !- Hour 74
  55,                                     !- Minute 74
  0.00833333333333304,                    !- Value Until Time 74
  22,                                     !- Hour 75
  5,                                      !- Minute 75
  0.00416666666666634,                    !- Value Until Time 75
  22,                                     !- Hour 76
  15,                                     !- Minute 76
  0,                                      !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0;                                      !- Value Until Time 77

OS:Schedule:Rule,
  {6a5795e2-0b43-4579-ab20-7c6df00c1fd0}, !- Handle
  Schedule Rule 4,                        !- Name
  {00ff954c-78b8-439a-b2c9-44c557c60587}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97eeb00e-bcea-44d2-9270-78f1ddd39669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97eeb00e-bcea-44d2-9270-78f1ddd39669}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.133333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.166666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.233333333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.266666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.333333333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.366666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.400000000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.433333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  54,                                     !- Minute 27
  0.47948717948718,                       !- Value Until Time 27
  12,                                     !- Hour 28
  4,                                      !- Minute 28
  0.458974358974359,                      !- Value Until Time 28
  12,                                     !- Hour 29
  14,                                     !- Minute 29
  0.438461538461539,                      !- Value Until Time 29
  12,                                     !- Hour 30
  24,                                     !- Minute 30
  0.417948717948718,                      !- Value Until Time 30
  12,                                     !- Hour 31
  34,                                     !- Minute 31
  0.397435897435898,                      !- Value Until Time 31
  12,                                     !- Hour 32
  44,                                     !- Minute 32
  0.376923076923077,                      !- Value Until Time 32
  12,                                     !- Hour 33
  54,                                     !- Minute 33
  0.356410256410257,                      !- Value Until Time 33
  13,                                     !- Hour 34
  4,                                      !- Minute 34
  0.335897435897436,                      !- Value Until Time 34
  13,                                     !- Hour 35
  14,                                     !- Minute 35
  0.315384615384616,                      !- Value Until Time 35
  13,                                     !- Hour 36
  24,                                     !- Minute 36
  0.294871794871796,                      !- Value Until Time 36
  13,                                     !- Hour 37
  34,                                     !- Minute 37
  0.274358974358975,                      !- Value Until Time 37
  13,                                     !- Hour 38
  44,                                     !- Minute 38
  0.253846153846155,                      !- Value Until Time 38
  13,                                     !- Hour 39
  54,                                     !- Minute 39
  0.233333333333334,                      !- Value Until Time 39
  14,                                     !- Hour 40
  4,                                      !- Minute 40
  0.212820512820514,                      !- Value Until Time 40
  14,                                     !- Hour 41
  14,                                     !- Minute 41
  0.192307692307693,                      !- Value Until Time 41
  14,                                     !- Hour 42
  24,                                     !- Minute 42
  0.171794871794873,                      !- Value Until Time 42
  14,                                     !- Hour 43
  34,                                     !- Minute 43
  0.151282051282052,                      !- Value Until Time 43
  14,                                     !- Hour 44
  44,                                     !- Minute 44
  0.130769230769232,                      !- Value Until Time 44
  14,                                     !- Hour 45
  54,                                     !- Minute 45
  0.110256410256412,                      !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  9,                                      !- Minute 47
  0.0944444444444445,                     !- Value Until Time 47
  15,                                     !- Hour 48
  19,                                     !- Minute 48
  0.0888888888888889,                     !- Value Until Time 48
  15,                                     !- Hour 49
  29,                                     !- Minute 49
  0.0833333333333334,                     !- Value Until Time 49
  15,                                     !- Hour 50
  39,                                     !- Minute 50
  0.0777777777777778,                     !- Value Until Time 50
  15,                                     !- Hour 51
  49,                                     !- Minute 51
  0.0722222222222223,                     !- Value Until Time 51
  15,                                     !- Hour 52
  59,                                     !- Minute 52
  0.0666666666666668,                     !- Value Until Time 52
  16,                                     !- Hour 53
  9,                                      !- Minute 53
  0.0611111111111112,                     !- Value Until Time 53
  16,                                     !- Hour 54
  19,                                     !- Minute 54
  0.0555555555555556,                     !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  0.05,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  40,                                     !- Minute 56
  0.0444444444444444,                     !- Value Until Time 56
  16,                                     !- Hour 57
  50,                                     !- Minute 57
  0.0388888888888888,                     !- Value Until Time 57
  17,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0333333333333332,                     !- Value Until Time 58
  17,                                     !- Hour 59
  10,                                     !- Minute 59
  0.0277777777777776,                     !- Value Until Time 59
  17,                                     !- Hour 60
  20,                                     !- Minute 60
  0.022222222222222,                      !- Value Until Time 60
  17,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0166666666666664,                     !- Value Until Time 61
  17,                                     !- Hour 62
  40,                                     !- Minute 62
  0.0111111111111108,                     !- Value Until Time 62
  17,                                     !- Hour 63
  50,                                     !- Minute 63
  0.00555555555555524,                    !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:Schedule:Day,
  {3e0b66a7-2851-485f-a9f4-1b9ef2554356}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {38791a2c-a5a2-4b01-af58-9412f2702ed8}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebed89e7-3328-44b5-9b61-63296b8cfabb}, !- Handle
  Schedule Rule 5,                        !- Name
  {00ff954c-78b8-439a-b2c9-44c557c60587}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05238965-4bb4-49a6-aadd-573aff5643c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05238965-4bb4-49a6-aadd-573aff5643c3}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {4fa19b53-4e9d-407e-8aa1-e62351f5a965}, !- Handle
  Large Office Activity,                  !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  {373423bb-691c-441a-8cf6-4ee7a50eb28e}, !- Default Day Schedule Name
  {dd135e61-56a8-4208-8c47-660db1a740fd}, !- Summer Design Day Schedule Name
  {7b867136-d0b0-4384-bba0-e878b0ee13ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {373423bb-691c-441a-8cf6-4ee7a50eb28e}, !- Handle
  Large Office Activity Default,          !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7b867136-d0b0-4384-bba0-e878b0ee13ad}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd135e61-56a8-4208-8c47-660db1a740fd}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
