  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8ab53c03-6ecb-4d21-a383-306c6c7ffbce}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {54777234-7262-4a5f-8eac-54f00d74a6c8}, !- Default Day Schedule Name
  {b2722bd5-68aa-4637-9f61-e9da085333aa}, !- Summer Design Day Schedule Name
  {bce49571-c7cf-46d9-88f1-ea585ab5e008}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54777234-7262-4a5f-8eac-54f00d74a6c8}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0347582631578947,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0348534210526316,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0349485789473684,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0350437368421053,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0351388947368421,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.035234052631579,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0353292105263158,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0354243684210526,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0355195263157895,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0356146842105263,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0357098421052632,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.035805,                               !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0359001578947369,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0359953157894737,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0360904736842105,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0361856315789474,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0362807894736842,                     !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0363759473684211,                     !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0364711052631579,                     !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0365662631578948,                     !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.0366614210526316,                     !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.036709,                               !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0389998333333333,                     !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.0412906666666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.0435815,                              !- Value Until Time 25
  4,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0458723333333333,                     !- Value Until Time 26
  4,                                      !- Hour 27
  19,                                     !- Minute 27
  0.0481631666666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.050454,                               !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.0485905,                              !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.046727,                               !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0448635,                              !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.043,                                  !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.0411365,                              !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.039273,                               !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.0395075,                              !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.039742,                               !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.0399765,                              !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.040211,                               !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.0404455,                              !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.04068,                                !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.0481951666666667,                     !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.0557103333333334,                     !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.0632255,                              !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0707406666666667,                     !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.0782558333333334,                     !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.085771,                               !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.102601166666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.119431333333333,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.1362615,                              !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.153091666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.169921833333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.186752,                               !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.186752,                               !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.245974333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.305196666666666,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.364418999999999,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.423641333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.482863666666666,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.542085999999999,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.542086,                               !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.580583833333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.619081666666666,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.6575795,                              !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.696077333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.734575166666666,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.773072999999999,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.773073,                               !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.793855814814815,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.81463862962963,                       !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.835421444444444,                      !- Value Until Time 70
  11,                                     !- Hour 71
  3,                                      !- Minute 71
  0.843215,                               !- Value Until Time 71
  11,                                     !- Hour 72
  13,                                     !- Minute 72
  0.840500444444444,                      !- Value Until Time 72
  11,                                     !- Hour 73
  23,                                     !- Minute 73
  0.831000888888889,                      !- Value Until Time 73
  11,                                     !- Hour 74
  33,                                     !- Minute 74
  0.821501333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  37,                                     !- Minute 75
  0.817939,                               !- Value Until Time 75
  11,                                     !- Hour 76
  47,                                     !- Minute 76
  0.809622333333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  57,                                     !- Minute 77
  0.801305666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  7,                                      !- Minute 78
  0.792989,                               !- Value Until Time 78
  12,                                     !- Hour 79
  17,                                     !- Minute 79
  0.784672333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  27,                                     !- Minute 80
  0.776355666666667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.768039,                               !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.772063833333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.776088666666667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.7801135,                              !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.784138333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.788163166666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.792188,                               !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.787690333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.783192666666667,                      !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.778695,                               !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.774197333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.769699666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.765202,                               !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.730103925925926,                      !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.695005851851852,                      !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.659907777777778,                      !- Value Until Time 96
  15,                                     !- Hour 97
  11,                                     !- Minute 97
  0.646746,                               !- Value Until Time 97
  15,                                     !- Hour 98
  21,                                     !- Minute 98
  0.251141777777778,                      !- Value Until Time 98
  15,                                     !- Hour 99
  31,                                     !- Minute 99
  0.202399555555556,                      !- Value Until Time 99
  15,                                     !- Hour 100
  41,                                     !- Minute 100
  0.153657333333334,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.135379,                               !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.128054166666667,                      !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.120729333333333,                      !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.1134045,                              !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.106079666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.0987548333333332,                     !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.09143,                                !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.0905746666666667,                     !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.0897193333333333,                     !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.088864,                               !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.0880086666666667,                     !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.0871533333333333,                     !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.086298,                               !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.0864745,                              !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.086651,                               !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.0868275,                              !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.087004,                               !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.0871805,                              !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.087357,                               !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.0872638333333333,                     !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.0871706666666667,                     !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.0870775,                              !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.0869843333333333,                     !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.0868911666666667,                     !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.086798,                               !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.0813231666666666,                     !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.0758483333333333,                     !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.0703734999999999,                     !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.0648986666666665,                     !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.0594238333333331,                     !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.053949,                               !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.0531798333333333,                     !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.0524106666666667,                     !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.0516415,                              !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.0508723333333333,                     !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0501031666666666,                     !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.049334,                               !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.0467778333333333,                     !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.0442216666666666,                     !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.0416654999999999,                     !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.0391093333333333,                     !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.0365531666666666,                     !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.033997,                               !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.0340921578947368,                     !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.0341873157894737,                     !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.0342824736842105,                     !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.0343776315789474,                     !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.0344727894736842,                     !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.0345679473684211,                     !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.0346631052631579,                     !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.0347582631578947;                     !- Value Until Time 151

OS:Schedule:Rule,
  {1229fe29-f7cc-4670-a2d3-dd0a45277ae1}, !- Handle
  Schedule Rule 7,                        !- Name
  {8ab53c03-6ecb-4d21-a383-306c6c7ffbce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9db88fc-91d7-4db9-9563-a1586792cf52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9db88fc-91d7-4db9-9563-a1586792cf52}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00555969665736914,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00556438060868907,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00624355355005841,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00520296129171529,                    !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.00416236903337233,                    !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.00312177677502921,                    !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.00208118451668608,                    !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.00104059225834313,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.000811078950967367,                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00162215790193493,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00243323685290231,                    !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00324431580386968,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00405539475483725,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00486647370580463,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00486647370580463,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00562995592716611,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00563463987848585,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.00563932382980558,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00564400778112532,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00564869173244525,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00565337568376498,                    !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.00126641711538374,                    !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00565805963508471,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00566274358640464,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00566742753772438,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0056721114890441,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00567679544036385,                    !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.00568147939168377,                    !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0024073992629153,                     !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0056861633430035,                     !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00495627393515857,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.00569084729432324,                    !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00750514860740204,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.00569553124564316,                    !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.00570021519696289,                    !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.00570489914828264,                    !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00570958309960237,                    !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0057142670509223,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.00571895100224203,                    !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.00572363495356176,                    !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.00572831890488169,                    !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.00573300285620142,                    !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.00573768680752116,                    !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0057423707588409,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.00574705471016082,                    !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.00575173866148055,                    !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.00575642261280029,                    !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.00576110656412021,                    !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.00576579051543994,                    !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.00577047446675968,                    !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.00577515841807943,                    !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.00577984236939934,                    !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.040508820804342,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.00578452632071907,                    !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0452845939092619,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.00578921027203882,                    !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0500603670141821,                     !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.00579389422335855,                    !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0553467778122911,                     !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.00579857817467846,                    !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0606331886104001,                     !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.00580326212599821,                    !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0659195994085092,                     !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.00580794607731794,                    !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.0712060102066183,                     !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.00581263002863786,                    !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0764924210047273,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0058173139799576,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.0817788318028362,                     !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.00582199793127734,                    !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.00582668188259707,                    !- Value Until Time 72
  9,                                      !- Hour 73
  45,                                     !- Minute 73
  0.089708448,                            !- Value Until Time 73
  9,                                      !- Hour 74
  49,                                     !- Minute 74
  0.00583136583391699,                    !- Value Until Time 74
  9,                                      !- Hour 75
  59,                                     !- Minute 75
  0.00583604978523673,                    !- Value Until Time 75
  10,                                     !- Hour 76
  9,                                      !- Minute 76
  0.00584073373655646,                    !- Value Until Time 76
  10,                                     !- Hour 77
  19,                                     !- Minute 77
  0.00584541768787638,                    !- Value Until Time 77
  10,                                     !- Hour 78
  29,                                     !- Minute 78
  0.00585010163919612,                    !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.00585478559051587,                    !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0058594695418356,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.00586415349315551,                    !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.00586883744447526,                    !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.00587352139579499,                    !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.00587820534711491,                    !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.00588288929843465,                    !- Value Until Time 85
  11,                                     !- Hour 86
  45,                                     !- Minute 86
  0.089708448,                            !- Value Until Time 86
  11,                                     !- Hour 87
  49,                                     !- Minute 87
  0.00588757324975439,                    !- Value Until Time 87
  11,                                     !- Hour 88
  54,                                     !- Minute 88
  0.0884232442792427,                     !- Value Until Time 88
  11,                                     !- Hour 89
  59,                                     !- Minute 89
  0.00589225720107412,                    !- Value Until Time 89
  12,                                     !- Hour 90
  4,                                      !- Minute 90
  0.0871380405584856,                     !- Value Until Time 90
  12,                                     !- Hour 91
  9,                                      !- Minute 91
  0.00589694115239404,                    !- Value Until Time 91
  12,                                     !- Hour 92
  14,                                     !- Minute 92
  0.0858528368377283,                     !- Value Until Time 92
  12,                                     !- Hour 93
  19,                                     !- Minute 93
  0.00590162510371378,                    !- Value Until Time 93
  12,                                     !- Hour 94
  24,                                     !- Minute 94
  0.0845676331169709,                     !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.00590630905503351,                    !- Value Until Time 95
  12,                                     !- Hour 96
  34,                                     !- Minute 96
  0.0832824293962138,                     !- Value Until Time 96
  12,                                     !- Hour 97
  39,                                     !- Minute 97
  0.00591099300635325,                    !- Value Until Time 97
  12,                                     !- Hour 98
  44,                                     !- Minute 98
  0.0819972256754565,                     !- Value Until Time 98
  12,                                     !- Hour 99
  49,                                     !- Minute 99
  0.00591567695767317,                    !- Value Until Time 99
  12,                                     !- Hour 100
  54,                                     !- Minute 100
  0.0807120219546994,                     !- Value Until Time 100
  12,                                     !- Hour 101
  59,                                     !- Minute 101
  0.0059203609089929,                     !- Value Until Time 101
  13,                                     !- Hour 102
  0,                                      !- Minute 102
  0.0800694200943207,                     !- Value Until Time 102
  13,                                     !- Hour 103
  9,                                      !- Minute 103
  0.00592504486031264,                    !- Value Until Time 103
  13,                                     !- Hour 104
  19,                                     !- Minute 104
  0.00592972881163257,                    !- Value Until Time 104
  13,                                     !- Hour 105
  29,                                     !- Minute 105
  0.00593441276295231,                    !- Value Until Time 105
  13,                                     !- Hour 106
  39,                                     !- Minute 106
  0.00593909671427204,                    !- Value Until Time 106
  13,                                     !- Hour 107
  49,                                     !- Minute 107
  0.00594378066559178,                    !- Value Until Time 107
  13,                                     !- Hour 108
  59,                                     !- Minute 108
  0.0059484646169117,                     !- Value Until Time 108
  14,                                     !- Hour 109
  0,                                      !- Minute 109
  0.0542334139007777,                     !- Value Until Time 109
  14,                                     !- Hour 110
  9,                                      !- Minute 110
  0.00595314856823143,                    !- Value Until Time 110
  14,                                     !- Hour 111
  19,                                     !- Minute 111
  0.00595783251955117,                    !- Value Until Time 111
  14,                                     !- Hour 112
  29,                                     !- Minute 112
  0.00596251647087109,                    !- Value Until Time 112
  14,                                     !- Hour 113
  39,                                     !- Minute 113
  0.00596720042219083,                    !- Value Until Time 113
  14,                                     !- Hour 114
  49,                                     !- Minute 114
  0.00597188437351056,                    !- Value Until Time 114
  14,                                     !- Hour 115
  59,                                     !- Minute 115
  0.00597656832483048,                    !- Value Until Time 115
  15,                                     !- Hour 116
  0,                                      !- Minute 116
  0.0497393639748329,                     !- Value Until Time 116
  15,                                     !- Hour 117
  9,                                      !- Minute 117
  0.00598125227615023,                    !- Value Until Time 117
  15,                                     !- Hour 118
  19,                                     !- Minute 118
  0.00598593622746996,                    !- Value Until Time 118
  15,                                     !- Hour 119
  29,                                     !- Minute 119
  0.00599062017878969,                    !- Value Until Time 119
  15,                                     !- Hour 120
  39,                                     !- Minute 120
  0.00599530413010962,                    !- Value Until Time 120
  15,                                     !- Hour 121
  49,                                     !- Minute 121
  0.00599998808142936,                    !- Value Until Time 121
  15,                                     !- Hour 122
  59,                                     !- Minute 122
  0.00600467203274908,                    !- Value Until Time 122
  16,                                     !- Hour 123
  0,                                      !- Minute 123
  0.049498610773439,                      !- Value Until Time 123
  16,                                     !- Hour 124
  9,                                      !- Minute 124
  0.00600935598406901,                    !- Value Until Time 124
  16,                                     !- Hour 125
  10,                                     !- Minute 125
  0.0482298422440785,                     !- Value Until Time 125
  16,                                     !- Hour 126
  19,                                     !- Minute 126
  0.00601403993538875,                    !- Value Until Time 126
  16,                                     !- Hour 127
  20,                                     !- Minute 127
  0.0469610737147179,                     !- Value Until Time 127
  16,                                     !- Hour 128
  29,                                     !- Minute 128
  0.00601872388670848,                    !- Value Until Time 128
  16,                                     !- Hour 129
  30,                                     !- Minute 129
  0.0456923051853575,                     !- Value Until Time 129
  16,                                     !- Hour 130
  39,                                     !- Minute 130
  0.00602340783802822,                    !- Value Until Time 130
  16,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0444235366559969,                     !- Value Until Time 131
  16,                                     !- Hour 132
  49,                                     !- Minute 132
  0.00602809178934814,                    !- Value Until Time 132
  16,                                     !- Hour 133
  50,                                     !- Minute 133
  0.0431547681266364,                     !- Value Until Time 133
  16,                                     !- Hour 134
  59,                                     !- Minute 134
  0.00603277574066787,                    !- Value Until Time 134
  17,                                     !- Hour 135
  0,                                      !- Minute 135
  0.041885999597276,                      !- Value Until Time 135
  17,                                     !- Hour 136
  9,                                      !- Minute 136
  0.00603745969198762,                    !- Value Until Time 136
  17,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0421650072188398,                     !- Value Until Time 137
  17,                                     !- Hour 138
  19,                                     !- Minute 138
  0.00604214364330735,                    !- Value Until Time 138
  17,                                     !- Hour 139
  20,                                     !- Minute 139
  0.0424440148404036,                     !- Value Until Time 139
  17,                                     !- Hour 140
  29,                                     !- Minute 140
  0.00604682759462728,                    !- Value Until Time 140
  17,                                     !- Hour 141
  30,                                     !- Minute 141
  0.0427230224619675,                     !- Value Until Time 141
  17,                                     !- Hour 142
  39,                                     !- Minute 142
  0.00605151154594701,                    !- Value Until Time 142
  17,                                     !- Hour 143
  40,                                     !- Minute 143
  0.0430020300835313,                     !- Value Until Time 143
  17,                                     !- Hour 144
  49,                                     !- Minute 144
  0.00605619549726674,                    !- Value Until Time 144
  17,                                     !- Hour 145
  50,                                     !- Minute 145
  0.0432810377050951,                     !- Value Until Time 145
  17,                                     !- Hour 146
  59,                                     !- Minute 146
  0.00606087944858667,                    !- Value Until Time 146
  18,                                     !- Hour 147
  0,                                      !- Minute 147
  0.043560045326659,                      !- Value Until Time 147
  18,                                     !- Hour 148
  9,                                      !- Minute 148
  0.0060655633999064,                     !- Value Until Time 148
  18,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0433070824112635,                     !- Value Until Time 149
  18,                                     !- Hour 150
  19,                                     !- Minute 150
  0.00607024735122614,                    !- Value Until Time 150
  18,                                     !- Hour 151
  20,                                     !- Minute 151
  0.0430541194958683,                     !- Value Until Time 151
  18,                                     !- Hour 152
  29,                                     !- Minute 152
  0.00607493130254588,                    !- Value Until Time 152
  18,                                     !- Hour 153
  30,                                     !- Minute 153
  0.0428011565804728,                     !- Value Until Time 153
  18,                                     !- Hour 154
  39,                                     !- Minute 154
  0.0060796152538658,                     !- Value Until Time 154
  18,                                     !- Hour 155
  40,                                     !- Minute 155
  0.0425481936650774,                     !- Value Until Time 155
  18,                                     !- Hour 156
  49,                                     !- Minute 156
  0.00608429920518553,                    !- Value Until Time 156
  18,                                     !- Hour 157
  50,                                     !- Minute 157
  0.0422952307496821,                     !- Value Until Time 157
  18,                                     !- Hour 158
  59,                                     !- Minute 158
  0.00608898315650527,                    !- Value Until Time 158
  19,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0420422678342867,                     !- Value Until Time 159
  19,                                     !- Hour 160
  9,                                      !- Minute 160
  0.00609366710782519,                    !- Value Until Time 160
  19,                                     !- Hour 161
  10,                                     !- Minute 161
  0.0420144343695245,                     !- Value Until Time 161
  19,                                     !- Hour 162
  19,                                     !- Minute 162
  0.00609835105914492,                    !- Value Until Time 162
  19,                                     !- Hour 163
  20,                                     !- Minute 163
  0.0419866009047624,                     !- Value Until Time 163
  19,                                     !- Hour 164
  30,                                     !- Minute 164
  0.00610303501046466,                    !- Value Until Time 164
  19,                                     !- Hour 165
  40,                                     !- Minute 165
  0.00610771896178458,                    !- Value Until Time 165
  19,                                     !- Hour 166
  50,                                     !- Minute 166
  0.00611240291310432,                    !- Value Until Time 166
  20,                                     !- Hour 167
  0,                                      !- Minute 167
  0.00611708686442405,                    !- Value Until Time 167
  20,                                     !- Hour 168
  10,                                     !- Minute 168
  0.0061217708157438,                     !- Value Until Time 168
  20,                                     !- Hour 169
  20,                                     !- Minute 169
  0.00612645476706371,                    !- Value Until Time 169
  20,                                     !- Hour 170
  30,                                     !- Minute 170
  0.00613113871838344,                    !- Value Until Time 170
  20,                                     !- Hour 171
  40,                                     !- Minute 171
  0.00613582266970319,                    !- Value Until Time 171
  20,                                     !- Hour 172
  50,                                     !- Minute 172
  0.0061405066210231,                     !- Value Until Time 172
  21,                                     !- Hour 173
  0,                                      !- Minute 173
  0.00614519057234285,                    !- Value Until Time 173
  21,                                     !- Hour 174
  10,                                     !- Minute 174
  0.00614987452366258,                    !- Value Until Time 174
  21,                                     !- Hour 175
  20,                                     !- Minute 175
  0.0061545584749825,                     !- Value Until Time 175
  21,                                     !- Hour 176
  30,                                     !- Minute 176
  0.00615924242630224,                    !- Value Until Time 176
  21,                                     !- Hour 177
  40,                                     !- Minute 177
  0.00616392637762197,                    !- Value Until Time 177
  21,                                     !- Hour 178
  50,                                     !- Minute 178
  0.00616861032894171,                    !- Value Until Time 178
  22,                                     !- Hour 179
  0,                                      !- Minute 179
  0.00617329428026164,                    !- Value Until Time 179
  22,                                     !- Hour 180
  10,                                     !- Minute 180
  0.00617797823158136,                    !- Value Until Time 180
  22,                                     !- Hour 181
  20,                                     !- Minute 181
  0.0061826621829011,                     !- Value Until Time 181
  22,                                     !- Hour 182
  30,                                     !- Minute 182
  0.00618734613422103,                    !- Value Until Time 182
  22,                                     !- Hour 183
  40,                                     !- Minute 183
  0.00619203008554076,                    !- Value Until Time 183
  22,                                     !- Hour 184
  50,                                     !- Minute 184
  0.00619671403686049,                    !- Value Until Time 184
  23,                                     !- Hour 185
  0,                                      !- Minute 185
  0.00620139798818024,                    !- Value Until Time 185
  23,                                     !- Hour 186
  10,                                     !- Minute 186
  0.00620608193950016,                    !- Value Until Time 186
  23,                                     !- Hour 187
  20,                                     !- Minute 187
  0.00621076589081989,                    !- Value Until Time 187
  23,                                     !- Hour 188
  30,                                     !- Minute 188
  0.00621544984213963,                    !- Value Until Time 188
  23,                                     !- Hour 189
  40,                                     !- Minute 189
  0.00622013379345955,                    !- Value Until Time 189
  23,                                     !- Hour 190
  50,                                     !- Minute 190
  0.00622481774477929,                    !- Value Until Time 190
  24,                                     !- Hour 191
  0,                                      !- Minute 191
  0.00622950169609902;                    !- Value Until Time 191

OS:Schedule:Day,
  {b2722bd5-68aa-4637-9f61-e9da085333aa}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36a61335-a66d-48ce-aff2-afc62a62b958}, !- Handle
  Schedule Rule 8,                        !- Name
  {8ab53c03-6ecb-4d21-a383-306c6c7ffbce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bee5ff81-0e48-42a0-82da-461081a0b648}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bee5ff81-0e48-42a0-82da-461081a0b648}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  7.97752189440268e-05,                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0294567721571726,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0317854284322088,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0341140847072449,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0364427409822811,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0387713972573173,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0411000535323535,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0434287098073896,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0465174182533032,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.049606126699217,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0526948351451305,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0557835435910441,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0588722520369579,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0619609604828714,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0619609604828714,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00119662828416044,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00127640350310446,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.00135617872204849,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00143595394099252,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00151572915993655,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00159550437888058,                    !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0630278576952564,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00167527959782462,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00175505481676865,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00183483003571268,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00191460525465671,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00199438047360073,                    !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.00207415569254476,                    !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0634608525252707,                     !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.00215393091148879,                    !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0634646878723354,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.00223370613043282,                    !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0634685232194,                        !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.00231348134937685,                    !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.00239325656832087,                    !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0024730317872649,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00255280700620893,                    !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.00263258222515295,                    !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.00271235744409701,                    !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.00279213266304103,                    !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.00287190788198506,                    !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.00295168310092909,                    !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.00303145831987311,                    !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.00311123353881714,                    !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.00319100875776117,                    !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0032707839767052,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.00335055919564923,                    !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.00343033441459326,                    !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.00351010963353728,                    !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.00358988485248131,                    !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.00366966007142534,                    !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.00374943529036936,                    !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00246838404580604,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.00382921050931341,                    !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.00172291157992681,                    !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.00390898572825744,                    !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.000977439114047247,                   !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.00398876094720147,                    !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.00110884243372811,                    !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0040685361661455,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00124024575340896,                    !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.00414831138508952,                    !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.00137164907308983,                    !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.00422808660403355,                    !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.00150305239277067,                    !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.00430786182297758,                    !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.00163445571245152,                    !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0043876370419216,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.00176585903213239,                    !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.00176585903213239,                    !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.00186487480722496,                    !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.00196389058231784,                    !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.00206290635741041,                    !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.00216192213250296,                    !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.00226093790759586,                    !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.00235995368268841,                    !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00235995368268841,                    !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.00502583879347385,                    !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.00510561401241787,                    !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.00518538923136191,                    !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.00526516445030593,                    !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.00534493966924996,                    !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.00542471488819399,                    !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.00550449010713801,                    !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.00558426532608204,                    !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.00566404054502607,                    !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.00574381576397009,                    !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.00582359098291413,                    !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.00590336620185818,                    !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0059831414208022,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.00606291663974623,                    !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.00614269185869026,                    !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.00622246707763428,                    !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.00630224229657831,                    !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.00638201751552234,                    !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.00646179273446637,                    !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0065415679534104,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.00662134317235442,                    !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.00670111839129845,                    !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.00678089361024248,                    !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0068606688291865,                     !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.00694044404813053,                    !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.00702021926707459,                    !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.00709999448601861,                    !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.00717976970496264,                    !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.00725954492390667,                    !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.00733932014285069,                    !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.00741909536179472,                    !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.00749887058073875,                    !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.00757864579968278,                    !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.00765842101862681,                    !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.00773819623757083,                    !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.00781797145651486,                    !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.00789774667545889,                    !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.00797752189440291,                    !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.00805729711334696,                    !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.00813707233229099,                    !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.00821684755123502,                    !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.00829662277017905,                    !- Value Until Time 120
  17,                                     !- Hour 121
  30,                                     !- Minute 121
  0.00829662277017905,                    !- Value Until Time 121
  17,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0175848714751492,                     !- Value Until Time 122
  17,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0268731201801194,                     !- Value Until Time 123
  18,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0361613688850898,                     !- Value Until Time 124
  18,                                     !- Hour 125
  10,                                     !- Minute 125
  0.04544961759006,                       !- Value Until Time 125
  18,                                     !- Hour 126
  20,                                     !- Minute 126
  0.0547378662950302,                     !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.064026115,                            !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.0636428739912864,                     !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.0632596329825731,                     !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.0628763919738595,                     !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0624931509651459,                     !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0621099099564327,                     !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0617266689477191,                     !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0617339290747538,                     !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0617411892017889,                     !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0617484493288237,                     !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0617557094558585,                     !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0617629695828936,                     !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0617702297099283,                     !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0621018205651674,                     !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0624334114204068,                     !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0627650022756459,                     !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0630965931308849,                     !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0634281839861243,                     !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0637597748413633,                     !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0624450328065639,                     !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0611302907717645,                     !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.059815548736965,                      !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0585008067021656,                     !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0571860646673662,                     !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0558713226325668,                     !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0570756388871947,                     !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0582799551418226,                     !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0594842713964502,                     !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.0606885876510781,                     !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.061892903905706,                      !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.0630972201603336,                     !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.0574904788264733,                     !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.0518837374926131,                     !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.0462769961587531;                     !- Value Until Time 160

OS:Schedule:Day,
  {bce49571-c7cf-46d9-88f1-ea585ab5e008}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7971f237-af16-4d2c-b280-833b912fdeff}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {b10b6b3c-0049-4fa9-bc67-8f0b7a1fa919}, !- Default Day Schedule Name
  {9b0dcac9-6449-4ca2-8cb9-8e27c9b0ca7b}, !- Summer Design Day Schedule Name
  {ff9c726b-f751-482f-befe-ca43f87dd46a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b10b6b3c-0049-4fa9-bc67-8f0b7a1fa919}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.580487719298245,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.580473684210526,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.580459649122807,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.580445614035088,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.580431578947368,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.580417543859649,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.58040350877193,                       !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.580389473684211,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.580375438596491,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.580361403508772,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.580347368421053,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.580333333333333,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.580319298245614,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.580305263157895,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.580291228070175,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.580277192982456,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.580263157894737,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.580249122807018,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.580235087719298,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.580221052631579,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.58020701754386,                       !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5802,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.57735,                                !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.5745,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.57165,                                !- Value Until Time 25
  4,                                      !- Hour 26
  9,                                      !- Minute 26
  0.5688,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  19,                                     !- Minute 27
  0.56595,                                !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.5631,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.560416666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.557733333333333,                      !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.55505,                                !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.552366666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.549683333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.547,                                  !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.545383333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.543766666666667,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.54215,                                !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.540533333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.538916666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.5373,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.537516666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.537733333333333,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.53795,                                !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.538166666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.538383333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.5386,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.5485,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.5584,                                 !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.5683,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.5782,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.5881,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.598,                                  !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.598,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.612533333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.627066666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.6416,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.656133333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.670666666666666,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.6852,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.6852,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.701133333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.717066666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.733,                                  !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.748933333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.764866666666666,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.7808,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.7808,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.805866666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.830933333333333,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.856,                                  !- Value Until Time 70
  11,                                     !- Hour 71
  3,                                      !- Minute 71
  0.8654,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  13,                                     !- Minute 72
  0.885277777777778,                      !- Value Until Time 72
  11,                                     !- Hour 73
  23,                                     !- Minute 73
  0.883855555555556,                      !- Value Until Time 73
  11,                                     !- Hour 74
  33,                                     !- Minute 74
  0.882433333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  37,                                     !- Minute 75
  0.8819,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  47,                                     !- Minute 76
  0.8717,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  57,                                     !- Minute 77
  0.8615,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  7,                                      !- Minute 78
  0.8513,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  17,                                     !- Minute 79
  0.8411,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  27,                                     !- Minute 80
  0.8309,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.8207,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.814033333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.807366666666667,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.8007,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.794033333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.787366666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.7807,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.773133333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.765566666666667,                      !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.758,                                  !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.750433333333334,                      !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.742866666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.7353,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.716011111111111,                      !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.696722222222222,                      !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.677433333333334,                      !- Value Until Time 96
  15,                                     !- Hour 97
  11,                                     !- Minute 97
  0.6702,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  21,                                     !- Minute 98
  0.593303703703704,                      !- Value Until Time 98
  15,                                     !- Hour 99
  31,                                     !- Minute 99
  0.581807407407408,                      !- Value Until Time 99
  15,                                     !- Hour 100
  41,                                     !- Minute 100
  0.570311111111111,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.566,                                  !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.56735,                                !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.5687,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.57005,                                !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.5714,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.57275,                                !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.5741,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.580533333333333,                      !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.586966666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.5934,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.599833333333334,                      !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.606266666666667,                      !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.6127,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.6203,                                 !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.6279,                                 !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.6355,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.6431,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.6507,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.6583,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.660816666666667,                      !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.663333333333333,                      !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.66585,                                !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.668366666666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.670883333333333,                      !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.6734,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.664331666666667,                      !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.655263333333333,                      !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.646195,                               !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.637126666666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.628058333333333,                      !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.61899,                                !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.605775,                               !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.59256,                                !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.579345,                               !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.56613,                                !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.552914999999999,                      !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.5397,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.546516666666667,                      !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.553333333333333,                      !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.56015,                                !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.566966666666667,                      !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.573783333333334,                      !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.5806,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.580585964912281,                      !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.580571929824561,                      !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.580557894736842,                      !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.580543859649123,                      !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.580529824561403,                      !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.580515789473684,                      !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.580501754385965,                      !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.580487719298245;                      !- Value Until Time 151

OS:Schedule:Rule,
  {4134fe1e-d2e0-4dc8-a8c3-88739672525c}, !- Handle
  Schedule Rule 10,                       !- Name
  {7971f237-af16-4d2c-b280-833b912fdeff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86e518e3-ec7d-4a01-9246-464332dedfc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86e518e3-ec7d-4a01-9246-464332dedfc1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.605355102040816,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.604948949645834,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.546056852373303,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.54138553573045,                       !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.536714219087598,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.532042902444745,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.527371585801892,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.52270026915904,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.518028952516187,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.516508701537743,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.514988450559301,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.513468199580858,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.511947948602414,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.510427697623972,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.508907446645528,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.508907446645528,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.599262816116072,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.598856663721088,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.598450511326106,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.598044358931123,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.597638206536139,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.597232054141157,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.50791237327782,                       !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.596825901746174,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.59641974935119,                       !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.596013596956209,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.595607444561225,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.595201292166242,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.59479513977126,                       !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.506088072103688,                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.594388987376276,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.505065357809098,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.593982834981293,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.50404264351451,                       !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.593576682586311,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.593170530191327,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.592764377796344,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.592358225401362,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.591952073006379,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.591545920611395,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.591139768216413,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.590733615821429,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.590327463426446,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.589921311031464,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.589515158636481,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.589109006241497,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.588702853846515,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.588296701451532,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.58789054905655,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.587484396661567,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.587078244266583,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.586672091871599,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.586265939476618,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.374019723467296,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.585859787081634,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.362272329542961,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.585453634686651,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.350524935618628,                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.585047482291669,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.348180985019138,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.584641329896685,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.345837034419647,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.584235177501702,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.343493083820157,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.58382902510672,                       !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.341149133220666,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.583422872711736,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.338805182621175,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.583016720316753,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.336461232021685,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.582610567921771,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.582204415526787,                      !- Value Until Time 72
  9,                                      !- Hour 73
  45,                                     !- Minute 73
  0.332945306122449,                      !- Value Until Time 73
  9,                                      !- Hour 74
  49,                                     !- Minute 74
  0.581798263131804,                      !- Value Until Time 74
  9,                                      !- Hour 75
  54,                                     !- Minute 75
  0.335322425834196,                      !- Value Until Time 75
  9,                                      !- Hour 76
  59,                                     !- Minute 76
  0.581392110736822,                      !- Value Until Time 76
  10,                                     !- Hour 77
  4,                                      !- Minute 77
  0.337699545545945,                      !- Value Until Time 77
  10,                                     !- Hour 78
  9,                                      !- Minute 78
  0.580985958341839,                      !- Value Until Time 78
  10,                                     !- Hour 79
  14,                                     !- Minute 79
  0.340076665257691,                      !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.580579805946855,                      !- Value Until Time 80
  10,                                     !- Hour 81
  24,                                     !- Minute 81
  0.342453784969438,                      !- Value Until Time 81
  10,                                     !- Hour 82
  29,                                     !- Minute 82
  0.580173653551873,                      !- Value Until Time 82
  10,                                     !- Hour 83
  34,                                     !- Minute 83
  0.344830904681187,                      !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.57976750115689,                       !- Value Until Time 84
  10,                                     !- Hour 85
  44,                                     !- Minute 85
  0.347208024392934,                      !- Value Until Time 85
  10,                                     !- Hour 86
  45,                                     !- Minute 86
  0.347208024392934,                      !- Value Until Time 86
  10,                                     !- Hour 87
  49,                                     !- Minute 87
  0.579361348761906,                      !- Value Until Time 87
  10,                                     !- Hour 88
  54,                                     !- Minute 88
  0.350856626741198,                      !- Value Until Time 88
  10,                                     !- Hour 89
  59,                                     !- Minute 89
  0.578955196366924,                      !- Value Until Time 89
  11,                                     !- Hour 90
  4,                                      !- Minute 90
  0.354505229089461,                      !- Value Until Time 90
  11,                                     !- Hour 91
  9,                                      !- Minute 91
  0.578549043971941,                      !- Value Until Time 91
  11,                                     !- Hour 92
  14,                                     !- Minute 92
  0.358153831437725,                      !- Value Until Time 92
  11,                                     !- Hour 93
  19,                                     !- Minute 93
  0.578142891576957,                      !- Value Until Time 93
  11,                                     !- Hour 94
  24,                                     !- Minute 94
  0.361802433785989,                      !- Value Until Time 94
  11,                                     !- Hour 95
  29,                                     !- Minute 95
  0.577736739181976,                      !- Value Until Time 95
  11,                                     !- Hour 96
  34,                                     !- Minute 96
  0.365451036134252,                      !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.577330586786992,                      !- Value Until Time 97
  11,                                     !- Hour 98
  44,                                     !- Minute 98
  0.369099638482516,                      !- Value Until Time 98
  11,                                     !- Hour 99
  45,                                     !- Minute 99
  0.369099638482516,                      !- Value Until Time 99
  11,                                     !- Hour 100
  49,                                     !- Minute 100
  0.576924434392008,                      !- Value Until Time 100
  11,                                     !- Hour 101
  54,                                     !- Minute 101
  0.371443589082006,                      !- Value Until Time 101
  11,                                     !- Hour 102
  59,                                     !- Minute 102
  0.576518281997027,                      !- Value Until Time 102
  12,                                     !- Hour 103
  4,                                      !- Minute 103
  0.373787539681498,                      !- Value Until Time 103
  12,                                     !- Hour 104
  9,                                      !- Minute 104
  0.576112129602043,                      !- Value Until Time 104
  12,                                     !- Hour 105
  14,                                     !- Minute 105
  0.376131490280988,                      !- Value Until Time 105
  12,                                     !- Hour 106
  19,                                     !- Minute 106
  0.57570597720706,                       !- Value Until Time 106
  12,                                     !- Hour 107
  24,                                     !- Minute 107
  0.378475440880478,                      !- Value Until Time 107
  12,                                     !- Hour 108
  29,                                     !- Minute 108
  0.575299824812078,                      !- Value Until Time 108
  12,                                     !- Hour 109
  34,                                     !- Minute 109
  0.380819391479969,                      !- Value Until Time 109
  12,                                     !- Hour 110
  39,                                     !- Minute 110
  0.574893672417094,                      !- Value Until Time 110
  12,                                     !- Hour 111
  44,                                     !- Minute 111
  0.38316334207946,                       !- Value Until Time 111
  12,                                     !- Hour 112
  49,                                     !- Minute 112
  0.574487520022111,                      !- Value Until Time 112
  12,                                     !- Hour 113
  54,                                     !- Minute 113
  0.38550729267895,                       !- Value Until Time 113
  12,                                     !- Hour 114
  59,                                     !- Minute 114
  0.574081367627129,                      !- Value Until Time 114
  13,                                     !- Hour 115
  0,                                      !- Minute 115
  0.386679267978695,                      !- Value Until Time 115
  13,                                     !- Hour 116
  9,                                      !- Minute 116
  0.573675215232145,                      !- Value Until Time 116
  13,                                     !- Hour 117
  19,                                     !- Minute 117
  0.573269062837162,                      !- Value Until Time 117
  13,                                     !- Hour 118
  29,                                     !- Minute 118
  0.57286291044218,                       !- Value Until Time 118
  13,                                     !- Hour 119
  39,                                     !- Minute 119
  0.572456758047197,                      !- Value Until Time 119
  13,                                     !- Hour 120
  49,                                     !- Minute 120
  0.572050605652213,                      !- Value Until Time 120
  13,                                     !- Hour 121
  59,                                     !- Minute 121
  0.571644453257231,                      !- Value Until Time 121
  14,                                     !- Hour 122
  0,                                      !- Minute 122
  0.4213409902872,                        !- Value Until Time 122
  14,                                     !- Hour 123
  9,                                      !- Minute 123
  0.571238300862248,                      !- Value Until Time 123
  14,                                     !- Hour 124
  19,                                     !- Minute 124
  0.570832148467264,                      !- Value Until Time 124
  14,                                     !- Hour 125
  29,                                     !- Minute 125
  0.570425996072281,                      !- Value Until Time 125
  14,                                     !- Hour 126
  39,                                     !- Minute 126
  0.570019843677299,                      !- Value Until Time 126
  14,                                     !- Hour 127
  49,                                     !- Minute 127
  0.569613691282315,                      !- Value Until Time 127
  14,                                     !- Hour 128
  59,                                     !- Minute 128
  0.569207538887332,                      !- Value Until Time 128
  15,                                     !- Hour 129
  0,                                      !- Minute 129
  0.422004372532339,                      !- Value Until Time 129
  15,                                     !- Hour 130
  9,                                      !- Minute 130
  0.56880138649235,                       !- Value Until Time 130
  15,                                     !- Hour 131
  19,                                     !- Minute 131
  0.568395234097366,                      !- Value Until Time 131
  15,                                     !- Hour 132
  29,                                     !- Minute 132
  0.567989081702383,                      !- Value Until Time 132
  15,                                     !- Hour 133
  39,                                     !- Minute 133
  0.567582929307401,                      !- Value Until Time 133
  15,                                     !- Hour 134
  49,                                     !- Minute 134
  0.567176776912418,                      !- Value Until Time 134
  15,                                     !- Hour 135
  59,                                     !- Minute 135
  0.566770624517434,                      !- Value Until Time 135
  16,                                     !- Hour 136
  0,                                      !- Minute 136
  0.417029005693798,                      !- Value Until Time 136
  16,                                     !- Hour 137
  9,                                      !- Minute 137
  0.566364472122452,                      !- Value Until Time 137
  16,                                     !- Hour 138
  10,                                     !- Minute 138
  0.420097148577565,                      !- Value Until Time 138
  16,                                     !- Hour 139
  19,                                     !- Minute 139
  0.565958319727469,                      !- Value Until Time 139
  16,                                     !- Hour 140
  20,                                     !- Minute 140
  0.423165291461332,                      !- Value Until Time 140
  16,                                     !- Hour 141
  29,                                     !- Minute 141
  0.565552167332485,                      !- Value Until Time 141
  16,                                     !- Hour 142
  30,                                     !- Minute 142
  0.426233434345099,                      !- Value Until Time 142
  16,                                     !- Hour 143
  39,                                     !- Minute 143
  0.565146014937503,                      !- Value Until Time 143
  16,                                     !- Hour 144
  40,                                     !- Minute 144
  0.429301577228866,                      !- Value Until Time 144
  16,                                     !- Hour 145
  49,                                     !- Minute 145
  0.56473986254252,                       !- Value Until Time 145
  16,                                     !- Hour 146
  50,                                     !- Minute 146
  0.432369720112633,                      !- Value Until Time 146
  16,                                     !- Hour 147
  59,                                     !- Minute 147
  0.564333710147536,                      !- Value Until Time 147
  17,                                     !- Hour 148
  0,                                      !- Minute 148
  0.435437862996401,                      !- Value Until Time 148
  17,                                     !- Hour 149
  9,                                      !- Minute 149
  0.563927557752554,                      !- Value Until Time 149
  17,                                     !- Hour 150
  10,                                     !- Minute 150
  0.442044044520908,                      !- Value Until Time 150
  17,                                     !- Hour 151
  19,                                     !- Minute 151
  0.563521405357571,                      !- Value Until Time 151
  17,                                     !- Hour 152
  20,                                     !- Minute 152
  0.448650226045417,                      !- Value Until Time 152
  17,                                     !- Hour 153
  29,                                     !- Minute 153
  0.563115252962587,                      !- Value Until Time 153
  17,                                     !- Hour 154
  30,                                     !- Minute 154
  0.455256407569924,                      !- Value Until Time 154
  17,                                     !- Hour 155
  39,                                     !- Minute 155
  0.562709100567606,                      !- Value Until Time 155
  17,                                     !- Hour 156
  40,                                     !- Minute 156
  0.461862589094431,                      !- Value Until Time 156
  17,                                     !- Hour 157
  49,                                     !- Minute 157
  0.562302948172622,                      !- Value Until Time 157
  17,                                     !- Hour 158
  50,                                     !- Minute 158
  0.46846877061894,                       !- Value Until Time 158
  17,                                     !- Hour 159
  59,                                     !- Minute 159
  0.561896795777639,                      !- Value Until Time 159
  18,                                     !- Hour 160
  0,                                      !- Minute 160
  0.475074952143447,                      !- Value Until Time 160
  18,                                     !- Hour 161
  9,                                      !- Minute 161
  0.561490643382655,                      !- Value Until Time 161
  18,                                     !- Hour 162
  10,                                     !- Minute 162
  0.484168817087225,                      !- Value Until Time 162
  18,                                     !- Hour 163
  19,                                     !- Minute 163
  0.561084490987673,                      !- Value Until Time 163
  18,                                     !- Hour 164
  20,                                     !- Minute 164
  0.493262682031004,                      !- Value Until Time 164
  18,                                     !- Hour 165
  29,                                     !- Minute 165
  0.56067833859269,                       !- Value Until Time 165
  18,                                     !- Hour 166
  30,                                     !- Minute 166
  0.502356546974782,                      !- Value Until Time 166
  18,                                     !- Hour 167
  39,                                     !- Minute 167
  0.560272186197706,                      !- Value Until Time 167
  18,                                     !- Hour 168
  40,                                     !- Minute 168
  0.511450411918561,                      !- Value Until Time 168
  18,                                     !- Hour 169
  49,                                     !- Minute 169
  0.559866033802724,                      !- Value Until Time 169
  18,                                     !- Hour 170
  50,                                     !- Minute 170
  0.520544276862339,                      !- Value Until Time 170
  18,                                     !- Hour 171
  59,                                     !- Minute 171
  0.559459881407741,                      !- Value Until Time 171
  19,                                     !- Hour 172
  0,                                      !- Minute 172
  0.529638141806117,                      !- Value Until Time 172
  19,                                     !- Hour 173
  9,                                      !- Minute 173
  0.559053729012757,                      !- Value Until Time 173
  19,                                     !- Hour 174
  10,                                     !- Minute 174
  0.53925718436063,                       !- Value Until Time 174
  19,                                     !- Hour 175
  19,                                     !- Minute 175
  0.558647576617776,                      !- Value Until Time 175
  19,                                     !- Hour 176
  20,                                     !- Minute 176
  0.548876226915143,                      !- Value Until Time 176
  19,                                     !- Hour 177
  30,                                     !- Minute 177
  0.558241424222792,                      !- Value Until Time 177
  19,                                     !- Hour 178
  40,                                     !- Minute 178
  0.557835271827809,                      !- Value Until Time 178
  19,                                     !- Hour 179
  50,                                     !- Minute 179
  0.557429119432827,                      !- Value Until Time 179
  20,                                     !- Hour 180
  0,                                      !- Minute 180
  0.557022967037843,                      !- Value Until Time 180
  20,                                     !- Hour 181
  10,                                     !- Minute 181
  0.55661681464286,                       !- Value Until Time 181
  20,                                     !- Hour 182
  20,                                     !- Minute 182
  0.556210662247878,                      !- Value Until Time 182
  20,                                     !- Hour 183
  30,                                     !- Minute 183
  0.555804509852894,                      !- Value Until Time 183
  20,                                     !- Hour 184
  40,                                     !- Minute 184
  0.555398357457911,                      !- Value Until Time 184
  20,                                     !- Hour 185
  50,                                     !- Minute 185
  0.554992205062929,                      !- Value Until Time 185
  21,                                     !- Hour 186
  0,                                      !- Minute 186
  0.554586052667945,                      !- Value Until Time 186
  21,                                     !- Hour 187
  10,                                     !- Minute 187
  0.554179900272962,                      !- Value Until Time 187
  21,                                     !- Hour 188
  20,                                     !- Minute 188
  0.553773747877979,                      !- Value Until Time 188
  21,                                     !- Hour 189
  30,                                     !- Minute 189
  0.553367595482997,                      !- Value Until Time 189
  21,                                     !- Hour 190
  40,                                     !- Minute 190
  0.552961443088013,                      !- Value Until Time 190
  21,                                     !- Hour 191
  50,                                     !- Minute 191
  0.552555290693031,                      !- Value Until Time 191
  22,                                     !- Hour 192
  0,                                      !- Minute 192
  0.552149138298048,                      !- Value Until Time 192
  22,                                     !- Hour 193
  10,                                     !- Minute 193
  0.551742985903064,                      !- Value Until Time 193
  22,                                     !- Hour 194
  20,                                     !- Minute 194
  0.551336833508082,                      !- Value Until Time 194
  22,                                     !- Hour 195
  30,                                     !- Minute 195
  0.550930681113099,                      !- Value Until Time 195
  22,                                     !- Hour 196
  40,                                     !- Minute 196
  0.550524528718115,                      !- Value Until Time 196
  22,                                     !- Hour 197
  50,                                     !- Minute 197
  0.550118376323133,                      !- Value Until Time 197
  23,                                     !- Hour 198
  0,                                      !- Minute 198
  0.54971222392815,                       !- Value Until Time 198
  23,                                     !- Hour 199
  10,                                     !- Minute 199
  0.549306071533166,                      !- Value Until Time 199
  23,                                     !- Hour 200
  20,                                     !- Minute 200
  0.548899919138185,                      !- Value Until Time 200
  23,                                     !- Hour 201
  30,                                     !- Minute 201
  0.548493766743201,                      !- Value Until Time 201
  23,                                     !- Hour 202
  40,                                     !- Minute 202
  0.548087614348218,                      !- Value Until Time 202
  23,                                     !- Hour 203
  50,                                     !- Minute 203
  0.547681461953236,                      !- Value Until Time 203
  24,                                     !- Hour 204
  0,                                      !- Minute 204
  0.547275309558252;                      !- Value Until Time 204

OS:Schedule:Day,
  {9b0dcac9-6449-4ca2-8cb9-8e27c9b0ca7b}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fb26c2b-5527-4c37-9ab4-23fb09695efa}, !- Handle
  Schedule Rule 11,                       !- Name
  {7971f237-af16-4d2c-b280-833b912fdeff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {772ae49e-983e-43a3-bf00-ea726d09fd0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {772ae49e-983e-43a3-bf00-ea726d09fd0f}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.362631238648364,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.362520024815205,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.385035770855333,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.392037187170011,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.399038603484688,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.406040019799366,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.413041436114045,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.420042852428722,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.4270442687434,                        !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.43907558342133,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.451106898099261,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.463138212777191,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.475169527455121,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.487200842133052,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.499232156810982,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.499232156810982,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.360963031151004,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.360851817317845,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.360740603484689,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.360629389651532,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.360518175818373,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.360406961985216,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.579002806230201,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.36029574815206,                       !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.360184534318901,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.360073320485744,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.359962106652588,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.359850892819429,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.359739678986272,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.359628465153116,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.638097793030624,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.359517251319957,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.637895586061246,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.3594060374868,                        !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.359294823653644,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.359183609820485,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.359072395987328,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.358961182154172,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.358849968321013,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.358738754487856,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.3586275406547,                        !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.358516326821541,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.358405112988384,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.358293899155228,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.358182685322069,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.358071471488912,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.357960257655756,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.357849043822597,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.35773782998944,                       !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.357626616156283,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.357515402323125,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.357404188489968,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.520312233368532,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.35729297465681,                       !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.514549334741288,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.357181760823653,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.508786436114044,                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.357070546990496,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.510404091869061,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.356959333157338,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.512021747624076,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.356848119324181,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.513639403379092,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.356736905491024,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.515257059134108,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.356625691657867,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.516874714889123,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.356514477824709,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.518492370644139,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.518492370644139,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.522182647835269,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.5258729250264,                        !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.529563202217529,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.533253479408658,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.536943756599789,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.540634033790919,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.540634033790919,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.355624767159451,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.355513553326293,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.355402339493136,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.355291125659979,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.355179911826821,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.355068697993664,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.354957484160507,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.354846270327349,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.354735056494192,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.354623842661035,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.354512628827877,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.35440141499472,                       !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.354290201161563,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.354178987328405,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.354067773495248,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.353956559662091,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.353845345828933,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.353734131995776,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.353622918162619,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.353511704329461,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.353400490496304,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.353289276663147,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.353178062829989,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.353066848996832,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.352955635163675,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.352844421330517,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.35273320749736,                       !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.352621993664203,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.352510779831045,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.352399565997888,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.352288352164731,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.352177138331573,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.352065924498416,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.351954710665259,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.351843496832101,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.351732282998944,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.351621069165787,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.351509855332629,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.351398641499472,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.351287427666315,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.351176213833157,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.351065,                               !- Value Until Time 120
  17,                                     !- Hour 121
  30,                                     !- Minute 121
  0.351065,                               !- Value Until Time 121
  17,                                     !- Hour 122
  40,                                     !- Minute 122
  0.35189910374868,                       !- Value Until Time 122
  17,                                     !- Hour 123
  50,                                     !- Minute 123
  0.35273320749736,                       !- Value Until Time 123
  18,                                     !- Hour 124
  0,                                      !- Minute 124
  0.35356731124604,                       !- Value Until Time 124
  18,                                     !- Hour 125
  10,                                     !- Minute 125
  0.35440141499472,                       !- Value Until Time 125
  18,                                     !- Hour 126
  20,                                     !- Minute 126
  0.3552355187434,                        !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.35606962249208,                       !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.361655590021119,                      !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.367241557550159,                      !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.372827525079197,                      !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.378413492608236,                      !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.383999460137276,                      !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.389585427666315,                      !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.388549116948258,                      !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.3875128062302,                        !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.386476495512144,                      !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.385440184794087,                      !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.384403874076029,                      !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.383367563357973,                      !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.383974184266104,                      !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.384580805174234,                      !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.385187426082365,                      !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.385794046990496,                      !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.386400667898627,                      !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.387007288806758,                      !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.383746701425554,                      !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.380486114044351,                      !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.377225526663147,                      !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.373964939281943,                      !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.370704351900739,                      !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.367443764519535,                      !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.36714045406547,                       !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.366837143611404,                      !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.366533833157339,                      !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.366230522703273,                      !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.365927212249208,                      !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.365623901795143,                      !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.368859213305174,                      !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.372094524815206,                      !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.375329836325238;                      !- Value Until Time 160

OS:Schedule:Day,
  {ff9c726b-f751-482f-befe-ca43f87dd46a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {733edd78-ca1c-4d64-b5b2-b40902deecf2}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {7281c18c-54e2-4f96-82a2-d9c8d83f728c}, !- Default Day Schedule Name
  {135e9d67-313a-4cd0-a6bc-61e6323a68d9}, !- Summer Design Day Schedule Name
  {832f8e7a-05d5-49f0-aaaa-2208791f82e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7281c18c-54e2-4f96-82a2-d9c8d83f728c}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {135e9d67-313a-4cd0-a6bc-61e6323a68d9}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af5e9eda-0c8d-447b-a74a-8194fc526a50}, !- Handle
  Schedule Rule 12,                       !- Name
  {733edd78-ca1c-4d64-b5b2-b40902deecf2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {927a08f9-9b79-4fb0-ba19-2a7704560f89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {927a08f9-9b79-4fb0-ba19-2a7704560f89}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {832f8e7a-05d5-49f0-aaaa-2208791f82e4}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27a7ccfe-1565-49fa-ae62-f2423b63acb6}, !- Handle
  Schedule Rule 13,                       !- Name
  {733edd78-ca1c-4d64-b5b2-b40902deecf2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {829e3e2d-2abe-4f7b-beeb-b02230bddb8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {829e3e2d-2abe-4f7b-beeb-b02230bddb8a}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {674c5bdd-db75-4290-99c6-80868c6e1371}, !- Handle
  Foundation F 126 Perim 4602 Area 2104,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  210.40275425875,                        !- Area {m2}
  46.0198500128499;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b4c39121-3b7d-47fb-ba79-05ed2e403c91}, !- Handle
  Foundation F 126 Perim 865 Area 3956,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.5591653680702,                       !- Area {m2}
  8.65248586353242;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {be13bd99-f2f3-4bc2-bad0-add933ac4f5e}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53e8e486-6e90-45e3-aa46-f436edd3d2bb}, !- Handle
  Foundation F 126 Perim 866 Area 396,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.600226612497,                        !- Area {m2}
  8.6614668881227;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7e18aed-df9e-4b25-ad8e-5e24d3805279}, !- Handle
  Foundation F 126 Perim 0 Area 39819,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  398.186101678066,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3b0e07e2-96a8-4860-a98e-5ce09c5970a1}, !- Handle
  Foundation F 126 Perim 736 Area 3365,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.6527846010338,                       !- Area {m2}
  7.360626553157;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b9c7cec-3f2a-4ad3-8d28-62a2f9daf8a8}, !- Handle
  Foundation F 126 Perim 0 Area 6369,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  63.6877171979323,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a6232b58-9fb2-41da-b79a-b4f2b435f402}, !- Handle
  Foundation F 126 Perim 0 Area 7494,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  74.9432198069358,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1bd3e184-d296-4897-8291-65324bec459a}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-2A, !- Name
  {a9168624-a155-4db1-ba68-64f445d643bb}, !- Default Exterior Surface Constructions Name
  {51bd77f4-c512-4167-bfd9-be27a0f584a8}, !- Default Interior Surface Constructions Name
  {b1157e2f-a9c2-49aa-ba2d-13985de175d3}, !- Default Ground Contact Surface Constructions Name
  {d700fd03-397c-4b79-a0c5-ff77961ca5a5}, !- Default Exterior SubSurface Constructions Name
  {9068cf54-0779-427f-91a2-83a4d715bfdc}, !- Default Interior SubSurface Constructions Name
  {7366a526-d15e-41da-8ab1-d4315d4362d8}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a9168624-a155-4db1-ba68-64f445d643bb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e9eb8633-a57a-443a-aed9-17696a5ed65c}, !- Floor Construction Name
  {f14cdbf4-404d-4c7e-ab0d-e4889ff0650c}, !- Wall Construction Name
  {1dc23fb9-256e-401c-9220-dcc12c55914c}; !- Roof Ceiling Construction Name

OS:Construction,
  {e9eb8633-a57a-443a-aed9-17696a5ed65c}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e5b3fa15-c77c-45c5-99ac-e9582f277197}, !- Layer 1
  {ef9ef864-d1fe-420c-8572-2b6d7c4ae626}, !- Layer 2
  {c07e227b-3888-45e8-bee9-ef4470681730}; !- Layer 3

OS:Material:NoMass,
  {e5b3fa15-c77c-45c5-99ac-e9582f277197}, !- Handle
  Typical Insulation R-0.55,              !- Name
  Smooth,                                 !- Roughness
  0.0973350228590261,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef9ef864-d1fe-420c-8572-2b6d7c4ae626}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c07e227b-3888-45e8-bee9-ef4470681730}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ee1ceccb-1695-42a6-b72f-a2aa48c91b75}, !- Handle
  {e9eb8633-a57a-443a-aed9-17696a5ed65c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1dc23fb9-256e-401c-9220-dcc12c55914c}, !- Handle
  Typical IEAD Roof R-15.15,              !- Name
  ,                                       !- Surface Rendering Name
  {a07517e8-d8fc-41d5-9a99-1345d639c6c8}, !- Layer 1
  {71943742-4401-48cc-b7cf-6cface1ad352}, !- Layer 2
  {94c46b32-4ab0-438c-a0e6-3495a6a10e4a}; !- Layer 3

OS:Material,
  {a07517e8-d8fc-41d5-9a99-1345d639c6c8}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {71943742-4401-48cc-b7cf-6cface1ad352}, !- Handle
  Typical Insulation R-14.03,             !- Name
  Smooth,                                 !- Roughness
  2.47157750528185,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {94c46b32-4ab0-438c-a0e6-3495a6a10e4a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f75f8232-a7ae-464b-bc1e-8123919d0475}, !- Handle
  {1dc23fb9-256e-401c-9220-dcc12c55914c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {51bd77f4-c512-4167-bfd9-be27a0f584a8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Floor Construction Name
  {910e0ef4-acac-471a-9efd-61d2e2cbb802}, !- Wall Construction Name
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}; !- Roof Ceiling Construction Name

OS:Construction,
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {54c2cb8b-dde4-4045-b870-2f67e7e55b6c}, !- Layer 1
  {60424110-8516-46b1-9b77-8679be30d12c}; !- Layer 2

OS:Material,
  {54c2cb8b-dde4-4045-b870-2f67e7e55b6c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {60424110-8516-46b1-9b77-8679be30d12c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {820d52cb-c94c-44b7-8d06-5b98a687e505}, !- Handle
  {f8506ebd-486c-4171-81ee-50082cbad67e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {910e0ef4-acac-471a-9efd-61d2e2cbb802}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {78ad19fb-139b-4c95-91cc-7a03323e9fdc}, !- Layer 1
  {78ad19fb-139b-4c95-91cc-7a03323e9fdc}; !- Layer 2

OS:Material,
  {78ad19fb-139b-4c95-91cc-7a03323e9fdc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9097ac20-3bf0-4cc3-a45c-9d44c5e3b12d}, !- Handle
  {910e0ef4-acac-471a-9efd-61d2e2cbb802}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {60424110-8516-46b1-9b77-8679be30d12c}, !- Layer 1
  {54c2cb8b-dde4-4045-b870-2f67e7e55b6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6efe71f-7c9b-4a98-99aa-41454ba9d770}, !- Handle
  {ec50aeaf-ba58-4af6-9c74-deb7066b1e23}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b1157e2f-a9c2-49aa-ba2d-13985de175d3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c8f91f36-f19d-4e35-b6aa-52d04b0a5992}, !- Floor Construction Name
  {da08931a-7a67-4820-8bd0-6a1f18005743}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c8f91f36-f19d-4e35-b6aa-52d04b0a5992}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {89fb3534-4d36-4c85-9902-06d42102253a}, !- Layer 1
  {c07e227b-3888-45e8-bee9-ef4470681730}; !- Layer 2

OS:Material:NoMass,
  {16401952-7df0-410c-ae6d-005d46827bc7}, !- Handle
  Typical Insulation R-4.49,              !- Name
  Smooth,                                 !- Roughness
  0.790346457307634,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {89fb3534-4d36-4c85-9902-06d42102253a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5379161b-ac52-4664-8180-c4adcb7404b6}, !- Handle
  {c8f91f36-f19d-4e35-b6aa-52d04b0a5992}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {da08931a-7a67-4820-8bd0-6a1f18005743}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {375177ee-b68f-4a2d-a558-5b767d58e928}; !- Layer 1

OS:Material,
  {375177ee-b68f-4a2d-a558-5b767d58e928}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3ce45015-4ada-48d1-b166-1a0262371f06}, !- Handle
  {da08931a-7a67-4820-8bd0-6a1f18005743}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d700fd03-397c-4b79-a0c5-ff77961ca5a5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ac913741-f9e8-4402-898c-5d9327cb1e09}, !- Fixed Window Construction Name
  {4140ee8a-1555-4707-bfe9-255ec9d95255}, !- Operable Window Construction Name
  {78920255-3ebc-4ce8-a31b-df7e17c2d429}, !- Door Construction Name
  {286caaa7-d372-4424-94b3-92b8404f3d8e}, !- Glass Door Construction Name
  {d201f46e-1b93-45fb-b5f3-191a78c9054d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}, !- Tubular Daylight Dome Construction Name
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ac913741-f9e8-4402-898c-5d9327cb1e09}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {f8f0c5aa-0198-4448-9e48-b5fa1092cd84}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f8f0c5aa-0198-4448-9e48-b5fa1092cd84}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {283899f0-d3c9-46ae-a60c-3e17c6f59a17}, !- Handle
  {ac913741-f9e8-4402-898c-5d9327cb1e09}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4140ee8a-1555-4707-bfe9-255ec9d95255}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {c5e191ab-4730-4e82-b039-b6b9a05e6b66}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c5e191ab-4730-4e82-b039-b6b9a05e6b66}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {40b79c6c-e3d1-48cb-8bcd-c32d21d1da35}, !- Handle
  {4140ee8a-1555-4707-bfe9-255ec9d95255}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {78920255-3ebc-4ce8-a31b-df7e17c2d429}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {ad77a4d1-c52a-4830-9362-6d67f3b3610f}, !- Layer 1
  {16401952-7df0-410c-ae6d-005d46827bc7}; !- Layer 2

OS:Material,
  {ad77a4d1-c52a-4830-9362-6d67f3b3610f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da72de57-4285-479e-ba93-41fb4b2741ee}, !- Handle
  {78920255-3ebc-4ce8-a31b-df7e17c2d429}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {286caaa7-d372-4424-94b3-92b8404f3d8e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {46dcdd15-a07b-4ac8-bec9-0a298b240a01}; !- Layer 1

OS:WindowMaterial:Glazing,
  {46dcdd15-a07b-4ac8-bec9-0a298b240a01}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {67f45c5b-7de4-4f6a-8d86-8c4f87df7bf5}, !- Handle
  {286caaa7-d372-4424-94b3-92b8404f3d8e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d201f46e-1b93-45fb-b5f3-191a78c9054d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {16401952-7df0-410c-ae6d-005d46827bc7}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff007547-91f5-441f-a76a-5c3a78efa2ee}, !- Handle
  {d201f46e-1b93-45fb-b5f3-191a78c9054d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2ea83585-a805-4656-93a5-c0ef249ee646}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2ea83585-a805-4656-93a5-c0ef249ee646}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {86258362-d7e9-43f1-8544-df7338900123}, !- Handle
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9068cf54-0779-427f-91a2-83a4d715bfdc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}, !- Fixed Window Construction Name
  {f46503f0-4e3f-4113-8928-ab6c8ec2f222}, !- Operable Window Construction Name
  {9a58a8e6-fcc9-4eef-8981-02592eda518d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9a58a8e6-fcc9-4eef-8981-02592eda518d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d20e8bb8-c36b-4e7e-9d41-eaac9f97e062}; !- Layer 1

OS:Material,
  {d20e8bb8-c36b-4e7e-9d41-eaac9f97e062}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {890b7b0a-3a19-4f58-8994-f2a934ec7194}, !- Handle
  {9a58a8e6-fcc9-4eef-8981-02592eda518d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7366a526-d15e-41da-8ab1-d4315d4362d8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d20e8bb8-c36b-4e7e-9d41-eaac9f97e062}; !- Layer 1

OS:StandardsInformation:Construction,
  {06dbb729-a0b0-45f6-9f1e-fb9b904b3f2d}, !- Handle
  {7366a526-d15e-41da-8ab1-d4315d4362d8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f14cdbf4-404d-4c7e-ab0d-e4889ff0650c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.67, !- Name
  ,                                       !- Surface Rendering Name
  {9b35128f-a53a-4d39-8c8b-fcf38dc60188}, !- Layer 1
  {15abbab3-2420-4586-8b16-2f8609c59461}, !- Layer 2
  {16401952-7df0-410c-ae6d-005d46827bc7}, !- Layer 3
  {15abbab3-2420-4586-8b16-2f8609c59461}; !- Layer 4

OS:Material,
  {9b35128f-a53a-4d39-8c8b-fcf38dc60188}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {15abbab3-2420-4586-8b16-2f8609c59461}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {878d7252-1db5-4bdb-b993-bf338823f021}, !- Handle
  {f14cdbf4-404d-4c7e-ab0d-e4889ff0650c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Handle
  Always On Discrete,                     !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {90900293-32f1-4546-82f5-57c28df54542}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {d44ec587-9d11-4d6d-933a-6aa13ada1481}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  {bb8edd4b-928c-40eb-917b-e9fe8f601bd3}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc78bf5f-833b-4298-ad76-10a43e8e82f9}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  {e804eeda-053c-4e00-b3d6-500059ec5719}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2a07e3c-89ee-4a1f-86ee-83e8365e7c6c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2 Infiltration, !- Name
  {8f826db5-fefd-4d34-b245-b2503cdf79aa}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db6b0db0-04fa-4a67-9292-4497ed32a692}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid3 Infiltration, !- Name
  {a3c452a4-ef93-4796-b036-3a28c08322ff}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1ffdb6d-a9c4-4bed-8fa9-3af8d318b6ad}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid4 Infiltration, !- Name
  {00abecd1-1e31-4df4-bdf2-17784147ef3f}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b51ab7ce-bc01-4101-92d9-de59ebd757d0}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid5 Infiltration, !- Name
  {cc8b8c85-cd54-454a-acc4-3cdbc249c9f9}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34d74eda-5dc8-461d-92dd-2f1ab9a065fc}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid6 Infiltration, !- Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0931e572-b990-4fb6-a8b7-c432564a3ffd}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid7 Infiltration, !- Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bc60bf8-75b5-4511-b01d-367cf3d9c834}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid8 Infiltration, !- Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edbd51d6-7c54-4ef8-82d4-e47a01718c2d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid9 Infiltration, !- Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da9006c1-c34a-4222-a88a-5af25150281c}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f59fa93-802c-4cd2-bd46-5dfa58080d53}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  {59af6f03-6126-4507-a7dc-702cc7821e13}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7c4a542-1822-4f72-80af-968603a16496}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  {1b099528-1969-43ab-b780-11cb301eb87a}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6c4f05e-1656-4e4f-9c4c-607e76d9702e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2 Infiltration, !- Name
  {caf581d9-08d0-40d7-bf81-59b424c55f22}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d73b745-138f-4697-a990-bcbefecf41cf}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3 Infiltration, !- Name
  {d791a231-cbb4-43b4-8bab-fa70c4ce5bf1}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f710ac95-aaa0-4565-8339-538cc698afcf}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid4 Infiltration, !- Name
  {95a81eea-baee-4df4-a398-a5db606c6aa9}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b88427d3-c407-4040-9006-eb3468c27668}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid5 Infiltration, !- Name
  {f81f275a-53df-4253-9ebd-0782ad859637}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {210a68f0-5805-4ccf-8632-88c0e7f2e6cb}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid6 Infiltration, !- Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99d2fc66-03c8-46c3-946c-ca002f012428}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid7 Infiltration, !- Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60cebd77-328c-4abf-83d5-2fbe235f0a7b}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid8 Infiltration, !- Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {474241e1-2e30-48aa-99c3-4ab97937daaa}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid9 Infiltration, !- Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {195f5999-2487-4e55-9315-03927d119c62}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebf9c328-c642-4f0a-9480-a96c82f5e6ea}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  {c798e706-e908-4f13-a555-2e094b7acefb}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e2e9630-ce96-4d0b-bb05-69e9c2485bb5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2 Infiltration, !- Name
  {2b3b8c7b-78ed-4d9b-bfc4-f61d45ea7b89}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c0c1c41-c964-4e87-b887-a9d642b2e1fa}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid3 Infiltration, !- Name
  {0f1a5ea1-b9b2-4a5b-aaa7-00518e01ffd6}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82157058-dc55-4978-9220-d3e19a5dc0a6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid4 Infiltration, !- Name
  {f4b6e5d5-749f-46db-99d1-6179352b8dfa}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0ee3f92-b13f-48c8-b010-dbfa6be524c1}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid5 Infiltration, !- Name
  {a0b3d4dc-7536-42dc-85bb-88d53d84cb59}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b537e7f-3aaf-45d1-a4af-59e3d97990fc}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid6 Infiltration, !- Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3abc3820-9c0b-45ba-b1b6-bd910dbd2421}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid7 Infiltration, !- Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6dfba56-6b95-495e-b7fd-ffe0e1ab670e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid8 Infiltration, !- Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00609eff-bd74-4703-a391-7fe20e895360}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid9 Infiltration, !- Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d19384e9-e593-4d07-97aa-97ce5f432ff8}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64710158-3e86-4ce0-8ca1-cf5cc6598aee}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  {0ffd13b4-c2de-4e01-b808-148558b09bd7}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78aec449-1a2b-4665-ab45-940a0fb40f37}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  {573275b2-5d12-486f-816b-a859fa4be903}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41c3a493-9c91-4228-91fd-d501fb2c37a9}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2 Infiltration, !- Name
  {757f3d77-9961-4f4f-aebc-80d48e118d49}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6c5a4c0-313e-444b-a201-9b4b0589d5e0}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid3 Infiltration, !- Name
  {407e60c3-452b-4298-a479-8e343118c0b1}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8d9915d-0ab3-4e25-9c41-8a7afc8ab604}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid4 Infiltration, !- Name
  {cf258442-8489-491d-aa24-426050071219}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7da7bf42-3e99-4977-9b15-06120242cc14}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid5 Infiltration, !- Name
  {ef44d9c1-bad5-4bae-bafa-b86105c2e692}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dad054e-b84d-4ef9-9035-05bd886dcf63}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid6 Infiltration, !- Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23768a75-b5ea-42fa-8f25-c5648cacf008}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid7 Infiltration, !- Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1863b54-600c-449d-b0e8-e8f1febe3251}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid8 Infiltration, !- Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0521352d-abea-4c9e-b350-9fe942f7ca2a}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid9 Infiltration, !- Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55bab201-a2bb-490b-9d8b-1fe431430742}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9405541-db6e-46a7-aa95-6951f35d6187}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  {04502f97-9e76-40cd-b749-63e42297fa42}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a71a098-c570-4be9-a8e8-872f63876467}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2 Infiltration, !- Name
  {6faaa308-840b-47c0-881e-a317e94024a3}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d67c19e3-5e15-47da-b274-6278c133579f}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid3 Infiltration, !- Name
  {9ff10bda-59b8-49e6-bcc2-9bd76d2bd608}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {419fa2d4-dd6b-473f-bef3-b8f63efb2966}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid4 Infiltration, !- Name
  {985acb1e-aa65-4283-b9b2-84a9beb18383}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f25a50ad-2260-4247-b973-76a1a105fc8e}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid5 Infiltration, !- Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d97ad79-0ada-448e-9564-42a727fc07e4}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid6 Infiltration, !- Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dd3dc0a-6619-4944-a855-48e4498a37c9}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid7 Infiltration, !- Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70dc53b1-c2bf-4ef9-9bb2-724b49b2e0f7}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid8 Infiltration, !- Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {651c6a78-3cee-4161-add4-a0c60535bbc7}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid9 Infiltration, !- Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50d3a1b2-8648-43ea-ac0f-7f7b4aeed925}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {247bb43e-d491-4c01-bde2-f957545ff93c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  {5ac072e4-98ef-4173-b02a-d2ac4fd0bb2a}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b3a95b7-0361-427e-90c2-2b274b059ac7}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  {89dbb218-f95b-42c5-9bdb-eec585494d25}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3446a5b2-f4b6-4a53-bfb8-0997c270ea25}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2 Infiltration, !- Name
  {cbce5281-a1b6-4c58-a45e-5ede0db804a7}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a63247f-8322-4d9e-a798-f57b9296915c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid3 Infiltration, !- Name
  {ccbb84da-ec1d-4352-bd2b-f5f58e693d70}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f50ee3f9-483d-4e90-8a21-ab9b7ce8ede8}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid4 Infiltration, !- Name
  {e7a9111b-9a5c-4c9f-bd54-9daf3ab7a7e6}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b22d3fa-41cb-4a0a-8700-ea426f8a3604}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid5 Infiltration, !- Name
  {f3277c07-8ece-4614-9842-75cfee64953f}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81fe9455-2ab3-47e4-acf8-c4c46cedcf49}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid6 Infiltration, !- Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66d84373-61d1-49fd-9ac4-073330cdb6e5}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid7 Infiltration, !- Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aba7f747-0a70-435b-b34f-b064e3befc08}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid8 Infiltration, !- Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ceacb684-abf7-47dc-a8b8-3f695996e4d7}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid9 Infiltration, !- Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7e3b4f5-bac4-4715-b320-d46ef40a0a25}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eae5334b-8289-4f85-bcb6-dac829c81d17}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  {8a4dd308-f4ed-4b74-a793-996c695efaeb}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65edff43-056d-44d8-bbb2-a280fb70746c}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  {012a5097-be96-46d3-bb10-c22a784e3b28}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9882a751-abce-481d-9c08-7b06f9b590e4}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Infiltration, !- Name
  {06f116aa-798e-46fa-a42d-b73043edef4c}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6315a79-961a-43cf-9bc8-c9c8ecc3d90f}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Infiltration, !- Name
  {7625d1ca-a059-4bc4-baac-ed05812e36e0}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7128150c-122a-4ca0-bc6c-13f373ef1af7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Infiltration, !- Name
  {d1ac3f6e-f46a-4853-8d50-49d72e4c238f}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34f0f4d1-b5b7-49d9-a94c-0e98a86d241a}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Infiltration, !- Name
  {ec9f81ed-26b4-4390-9d9a-2e1672f7dc79}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2464764e-554c-4592-873f-ea82cc7ecdba}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid6 Infiltration, !- Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b46b812e-0c66-4764-9b03-75f59929215e}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid7 Infiltration, !- Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {471b27fe-b0de-4251-9386-ae850eeac3da}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid8 Infiltration, !- Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59db8c57-7553-4f1e-ac19-1e39d7c744f1}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid9 Infiltration, !- Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {975251ef-d4b4-45ae-a534-77f2979b210b}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Infiltration, !- Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {601e0b01-8223-4d5f-bc96-af313b44f093}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Infiltration, !- Name
  {a0d12728-c0bf-4227-ae79-757dc58f20eb}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bae76eb9-bb22-4813-a693-06a7959de215}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2 Infiltration, !- Name
  {e536a550-a132-4400-a975-2d4eb61c82d2}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d0673bf-b8c4-4c3a-b356-2a0c3cff3197}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid3 Infiltration, !- Name
  {dddaa351-090d-4d9e-87d9-6945eb86d5c4}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0910f320-3a0e-4dbd-973e-3619b98c67ae}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid4 Infiltration, !- Name
  {1df27fd6-3cba-48e8-91a1-b836da1fd936}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6968a812-aaa2-43e3-9bb3-bbdb26f221e1}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5 Infiltration, !- Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09b467df-bea6-4ab4-8134-2a408c1ca544}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid6 Infiltration, !- Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0e1289c-6ba8-4b74-bccc-0366af1dac61}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid7 Infiltration, !- Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f64e7ab-d88e-4b01-9a9d-f771a76d730d}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid8 Infiltration, !- Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0738df4b-4ef8-4fb4-a5c3-da22d688be91}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid9 Infiltration, !- Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3739a701-6b33-4275-a805-7399caa6b40a}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Infiltration, !- Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space or SpaceType Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {7edc0f9d-5fdc-4ca8-a5e8-51a5d3f4633b}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {bb69eaca-592e-4a55-bc33-ea7bbe812d17}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {7b70df1e-e905-429f-b4f8-172e23d31ced}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {57de36c1-d9da-46ec-a797-3658947be863}, !- Default Day Schedule Name
  {c972d4d7-54c2-470e-960e-aef02ce8b133}, !- Summer Design Day Schedule Name
  {1e625a20-733a-430a-9ae2-e425592af483}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57de36c1-d9da-46ec-a797-3658947be863}, !- Handle
  105 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02794519,                             !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.209588925,                            !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.125753355,                            !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0698629749999999,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0838355699999999,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0838355699999999,                     !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.013972595,                            !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {be99d748-9096-43e6-b258-d8d0ba8694d7}, !- Handle
  {7b70df1e-e905-429f-b4f8-172e23d31ced}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  730.2749999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  105,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:57:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:57:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e625a20-733a-430a-9ae2-e425592af483}, !- Handle
  105 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c972d4d7-54c2-470e-960e-aef02ce8b133}, !- Handle
  105 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fd0e69e-0114-415d-823b-7a01230caee1}, !- Handle
  105 space(s) Occ Sch Saturday Rule,     !- Name
  {7b70df1e-e905-429f-b4f8-172e23d31ced}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1673e95-c3af-48c9-bfbe-674b4c047ca9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1673e95-c3af-48c9-bfbe-674b4c047ca9}, !- Handle
  105 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02794519,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11178076,                             !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.11178076,                             !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02794519,                             !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {6b731b91-f322-46dd-8ecf-343e25465a36}, !- Handle
  105 space(s) Occ Sch Sunday Rule,       !- Name
  {7b70df1e-e905-429f-b4f8-172e23d31ced}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {482d510f-9de0-4211-871c-83988aa4b12d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {482d510f-9de0-4211-871c-83988aa4b12d}, !- Handle
  105 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5d50932-2b91-4e8b-a0a9-92c0588a41df}, !- Handle
  Elevator Schedule 1,                    !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {5a501e95-9881-437c-8a6c-8a6dcb4bac35}, !- Default Day Schedule Name
  {f774adf3-c03e-4e7b-bab2-f4795df32f4f}, !- Summer Design Day Schedule Name
  {5ea864e8-2412-497a-978c-cebe44f0741a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1b5cb32-475f-4bb6-861b-86d0e3700dc8}, !- Handle
  {d5d50932-2b91-4e8b-a0a9-92c0588a41df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  730.2749999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  105,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:57:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:57:09 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.20958892500000001;                    !- Feature Value 7

OS:Schedule:Day,
  {5a501e95-9881-437c-8a6c-8a6dcb4bac35}, !- Handle
  105 space(s) Occ Sch Default 1,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00232876583333334,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00465753166666668,                    !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00698629750000001,                    !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.00931506333333335,                    !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0116438291666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.013972595,                            !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0163013608333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0186301266666667,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0209588925,                           !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0232876583333334,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0256164241666667,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.02794519,                             !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.02794519,                             !- Value Until Time 14
  7,                                      !- Hour 15
  40,                                     !- Minute 15
  0.0582191458333334,                     !- Value Until Time 15
  7,                                      !- Hour 16
  50,                                     !- Minute 16
  0.0884931016666668,                     !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.1187670575,                           !- Value Until Time 17
  8,                                      !- Hour 18
  9,                                      !- Minute 18
  0.149041013333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  19,                                     !- Minute 19
  0.179314969166666,                      !- Value Until Time 19
  8,                                      !- Hour 20
  29,                                     !- Minute 20
  0.209588925,                            !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.209588925,                            !- Value Until Time 21
  8,                                      !- Hour 22
  39,                                     !- Minute 22
  0.1746574375,                           !- Value Until Time 22
  8,                                      !- Hour 23
  49,                                     !- Minute 23
  0.13972595,                             !- Value Until Time 23
  8,                                      !- Hour 24
  59,                                     !- Minute 24
  0.1047944625,                           !- Value Until Time 24
  9,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0698629750000005,                     !- Value Until Time 25
  9,                                      !- Hour 26
  19,                                     !- Minute 26
  0.0349314875000006,                     !- Value Until Time 26
  9,                                      !- Hour 27
  29,                                     !- Minute 27
  7.44609440772592e-16,                   !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0,                                      !- Value Until Time 29
  11,                                     !- Hour 30
  7,                                      !- Minute 30
  0.125753355,                            !- Value Until Time 30
  11,                                     !- Hour 31
  17,                                     !- Minute 31
  0.11527390875,                          !- Value Until Time 31
  11,                                     !- Hour 32
  27,                                     !- Minute 32
  0.1047944625,                           !- Value Until Time 32
  11,                                     !- Hour 33
  37,                                     !- Minute 33
  0.0943150162500001,                     !- Value Until Time 33
  11,                                     !- Hour 34
  47,                                     !- Minute 34
  0.0838355700000002,                     !- Value Until Time 34
  11,                                     !- Hour 35
  57,                                     !- Minute 35
  0.0733561237500002,                     !- Value Until Time 35
  12,                                     !- Hour 36
  7,                                      !- Minute 36
  0.0628766775000002,                     !- Value Until Time 36
  12,                                     !- Hour 37
  17,                                     !- Minute 37
  0.0523972312500003,                     !- Value Until Time 37
  12,                                     !- Hour 38
  27,                                     !- Minute 38
  0.0419177850000003,                     !- Value Until Time 38
  12,                                     !- Hour 39
  37,                                     !- Minute 39
  0.0314383387500003,                     !- Value Until Time 39
  12,                                     !- Hour 40
  47,                                     !- Minute 40
  0.0209588925000004,                     !- Value Until Time 40
  12,                                     !- Hour 41
  57,                                     !- Minute 41
  0.0104794462500004,                     !- Value Until Time 41
  13,                                     !- Hour 42
  7,                                      !- Minute 42
  0,                                      !- Value Until Time 42
  14,                                     !- Hour 43
  37,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  14,                                     !- Hour 44
  47,                                     !- Minute 44
  0.0207001407407406,                     !- Value Until Time 44
  14,                                     !- Hour 45
  57,                                     !- Minute 45
  0.0414002814814813,                     !- Value Until Time 45
  15,                                     !- Hour 46
  7,                                      !- Minute 46
  0.0621004222222219,                     !- Value Until Time 46
  15,                                     !- Hour 47
  11,                                     !- Minute 47
  0.0698629749999999,                     !- Value Until Time 47
  15,                                     !- Hour 48
  21,                                     !- Minute 48
  0.0589954011111111,                     !- Value Until Time 48
  15,                                     !- Hour 49
  31,                                     !- Minute 49
  0.0341552322222224,                     !- Value Until Time 49
  15,                                     !- Hour 50
  41,                                     !- Minute 50
  0.00931506333333359,                    !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  15,                                     !- Hour 52
  54,                                     !- Minute 52
  0.0139725949999999,                     !- Value Until Time 52
  16,                                     !- Hour 53
  4,                                      !- Minute 53
  0.0279451899999999,                     !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.041917785,                            !- Value Until Time 54
  16,                                     !- Hour 55
  25,                                     !- Minute 55
  0.05589038,                             !- Value Until Time 55
  16,                                     !- Hour 56
  35,                                     !- Minute 56
  0.0698629750000001,                     !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0838355699999999,                     !- Value Until Time 57
  16,                                     !- Hour 58
  55,                                     !- Minute 58
  0.0698629749999998,                     !- Value Until Time 58
  17,                                     !- Hour 59
  5,                                      !- Minute 59
  0.0558903799999997,                     !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0419177849999996,                     !- Value Until Time 60
  17,                                     !- Hour 61
  25,                                     !- Minute 61
  0.0279451899999996,                     !- Value Until Time 61
  17,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0139725949999995,                     !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  17,                                     !- Hour 64
  55,                                     !- Minute 64
  0.00232876583333335,                    !- Value Until Time 64
  18,                                     !- Hour 65
  5,                                      !- Minute 65
  0.0046575316666667,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00698629750000005,                    !- Value Until Time 66
  18,                                     !- Hour 67
  25,                                     !- Minute 67
  0.0093150633333334,                     !- Value Until Time 67
  18,                                     !- Hour 68
  35,                                     !- Minute 68
  0.0116438291666667,                     !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.013972595,                            !- Value Until Time 69
  18,                                     !- Hour 70
  55,                                     !- Minute 70
  0.0116438291666667,                     !- Value Until Time 70
  19,                                     !- Hour 71
  5,                                      !- Minute 71
  0.0093150633333333,                     !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.00698629749999995,                    !- Value Until Time 72
  19,                                     !- Hour 73
  25,                                     !- Minute 73
  0.0046575316666666,                     !- Value Until Time 73
  19,                                     !- Hour 74
  35,                                     !- Minute 74
  0.00232876583333325,                    !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0;                                      !- Value Until Time 76

OS:Schedule:Day,
  {f774adf3-c03e-4e7b-bab2-f4795df32f4f}, !- Handle
  105 space(s) Occ Sch Summer Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ea864e8-2412-497a-978c-cebe44f0741a}, !- Handle
  105 space(s) Occ Sch Winter Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44cebe7e-2d9f-423a-8b48-bcab35ac0628}, !- Handle
  105 space(s) Occ Sch Sunday Rule 1,     !- Name
  {d5d50932-2b91-4e8b-a0a9-92c0588a41df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbbfd57e-b1d2-4932-9ba6-26de465c4bc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbbfd57e-b1d2-4932-9ba6-26de465c4bc4}, !- Handle
  105 space(s) Occ Sch Sunday 1,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0787e6fb-deaf-4c82-a3fb-582c47ff2f34}, !- Handle
  105 space(s) Occ Sch Saturday Rule 1,   !- Name
  {d5d50932-2b91-4e8b-a0a9-92c0588a41df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ea77bb6-c8d9-4138-b105-2d2a7ebeba3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ea77bb6-c8d9-4138-b105-2d2a7ebeba3d}, !- Handle
  105 space(s) Occ Sch Saturday 1,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  0.00465753166666666,                    !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  0.00931506333333333,                    !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  0.013972595,                            !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0186301266666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0232876583333333,                     !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.02794519,                             !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0232876583333333,                     !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0186301266666666,                     !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.013972595,                            !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0093150633333333,                     !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.00465753166666663,                    !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0186301266666667,                     !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0372602533333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0558903800000001,                     !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0745205066666668,                     !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0931506333333335,                     !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.11178076,                             !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0931506333333333,                     !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0745205066666666,                     !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0558903799999999,                     !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  0.0372602533333332,                     !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  0.0186301266666665,                     !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  11,                                     !- Hour 27
  54,                                     !- Minute 27
  0.0149041013333333,                     !- Value Until Time 27
  12,                                     !- Hour 28
  4,                                      !- Minute 28
  0.0298082026666666,                     !- Value Until Time 28
  12,                                     !- Hour 29
  14,                                     !- Minute 29
  0.0447123039999998,                     !- Value Until Time 29
  12,                                     !- Hour 30
  24,                                     !- Minute 30
  0.0596164053333331,                     !- Value Until Time 30
  12,                                     !- Hour 31
  34,                                     !- Minute 31
  0.0745205066666664,                     !- Value Until Time 31
  12,                                     !- Hour 32
  44,                                     !- Minute 32
  0.0894246079999997,                     !- Value Until Time 32
  12,                                     !- Hour 33
  54,                                     !- Minute 33
  0.104328709333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.11178076,                             !- Value Until Time 34
  13,                                     !- Hour 35
  9,                                      !- Minute 35
  0.0931506333333334,                     !- Value Until Time 35
  13,                                     !- Hour 36
  19,                                     !- Minute 36
  0.0745205066666668,                     !- Value Until Time 36
  13,                                     !- Hour 37
  29,                                     !- Minute 37
  0.0558903800000002,                     !- Value Until Time 37
  13,                                     !- Hour 38
  39,                                     !- Minute 38
  0.0372602533333336,                     !- Value Until Time 38
  13,                                     !- Hour 39
  49,                                     !- Minute 39
  0.018630126666667,                      !- Value Until Time 39
  13,                                     !- Hour 40
  59,                                     !- Minute 40
  3.97125035078716e-16,                   !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0,                                      !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  9,                                      !- Minute 43
  0.00465753166666665,                    !- Value Until Time 43
  15,                                     !- Hour 44
  19,                                     !- Minute 44
  0.0093150633333333,                     !- Value Until Time 44
  15,                                     !- Hour 45
  29,                                     !- Minute 45
  0.013972595,                            !- Value Until Time 45
  15,                                     !- Hour 46
  39,                                     !- Minute 46
  0.0186301266666666,                     !- Value Until Time 46
  15,                                     !- Hour 47
  49,                                     !- Minute 47
  0.0232876583333333,                     !- Value Until Time 47
  15,                                     !- Hour 48
  59,                                     !- Minute 48
  0.0279451899999999,                     !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0.02794519,                             !- Value Until Time 49
  16,                                     !- Hour 50
  10,                                     !- Minute 50
  0.0232876583333333,                     !- Value Until Time 50
  16,                                     !- Hour 51
  20,                                     !- Minute 51
  0.0186301266666666,                     !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0139725949999999,                     !- Value Until Time 52
  16,                                     !- Hour 53
  40,                                     !- Minute 53
  0.0093150633333332,                     !- Value Until Time 53
  16,                                     !- Hour 54
  50,                                     !- Minute 54
  0.0046575316666665,                     !- Value Until Time 54
  17,                                     !- Hour 55
  0,                                      !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Ruleset,
  {21c62157-beb3-4a45-9479-e74dab8dc436}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0dd8ce7-16e8-4304-8ee9-a48d7b1138ed}, !- Default Day Schedule Name
  {61e0a4ec-ff9f-4b2b-a08a-3b1c790d5a94}, !- Summer Design Day Schedule Name
  {d4f97d71-ff4d-4f94-abfc-aadcf7cf6ab9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2d239dcd-9f62-41d2-a854-608b0907c64b}, !- Handle
  {21c62157-beb3-4a45-9479-e74dab8dc436}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  730.2749999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  105,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:57:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:57:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0dd8ce7-16e8-4304-8ee9-a48d7b1138ed}, !- Handle
  105 space(s) Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {61e0a4ec-ff9f-4b2b-a08a-3b1c790d5a94}, !- Handle
  105 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4f97d71-ff4d-4f94-abfc-aadcf7cf6ab9}, !- Handle
  105 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c4bbde6-4ad8-4821-8ff3-557b17133cf5}, !- Handle
  105 space(s) Occ Sch Sunday Rule 2,     !- Name
  {21c62157-beb3-4a45-9479-e74dab8dc436}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0986113f-1d21-4665-9394-e26a90e6acf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0986113f-1d21-4665-9394-e26a90e6acf1}, !- Handle
  105 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe8847fd-bd75-42be-94e3-c3420d666a3d}, !- Handle
  105 space(s) Occ Sch Saturday Rule 2,   !- Name
  {21c62157-beb3-4a45-9479-e74dab8dc436}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b36dc61-f90b-436f-8753-03edc9eb312c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b36dc61-f90b-436f-8753-03edc9eb312c}, !- Handle
  105 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {af33cc59-5e56-4a2a-9959-47f73e74a080}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {892397e3-3466-4cfe-b20a-c7b5491d8a3a}, !- Default Day Schedule Name
  {ff90cb8b-23aa-4a2a-b34b-5c7afd3368cb}, !- Summer Design Day Schedule Name
  {5797b5d4-dd40-4570-ae8e-e37b1bddd6ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe357a11-3f8b-42eb-bd87-84d94d09f514}, !- Handle
  {af33cc59-5e56-4a2a-9959-47f73e74a080}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  730.2749999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  105,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:57:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:57:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {892397e3-3466-4cfe-b20a-c7b5491d8a3a}, !- Handle
  105 space(s) Occ Sch Default 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {ff90cb8b-23aa-4a2a-b34b-5c7afd3368cb}, !- Handle
  105 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5797b5d4-dd40-4570-ae8e-e37b1bddd6ec}, !- Handle
  105 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {284d68f0-d0b1-4a11-ad4a-ab84b4de1f62}, !- Handle
  105 space(s) Occ Sch Sunday Rule 3,     !- Name
  {af33cc59-5e56-4a2a-9959-47f73e74a080}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6e7fc43-cf71-406a-9a17-758614cd9d00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6e7fc43-cf71-406a-9a17-758614cd9d00}, !- Handle
  105 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d68ef4e6-1d90-4f21-90df-f66ca7bfb048}, !- Handle
  105 space(s) Occ Sch Saturday Rule 3,   !- Name
  {af33cc59-5e56-4a2a-9959-47f73e74a080}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08bade0e-05f7-48b6-805d-e147a4b03f4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08bade0e-05f7-48b6-805d-e147a4b03f4e}, !- Handle
  105 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {e6c78914-78d8-45dd-8a3d-59746ba9c6fc}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9aca1a19-1940-451d-83f0-10cd123db44a}, !- Handle
  5 Elevator Lift Motors,                 !- Name
  {e6c78914-78d8-45dd-8a3d-59746ba9c6fc}, !- Electric Equipment Definition Name
  {827de2a7-bcfa-491a-b684-6243d1c9f4e0}, !- Space or SpaceType Name
  {d5d50932-2b91-4e8b-a0a9-92c0588a41df}, !- Schedule Name
  5,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {15968ae9-f2bb-4ab8-9178-b5decc4e4aff}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {0b1de8fa-d0fb-43eb-8918-5babf4dfba4c}, !- Handle
  Parking Areas and Drives,               !- Name
  {15968ae9-f2bb-4ab8-9178-b5decc4e4aff}, !- Exterior Lights Definition Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  243000,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {83f32f38-3942-44a5-8d61-084ef9a10ba7}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9500f951-80e8-486f-b1e7-d8c2265a81d9}, !- Handle
  Building Facades,                       !- Name
  {83f32f38-3942-44a5-8d61-084ef9a10ba7}, !- Exterior Lights Definition Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7590.36470557484,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {755fb18b-abdf-47cc-a273-eb202c7ba935}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {7ceec2ee-064b-407e-9b57-9b7f25cacea6}, !- Handle
  Main Entries,                           !- Name
  {755fb18b-abdf-47cc-a273-eb202c7ba935}, !- Exterior Lights Definition Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10.9090909090909,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {13758e08-1634-4b48-92b8-e4ebe12df006}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e22044d7-4929-43ec-b1b7-b7df9ef4cdeb}, !- Handle
  Other Doors,                            !- Name
  {13758e08-1634-4b48-92b8-e4ebe12df006}, !- Exterior Lights Definition Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16.3636363636363,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c067cd2a-ad8e-4ed8-aa06-8fab4829712e}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {db88cb1b-9455-4cd0-b249-4d2621032f6a}, !- Default Day Schedule Name
  {5703934e-3c09-49b0-a261-9b5c0f4c820c}, !- Summer Design Day Schedule Name
  {a688b87c-5ce7-4a0e-b878-085e37d89a16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db88cb1b-9455-4cd0-b249-4d2621032f6a}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  0.045,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  0.055,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  0.065,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.065,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.055,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.05,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.045,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  40,                                     !- Minute 16
  0.065,                                  !- Value Until Time 16
  19,                                     !- Hour 17
  50,                                     !- Minute 17
  0.0700000000000001,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0750000000000001,                     !- Value Until Time 18
  20,                                     !- Hour 19
  10,                                     !- Minute 19
  0.0800000000000001,                     !- Value Until Time 19
  20,                                     !- Hour 20
  20,                                     !- Minute 20
  0.0850000000000002,                     !- Value Until Time 20
  20,                                     !- Hour 21
  30,                                     !- Minute 21
  0.09,                                   !- Value Until Time 21
  20,                                     !- Hour 22
  40,                                     !- Minute 22
  0.085,                                  !- Value Until Time 22
  20,                                     !- Hour 23
  50,                                     !- Minute 23
  0.0799999999999999,                     !- Value Until Time 23
  21,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0749999999999999,                     !- Value Until Time 24
  21,                                     !- Hour 25
  10,                                     !- Minute 25
  0.0699999999999999,                     !- Value Until Time 25
  21,                                     !- Hour 26
  20,                                     !- Minute 26
  0.0649999999999998,                     !- Value Until Time 26
  21,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  21,                                     !- Hour 28
  40,                                     !- Minute 28
  0.0566666666666666,                     !- Value Until Time 28
  21,                                     !- Hour 29
  50,                                     !- Minute 29
  0.0533333333333333,                     !- Value Until Time 29
  22,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0499999999999999,                     !- Value Until Time 30
  22,                                     !- Hour 31
  10,                                     !- Minute 31
  0.0466666666666666,                     !- Value Until Time 31
  22,                                     !- Hour 32
  20,                                     !- Minute 32
  0.0433333333333332,                     !- Value Until Time 32
  22,                                     !- Hour 33
  30,                                     !- Minute 33
  0.04,                                   !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.04;                                   !- Value Until Time 34

OS:Schedule:Day,
  {5703934e-3c09-49b0-a261-9b5c0f4c820c}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {93933104-7ba6-4bc8-963d-fd3b7cf5cf50}, !- Handle
  Schedule Rule 14,                       !- Name
  {c067cd2a-ad8e-4ed8-aa06-8fab4829712e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d502378c-0b02-4163-975e-a3c23540de19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d502378c-0b02-4163-975e-a3c23540de19}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0900000000000001,                     !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.13,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.17,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.243333333333333,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.296666666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.323333333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.349999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.355,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.365,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.37,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.38,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.38,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  39,                                     !- Minute 29
  0.382962962962963,                      !- Value Until Time 29
  10,                                     !- Hour 30
  49,                                     !- Minute 30
  0.385925925925926,                      !- Value Until Time 30
  10,                                     !- Hour 31
  59,                                     !- Minute 31
  0.388888888888889,                      !- Value Until Time 31
  11,                                     !- Hour 32
  3,                                      !- Minute 32
  0.39,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  13,                                     !- Minute 33
  0.49962962962963,                       !- Value Until Time 33
  11,                                     !- Hour 34
  23,                                     !- Minute 34
  0.529259259259259,                      !- Value Until Time 34
  11,                                     !- Hour 35
  33,                                     !- Minute 35
  0.558888888888889,                      !- Value Until Time 35
  11,                                     !- Hour 36
  37,                                     !- Minute 36
  0.57,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  47,                                     !- Minute 37
  0.565,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  57,                                     !- Minute 38
  0.56,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  7,                                      !- Minute 39
  0.555,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  17,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  27,                                     !- Minute 41
  0.545,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  37,                                     !- Minute 42
  0.54,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  47,                                     !- Minute 43
  0.506666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  57,                                     !- Minute 44
  0.473333333333334,                      !- Value Until Time 44
  13,                                     !- Hour 45
  7,                                      !- Minute 45
  0.44,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  17,                                     !- Minute 46
  0.406666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  27,                                     !- Minute 47
  0.373333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.34,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  47,                                     !- Minute 49
  0.338333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  57,                                     !- Minute 50
  0.336666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  7,                                      !- Minute 51
  0.335,                                  !- Value Until Time 51
  14,                                     !- Hour 52
  17,                                     !- Minute 52
  0.333333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  27,                                     !- Minute 53
  0.331666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  37,                                     !- Minute 54
  0.33,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  47,                                     !- Minute 55
  0.362592592592593,                      !- Value Until Time 55
  14,                                     !- Hour 56
  57,                                     !- Minute 56
  0.395185185185185,                      !- Value Until Time 56
  15,                                     !- Hour 57
  7,                                      !- Minute 57
  0.427777777777777,                      !- Value Until Time 57
  15,                                     !- Hour 58
  11,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  21,                                     !- Minute 59
  0.245185185185185,                      !- Value Until Time 59
  15,                                     !- Hour 60
  31,                                     !- Minute 60
  0.23037037037037,                       !- Value Until Time 60
  15,                                     !- Hour 61
  41,                                     !- Minute 61
  0.215555555555556,                      !- Value Until Time 61
  15,                                     !- Hour 62
  45,                                     !- Minute 62
  0.21,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  54,                                     !- Minute 63
  0.2,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  4,                                      !- Minute 64
  0.19,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.18,                                   !- Value Until Time 65
  16,                                     !- Hour 66
  25,                                     !- Minute 66
  0.17,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  35,                                     !- Minute 67
  0.16,                                   !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  55,                                     !- Minute 69
  0.153333333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  5,                                      !- Minute 70
  0.156666666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.16,                                   !- Value Until Time 71
  17,                                     !- Hour 72
  25,                                     !- Minute 72
  0.163333333333333,                      !- Value Until Time 72
  17,                                     !- Hour 73
  35,                                     !- Minute 73
  0.166666666666667,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.17,                                   !- Value Until Time 74
  17,                                     !- Hour 75
  55,                                     !- Minute 75
  0.155,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  5,                                      !- Minute 76
  0.14,                                   !- Value Until Time 76
  18,                                     !- Hour 77
  15,                                     !- Minute 77
  0.125,                                  !- Value Until Time 77
  18,                                     !- Hour 78
  25,                                     !- Minute 78
  0.11,                                   !- Value Until Time 78
  18,                                     !- Hour 79
  35,                                     !- Minute 79
  0.0949999999999995,                     !- Value Until Time 79
  18,                                     !- Hour 80
  45,                                     !- Minute 80
  0.08,                                   !- Value Until Time 80
  18,                                     !- Hour 81
  55,                                     !- Minute 81
  0.075,                                  !- Value Until Time 81
  19,                                     !- Hour 82
  5,                                      !- Minute 82
  0.0699999999999999,                     !- Value Until Time 82
  19,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0649999999999999,                     !- Value Until Time 83
  19,                                     !- Hour 84
  25,                                     !- Minute 84
  0.0599999999999999,                     !- Value Until Time 84
  19,                                     !- Hour 85
  35,                                     !- Minute 85
  0.0549999999999998,                     !- Value Until Time 85
  19,                                     !- Hour 86
  45,                                     !- Minute 86
  0.05,                                   !- Value Until Time 86
  20,                                     !- Hour 87
  15,                                     !- Minute 87
  0.05,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  25,                                     !- Minute 88
  0.0458333333333333,                     !- Value Until Time 88
  20,                                     !- Hour 89
  35,                                     !- Minute 89
  0.0416666666666666,                     !- Value Until Time 89
  20,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0374999999999999,                     !- Value Until Time 90
  20,                                     !- Hour 91
  55,                                     !- Minute 91
  0.0333333333333332,                     !- Value Until Time 91
  21,                                     !- Hour 92
  5,                                      !- Minute 92
  0.0291666666666665,                     !- Value Until Time 92
  21,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0249999999999998,                     !- Value Until Time 93
  21,                                     !- Hour 94
  25,                                     !- Minute 94
  0.0208333333333331,                     !- Value Until Time 94
  21,                                     !- Hour 95
  35,                                     !- Minute 95
  0.0166666666666664,                     !- Value Until Time 95
  21,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0124999999999997,                     !- Value Until Time 96
  21,                                     !- Hour 97
  55,                                     !- Minute 97
  0.00833333333333304,                    !- Value Until Time 97
  22,                                     !- Hour 98
  5,                                      !- Minute 98
  0.00416666666666634,                    !- Value Until Time 98
  22,                                     !- Hour 99
  15,                                     !- Minute 99
  0,                                      !- Value Until Time 99
  24,                                     !- Hour 100
  0,                                      !- Minute 100
  0;                                      !- Value Until Time 100

OS:Schedule:Day,
  {a688b87c-5ce7-4a0e-b878-085e37d89a16}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {90a3e594-d6b4-4c97-b8c2-013831a04254}, !- Handle
  Schedule Rule 15,                       !- Name
  {c067cd2a-ad8e-4ed8-aa06-8fab4829712e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8596b72-88ad-45ee-974f-55378b3f792e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8596b72-88ad-45ee-974f-55378b3f792e}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0496527777777778,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0493055555555556,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0489583333333333,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0486111111111111,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0482638888888889,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0479166666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0475694444444444,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0472222222222222,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.046875,                               !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0465277777777778,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0461805555555555,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
